<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> SchoolPrimary RUNPERIOD 1 ** MONTREAL INTL A QC CAN CWEC2011 WMO#=716270
  2024-12-01
  22:37:20
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.12.01 22:37</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>SchoolPrimary</b></p>
<p>Environment: <b>RUNPERIOD 1 ** MONTREAL INTL A QC CAN CWEC2011 WMO#=716270</b></p>
<p>Simulation Timestamp: <b>2024-12-01
  22:37:20</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-01
    22:37:20</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      613.33</td>
    <td align="right">      373.98</td>
    <td align="right">      373.98</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      613.33</td>
    <td align="right">      373.98</td>
    <td align="right">      373.98</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     1942.43</td>
    <td align="right">     1184.41</td>
    <td align="right">     1184.41</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     1942.43</td>
    <td align="right">     1184.41</td>
    <td align="right">     1184.41</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     1640.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     1640.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      407.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      114.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       49.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        2.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        8.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       30.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      137.40</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      613.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      137.40</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">      407.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      114.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       49.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        2.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        8.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      137.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Service Hot Water Heating</td>
    <td align="right">       30.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">      407.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">BATHROOMS</td>
    <td align="right">        3.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">CAFETERIA</td>
    <td align="right">        8.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">CLASSROOM</td>
    <td align="right">       48.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">CORRIDORS</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">GYM</td>
    <td align="right">       25.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">LOBBY</td>
    <td align="right">        1.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MECH</td>
    <td align="right">        2.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">OFFICES</td>
    <td align="right">        5.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">CLASSROOM</td>
    <td align="right">       30.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">GYM</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">OFFICES</td>
    <td align="right">        3.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">        2.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        8.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">       30.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      137.40</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       69.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      274.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       30.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      373.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.08</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       69.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      274.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       30.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      373.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     613.334</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     613.334</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     613.334</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     613.334</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      137.40</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      137.40</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      137.40</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      153.75</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4801.50</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-01
    22:37:20</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.12.01 22:37</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUNPERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">MONTREAL INTL A QC CAN CWEC2011 WMO#=716270</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.47</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -73.7</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      840.00</td>
    <td align="right">      300.00</td>
    <td align="right">      120.00</td>
    <td align="right">      300.00</td>
    <td align="right">      120.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      840.00</td>
    <td align="right">      300.00</td>
    <td align="right">      120.00</td>
    <td align="right">      300.00</td>
    <td align="right">      120.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      232.73</td>
    <td align="right">       86.16</td>
    <td align="right">       33.25</td>
    <td align="right">       90.37</td>
    <td align="right">       22.95</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       27.71</td>
    <td align="right">       28.72</td>
    <td align="right">       27.71</td>
    <td align="right">       30.12</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       27.71</td>
    <td align="right">       28.72</td>
    <td align="right">       27.71</td>
    <td align="right">       30.12</td>
    <td align="right">       19.13</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      840.00</td>
    <td align="right">      300.00</td>
    <td align="right">      120.00</td>
    <td align="right">      300.00</td>
    <td align="right">      120.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      840.00</td>
    <td align="right">      300.00</td>
    <td align="right">      120.00</td>
    <td align="right">      300.00</td>
    <td align="right">      120.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      232.73</td>
    <td align="right">       86.16</td>
    <td align="right">       33.25</td>
    <td align="right">       90.37</td>
    <td align="right">       22.95</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       27.71</td>
    <td align="right">       28.72</td>
    <td align="right">       27.71</td>
    <td align="right">       30.12</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       27.71</td>
    <td align="right">       28.72</td>
    <td align="right">       27.71</td>
    <td align="right">       30.12</td>
    <td align="right">       19.13</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1000.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BATH_FL1_TH</td>
    <td align="right">       20.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       60.00</td>
    <td align="right">        1.00</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BATH_FL2_TH</td>
    <td align="right">       24.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       72.00</td>
    <td align="right">        1.00</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">      120.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.00</td>
    <td align="right">        1.00</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.62</td>
    <td align="right">       18.62</td>
    <td align="right">      8.0000</td>
    <td align="right">        0.93</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CLASS_10_TH</td>
    <td align="right">       70.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      210.00</td>
    <td align="right">        1.00</td>
    <td align="right">       51.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.95</td>
    <td align="right">       19.95</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">CLASS_1_TH</td>
    <td align="right">       72.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      216.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.64</td>
    <td align="right">       10.64</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">CLASS_2_TH</td>
    <td align="right">       60.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      180.00</td>
    <td align="right">        1.00</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
    <td align="right">        8.64</td>
    <td align="right">        8.64</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">CLASS_3_TH</td>
    <td align="right">       70.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      210.00</td>
    <td align="right">        1.00</td>
    <td align="right">       51.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.95</td>
    <td align="right">       19.95</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">CLASS_4_TH</td>
    <td align="right">       72.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      216.00</td>
    <td align="right">        1.00</td>
    <td align="right">       51.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.95</td>
    <td align="right">       19.95</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">CLASS_5_TH</td>
    <td align="right">       60.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      180.00</td>
    <td align="right">        1.00</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
    <td align="right">        8.66</td>
    <td align="right">        8.66</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">CLASS_6_TH</td>
    <td align="right">       80.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      240.00</td>
    <td align="right">        1.00</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.97</td>
    <td align="right">       11.97</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">CLASS_7_TH</td>
    <td align="right">       72.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      216.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.64</td>
    <td align="right">       10.64</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">CLASS_8_TH</td>
    <td align="right">       80.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      240.00</td>
    <td align="right">        1.00</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">CLASS_9_TH</td>
    <td align="right">       60.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      180.00</td>
    <td align="right">        1.00</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
    <td align="right">        8.66</td>
    <td align="right">        8.66</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_TH</td>
    <td align="right">      150.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      451.50</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_TH</td>
    <td align="right">      140.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      420.00</td>
    <td align="right">        1.00</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">      360.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2160.00</td>
    <td align="right">        1.00</td>
    <td align="right">      336.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.85</td>
    <td align="right">       68.85</td>
    <td align="right">      8.0000</td>
    <td align="right">       14.40</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">       17.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       52.50</td>
    <td align="right">        1.00</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.55</td>
    <td align="right">        3.55</td>
    <td align="right">      8.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">       40.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      120.00</td>
    <td align="right">        1.00</td>
    <td align="right">       39.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">       72.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      216.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.64</td>
    <td align="right">       10.64</td>
    <td align="right">      8.0000</td>
    <td align="right">       18.58</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1640.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      840.00</td>
    <td align="right">        0.00</td>
    <td align="right">      232.73</td>
    <td align="right">      232.73</td>
    <td align="right">      8.0000</td>
    <td align="right">        4.52</td>
    <td align="right">      3.4390</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     1640.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      840.00</td>
    <td align="right">        0.00</td>
    <td align="right">      232.73</td>
    <td align="right">      232.73</td>
    <td align="right">      8.0000</td>
    <td align="right">        4.52</td>
    <td align="right">      3.4390</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">BATH_1_SPACE</td>
    <td align="right">       20.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BATH_FL1_TH</td>
    <td align="right">BATHROOMS</td>
    <td align="right">BATH_1_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATH_2_SPACE</td>
    <td align="right">       24.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BATH_FL2_TH</td>
    <td align="right">BATHROOMS</td>
    <td align="right">BATH_2_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_SPACE</td>
    <td align="right">      120.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">CAFETERIA</td>
    <td align="right">CAFETERIA_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        0.93</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASS_10_SPACE</td>
    <td align="right">       70.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CLASS_10_TH</td>
    <td align="right">CLASSROOM</td>
    <td align="right">CLASS_10_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASS_1_SPACE</td>
    <td align="right">       72.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CLASS_1_TH</td>
    <td align="right">CLASSROOM</td>
    <td align="right">CLASS_1_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASS_2_SPACE</td>
    <td align="right">       60.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CLASS_2_TH</td>
    <td align="right">CLASSROOM</td>
    <td align="right">CLASS_2_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASS_3_SPACE</td>
    <td align="right">       70.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CLASS_3_TH</td>
    <td align="right">CLASSROOM</td>
    <td align="right">CLASS_3_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASS_4_SPACE</td>
    <td align="right">       72.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CLASS_4_TH</td>
    <td align="right">CLASSROOM</td>
    <td align="right">CLASS_4_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASS_5_SPACE</td>
    <td align="right">       60.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CLASS_5_TH</td>
    <td align="right">CLASSROOM</td>
    <td align="right">CLASS_5_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASS_6_SPACE</td>
    <td align="right">       80.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CLASS_6_TH</td>
    <td align="right">CLASSROOM</td>
    <td align="right">CLASS_6_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASS_7_SPACE</td>
    <td align="right">       72.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CLASS_7_TH</td>
    <td align="right">CLASSROOM</td>
    <td align="right">CLASS_7_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASS_8_SPACE</td>
    <td align="right">       80.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CLASS_8_TH</td>
    <td align="right">CLASSROOM</td>
    <td align="right">CLASS_8_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASS_9_SPACE</td>
    <td align="right">       60.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CLASS_9_TH</td>
    <td align="right">CLASSROOM</td>
    <td align="right">CLASS_9_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_SPACE</td>
    <td align="right">      150.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CORRIDOR_1_TH</td>
    <td align="right">CORRIDORS</td>
    <td align="right">CORRIDOR_1_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_SPACE</td>
    <td align="right">      140.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CORRIDOR_2_TH</td>
    <td align="right">CORRIDORS</td>
    <td align="right">CORRIDOR_2_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_SPACE</td>
    <td align="right">      360.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">GYM_TH</td>
    <td align="right">GYM</td>
    <td align="right">GYM_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">       14.40</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_SPACE</td>
    <td align="right">       17.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LOBBY_TH</td>
    <td align="right">LOBBY</td>
    <td align="right">LOBBY_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_SPACE</td>
    <td align="right">       40.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">MECH_TH</td>
    <td align="right">MECH</td>
    <td align="right">MECH_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_SPACE</td>
    <td align="right">       72.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">OFFICES_TH</td>
    <td align="right">OFFICES</td>
    <td align="right">OFFICES_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">       18.58</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1640.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.0000</td>
    <td align="right">        4.52</td>
    <td align="right">      3.4390</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     1640.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.0000</td>
    <td align="right">        4.52</td>
    <td align="right">      3.4390</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS</td>
    <td align="right">       44.00</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA</td>
    <td align="right">      120.00</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">        0.93</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM</td>
    <td align="right">      696.00</td>
    <td align="right">      696.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORS</td>
    <td align="right">      290.50</td>
    <td align="right">      290.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">GYM</td>
    <td align="right">      360.00</td>
    <td align="right">      360.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">       14.40</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">       17.50</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">       18.58</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1640.00</td>
    <td align="right">     1640.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-01
    22:37:20</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">12-JAN-09:10</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">01-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">   125427.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    11808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     5076.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      322.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      451.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   143095.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">   125427.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    11808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     5076.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">      322.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      451.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Service Hot Water Heating</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-01
    22:37:20</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     1291.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      363.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      156.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        6.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       27.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       97.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1942.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      787.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      221.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       95.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        3.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       16.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1184.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      787.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      221.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       95.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        3.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       16.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1184.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-01
    22:37:20</b></p>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD</td>
    <td align="right">    0.000020</td>
    <td align="right">       22.04</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 17</td>
    <td align="right">    0.000015</td>
    <td align="right">       16.07</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 9</td>
    <td align="right">    0.000160</td>
    <td align="right">      176.70</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 10</td>
    <td align="right">    0.000106</td>
    <td align="right">      116.17</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 6</td>
    <td align="right">    0.000049</td>
    <td align="right">       53.68</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 8</td>
    <td align="right">    0.000060</td>
    <td align="right">       65.80</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">    0.000103</td>
    <td align="right">      113.68</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 3</td>
    <td align="right">    0.000079</td>
    <td align="right">       87.21</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">    0.000061</td>
    <td align="right">       66.96</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 18</td>
    <td align="right">    0.000081</td>
    <td align="right">       88.76</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 7</td>
    <td align="right">    0.000048</td>
    <td align="right">       52.54</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 13</td>
    <td align="right">    0.000078</td>
    <td align="right">       86.28</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">    0.000060</td>
    <td align="right">       66.41</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 4</td>
    <td align="right">    0.000046</td>
    <td align="right">       50.33</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 16</td>
    <td align="right">    0.000082</td>
    <td align="right">       90.19</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 14</td>
    <td align="right">    0.000606</td>
    <td align="right">      667.15</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 12</td>
    <td align="right">    0.000021</td>
    <td align="right">       23.42</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 11</td>
    <td align="right">    0.000034</td>
    <td align="right">       37.58</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 15</td>
    <td align="right">    0.000048</td>
    <td align="right">       53.04</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 1</td>
    <td align="right">    0.598850</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER</td>
    <td align="right">    0.574000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">Central Heating Maximum System Air Flow Ratio</td>
  </tr>
  <tr>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">    0.598850</td>
    <td align="right">    0.598850</td>
    <td align="right">    0.598850</td>
    <td align="right">    0.598850</td>
    <td align="right">    0.598850</td>
    <td align="right">    0.598850</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.598850</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">DOAS GYM</td>
    <td align="right">    0.574000</td>
    <td align="right">    0.574000</td>
    <td align="right">    0.574000</td>
    <td align="right">    0.574000</td>
    <td align="right">    0.574000</td>
    <td align="right">    0.574000</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.574000</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OUTDOOR AIR CONTROLLER 1</td>
    <td align="right">    0.598850</td>
    <td align="right">    0.598850</td>
  </tr>
  <tr>
    <td align="right">OUTDOOR AIR CONTROLLER</td>
    <td align="right">    0.574000</td>
    <td align="right">    0.574000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN 2</td>
    <td align="right">    0.598850</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN 3</td>
    <td align="right">    0.598850</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN</td>
    <td align="right">    0.574000</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN 1</td>
    <td align="right">    0.574000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">    29514.13</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL</td>
    <td align="right">    28289.39</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
  </tr>
  <tr>
    <td align="right">HEATING PLANT LOOP</td>
    <td align="right">    0.001757</td>
    <td align="right">    0.210859</td>
    <td align="right">       82.00</td>
    <td align="right">       71.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">    0.000058</td>
    <td align="right">    0.007000</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CONST SPD PUMP</td>
    <td align="right">    0.001757</td>
    <td align="right">      448.93</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">    0.000058</td>
    <td align="right">        2.48</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HW BOILER</td>
    <td align="right">    79531.69</td>
    <td align="right">    0.001757</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">600 GAL WATER HEATER - 600 KBTU/HR</td>
    <td align="right">    0.000058</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-01
    22:37:20</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">FACE 16</td>
    <td align="right">FACE 17 |</td>
  </tr>
  <tr>
    <td align="right">FACE 191</td>
    <td align="right">FACE 192 |</td>
  </tr>
  <tr>
    <td align="right">FACE 193</td>
    <td align="right">FACE 194 |</td>
  </tr>
  <tr>
    <td align="right">FACE 227</td>
    <td align="right">FACE 228 |</td>
  </tr>
  <tr>
    <td align="right">FACE 129</td>
    <td align="right">FACE 130 |</td>
  </tr>
  <tr>
    <td align="right">FACE 147</td>
    <td align="right">FACE 232 |</td>
  </tr>
  <tr>
    <td align="right">FACE 229</td>
    <td align="right">FACE 230 |</td>
  </tr>
  <tr>
    <td align="right">FACE 233</td>
    <td align="right">FACE 234 |</td>
  </tr>
  <tr>
    <td align="right">FACE 235</td>
    <td align="right">FACE 236 |</td>
  </tr>
  <tr>
    <td align="right">FACE 222</td>
    <td align="right">FACE 223 |</td>
  </tr>
  <tr>
    <td align="right">FACE 220</td>
    <td align="right">FACE 221 |</td>
  </tr>
  <tr>
    <td align="right">FACE 120</td>
    <td align="right">FACE 121 |</td>
  </tr>
  <tr>
    <td align="right">FACE 241</td>
    <td align="right">FACE 242 |</td>
  </tr>
  <tr>
    <td align="right">FACE 214</td>
    <td align="right">FACE 215 |</td>
  </tr>
  <tr>
    <td align="right">FACE 48</td>
    <td align="right">FACE 49 |</td>
  </tr>
  <tr>
    <td align="right">FACE 10</td>
    <td align="right">FACE 11 |</td>
  </tr>
  <tr>
    <td align="right">FACE 2</td>
    <td align="right">FACE 3 |</td>
  </tr>
  <tr>
    <td align="right">FACE 4</td>
    <td align="right">FACE 6 | FACE 5 |</td>
  </tr>
  <tr>
    <td align="right">FACE 105</td>
    <td align="right">FACE 108 | FACE 106 | FACE 107 |</td>
  </tr>
  <tr>
    <td align="right">FACE 24</td>
    <td align="right">FACE 25 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-01
    22:37:20</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
  <tr>
    <td align="right">BATH_1_SPACE PEOPLE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATH_2_SPACE PEOPLE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_SPACE PEOPLE 3</td>
    <td align="right">      344.67</td>
    <td align="right">      112.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASS_1_SPACE PEOPLE 4</td>
    <td align="right">      206.33</td>
    <td align="right">       80.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASS_3_SPACE PEOPLE 4</td>
    <td align="right">      424.75</td>
    <td align="right">      279.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASS_2_SPACE PEOPLE 4</td>
    <td align="right">      365.58</td>
    <td align="right">      195.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASS_9_SPACE PEOPLE 4</td>
    <td align="right">      388.50</td>
    <td align="right">      216.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASS_7_SPACE PEOPLE 4</td>
    <td align="right">      174.33</td>
    <td align="right">       64.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASS_4_SPACE PEOPLE 4</td>
    <td align="right">      282.42</td>
    <td align="right">      139.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASS_5_SPACE PEOPLE 4</td>
    <td align="right">      382.42</td>
    <td align="right">      218.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASS_6_SPACE PEOPLE 4</td>
    <td align="right">      571.00</td>
    <td align="right">      335.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASS_8_SPACE PEOPLE 4</td>
    <td align="right">      527.42</td>
    <td align="right">      294.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASS_10_SPACE PEOPLE 4</td>
    <td align="right">      617.75</td>
    <td align="right">      416.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_SPACE PEOPLE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_SPACE PEOPLE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_SPACE PEOPLE 5</td>
    <td align="right">      259.25</td>
    <td align="right">      119.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_SPACE PEOPLE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_SPACE PEOPLE 7</td>
    <td align="right">       71.75</td>
    <td align="right">       13.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-01
    22:37:20</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">23.2</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">12</td>
    <td align="right">5</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">12</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-5.25</td>
    <td align="right">-6.52</td>
    <td align="right">-4.28</td>
    <td align="right">-0.76</td>
    <td align="right">8.43</td>
    <td align="right">15.52</td>
    <td align="right">20.30</td>
    <td align="right">21.76</td>
    <td align="right">19.28</td>
    <td align="right">13.77</td>
    <td align="right">6.41</td>
    <td align="right">-0.41</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">MONTREAL INTL A QC CAN CWEC2011 WMO#=716270</td>
    <td align="right">45.47</td>
    <td align="right">-73.74</td>
    <td align="right">-5.00</td>
    <td align="right">36.00</td>
    <td align="right">100893</td>
    <td align="right">1.1992</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SchoolPrimary</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.50000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">None</td>
    <td align="right">AddInfiltrationFlow</td>
    <td align="right">AllZones</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">19</td>
    <td align="right">253</td>
    <td align="right">29</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATH_FL1_TH</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.25</td>
    <td align="right">16.00</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">20.50</td>
    <td align="right">12.00</td>
    <td align="right">20.00</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">60.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">20.00</td>
    <td align="right">7.50</td>
    <td align="right">7.50</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BATH_FL2_TH</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">46.00</td>
    <td align="right">13.50</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">42.00</td>
    <td align="right">50.00</td>
    <td align="right">12.00</td>
    <td align="right">15.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">72.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">24.00</td>
    <td align="right">9.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">25.50</td>
    <td align="right">16.00</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">33.00</td>
    <td align="right">12.00</td>
    <td align="right">20.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">360.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">120.00</td>
    <td align="right">45.00</td>
    <td align="right">26.38</td>
    <td align="right">18.62</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CLASS_10_TH</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">46.50</td>
    <td align="right">5.00</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">43.00</td>
    <td align="right">50.00</td>
    <td align="right">0.00</td>
    <td align="right">10.00</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">210.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">70.00</td>
    <td align="right">51.00</td>
    <td align="right">31.05</td>
    <td align="right">19.95</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CLASS_1_TH</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">36.50</td>
    <td align="right">4.00</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">32.00</td>
    <td align="right">41.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">216.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">72.00</td>
    <td align="right">27.00</td>
    <td align="right">16.36</td>
    <td align="right">10.64</td>
    <td align="right">11</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CLASS_2_TH</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.25</td>
    <td align="right">16.00</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20.50</td>
    <td align="right">28.00</td>
    <td align="right">12.00</td>
    <td align="right">20.00</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">180.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">60.00</td>
    <td align="right">22.50</td>
    <td align="right">13.86</td>
    <td align="right">8.65</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CLASS_3_TH</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">46.50</td>
    <td align="right">15.00</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">43.00</td>
    <td align="right">50.00</td>
    <td align="right">10.00</td>
    <td align="right">20.00</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">210.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">70.00</td>
    <td align="right">51.00</td>
    <td align="right">31.05</td>
    <td align="right">19.95</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CLASS_4_TH</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">45.50</td>
    <td align="right">4.00</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">41.00</td>
    <td align="right">50.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">216.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">72.00</td>
    <td align="right">51.00</td>
    <td align="right">31.05</td>
    <td align="right">19.95</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CLASS_5_TH</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">39.25</td>
    <td align="right">16.00</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">35.50</td>
    <td align="right">43.00</td>
    <td align="right">12.00</td>
    <td align="right">20.00</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">180.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">60.00</td>
    <td align="right">22.50</td>
    <td align="right">13.84</td>
    <td align="right">8.66</td>
    <td align="right">11</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">CLASS_6_TH</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">38.00</td>
    <td align="right">4.00</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">33.00</td>
    <td align="right">43.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">240.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">80.00</td>
    <td align="right">30.00</td>
    <td align="right">18.03</td>
    <td align="right">11.97</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CLASS_7_TH</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">27.50</td>
    <td align="right">4.00</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.00</td>
    <td align="right">32.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">216.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">72.00</td>
    <td align="right">27.00</td>
    <td align="right">16.36</td>
    <td align="right">10.64</td>
    <td align="right">12</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CLASS_8_TH</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">28.00</td>
    <td align="right">4.00</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.00</td>
    <td align="right">33.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">240.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">80.00</td>
    <td align="right">30.00</td>
    <td align="right">18.00</td>
    <td align="right">12.00</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CLASS_9_TH</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">31.75</td>
    <td align="right">16.00</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">28.00</td>
    <td align="right">35.50</td>
    <td align="right">12.00</td>
    <td align="right">20.00</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">180.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">60.00</td>
    <td align="right">22.50</td>
    <td align="right">13.84</td>
    <td align="right">8.66</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">CORRIDOR_1_TH</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">31.61</td>
    <td align="right">8.58</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">50.00</td>
    <td align="right">3.50</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">451.50</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">150.50</td>
    <td align="right">12.00</td>
    <td align="right">10.14</td>
    <td align="right">0.00</td>
    <td align="right">29</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CORRIDOR_2_TH</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">27.89</td>
    <td align="right">7.44</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">43.00</td>
    <td align="right">0.00</td>
    <td align="right">12.00</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">420.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">140.00</td>
    <td align="right">15.00</td>
    <td align="right">15.00</td>
    <td align="right">0.00</td>
    <td align="right">27</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">GYM_TH</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">10.00</td>
    <td align="right">3.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">18.00</td>
    <td align="right">0.00</td>
    <td align="right">20.00</td>
    <td align="right">0.00</td>
    <td align="right">6.00</td>
    <td align="right">6.00</td>
    <td align="right">2160.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">360.00</td>
    <td align="right">336.00</td>
    <td align="right">263.09</td>
    <td align="right">68.85</td>
    <td align="right">11</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">LOBBY_TH</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">20.50</td>
    <td align="right">1.75</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">23.00</td>
    <td align="right">0.00</td>
    <td align="right">3.50</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">52.50</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">17.50</td>
    <td align="right">15.00</td>
    <td align="right">7.39</td>
    <td align="right">3.55</td>
    <td align="right">7</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">MECH_TH</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">46.00</td>
    <td align="right">17.50</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">42.00</td>
    <td align="right">50.00</td>
    <td align="right">15.00</td>
    <td align="right">20.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">120.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">40.00</td>
    <td align="right">39.00</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">OFFICES_TH</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">37.50</td>
    <td align="right">16.00</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">33.00</td>
    <td align="right">42.00</td>
    <td align="right">12.00</td>
    <td align="right">20.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">216.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">72.00</td>
    <td align="right">27.00</td>
    <td align="right">16.36</td>
    <td align="right">10.64</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATH_FL1_TH</td>
    <td align="right">20.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BATH_FL2_TH</td>
    <td align="right">24.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">120.00</td>
    <td align="right">129.2</td>
    <td align="right">0.929</td>
    <td align="right">1.076</td>
    <td align="right">8.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CLASS_10_TH</td>
    <td align="right">70.00</td>
    <td align="right">20.6</td>
    <td align="right">3.400</td>
    <td align="right">0.294</td>
    <td align="right">8.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CLASS_1_TH</td>
    <td align="right">72.00</td>
    <td align="right">21.2</td>
    <td align="right">3.400</td>
    <td align="right">0.294</td>
    <td align="right">8.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CLASS_2_TH</td>
    <td align="right">60.00</td>
    <td align="right">17.6</td>
    <td align="right">3.400</td>
    <td align="right">0.294</td>
    <td align="right">8.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CLASS_3_TH</td>
    <td align="right">70.00</td>
    <td align="right">20.6</td>
    <td align="right">3.400</td>
    <td align="right">0.294</td>
    <td align="right">8.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CLASS_4_TH</td>
    <td align="right">72.00</td>
    <td align="right">21.2</td>
    <td align="right">3.400</td>
    <td align="right">0.294</td>
    <td align="right">8.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CLASS_5_TH</td>
    <td align="right">60.00</td>
    <td align="right">17.6</td>
    <td align="right">3.400</td>
    <td align="right">0.294</td>
    <td align="right">8.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">CLASS_6_TH</td>
    <td align="right">80.00</td>
    <td align="right">23.5</td>
    <td align="right">3.400</td>
    <td align="right">0.294</td>
    <td align="right">8.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CLASS_7_TH</td>
    <td align="right">72.00</td>
    <td align="right">21.2</td>
    <td align="right">3.400</td>
    <td align="right">0.294</td>
    <td align="right">8.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CLASS_8_TH</td>
    <td align="right">80.00</td>
    <td align="right">23.5</td>
    <td align="right">3.400</td>
    <td align="right">0.294</td>
    <td align="right">8.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CLASS_9_TH</td>
    <td align="right">60.00</td>
    <td align="right">17.6</td>
    <td align="right">3.400</td>
    <td align="right">0.294</td>
    <td align="right">8.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">CORRIDOR_1_TH</td>
    <td align="right">150.50</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CORRIDOR_2_TH</td>
    <td align="right">140.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">GYM_TH</td>
    <td align="right">360.00</td>
    <td align="right">25.0</td>
    <td align="right">14.400</td>
    <td align="right">6.944E-002</td>
    <td align="right">8.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">LOBBY_TH</td>
    <td align="right">17.50</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">MECH_TH</td>
    <td align="right">40.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">OFFICES_TH</td>
    <td align="right">72.00</td>
    <td align="right">3.9</td>
    <td align="right">18.579</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATH_1_SPACE PEOPLE 1</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE</td>
    <td align="right">BATH_FL1_TH</td>
    <td align="right">20.00</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BATH_2_SPACE PEOPLE 1</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE</td>
    <td align="right">BATH_FL2_TH</td>
    <td align="right">24.00</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CAFETERIA_SPACE PEOPLE 3</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE_CAFETERIA 1</td>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">120.00</td>
    <td align="right">129.2</td>
    <td align="right">129.2</td>
    <td align="right">1.076</td>
    <td align="right">0.929</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">116</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CLASS_1_SPACE PEOPLE 4</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE 1</td>
    <td align="right">CLASS_1_TH</td>
    <td align="right">72.00</td>
    <td align="right">21.2</td>
    <td align="right">21.2</td>
    <td align="right">0.294</td>
    <td align="right">3.400</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">19</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CLASS_3_SPACE PEOPLE 4</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE 1</td>
    <td align="right">CLASS_3_TH</td>
    <td align="right">70.00</td>
    <td align="right">20.6</td>
    <td align="right">20.6</td>
    <td align="right">0.294</td>
    <td align="right">3.400</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">19</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CLASS_2_SPACE PEOPLE 4</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE 1</td>
    <td align="right">CLASS_2_TH</td>
    <td align="right">60.00</td>
    <td align="right">17.6</td>
    <td align="right">17.6</td>
    <td align="right">0.294</td>
    <td align="right">3.400</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">16</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CLASS_9_SPACE PEOPLE 4</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE 1</td>
    <td align="right">CLASS_9_TH</td>
    <td align="right">60.00</td>
    <td align="right">17.6</td>
    <td align="right">17.6</td>
    <td align="right">0.294</td>
    <td align="right">3.400</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">16</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CLASS_7_SPACE PEOPLE 4</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE 1</td>
    <td align="right">CLASS_7_TH</td>
    <td align="right">72.00</td>
    <td align="right">21.2</td>
    <td align="right">21.2</td>
    <td align="right">0.294</td>
    <td align="right">3.400</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">19</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CLASS_4_SPACE PEOPLE 4</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE 1</td>
    <td align="right">CLASS_4_TH</td>
    <td align="right">72.00</td>
    <td align="right">21.2</td>
    <td align="right">21.2</td>
    <td align="right">0.294</td>
    <td align="right">3.400</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">19</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">CLASS_5_SPACE PEOPLE 4</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE 1</td>
    <td align="right">CLASS_5_TH</td>
    <td align="right">60.00</td>
    <td align="right">17.6</td>
    <td align="right">17.6</td>
    <td align="right">0.294</td>
    <td align="right">3.400</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">16</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CLASS_6_SPACE PEOPLE 4</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE 1</td>
    <td align="right">CLASS_6_TH</td>
    <td align="right">80.00</td>
    <td align="right">23.5</td>
    <td align="right">23.5</td>
    <td align="right">0.294</td>
    <td align="right">3.400</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">21</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CLASS_8_SPACE PEOPLE 4</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE 1</td>
    <td align="right">CLASS_8_TH</td>
    <td align="right">80.00</td>
    <td align="right">23.5</td>
    <td align="right">23.5</td>
    <td align="right">0.294</td>
    <td align="right">3.400</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">21</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CLASS_10_SPACE PEOPLE 4</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE 1</td>
    <td align="right">CLASS_10_TH</td>
    <td align="right">70.00</td>
    <td align="right">20.6</td>
    <td align="right">20.6</td>
    <td align="right">0.294</td>
    <td align="right">3.400</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">19</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">CORRIDOR_1_SPACE PEOPLE 6</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE 3</td>
    <td align="right">CORRIDOR_1_TH</td>
    <td align="right">150.50</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CORRIDOR_2_SPACE PEOPLE 6</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE 3</td>
    <td align="right">CORRIDOR_2_TH</td>
    <td align="right">140.00</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">GYM_SPACE PEOPLE 5</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE 2</td>
    <td align="right">GYM_TH</td>
    <td align="right">360.00</td>
    <td align="right">25.0</td>
    <td align="right">25.0</td>
    <td align="right">6.944E-002</td>
    <td align="right">14.400</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">23</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">LOBBY_SPACE PEOPLE 8</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE 3</td>
    <td align="right">LOBBY_TH</td>
    <td align="right">17.50</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">OFFICES_SPACE PEOPLE 7</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE 4</td>
    <td align="right">OFFICES_TH</td>
    <td align="right">72.00</td>
    <td align="right">3.9</td>
    <td align="right">3.9</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.579</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATH_1_SPACE LIGHTS 8</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">BATH_FL1_TH</td>
    <td align="right">20.00</td>
    <td align="right">0.0</td>
    <td align="right">160.000</td>
    <td align="right">8.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">8.000</td>
    <td align="right">144.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BATH_2_SPACE LIGHTS 8</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">BATH_FL2_TH</td>
    <td align="right">24.00</td>
    <td align="right">0.0</td>
    <td align="right">192.000</td>
    <td align="right">8.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">9.600</td>
    <td align="right">172.800</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CAFETERIA_SPACE LIGHTS 9</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 2</td>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">120.00</td>
    <td align="right">129.2</td>
    <td align="right">960.000</td>
    <td align="right">8.000</td>
    <td align="right">7.432</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">48.000</td>
    <td align="right">864.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CLASS_1_SPACE LIGHTS 3</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 3</td>
    <td align="right">CLASS_1_TH</td>
    <td align="right">72.00</td>
    <td align="right">21.2</td>
    <td align="right">576.000</td>
    <td align="right">8.000</td>
    <td align="right">27.200</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">28.800</td>
    <td align="right">518.400</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CLASS_3_SPACE LIGHTS 3</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 3</td>
    <td align="right">CLASS_3_TH</td>
    <td align="right">70.00</td>
    <td align="right">20.6</td>
    <td align="right">560.000</td>
    <td align="right">8.000</td>
    <td align="right">27.200</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">28.000</td>
    <td align="right">504.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CLASS_2_SPACE LIGHTS 3</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 3</td>
    <td align="right">CLASS_2_TH</td>
    <td align="right">60.00</td>
    <td align="right">17.6</td>
    <td align="right">480.000</td>
    <td align="right">8.000</td>
    <td align="right">27.200</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">24.000</td>
    <td align="right">432.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CLASS_9_SPACE LIGHTS 3</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 3</td>
    <td align="right">CLASS_9_TH</td>
    <td align="right">60.00</td>
    <td align="right">17.6</td>
    <td align="right">480.000</td>
    <td align="right">8.000</td>
    <td align="right">27.200</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">24.000</td>
    <td align="right">432.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CLASS_7_SPACE LIGHTS 3</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 3</td>
    <td align="right">CLASS_7_TH</td>
    <td align="right">72.00</td>
    <td align="right">21.2</td>
    <td align="right">576.000</td>
    <td align="right">8.000</td>
    <td align="right">27.200</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">28.800</td>
    <td align="right">518.400</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CLASS_4_SPACE LIGHTS 3</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 3</td>
    <td align="right">CLASS_4_TH</td>
    <td align="right">72.00</td>
    <td align="right">21.2</td>
    <td align="right">576.000</td>
    <td align="right">8.000</td>
    <td align="right">27.200</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">28.800</td>
    <td align="right">518.400</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">CLASS_5_SPACE LIGHTS 3</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 3</td>
    <td align="right">CLASS_5_TH</td>
    <td align="right">60.00</td>
    <td align="right">17.6</td>
    <td align="right">480.000</td>
    <td align="right">8.000</td>
    <td align="right">27.200</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">24.000</td>
    <td align="right">432.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CLASS_6_SPACE LIGHTS 3</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 3</td>
    <td align="right">CLASS_6_TH</td>
    <td align="right">80.00</td>
    <td align="right">23.5</td>
    <td align="right">640.000</td>
    <td align="right">8.000</td>
    <td align="right">27.200</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">32.000</td>
    <td align="right">576.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CLASS_8_SPACE LIGHTS 3</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 3</td>
    <td align="right">CLASS_8_TH</td>
    <td align="right">80.00</td>
    <td align="right">23.5</td>
    <td align="right">640.000</td>
    <td align="right">8.000</td>
    <td align="right">27.200</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">32.000</td>
    <td align="right">576.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CLASS_10_SPACE LIGHTS 3</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 3</td>
    <td align="right">CLASS_10_TH</td>
    <td align="right">70.00</td>
    <td align="right">20.6</td>
    <td align="right">560.000</td>
    <td align="right">8.000</td>
    <td align="right">27.200</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">28.000</td>
    <td align="right">504.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">CORRIDOR_1_SPACE LIGHTS 4</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 5</td>
    <td align="right">CORRIDOR_1_TH</td>
    <td align="right">150.50</td>
    <td align="right">0.0</td>
    <td align="right">1204.000</td>
    <td align="right">8.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">60.200</td>
    <td align="right">1083.600</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CORRIDOR_2_SPACE LIGHTS 4</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 5</td>
    <td align="right">CORRIDOR_2_TH</td>
    <td align="right">140.00</td>
    <td align="right">0.0</td>
    <td align="right">1120.000</td>
    <td align="right">8.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">56.000</td>
    <td align="right">1008.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">GYM_SPACE LIGHTS 5</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 4</td>
    <td align="right">GYM_TH</td>
    <td align="right">360.00</td>
    <td align="right">25.0</td>
    <td align="right">2880.000</td>
    <td align="right">8.000</td>
    <td align="right">115.200</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">144.000</td>
    <td align="right">2592.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">LOBBY_SPACE LIGHTS 10</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 5</td>
    <td align="right">LOBBY_TH</td>
    <td align="right">17.50</td>
    <td align="right">0.0</td>
    <td align="right">140.000</td>
    <td align="right">8.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">7.000</td>
    <td align="right">126.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">MECH_SPACE LIGHTS 1</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">MECH_TH</td>
    <td align="right">40.00</td>
    <td align="right">0.0</td>
    <td align="right">320.000</td>
    <td align="right">8.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">16.000</td>
    <td align="right">288.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">OFFICES_SPACE LIGHTS 7</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 6</td>
    <td align="right">OFFICES_TH</td>
    <td align="right">72.00</td>
    <td align="right">3.9</td>
    <td align="right">576.000</td>
    <td align="right">8.000</td>
    <td align="right">148.632</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">28.800</td>
    <td align="right">518.400</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CLASS_1_SPACE ELECTRIC EQUIPMENT 2</td>
    <td align="right">SCHOOL_PLUGLOADSCHEDULE</td>
    <td align="right">CLASS_1_TH</td>
    <td align="right">72.00</td>
    <td align="right">21.2</td>
    <td align="right">360.000</td>
    <td align="right">5.000</td>
    <td align="right">17.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">18.000</td>
    <td align="right">324.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CLASS_3_SPACE ELECTRIC EQUIPMENT 2</td>
    <td align="right">SCHOOL_PLUGLOADSCHEDULE</td>
    <td align="right">CLASS_3_TH</td>
    <td align="right">70.00</td>
    <td align="right">20.6</td>
    <td align="right">350.000</td>
    <td align="right">5.000</td>
    <td align="right">17.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">17.500</td>
    <td align="right">315.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CLASS_2_SPACE ELECTRIC EQUIPMENT 2</td>
    <td align="right">SCHOOL_PLUGLOADSCHEDULE</td>
    <td align="right">CLASS_2_TH</td>
    <td align="right">60.00</td>
    <td align="right">17.6</td>
    <td align="right">300.000</td>
    <td align="right">5.000</td>
    <td align="right">17.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">15.000</td>
    <td align="right">270.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CLASS_9_SPACE ELECTRIC EQUIPMENT 2</td>
    <td align="right">SCHOOL_PLUGLOADSCHEDULE</td>
    <td align="right">CLASS_9_TH</td>
    <td align="right">60.00</td>
    <td align="right">17.6</td>
    <td align="right">300.000</td>
    <td align="right">5.000</td>
    <td align="right">17.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">15.000</td>
    <td align="right">270.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CLASS_7_SPACE ELECTRIC EQUIPMENT 2</td>
    <td align="right">SCHOOL_PLUGLOADSCHEDULE</td>
    <td align="right">CLASS_7_TH</td>
    <td align="right">72.00</td>
    <td align="right">21.2</td>
    <td align="right">360.000</td>
    <td align="right">5.000</td>
    <td align="right">17.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">18.000</td>
    <td align="right">324.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CLASS_4_SPACE ELECTRIC EQUIPMENT 2</td>
    <td align="right">SCHOOL_PLUGLOADSCHEDULE</td>
    <td align="right">CLASS_4_TH</td>
    <td align="right">72.00</td>
    <td align="right">21.2</td>
    <td align="right">360.000</td>
    <td align="right">5.000</td>
    <td align="right">17.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">18.000</td>
    <td align="right">324.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CLASS_5_SPACE ELECTRIC EQUIPMENT 2</td>
    <td align="right">SCHOOL_PLUGLOADSCHEDULE</td>
    <td align="right">CLASS_5_TH</td>
    <td align="right">60.00</td>
    <td align="right">17.6</td>
    <td align="right">300.000</td>
    <td align="right">5.000</td>
    <td align="right">17.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">15.000</td>
    <td align="right">270.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CLASS_6_SPACE ELECTRIC EQUIPMENT 2</td>
    <td align="right">SCHOOL_PLUGLOADSCHEDULE</td>
    <td align="right">CLASS_6_TH</td>
    <td align="right">80.00</td>
    <td align="right">23.5</td>
    <td align="right">400.000</td>
    <td align="right">5.000</td>
    <td align="right">17.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">20.000</td>
    <td align="right">360.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CLASS_8_SPACE ELECTRIC EQUIPMENT 2</td>
    <td align="right">SCHOOL_PLUGLOADSCHEDULE</td>
    <td align="right">CLASS_8_TH</td>
    <td align="right">80.00</td>
    <td align="right">23.5</td>
    <td align="right">400.000</td>
    <td align="right">5.000</td>
    <td align="right">17.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">20.000</td>
    <td align="right">360.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">CLASS_10_SPACE ELECTRIC EQUIPMENT 2</td>
    <td align="right">SCHOOL_PLUGLOADSCHEDULE</td>
    <td align="right">CLASS_10_TH</td>
    <td align="right">70.00</td>
    <td align="right">20.6</td>
    <td align="right">350.000</td>
    <td align="right">5.000</td>
    <td align="right">17.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">17.500</td>
    <td align="right">315.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">GYM_SPACE ELECTRIC EQUIPMENT 3</td>
    <td align="right">SCHOOL_PLUGLOADSCHEDULE 1</td>
    <td align="right">GYM_TH</td>
    <td align="right">360.00</td>
    <td align="right">25.0</td>
    <td align="right">1800.000</td>
    <td align="right">5.000</td>
    <td align="right">72.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">90.000</td>
    <td align="right">1620.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">OFFICES_SPACE ELECTRIC EQUIPMENT 5</td>
    <td align="right">SCHOOL_PLUGLOADSCHEDULE 2</td>
    <td align="right">OFFICES_TH</td>
    <td align="right">72.00</td>
    <td align="right">3.9</td>
    <td align="right">360.000</td>
    <td align="right">5.000</td>
    <td align="right">92.895</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">18.000</td>
    <td align="right">324.000</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">600 GAL WATER HEATER - 600 KBTU/HR</td>
    <td align="right">0.4500</td>
    <td align="right">5000.0</td>
    <td align="right">0.511</td>
    <td align="right">1.0010</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATH_1_SPACE SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF</td>
    <td align="right">Constant-1.0</td>
    <td align="right">BATH_FL1_TH</td>
    <td align="right">20.00</td>
    <td align="right">0.0</td>
    <td align="right">1.565E-002</td>
    <td align="right">7.823E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.939</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BATH_2_SPACE SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF</td>
    <td align="right">Constant-1.0</td>
    <td align="right">BATH_FL2_TH</td>
    <td align="right">24.00</td>
    <td align="right">0.0</td>
    <td align="right">5.121E-003</td>
    <td align="right">2.134E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.256</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CAFETERIA_SPACE SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 3</td>
    <td align="right">Constant-1.0</td>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">120.00</td>
    <td align="right">129.2</td>
    <td align="right">2.560E-002</td>
    <td align="right">2.134E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.256</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CLASS_1_SPACE SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 6</td>
    <td align="right">Constant-1.0</td>
    <td align="right">CLASS_1_TH</td>
    <td align="right">72.00</td>
    <td align="right">21.2</td>
    <td align="right">1.536E-002</td>
    <td align="right">2.134E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.256</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CLASS_3_SPACE SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 6</td>
    <td align="right">Constant-1.0</td>
    <td align="right">CLASS_3_TH</td>
    <td align="right">70.00</td>
    <td align="right">20.6</td>
    <td align="right">6.884E-002</td>
    <td align="right">9.835E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">1.180</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CLASS_2_SPACE SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 6</td>
    <td align="right">Constant-1.0</td>
    <td align="right">CLASS_2_TH</td>
    <td align="right">60.00</td>
    <td align="right">17.6</td>
    <td align="right">4.694E-002</td>
    <td align="right">7.823E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.939</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CLASS_9_SPACE SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 6</td>
    <td align="right">Constant-1.0</td>
    <td align="right">CLASS_9_TH</td>
    <td align="right">60.00</td>
    <td align="right">17.6</td>
    <td align="right">4.694E-002</td>
    <td align="right">7.823E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.939</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CLASS_7_SPACE SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 6</td>
    <td align="right">Constant-1.0</td>
    <td align="right">CLASS_7_TH</td>
    <td align="right">72.00</td>
    <td align="right">21.2</td>
    <td align="right">1.536E-002</td>
    <td align="right">2.134E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.256</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CLASS_4_SPACE SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 6</td>
    <td align="right">Constant-1.0</td>
    <td align="right">CLASS_4_TH</td>
    <td align="right">72.00</td>
    <td align="right">21.2</td>
    <td align="right">2.902E-002</td>
    <td align="right">4.030E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.484</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">CLASS_5_SPACE SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 6</td>
    <td align="right">Constant-1.0</td>
    <td align="right">CLASS_5_TH</td>
    <td align="right">60.00</td>
    <td align="right">17.6</td>
    <td align="right">4.694E-002</td>
    <td align="right">7.823E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.939</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CLASS_6_SPACE SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 6</td>
    <td align="right">Constant-1.0</td>
    <td align="right">CLASS_6_TH</td>
    <td align="right">80.00</td>
    <td align="right">23.5</td>
    <td align="right">6.259E-002</td>
    <td align="right">7.823E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.939</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CLASS_8_SPACE SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 6</td>
    <td align="right">Constant-1.0</td>
    <td align="right">CLASS_8_TH</td>
    <td align="right">80.00</td>
    <td align="right">23.5</td>
    <td align="right">6.259E-002</td>
    <td align="right">7.823E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.939</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CLASS_10_SPACE SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 6</td>
    <td align="right">Constant-1.0</td>
    <td align="right">CLASS_10_TH</td>
    <td align="right">70.00</td>
    <td align="right">20.6</td>
    <td align="right">6.884E-002</td>
    <td align="right">9.835E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">1.180</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">CORRIDOR_1_SPACE SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 4</td>
    <td align="right">Constant-1.0</td>
    <td align="right">CORRIDOR_1_TH</td>
    <td align="right">150.50</td>
    <td align="right">0.0</td>
    <td align="right">7.885E-003</td>
    <td align="right">5.239E-005</td>
    <td align="right">5.690E-004</td>
    <td align="right">6.287E-002</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CORRIDOR_2_SPACE SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 4</td>
    <td align="right">Constant-1.0</td>
    <td align="right">CORRIDOR_2_TH</td>
    <td align="right">140.00</td>
    <td align="right">0.0</td>
    <td align="right">8.819E-002</td>
    <td align="right">6.299E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.756</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">GYM_SPACE SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 5</td>
    <td align="right">Constant-1.0</td>
    <td align="right">GYM_TH</td>
    <td align="right">360.00</td>
    <td align="right">25.0</td>
    <td align="right">0.398</td>
    <td align="right">1.106E-003</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.664</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">LOBBY_SPACE LOBBY_DOOR_INFILTRATION</td>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">LOBBY_TH</td>
    <td align="right">17.50</td>
    <td align="right">0.0</td>
    <td align="right">3.031</td>
    <td align="right">0.173</td>
    <td align="right">0.159</td>
    <td align="right">207.862</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">LOBBY_SPACE SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 1</td>
    <td align="right">Constant-1.0</td>
    <td align="right">LOBBY_TH</td>
    <td align="right">17.50</td>
    <td align="right">0.0</td>
    <td align="right">1.085E-002</td>
    <td align="right">6.198E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.744</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">MECH_SPACE SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 2</td>
    <td align="right">Constant-1.0</td>
    <td align="right">MECH_TH</td>
    <td align="right">40.00</td>
    <td align="right">0.0</td>
    <td align="right">2.219E-002</td>
    <td align="right">5.547E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.666</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">OFFICES_SPACE SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 7</td>
    <td align="right">Constant-1.0</td>
    <td align="right">OFFICES_TH</td>
    <td align="right">72.00</td>
    <td align="right">3.9</td>
    <td align="right">1.536E-002</td>
    <td align="right">2.134E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.256</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
</table>
<br><br>
<b>ZoneVentilation Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneVentilation Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/person Area {m3/s-person}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Fan Type {Exhaust;Intake;Natural}</td>
    <td align="right">Fan Pressure Rise {Pa}</td>
    <td align="right">Fan Efficiency {}</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
    <td align="right">Minimum Indoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Indoor Temperature{C}/Schedule</td>
    <td align="right">Delta Temperature{C}/Schedule</td>
    <td align="right">Minimum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum WindSpeed{m/s}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FACE 192_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASS_10_TH</td>
    <td align="right">70.00</td>
    <td align="right">20.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">FACE 228_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASS_1_TH</td>
    <td align="right">72.00</td>
    <td align="right">21.2</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">FACE 130_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASS_2_TH</td>
    <td align="right">60.00</td>
    <td align="right">17.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">FACE 230_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASS_3_TH</td>
    <td align="right">70.00</td>
    <td align="right">20.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">FACE 236_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASS_4_TH</td>
    <td align="right">72.00</td>
    <td align="right">21.2</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">FACE 223_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASS_5_TH</td>
    <td align="right">60.00</td>
    <td align="right">17.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">FACE 221_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASS_6_TH</td>
    <td align="right">80.00</td>
    <td align="right">23.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">FACE 121_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASS_7_TH</td>
    <td align="right">72.00</td>
    <td align="right">21.2</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">FACE 242_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASS_8_TH</td>
    <td align="right">80.00</td>
    <td align="right">23.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">FACE 215_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASS_9_TH</td>
    <td align="right">60.00</td>
    <td align="right">17.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">FACE 25_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">OFFICES_TH</td>
    <td align="right">72.00</td>
    <td align="right">3.9</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
</table>
<br><br>
<b>Mixing Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Mixing Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/person Area {m3/s-person}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">From/Source Zone</td>
    <td align="right">Delta Temperature {C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORRIDOR-LOBBY</td>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">CORRIDOR_1_TH</td>
    <td align="right">150.50</td>
    <td align="right">0.0</td>
    <td align="right">0.600</td>
    <td align="right">3.987E-003</td>
    <td align="right">N/A</td>
    <td align="right">4.784</td>
    <td align="right">LOBBY_TH</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">LOBBY-CORRIDOR REVERSE</td>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">CORRIDOR_1_TH</td>
    <td align="right">150.50</td>
    <td align="right">0.0</td>
    <td align="right">0.600</td>
    <td align="right">3.987E-003</td>
    <td align="right">N/A</td>
    <td align="right">4.784</td>
    <td align="right">LOBBY_TH</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORRIDOR-LOBBY REVERSE</td>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">LOBBY_TH</td>
    <td align="right">17.50</td>
    <td align="right">0.0</td>
    <td align="right">0.600</td>
    <td align="right">3.429E-002</td>
    <td align="right">N/A</td>
    <td align="right">41.143</td>
    <td align="right">CORRIDOR_1_TH</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">LOBBY-CORRIDOR</td>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">LOBBY_TH</td>
    <td align="right">17.50</td>
    <td align="right">0.0</td>
    <td align="right">0.600</td>
    <td align="right">3.429E-002</td>
    <td align="right">N/A</td>
    <td align="right">41.143</td>
    <td align="right">CORRIDOR_1_TH</td>
    <td align="right">0.00</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATH_FL1_TH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BATH_FL2_TH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CLASS_10_TH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CLASS_1_TH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CLASS_2_TH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CLASS_3_TH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CLASS_4_TH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CLASS_5_TH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">CLASS_6_TH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CLASS_7_TH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CLASS_8_TH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CLASS_9_TH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">CORRIDOR_1_TH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CORRIDOR_2_TH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">GYM_TH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">LOBBY_TH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">MECH_TH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">OFFICES_TH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing DOAS Inputs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing DOAS Inputs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">DOAS Design Control Strategy</td>
    <td align="right">DOAS Design Low Setpoint Temperature {C}</td>
    <td align="right">DOAS Design High Setpoint Temperature {C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">17.000</td>
    <td align="right">18.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">GYM_TH</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">17.000</td>
    <td align="right">18.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">12</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.0500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone BATH_FL1_TH</td>
    <td align="right">1.0500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone BATH_FL2_TH</td>
    <td align="right">1.0500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone CAFETERIA_TH</td>
    <td align="right">1.0500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone CLASS_10_TH</td>
    <td align="right">1.0500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone CLASS_1_TH</td>
    <td align="right">1.0500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone CLASS_2_TH</td>
    <td align="right">1.0500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone CLASS_3_TH</td>
    <td align="right">1.0500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone CLASS_4_TH</td>
    <td align="right">1.0500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone CLASS_5_TH</td>
    <td align="right">1.0500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone CLASS_6_TH</td>
    <td align="right">1.0500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone CLASS_7_TH</td>
    <td align="right">1.0500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone CLASS_8_TH</td>
    <td align="right">1.0500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone CLASS_9_TH</td>
    <td align="right">1.0500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone CORRIDOR_1_TH</td>
    <td align="right">1.0500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone CORRIDOR_2_TH</td>
    <td align="right">1.0500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone GYM_TH</td>
    <td align="right">1.0500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone LOBBY_TH</td>
    <td align="right">1.0500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone MECH_TH</td>
    <td align="right">1.0500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone OFFICES_TH</td>
    <td align="right">1.0500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone BATH_FL1_TH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone BATH_FL2_TH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone CAFETERIA_TH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone CLASS_10_TH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone CLASS_1_TH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone CLASS_2_TH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone CLASS_3_TH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone CLASS_4_TH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone CLASS_5_TH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone CLASS_6_TH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone CLASS_7_TH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone CLASS_8_TH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone CLASS_9_TH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone CORRIDOR_1_TH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone CORRIDOR_2_TH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone GYM_TH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone LOBBY_TH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone MECH_TH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone OFFICES_TH</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATH_FL1_TH</td>
    <td align="right">Heating</td>
    <td align="right">862.51010</td>
    <td align="right">905.63560</td>
    <td align="right">2.51910E-002</td>
    <td align="right">2.64505E-002</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">20.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BATH_FL2_TH</td>
    <td align="right">Heating</td>
    <td align="right">628.76926</td>
    <td align="right">660.20772</td>
    <td align="right">1.83642E-002</td>
    <td align="right">1.92824E-002</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">24.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.59885</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">120.00000</td>
    <td align="right">129.17115</td>
    <td align="right">0.59885</td>
    <td align="right">-5404.10182</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">Heating</td>
    <td align="right">6915.50234</td>
    <td align="right">7261.27746</td>
    <td align="right">0.20198</td>
    <td align="right">0.59885</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">120.00000</td>
    <td align="right">129.17115</td>
    <td align="right">0.59885</td>
    <td align="right">-3611.22668</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CLASS_10_TH</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.14494</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">30.03600</td>
    <td align="right">1.34383E-002</td>
    <td align="right">70.00000</td>
    <td align="right">20.58824</td>
    <td align="right">0.14494</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CLASS_10_TH</td>
    <td align="right">Heating</td>
    <td align="right">4548.22910</td>
    <td align="right">4775.64055</td>
    <td align="right">0.13284</td>
    <td align="right">0.14494</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">70.00000</td>
    <td align="right">20.58824</td>
    <td align="right">0.14494</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CLASS_1_TH</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.14908</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">30.16800</td>
    <td align="right">1.34385E-002</td>
    <td align="right">72.00000</td>
    <td align="right">21.17647</td>
    <td align="right">0.14908</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CLASS_1_TH</td>
    <td align="right">Heating</td>
    <td align="right">2112.39586</td>
    <td align="right">2218.01566</td>
    <td align="right">6.16959E-002</td>
    <td align="right">0.14908</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">72.00000</td>
    <td align="right">21.17647</td>
    <td align="right">0.14908</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CLASS_2_TH</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.12424</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:35:00</td>
    <td align="right">29.99200</td>
    <td align="right">1.34382E-002</td>
    <td align="right">60.00000</td>
    <td align="right">17.64706</td>
    <td align="right">0.12424</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">CLASS_2_TH</td>
    <td align="right">Heating</td>
    <td align="right">2577.01259</td>
    <td align="right">2705.86322</td>
    <td align="right">7.52658E-002</td>
    <td align="right">0.12424</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">60.00000</td>
    <td align="right">17.64706</td>
    <td align="right">0.12424</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CLASS_3_TH</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.14494</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">30.03600</td>
    <td align="right">1.34383E-002</td>
    <td align="right">70.00000</td>
    <td align="right">20.58824</td>
    <td align="right">0.14494</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CLASS_3_TH</td>
    <td align="right">Heating</td>
    <td align="right">4450.76849</td>
    <td align="right">4673.30692</td>
    <td align="right">0.12999</td>
    <td align="right">0.14494</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">70.00000</td>
    <td align="right">20.58824</td>
    <td align="right">0.14494</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CLASS_4_TH</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.14908</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:55:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">72.00000</td>
    <td align="right">21.17647</td>
    <td align="right">0.14908</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">CLASS_4_TH</td>
    <td align="right">Heating</td>
    <td align="right">3424.85072</td>
    <td align="right">3596.09326</td>
    <td align="right">0.10003</td>
    <td align="right">0.14908</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">72.00000</td>
    <td align="right">21.17647</td>
    <td align="right">0.14908</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CLASS_5_TH</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.12424</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">30.03600</td>
    <td align="right">1.34383E-002</td>
    <td align="right">60.00000</td>
    <td align="right">17.64706</td>
    <td align="right">0.12424</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">CLASS_5_TH</td>
    <td align="right">Heating</td>
    <td align="right">2622.51308</td>
    <td align="right">2753.63873</td>
    <td align="right">7.65947E-002</td>
    <td align="right">0.12424</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">60.00000</td>
    <td align="right">17.64706</td>
    <td align="right">0.12424</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">CLASS_6_TH</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.16565</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">30.03600</td>
    <td align="right">1.34383E-002</td>
    <td align="right">80.00000</td>
    <td align="right">23.52941</td>
    <td align="right">0.16565</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">CLASS_6_TH</td>
    <td align="right">Heating</td>
    <td align="right">3476.40373</td>
    <td align="right">3650.22392</td>
    <td align="right">0.10153</td>
    <td align="right">0.16565</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">80.00000</td>
    <td align="right">23.52941</td>
    <td align="right">0.16565</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">CLASS_7_TH</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.14908</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">29.90400</td>
    <td align="right">1.34380E-002</td>
    <td align="right">72.00000</td>
    <td align="right">21.17647</td>
    <td align="right">0.14908</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">CLASS_7_TH</td>
    <td align="right">Heating</td>
    <td align="right">2067.19803</td>
    <td align="right">2170.55793</td>
    <td align="right">6.03759E-002</td>
    <td align="right">0.14908</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">72.00000</td>
    <td align="right">21.17647</td>
    <td align="right">0.14908</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">CLASS_8_TH</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.16565</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">30.03600</td>
    <td align="right">1.34383E-002</td>
    <td align="right">80.00000</td>
    <td align="right">23.52941</td>
    <td align="right">0.16565</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">CLASS_8_TH</td>
    <td align="right">Heating</td>
    <td align="right">3379.23102</td>
    <td align="right">3548.19257</td>
    <td align="right">9.86959E-002</td>
    <td align="right">0.16565</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">80.00000</td>
    <td align="right">23.52941</td>
    <td align="right">0.16565</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">CLASS_9_TH</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.12424</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">30.03600</td>
    <td align="right">1.34383E-002</td>
    <td align="right">60.00000</td>
    <td align="right">17.64706</td>
    <td align="right">0.12424</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">CLASS_9_TH</td>
    <td align="right">Heating</td>
    <td align="right">2600.91937</td>
    <td align="right">2730.96534</td>
    <td align="right">7.59640E-002</td>
    <td align="right">0.12424</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">60.00000</td>
    <td align="right">17.64706</td>
    <td align="right">0.12424</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">CORRIDOR_1_TH</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.51500E-002</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">29.71333</td>
    <td align="right">1.34377E-002</td>
    <td align="right">150.50000</td>
    <td align="right">0.00000</td>
    <td align="right">4.51500E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">CORRIDOR_1_TH</td>
    <td align="right">Heating</td>
    <td align="right">1969.80790</td>
    <td align="right">2068.29830</td>
    <td align="right">5.75314E-002</td>
    <td align="right">6.04080E-002</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">150.50000</td>
    <td align="right">0.00000</td>
    <td align="right">4.51500E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">CORRIDOR_2_TH</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.20000E-002</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:05:00</td>
    <td align="right">28.99467</td>
    <td align="right">1.34364E-002</td>
    <td align="right">140.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.20000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">CORRIDOR_2_TH</td>
    <td align="right">Heating</td>
    <td align="right">3529.85058</td>
    <td align="right">3706.34311</td>
    <td align="right">0.10309</td>
    <td align="right">0.10825</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">140.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.20000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">GYM_TH</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.57400</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">29.71333</td>
    <td align="right">1.34377E-002</td>
    <td align="right">360.00000</td>
    <td align="right">25.00000</td>
    <td align="right">0.57400</td>
    <td align="right">-5624.02401</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">GYM_TH</td>
    <td align="right">Heating</td>
    <td align="right">26110.41508</td>
    <td align="right">27415.93583</td>
    <td align="right">0.76260</td>
    <td align="right">0.80073</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">360.00000</td>
    <td align="right">25.00000</td>
    <td align="right">0.57400</td>
    <td align="right">-3461.37231</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">LOBBY_TH</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.25000E-003</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">17.50000</td>
    <td align="right">0.00000</td>
    <td align="right">5.25000E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">LOBBY_TH</td>
    <td align="right">Heating</td>
    <td align="right">916.43536</td>
    <td align="right">962.25713</td>
    <td align="right">2.67660E-002</td>
    <td align="right">2.81043E-002</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">17.50000</td>
    <td align="right">0.00000</td>
    <td align="right">5.25000E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">MECH_TH</td>
    <td align="right">Heating</td>
    <td align="right">1470.91583</td>
    <td align="right">1544.46162</td>
    <td align="right">4.29605E-002</td>
    <td align="right">4.51085E-002</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">40.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">OFFICES_TH</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.12884E-002</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">29.71333</td>
    <td align="right">1.34377E-002</td>
    <td align="right">72.00000</td>
    <td align="right">3.87534</td>
    <td align="right">3.12884E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">OFFICES_TH</td>
    <td align="right">Heating</td>
    <td align="right">2080.73497</td>
    <td align="right">2184.77172</td>
    <td align="right">6.07712E-002</td>
    <td align="right">6.38098E-002</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">72.00000</td>
    <td align="right">3.87534</td>
    <td align="right">3.12884E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">8875.89</td>
    <td align="right">0.59885</td>
    <td align="right">0.59885</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">29514.13</td>
    <td align="right">0.59885</td>
    <td align="right">0.59885</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:15:00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">11698.48</td>
    <td align="right">0.57400</td>
    <td align="right">0.57400</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">28289.39</td>
    <td align="right">0.80073</td>
    <td align="right">0.57400</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.00089E-005</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">22.03823</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 17</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.45865E-005</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 17</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">16.06586</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.59885</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.60429E-004</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">176.69990</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.05512E-004</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">116.17217</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.90043E-005</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">53.68408</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.97827E-005</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">65.79695</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.03251E-004</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">113.68281</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.94513E-005</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">87.21119</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.08383E-005</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">66.95868</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 18</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.06472E-005</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 18</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">88.76043</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.79558E-005</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">52.53543</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.83930E-005</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">86.27939</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.03373E-005</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">66.40734</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.56965E-005</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">50.33110</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 16</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.18871E-005</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 16</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">90.19218</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.57400</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.05722E-004</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">667.15439</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 12</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.12599E-005</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 12</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">23.41609</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 11</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.41230E-005</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 11</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">37.58377</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 15</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.82699E-005</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 15</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">53.04118</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.59885</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.59885</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.59885</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.59885</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.59885</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.59885</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.57400</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.57400</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.57400</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.57400</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.57400</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.57400</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.59885</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Central Heating Maximum System Air Flow Ratio</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.57400</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Central Heating Maximum System Air Flow Ratio</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.59885</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 1</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.59885</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CONST SPD FAN 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.59885</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CONST SPD FAN 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.59885</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">29514.13176</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.57400</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.57400</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CONST SPD FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.57400</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CONST SPD FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.57400</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ELEC HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">28289.38962</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATING PLANT LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.75716E-003</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATING PLANT LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.21086</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATING PLANT LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">82.00000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATING PLANT LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">71.00000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATING PLANT LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONST SPD PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.75716E-003</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONST SPD PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">448.93068</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HW BOILER</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">79531.68660</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HW BOILER</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.75716E-003</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.83300E-005</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">6.99960E-003</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.83300E-005</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2.48368</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">600 GAL WATER HEATER - 600 KBTU/HR</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.83300E-005</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUNPERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Special Days</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Special Days-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Special Day Name</td>
    <td align="right">Special Day Type</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">Duration {#days}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NEW YEARS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/01</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SEMAINE DE RELACHE</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">02/27</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">EASTER</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">04/14</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">JOURNéE DES PATRIOTES</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">05/22</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">FêTE NATIONALE DU QUéBEC</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">06/24</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SUMMERBREAK</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">07/01</td>
    <td align="right">58</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">FêTE DU TRAVAIL</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">09/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THANKSGIVING</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">10/09</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CHRISTMAS</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">12/23</td>
    <td align="right">9</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/12</td>
    <td align="right">11/05</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Commaandhtml</td>
    <td align="right">commaandhtml</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATH_FL1_TH</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.2172763255E-002</td>
    <td align="right">6.9975751734E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6609770855E-002</td>
    <td align="right">9.6654569795E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BATH_FL2_TH</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.7761815542E-004</td>
    <td align="right">2.1435980450E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7518662177E-003</td>
    <td align="right">1.5219845768E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.3404466571E-002</td>
    <td align="right">0.2437792798</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4468028316E-002</td>
    <td align="right">9.2370958859E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CLASS_10_TH</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">9.4331481377E-004</td>
    <td align="right">6.5719321543E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9430811882E-003</td>
    <td align="right">5.7478425055E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CLASS_1_TH</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">7.9374945765E-004</td>
    <td align="right">2.2799882159E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4846332676E-002</td>
    <td align="right">0.1083464646</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CLASS_2_TH</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">6.6164066140E-004</td>
    <td align="right">4.9167744101E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3176546199E-003</td>
    <td align="right">4.2989036211E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CLASS_3_TH</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.0041072367E-003</td>
    <td align="right">6.8877988564E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3684466323E-003</td>
    <td align="right">4.3509229010E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CLASS_4_TH</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.9988829282E-004</td>
    <td align="right">4.1519177557E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.1514177685E-003</td>
    <td align="right">9.1510038214E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CLASS_5_TH</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">7.3269240523E-004</td>
    <td align="right">5.3846838369E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1110338833E-003</td>
    <td align="right">4.2003928860E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">CLASS_6_TH</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.6853211735E-004</td>
    <td align="right">4.3369884308E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.3856109229E-003</td>
    <td align="right">9.3951461244E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CLASS_7_TH</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.0529109696E-003</td>
    <td align="right">3.1862717890E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4441554707E-002</td>
    <td align="right">0.1095351124</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CLASS_8_TH</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.6864308666E-004</td>
    <td align="right">4.4212161076E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4389822181E-003</td>
    <td align="right">9.3397750570E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CLASS_9_TH</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">6.7947897228E-004</td>
    <td align="right">4.9560303903E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1705086817E-003</td>
    <td align="right">4.2928830474E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">CORRIDOR_1_TH</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.1870962579E-004</td>
    <td align="right">9.0168724137E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7563089176E-003</td>
    <td align="right">4.4612661859E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CORRIDOR_2_TH</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.9859787147E-004</td>
    <td align="right">3.0175503902E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2122885322E-003</td>
    <td align="right">5.0770422421E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">GYM_TH</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.2823919406E-004</td>
    <td align="right">3.2542725212E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8708761608E-003</td>
    <td align="right">5.2139963088E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">LOBBY_TH</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.1365003980E-004</td>
    <td align="right">4.5863650959E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8953639357E-002</td>
    <td align="right">2.7131526164E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">MECH_TH</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.7035230793E-004</td>
    <td align="right">3.9926963438E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2826809560E-003</td>
    <td align="right">2.0211066495E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">OFFICES_TH</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.7480212791E-004</td>
    <td align="right">3.0201117013E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9007551142E-003</td>
    <td align="right">3.0621932761E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-01
    22:37:20</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">     1889.75</td>
    <td align="right">      259.68</td>
    <td align="right">       34.72</td>
    <td align="right">      955.37</td>
    <td align="right">        0.00</td>
    <td align="right">     3139.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-01
    22:37:20</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATH_FL1_TH</td>
    <td align="right">     8012.92</td>
    <td align="right">      513.42</td>
    <td align="right">      214.67</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_FL2_TH</td>
    <td align="right">     8736.92</td>
    <td align="right">       23.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">     8186.92</td>
    <td align="right">      281.67</td>
    <td align="right">      163.00</td>
    <td align="right">      128.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_10_TH</td>
    <td align="right">     7327.75</td>
    <td align="right">     1133.33</td>
    <td align="right">      259.33</td>
    <td align="right">       35.50</td>
    <td align="right">        4.08</td>
  </tr>
  <tr>
    <td align="right">CLASS_1_TH</td>
    <td align="right">     8499.33</td>
    <td align="right">      215.25</td>
    <td align="right">       43.67</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_2_TH</td>
    <td align="right">     8088.00</td>
    <td align="right">      548.67</td>
    <td align="right">      106.67</td>
    <td align="right">       15.75</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">CLASS_3_TH</td>
    <td align="right">     7792.67</td>
    <td align="right">      759.92</td>
    <td align="right">      191.33</td>
    <td align="right">       13.92</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">CLASS_4_TH</td>
    <td align="right">     8236.33</td>
    <td align="right">      458.92</td>
    <td align="right">       59.25</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_5_TH</td>
    <td align="right">     8101.25</td>
    <td align="right">      519.33</td>
    <td align="right">      124.08</td>
    <td align="right">       13.50</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">CLASS_6_TH</td>
    <td align="right">     7595.08</td>
    <td align="right">      959.33</td>
    <td align="right">      166.67</td>
    <td align="right">       37.42</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">CLASS_7_TH</td>
    <td align="right">     8548.58</td>
    <td align="right">      174.08</td>
    <td align="right">       35.92</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_8_TH</td>
    <td align="right">     7763.83</td>
    <td align="right">      833.42</td>
    <td align="right">      132.42</td>
    <td align="right">       30.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_9_TH</td>
    <td align="right">     8093.75</td>
    <td align="right">      529.00</td>
    <td align="right">      121.08</td>
    <td align="right">       14.33</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_TH</td>
    <td align="right">     8757.58</td>
    <td align="right">        2.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_TH</td>
    <td align="right">     8401.00</td>
    <td align="right">      359.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">     8510.50</td>
    <td align="right">      242.25</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">     8672.58</td>
    <td align="right">       87.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">     8711.00</td>
    <td align="right">       49.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     7327.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">     1133.33</td>
    <td align="right">      259.33</td>
    <td align="right">      128.42</td>
    <td align="right">        4.08</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8252.42</td>
    <td align="right">      404.71</td>
    <td align="right">       85.54</td>
    <td align="right">       16.68</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   156796.00</td>
    <td align="right">     7689.50</td>
    <td align="right">     1625.33</td>
    <td align="right">      316.83</td>
    <td align="right">       12.33</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATH_FL1_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_FL2_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">   104898.28</td>
    <td align="right">    17115.72</td>
    <td align="right">    16579.12</td>
    <td align="right">    14636.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_10_TH</td>
    <td align="right">    27771.64</td>
    <td align="right">     2957.84</td>
    <td align="right">     1203.90</td>
    <td align="right">      156.47</td>
    <td align="right">       27.79</td>
  </tr>
  <tr>
    <td align="right">CLASS_1_TH</td>
    <td align="right">    30861.00</td>
    <td align="right">     1804.76</td>
    <td align="right">      352.59</td>
    <td align="right">       16.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_2_TH</td>
    <td align="right">    24824.71</td>
    <td align="right">     2047.35</td>
    <td align="right">      552.79</td>
    <td align="right">       97.79</td>
    <td align="right">        6.76</td>
  </tr>
  <tr>
    <td align="right">CLASS_3_TH</td>
    <td align="right">    28707.21</td>
    <td align="right">     2331.79</td>
    <td align="right">      998.01</td>
    <td align="right">       65.88</td>
    <td align="right">       14.75</td>
  </tr>
  <tr>
    <td align="right">CLASS_4_TH</td>
    <td align="right">    30414.88</td>
    <td align="right">     2055.88</td>
    <td align="right">      520.59</td>
    <td align="right">       43.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_5_TH</td>
    <td align="right">    24767.21</td>
    <td align="right">     2002.94</td>
    <td align="right">      680.29</td>
    <td align="right">       69.26</td>
    <td align="right">        9.71</td>
  </tr>
  <tr>
    <td align="right">CLASS_6_TH</td>
    <td align="right">    32831.57</td>
    <td align="right">     2864.31</td>
    <td align="right">      825.29</td>
    <td align="right">      175.69</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">CLASS_7_TH</td>
    <td align="right">    31010.12</td>
    <td align="right">     1720.24</td>
    <td align="right">      289.41</td>
    <td align="right">       15.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_8_TH</td>
    <td align="right">    33051.57</td>
    <td align="right">     2818.24</td>
    <td align="right">      682.16</td>
    <td align="right">      153.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_9_TH</td>
    <td align="right">    24733.53</td>
    <td align="right">     2062.65</td>
    <td align="right">      645.44</td>
    <td align="right">       78.09</td>
    <td align="right">        9.71</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">    37597.50</td>
    <td align="right">     1333.54</td>
    <td align="right">       68.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">     5953.92</td>
    <td align="right">       91.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   104898.28</td>
    <td align="right">    17115.72</td>
    <td align="right">    16579.12</td>
    <td align="right">    14636.17</td>
    <td align="right">       27.79</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    23022.27</td>
    <td align="right">     2168.78</td>
    <td align="right">     1231.50</td>
    <td align="right">      816.30</td>
    <td align="right">        4.09</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   437423.12</td>
    <td align="right">    41206.88</td>
    <td align="right">    23398.56</td>
    <td align="right">    15509.69</td>
    <td align="right">       77.75</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATH_FL1_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_FL2_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">     4541.50</td>
    <td align="right">      277.17</td>
    <td align="right">      162.92</td>
    <td align="right">      128.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_10_TH</td>
    <td align="right">     2571.17</td>
    <td align="right">      287.50</td>
    <td align="right">      114.58</td>
    <td align="right">       22.67</td>
    <td align="right">        4.08</td>
  </tr>
  <tr>
    <td align="right">CLASS_1_TH</td>
    <td align="right">     2805.33</td>
    <td align="right">      149.67</td>
    <td align="right">       43.25</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_2_TH</td>
    <td align="right">     2682.00</td>
    <td align="right">      230.25</td>
    <td align="right">       71.83</td>
    <td align="right">       15.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">CLASS_3_TH</td>
    <td align="right">     2673.00</td>
    <td align="right">      214.58</td>
    <td align="right">       99.33</td>
    <td align="right">       10.92</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">CLASS_4_TH</td>
    <td align="right">     2771.08</td>
    <td align="right">      169.92</td>
    <td align="right">       53.50</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_5_TH</td>
    <td align="right">     2677.17</td>
    <td align="right">      224.58</td>
    <td align="right">       84.00</td>
    <td align="right">       12.42</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">CLASS_6_TH</td>
    <td align="right">     2620.42</td>
    <td align="right">      275.08</td>
    <td align="right">       76.17</td>
    <td align="right">       26.83</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">CLASS_7_TH</td>
    <td align="right">     2819.17</td>
    <td align="right">      143.67</td>
    <td align="right">       35.75</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_8_TH</td>
    <td align="right">     2644.83</td>
    <td align="right">      263.50</td>
    <td align="right">       68.42</td>
    <td align="right">       23.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_9_TH</td>
    <td align="right">     2670.25</td>
    <td align="right">      233.08</td>
    <td align="right">       81.67</td>
    <td align="right">       13.17</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">     2859.00</td>
    <td align="right">      133.75</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">     2951.00</td>
    <td align="right">       49.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     4541.50</td>
    <td align="right">      287.50</td>
    <td align="right">      162.92</td>
    <td align="right">      128.42</td>
    <td align="right">        4.08</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     1962.42</td>
    <td align="right">      139.57</td>
    <td align="right">       47.30</td>
    <td align="right">       13.75</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    37285.92</td>
    <td align="right">     2651.75</td>
    <td align="right">      898.67</td>
    <td align="right">      261.33</td>
    <td align="right">       12.33</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATH_FL1_TH</td>
    <td align="right">     6950.50</td>
    <td align="right">     1503.25</td>
    <td align="right">      279.50</td>
    <td align="right">       26.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_FL2_TH</td>
    <td align="right">     8288.58</td>
    <td align="right">      471.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">     5883.42</td>
    <td align="right">     2534.08</td>
    <td align="right">      174.00</td>
    <td align="right">      168.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">CLASS_10_TH</td>
    <td align="right">     6388.00</td>
    <td align="right">     2161.17</td>
    <td align="right">      172.67</td>
    <td align="right">       31.50</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">CLASS_1_TH</td>
    <td align="right">     6454.67</td>
    <td align="right">     2256.92</td>
    <td align="right">       45.00</td>
    <td align="right">        3.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_2_TH</td>
    <td align="right">     6665.42</td>
    <td align="right">     1971.42</td>
    <td align="right">      105.00</td>
    <td align="right">       15.67</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">CLASS_3_TH</td>
    <td align="right">     6655.42</td>
    <td align="right">     1968.58</td>
    <td align="right">      118.58</td>
    <td align="right">       14.83</td>
    <td align="right">        2.58</td>
  </tr>
  <tr>
    <td align="right">CLASS_4_TH</td>
    <td align="right">     6512.92</td>
    <td align="right">     2187.08</td>
    <td align="right">       52.83</td>
    <td align="right">        7.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_5_TH</td>
    <td align="right">     6769.75</td>
    <td align="right">     1858.83</td>
    <td align="right">      114.17</td>
    <td align="right">       14.75</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">CLASS_6_TH</td>
    <td align="right">     6440.83</td>
    <td align="right">     2164.67</td>
    <td align="right">      113.67</td>
    <td align="right">       35.83</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_7_TH</td>
    <td align="right">     6557.67</td>
    <td align="right">     2160.25</td>
    <td align="right">       40.17</td>
    <td align="right">        1.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_8_TH</td>
    <td align="right">     6564.33</td>
    <td align="right">     2057.83</td>
    <td align="right">      106.25</td>
    <td align="right">       28.33</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">CLASS_9_TH</td>
    <td align="right">     6761.92</td>
    <td align="right">     1868.83</td>
    <td align="right">      111.50</td>
    <td align="right">       15.25</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_TH</td>
    <td align="right">     8450.00</td>
    <td align="right">      310.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_TH</td>
    <td align="right">     7746.33</td>
    <td align="right">     1013.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">     7772.25</td>
    <td align="right">      987.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">     8068.75</td>
    <td align="right">      691.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">     8312.08</td>
    <td align="right">      447.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">     8035.92</td>
    <td align="right">      724.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     5883.42</td>
    <td align="right">      310.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8450.00</td>
    <td align="right">     2534.08</td>
    <td align="right">      279.50</td>
    <td align="right">      168.00</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7119.93</td>
    <td align="right">     1544.16</td>
    <td align="right">       75.44</td>
    <td align="right">       19.13</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   135278.75</td>
    <td align="right">    29339.00</td>
    <td align="right">     1433.33</td>
    <td align="right">      363.42</td>
    <td align="right">       25.50</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATH_FL1_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_FL2_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">    73326.70</td>
    <td align="right">    45487.62</td>
    <td align="right">    15338.54</td>
    <td align="right">    19018.30</td>
    <td align="right">       58.13</td>
  </tr>
  <tr>
    <td align="right">CLASS_10_TH</td>
    <td align="right">    23409.00</td>
    <td align="right">     7773.95</td>
    <td align="right">      756.45</td>
    <td align="right">      136.23</td>
    <td align="right">       42.03</td>
  </tr>
  <tr>
    <td align="right">CLASS_1_TH</td>
    <td align="right">    22813.76</td>
    <td align="right">     9891.18</td>
    <td align="right">      304.59</td>
    <td align="right">       25.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_2_TH</td>
    <td align="right">    18979.56</td>
    <td align="right">     7980.59</td>
    <td align="right">      460.15</td>
    <td align="right">       91.76</td>
    <td align="right">       17.35</td>
  </tr>
  <tr>
    <td align="right">CLASS_3_TH</td>
    <td align="right">    23250.64</td>
    <td align="right">     8160.32</td>
    <td align="right">      620.39</td>
    <td align="right">       65.88</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">CLASS_4_TH</td>
    <td align="right">    22404.71</td>
    <td align="right">    10213.06</td>
    <td align="right">      365.12</td>
    <td align="right">       52.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_5_TH</td>
    <td align="right">    19623.68</td>
    <td align="right">     7285.74</td>
    <td align="right">      535.74</td>
    <td align="right">       66.91</td>
    <td align="right">       17.35</td>
  </tr>
  <tr>
    <td align="right">CLASS_6_TH</td>
    <td align="right">    27980.59</td>
    <td align="right">     8115.69</td>
    <td align="right">      425.10</td>
    <td align="right">      153.53</td>
    <td align="right">       30.98</td>
  </tr>
  <tr>
    <td align="right">CLASS_7_TH</td>
    <td align="right">    22864.41</td>
    <td align="right">     9880.41</td>
    <td align="right">      272.82</td>
    <td align="right">       17.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_8_TH</td>
    <td align="right">    28198.82</td>
    <td align="right">     7946.08</td>
    <td align="right">      411.18</td>
    <td align="right">      128.43</td>
    <td align="right">       21.37</td>
  </tr>
  <tr>
    <td align="right">CLASS_9_TH</td>
    <td align="right">    19747.94</td>
    <td align="right">     7182.50</td>
    <td align="right">      508.24</td>
    <td align="right">       73.38</td>
    <td align="right">       17.35</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">    34840.21</td>
    <td align="right">     4159.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">     5388.54</td>
    <td align="right">      657.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    73326.70</td>
    <td align="right">    45487.62</td>
    <td align="right">    15338.54</td>
    <td align="right">    19018.30</td>
    <td align="right">       58.13</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    18043.61</td>
    <td align="right">     7091.26</td>
    <td align="right">     1052.54</td>
    <td align="right">     1043.70</td>
    <td align="right">       11.84</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   342828.54</td>
    <td align="right">   134733.91</td>
    <td align="right">    19998.30</td>
    <td align="right">    19830.25</td>
    <td align="right">      224.99</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATH_FL1_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_FL2_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">     3233.08</td>
    <td align="right">     1535.00</td>
    <td align="right">      173.42</td>
    <td align="right">      168.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">CLASS_10_TH</td>
    <td align="right">     2167.00</td>
    <td align="right">      729.58</td>
    <td align="right">       77.33</td>
    <td align="right">       19.58</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">CLASS_1_TH</td>
    <td align="right">     2068.08</td>
    <td align="right">      886.58</td>
    <td align="right">       41.92</td>
    <td align="right">        3.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_2_TH</td>
    <td align="right">     2072.33</td>
    <td align="right">      852.83</td>
    <td align="right">       58.17</td>
    <td align="right">       14.17</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">CLASS_3_TH</td>
    <td align="right">     2167.08</td>
    <td align="right">      755.17</td>
    <td align="right">       64.92</td>
    <td align="right">       10.25</td>
    <td align="right">        2.58</td>
  </tr>
  <tr>
    <td align="right">CLASS_4_TH</td>
    <td align="right">     2054.17</td>
    <td align="right">      895.33</td>
    <td align="right">       43.33</td>
    <td align="right">        7.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_5_TH</td>
    <td align="right">     2134.25</td>
    <td align="right">      785.17</td>
    <td align="right">       65.33</td>
    <td align="right">       12.75</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">CLASS_6_TH</td>
    <td align="right">     2209.00</td>
    <td align="right">      715.92</td>
    <td align="right">       48.33</td>
    <td align="right">       21.75</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_7_TH</td>
    <td align="right">     2081.25</td>
    <td align="right">      877.83</td>
    <td align="right">       39.00</td>
    <td align="right">        1.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_8_TH</td>
    <td align="right">     2230.83</td>
    <td align="right">      698.33</td>
    <td align="right">       49.33</td>
    <td align="right">       18.25</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">CLASS_9_TH</td>
    <td align="right">     2149.17</td>
    <td align="right">      772.50</td>
    <td align="right">       62.67</td>
    <td align="right">       13.17</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">     2642.08</td>
    <td align="right">      357.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">     2674.67</td>
    <td align="right">      325.33</td>
