
OS:Version,
  {7db470ae-a089-4b14-8d0a-739664b2e86e}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Building,
  {a462fba8-3866-4cce-aab9-e554c61a2307}, !- Handle
  4966_chemin Queen-Mary (CSL+HMS+MTL)_267678_Y_1961_med, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {0233cfda-3d4c-4deb-a5a2-946fe2556670}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  MediumOffice,                           !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Facility,
  {0634f704-a7b0-4b16-9958-91f3b8854b92}; !- Handle

OS:Site,
  {318ec5b6-0c6c-417b-a574-e06a249deb63}, !- Handle
  Montreal Int'l,                         !- Name
  45.47,                                  !- Latitude {deg}
  -73.75,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fb01e92a-5efc-4d1f-bfa3-204411f43ba8}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections;            !- Solar Distribution

OS:Sizing:Parameters,
  {acc79abf-1c3c-4295-bf7a-8f595f070fb2}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {d8b1d255-8211-491a-aae4-fee7386a1aab}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {589df225-b9a9-4264-aa8b-68bc6e2dcd41}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {7fc9f94d-1682-43b0-bf46-f1285c87d3fd}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {8265d414-04d2-4550-9e18-1fc79e8385b7}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {8e72d25d-44d9-481f-a803-f61cc2aa80f2}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SizingPeriod:DesignDay,
  {fb3c47a1-fce5-4ac5-b040-c4662366db3f}, !- Handle
  Montreal Int'l Heating Design Day 99.6% Condns DB, !- Name
  -22.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101099,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  294,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -22.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {58c7f0ac-0703-43dc-803a-1ebeb717e074}, !- Handle
  Montreal Int'l Cooling Design Day 0.4% Condns DB=>MWB, !- Name
  29.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101099,                                 !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  228,                                    !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Site:WaterMainsTemperature,
  {476b87b7-85aa-4977-b234-e435f6ba946b}, !- Handle
  CorrelationFromWeatherFile;             !- Calculation Method

OS:ClimateZones,
  {a035be45-a472-4507-b42c-b199586f64c8}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  7,                                      !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:OutputControl:ReportingTolerances,
  {3adb8c14-c542-4fce-80a5-b91b82e4a34b}, !- Handle
  1.11,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Output:Variable,
  {0dd8cc80-87cc-4e92-a548-771d80aacf91}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {36bfcbda-0d05-4950-8149-f79264a8249a}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Boiler Electricity Energy,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e0f082fc-b60c-4d2a-8345-5b8a910e4278}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {cb866d8f-3b6e-4a99-8ecd-9b163ebf44e8}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8e5c63b1-b90a-4ec5-9031-289baeea3e5d}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Chiller Heater System Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4257eb32-7800-4c44-bbbb-85ef015296f5}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Chiller Heater System Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {572f75c1-f68a-4dc9-bd28-755be5391218}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {24c45e76-fcf4-4129-97bd-57c7696a7785}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Cooling Coil Water Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7a345fc9-627b-4595-8fe8-44ea0121b540}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Cooling Tower Fan Electricity Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {57bfa961-48f5-4833-9c94-c4cba877f1de}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  District Cooling Chilled Water Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {74bb4d5f-14d4-415e-beec-1d3714288b78}, !- Handle
  Output Variable 11,                     !- Name
  ,                                       !- Key Value
  District Heating Hot Water Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c03840a6-d09c-4850-afe0-510fea4b9d86}, !- Handle
  Output Variable 12,                     !- Name
  ,                                       !- Key Value
  Evaporative Cooler Electricity Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {45b344be-cc33-4d4b-b5ba-44d9a94a4fbb}, !- Handle
  Output Variable 13,                     !- Name
  ,                                       !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {04ddaa4a-577e-4459-bbd1-f708cdeb7960}, !- Handle
  Output Variable 14,                     !- Name
  ,                                       !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1bb47f5d-026f-4c71-9dcc-76008a8a4ef0}, !- Handle
  Output Variable 15,                     !- Name
  ,                                       !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4242e97e-2394-4b6c-aae5-3d8ecbff7059}, !- Handle
  Output Variable 16,                     !- Name
  ,                                       !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9d57a9a3-9bfb-4781-ad17-01141343fc3f}, !- Handle
  Output Variable 17,                     !- Name
  ,                                       !- Key Value
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6d44c854-1175-4fd3-ae71-133fc5dd2589}, !- Handle
  Output Variable 18,                     !- Name
  ,                                       !- Key Value
  Humidifier Electricity Energy,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1231439a-9d61-4f31-bac2-b532db8b2f6b}, !- Handle
  Output Variable 19,                     !- Name
  ,                                       !- Key Value
  Pump Electricity Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5bc6809c-d4be-43e1-858d-ad8b0e6c61d5}, !- Handle
  Output Variable 20,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ae24c66d-fe08-4ad8-a876-c00159db0cfc}, !- Handle
  Output Variable 21,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Crankcase Heater Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e26f761b-f593-44df-bee7-9451d5d9a5fd}, !- Handle
  Output Variable 22,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Defrost Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c6de6309-e501-4d2f-99d7-765bee0cffce}, !- Handle
  Output Variable 23,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b700f861-6ef6-4943-a1f3-b8c62df92e93}, !- Handle
  Output Variable 24,                     !- Name
  ,                                       !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {82c32db4-769f-4fbf-a686-99a2e2b7b295}, !- Handle
  Output Variable 25,                     !- Name
  ,                                       !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {654f9012-d916-463c-8e16-d1d40b9f84ad}, !- Handle
  Output Variable 26,                     !- Name
  ,                                       !- Key Value
  Water Use Equipment Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9169f5a7-816a-4fd0-850f-2a3e414e1c0a}, !- Handle
  Output Variable 27,                     !- Name
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {76be5021-28cf-46b4-bfcb-8996035a6057}, !- Handle
  Output Variable 28,                     !- Name
  ,                                       !- Key Value
  Zone Gas Equipment NaturalGas Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5b602f66-e2ee-48ea-acda-86f16f44f8c6}, !- Handle
  Output Variable 29,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3e63fd04-5e48-4d4f-b508-efa67d9b151b}, !- Handle
  Output Variable 30,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bc0f019b-0b86-4408-84b2-2f43faecd681}, !- Handle
  Output Variable 31,                     !- Name
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {cf8bcd27-f301-4de5-8e2e-f6f8bd0b3fe5}, !- Handle
  Output Variable 32,                     !- Name
  ,                                       !- Key Value
  Zone Other Equipment Lost Heat Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {39f1e25d-c129-4b05-baad-bf17d746f244}, !- Handle
  Output Variable 33,                     !- Name
  ,                                       !- Key Value
  Zone Other Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f4b14ba4-b5aa-43e4-b644-16e579dc6f30}, !- Handle
  Output Variable 34,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {25a36eba-64b0-4b46-a94d-f6c555a02480}, !- Handle
  Output Variable 35,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {20c6ac9e-a4cd-4f64-b16c-4c6bf8d6cb06}, !- Handle
  Output Variable 36,                     !- Name
  ,                                       !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Table:SummaryReports,
  {4a0c6b53-5638-4198-86e7-db104feaacf3}, !- Handle
  AllSummary;                             !- Report Name 1

OS:YearDescription,
  {063f9860-447f-4a4f-8ed2-2b08fe7e10c4}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  No;                                     !- Is Leap Year

OS:ScheduleTypeLimits,
  {e654e6d1-d2a3-4057-b323-b4ecf283a564}, !- Handle
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {5103419a-72d9-44c0-8789-645bf65dcaeb}, !- Handle
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {fbf9294b-933a-4c8c-b7a7-da2e2718a1fd}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule, !- Name
  {e654e6d1-d2a3-4057-b323-b4ecf283a564}, !- Schedule Type Limits Name
  {154d7cba-2c80-4d07-8a8f-904b0ccf1a3e}, !- Default Day Schedule Name
  {ed8bd258-38e3-482b-82f1-b7663903de7f}, !- Summer Design Day Schedule Name
  {824185ab-e124-4d37-8c1b-21e0b5ab3008}, !- Winter Design Day Schedule Name
  {6576c302-8b13-40df-acf8-0a8fdb64c853}; !- Holiday Schedule Name

OS:Schedule:Day,
  {154d7cba-2c80-4d07-8a8f-904b0ccf1a3e}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Name
  {e654e6d1-d2a3-4057-b323-b4ecf283a564}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a76bb5de-6e83-4ad3-878c-f03ef29d2220}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn, !- Name
  {e654e6d1-d2a3-4057-b323-b4ecf283a564}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {20ee4a62-7ddc-43b4-8a48-eae2853ed508}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn, !- Name
  {e654e6d1-d2a3-4057-b323-b4ecf283a564}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {7927c253-9ec6-4d51-9766-7c5d20263de4}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol, !- Name
  {e654e6d1-d2a3-4057-b323-b4ecf283a564}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {91d9fa12-cf08-4501-8d55-c512de111c8b}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Monday, !- Name
  {e654e6d1-d2a3-4057-b323-b4ecf283a564}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {7d6fe6d0-568b-44c3-b98c-0d5ac8444f22}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Saturday, !- Name
  {e654e6d1-d2a3-4057-b323-b4ecf283a564}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {6576c302-8b13-40df-acf8-0a8fdb64c853}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol 1, !- Name
  {e654e6d1-d2a3-4057-b323-b4ecf283a564}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ed8bd258-38e3-482b-82f1-b7663903de7f}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn 1, !- Name
  {e654e6d1-d2a3-4057-b323-b4ecf283a564}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {824185ab-e124-4d37-8c1b-21e0b5ab3008}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn 1, !- Name
  {e654e6d1-d2a3-4057-b323-b4ecf283a564}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {7cdac414-1769-425e-b7b5-7ba51138b875}, !- Handle
  Schedule Rule 1,                        !- Name
  {fbf9294b-933a-4c8c-b7a7-da2e2718a1fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e538663a-956b-4281-97a5-a6fb0d2974d9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e538663a-956b-4281-97a5-a6fb0d2974d9}, !- Handle
  Schedule Day 1,                         !- Name
  {e654e6d1-d2a3-4057-b323-b4ecf283a564}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {fae0b148-c4c5-476b-91b7-2902a429d21b}, !- Handle
  Schedule Rule 2,                        !- Name
  {fbf9294b-933a-4c8c-b7a7-da2e2718a1fd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c6fc6f1c-0c4a-4cad-9394-f6992d0ae204}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6fc6f1c-0c4a-4cad-9394-f6992d0ae204}, !- Handle
  Schedule Day 2,                         !- Name
  {e654e6d1-d2a3-4057-b323-b4ecf283a564}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {a2922f29-5a66-4f8f-ab01-b75e3a1b3770}, !- Handle
  MediumOffice Building_People_Occ Schedule, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  {83e189af-1579-4669-998d-5168600588c2}, !- Default Day Schedule Name
  {b3bb1460-6b35-4873-b8bc-ce7d659d918d}, !- Summer Design Day Schedule Name
  {62854552-a7fb-4b8d-822c-1b5ccb131bd1}, !- Winter Design Day Schedule Name
  {a37d412c-c4ae-478e-be9e-e68248feb874}; !- Holiday Schedule Name

OS:Schedule:Day,
  {83e189af-1579-4669-998d-5168600588c2}, !- Handle
  MediumOffice Building_People_Occ Schedule_Sunday, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7161cae4-8f38-418d-9289-f3dab3dd4476}, !- Handle
  MediumOffice Building_People_Occ Schedule_SmrDsn, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {4219f591-30bb-4e24-9f8b-7e47cc036956}, !- Handle
  MediumOffice Building_People_Occ Schedule_WntrDsn, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9dc58edc-32f3-451f-a80c-f2a3d2dbcd7e}, !- Handle
  MediumOffice Building_People_Occ Schedule_Hol, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {09b6a473-8400-4988-b91a-b99a0569dc30}, !- Handle
  MediumOffice Building_People_Occ Schedule_Monday, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {4259cfb1-3822-4261-9519-64bc52c8a782}, !- Handle
  MediumOffice Building_People_Occ Schedule_Saturday, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {a37d412c-c4ae-478e-be9e-e68248feb874}, !- Handle
  MediumOffice Building_People_Occ Schedule_Hol 1, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b3bb1460-6b35-4873-b8bc-ce7d659d918d}, !- Handle
  MediumOffice Building_People_Occ Schedule_SmrDsn 1, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {62854552-a7fb-4b8d-822c-1b5ccb131bd1}, !- Handle
  MediumOffice Building_People_Occ Schedule_WntrDsn 1, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {45e0c630-28cf-42cc-a245-3e21c0747154}, !- Handle
  Schedule Rule 3,                        !- Name
  {a2922f29-5a66-4f8f-ab01-b75e3a1b3770}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d63f7369-0844-4adf-ba54-9fb08868b453}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d63f7369-0844-4adf-ba54-9fb08868b453}, !- Handle
  Schedule Day 3,                         !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {4257def3-186e-415c-9c26-084fa1aa7a10}, !- Handle
  Schedule Rule 4,                        !- Name
  {a2922f29-5a66-4f8f-ab01-b75e3a1b3770}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d573bcc1-1268-4c07-a698-519f674612d9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d573bcc1-1268-4c07-a698-519f674612d9}, !- Handle
  Schedule Day 4,                         !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {cfd2eaad-9d6b-483d-bbac-12faf8c2fd59}, !- Handle
  MediumOffice Building_Service Hot Water Schedule, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  {4ac10f12-c50e-443e-9d37-1bb9a2065793}, !- Default Day Schedule Name
  {e2c6feb7-9f6d-4afb-be83-f7e5c0110cae}, !- Summer Design Day Schedule Name
  {351eefd7-8271-4d5e-983c-7508a174b9cd}, !- Winter Design Day Schedule Name
  {a69ac9fa-4a47-48d6-867f-166c27ab1d40}; !- Holiday Schedule Name

OS:Schedule:Day,
  {4ac10f12-c50e-443e-9d37-1bb9a2065793}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Sunday, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {b09b4d55-434f-4a9e-8e89-781e603b21c4}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_SmrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {7a5be33b-716d-4660-a5e2-333c464ae1e7}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_WntrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {32789798-a527-4972-b661-ca4117f11993}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Hol, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {1765fcee-72d2-48c8-8e2b-9357396cfbd4}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Monday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {8461af8c-5f4f-47df-988a-f2b2a85487d5}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {a69ac9fa-4a47-48d6-867f-166c27ab1d40}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Hol 1, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {e2c6feb7-9f6d-4afb-be83-f7e5c0110cae}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_SmrDsn 1, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {351eefd7-8271-4d5e-983c-7508a174b9cd}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_WntrDsn 1, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {62b0266f-298f-4386-8626-deb87799e665}, !- Handle
  Schedule Rule 5,                        !- Name
  {cfd2eaad-9d6b-483d-bbac-12faf8c2fd59}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8dd9d420-6547-4fb3-abf5-76ec97b08755}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8dd9d420-6547-4fb3-abf5-76ec97b08755}, !- Handle
  Schedule Day 5,                         !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {8b5cfd7d-01a9-47b1-b963-3f402656d0d9}, !- Handle
  Schedule Rule 6,                        !- Name
  {cfd2eaad-9d6b-483d-bbac-12faf8c2fd59}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7d5eb6e8-12f3-4b72-812e-12106fa9b0ca}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d5eb6e8-12f3-4b72-812e-12106fa9b0ca}, !- Handle
  Schedule Day 6,                         !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Ruleset,
  {5b93acdd-d29e-4386-b683-967ebeec786f}, !- Handle
  MediumOffice Building_Electric Equipment Schedule, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  {5ac487f4-e9ff-4acc-bbd0-df2b385be15c}, !- Default Day Schedule Name
  {3d11d5a5-49c7-46dc-8360-1b9cf00ffd5c}, !- Summer Design Day Schedule Name
  {bc23b38e-7d30-4120-b3ee-6e74e44d8c17}, !- Winter Design Day Schedule Name
  {134677a4-8c6b-4592-8285-7bf32e409741}; !- Holiday Schedule Name

OS:Schedule:Day,
  {5ac487f4-e9ff-4acc-bbd0-df2b385be15c}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Sunday, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2307553806;                           !- Value Until Time 3

OS:Schedule:Day,
  {ef283499-4e7c-41b7-9d84-680fe4c4671c}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_SmrDsn, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e35ecf72-a838-4318-8730-39726c2bc78f}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_WntrDsn, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e2623f80-65e0-4898-9c2e-0ac259c79128}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Hol, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {892b8122-f0f5-4d13-aeff-bc62ee020572}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Monday, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Day,
  {f4b7c529-614a-45ed-ab2e-462786c39bbd}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Saturday, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {134677a4-8c6b-4592-8285-7bf32e409741}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Hol 1, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {3d11d5a5-49c7-46dc-8360-1b9cf00ffd5c}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_SmrDsn 1, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc23b38e-7d30-4120-b3ee-6e74e44d8c17}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_WntrDsn 1, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {459a47a0-f653-4e0f-b9f7-985935ab5874}, !- Handle
  Schedule Rule 7,                        !- Name
  {5b93acdd-d29e-4386-b683-967ebeec786f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6f830c5-d246-4f39-a66d-d89b01b176a9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6f830c5-d246-4f39-a66d-d89b01b176a9}, !- Handle
  Schedule Day 7,                         !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Rule,
  {1d52e5a2-3a6a-4ee6-aa0d-567171d09fd7}, !- Handle
  Schedule Rule 8,                        !- Name
  {5b93acdd-d29e-4386-b683-967ebeec786f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d2904b3-20ee-45cf-8d90-5a2e77ef2364}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d2904b3-20ee-45cf-8d90-5a2e77ef2364}, !- Handle
  Schedule Day 8,                         !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Ruleset,
  {2f6848b3-5a58-483e-bb58-058c762ae6bd}, !- Handle
  MediumOffice Building_Lighting Schedule, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  {5b9e033b-ec59-4c14-9c4f-8be0a20a2ed4}, !- Default Day Schedule Name
  {991ec65d-f956-4c14-9815-94bdcf72a4af}, !- Summer Design Day Schedule Name
  {12a51094-6dfc-424d-b6b0-50d6a87acd31}, !- Winter Design Day Schedule Name
  {8645fe9a-8d89-4ee3-b198-18a9d779841b}; !- Holiday Schedule Name

OS:Schedule:Day,
  {5b9e033b-ec59-4c14-9c4f-8be0a20a2ed4}, !- Handle
  MediumOffice Building_Lighting Schedule_Sunday, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04311628,                             !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {25dad27b-2039-4275-b7d6-f18ddc8dc454}, !- Handle
  MediumOffice Building_Lighting Schedule_SmrDsn, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {320e0fd7-40a0-46a6-a04d-57936e18ee48}, !- Handle
  MediumOffice Building_Lighting Schedule_WntrDsn, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00ec1a80-24bc-4afd-bacf-e82bec99cfd4}, !- Handle
  MediumOffice Building_Lighting Schedule_Hol, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {73f1a0d8-2974-4595-af6b-6b3e00586327}, !- Handle
  MediumOffice Building_Lighting Schedule_Monday, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Day,
  {3508ffbf-25bd-4627-8413-b199e22cdf0a}, !- Handle
  MediumOffice Building_Lighting Schedule_Saturday, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {8645fe9a-8d89-4ee3-b198-18a9d779841b}, !- Handle
  MediumOffice Building_Lighting Schedule_Hol 1, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {991ec65d-f956-4c14-9815-94bdcf72a4af}, !- Handle
  MediumOffice Building_Lighting Schedule_SmrDsn 1, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12a51094-6dfc-424d-b6b0-50d6a87acd31}, !- Handle
  MediumOffice Building_Lighting Schedule_WntrDsn 1, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d00a0b30-6f75-429c-9723-5c98854c16a5}, !- Handle
  Schedule Rule 9,                        !- Name
  {2f6848b3-5a58-483e-bb58-058c762ae6bd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b8017fcb-18e5-441d-ae10-a0d8edd918c1}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8017fcb-18e5-441d-ae10-a0d8edd918c1}, !- Handle
  Schedule Day 9,                         !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Rule,
  {76be39e4-a58a-474a-95ed-747b5c82e470}, !- Handle
  Schedule Rule 10,                       !- Name
  {2f6848b3-5a58-483e-bb58-058c762ae6bd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8575204c-771b-437f-9d53-c7686e8cd89e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8575204c-771b-437f-9d53-c7686e8cd89e}, !- Handle
  Schedule Day 10,                        !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Ruleset,
  {fedc3649-4b6c-4e13-b9a3-649ebfb682ce}, !- Handle
  MediumOffice Building_Infiltration Schedule, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  {314088da-d972-428d-a7c0-f75c465b49ab}, !- Default Day Schedule Name
  {059bc526-1394-4a5a-97db-f6a8f276ce26}, !- Summer Design Day Schedule Name
  {a99044b5-a26f-4a41-a797-5b2837175db8}, !- Winter Design Day Schedule Name
  {a688b1f8-615e-4629-8fb5-ffd752032766}; !- Holiday Schedule Name

OS:Schedule:Day,
  {314088da-d972-428d-a7c0-f75c465b49ab}, !- Handle
  MediumOffice Building_Infiltration Schedule_Sunday, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d690a7c-3d19-48a5-8b39-8fa9d3ff53e6}, !- Handle
  MediumOffice Building_Infiltration Schedule_SmrDsn, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d794f4ad-1b1f-4c8f-8862-53624192fdd1}, !- Handle
  MediumOffice Building_Infiltration Schedule_WntrDsn, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0e2108ae-4367-4095-a810-4f5e25f24c9a}, !- Handle
  MediumOffice Building_Infiltration Schedule_Hol, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2501c51f-350f-443c-b28c-f9ad4d9337da}, !- Handle
  MediumOffice Building_Infiltration Schedule_Monday, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5cab47aa-5b87-4ba1-86bc-4c07ecf4e1fd}, !- Handle
  MediumOffice Building_Infiltration Schedule_Saturday, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a688b1f8-615e-4629-8fb5-ffd752032766}, !- Handle
  MediumOffice Building_Infiltration Schedule_Hol 1, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {059bc526-1394-4a5a-97db-f6a8f276ce26}, !- Handle
  MediumOffice Building_Infiltration Schedule_SmrDsn 1, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a99044b5-a26f-4a41-a797-5b2837175db8}, !- Handle
  MediumOffice Building_Infiltration Schedule_WntrDsn 1, !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {03251836-2fa2-411d-a88b-0f30f82d7cc6}, !- Handle
  Schedule Rule 11,                       !- Name
  {fedc3649-4b6c-4e13-b9a3-649ebfb682ce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f317a38c-7f27-405d-81b8-294b25383630}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f317a38c-7f27-405d-81b8-294b25383630}, !- Handle
  Schedule Day 11,                        !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d7082c08-c5d6-4f07-8fe3-4a130507288d}, !- Handle
  Schedule Rule 12,                       !- Name
  {fedc3649-4b6c-4e13-b9a3-649ebfb682ce}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6f85ca3d-340b-4e0b-a2a4-e82a14122924}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f85ca3d-340b-4e0b-a2a4-e82a14122924}, !- Handle
  Schedule Day 12,                        !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5deeebd9-528d-47bb-84ad-fac55d40304b}, !- Handle
  MediumOffice Building_People_Act Schedule, !- Name
  {5103419a-72d9-44c0-8789-645bf65dcaeb}, !- Schedule Type Limits Name
  {118665f7-805d-467d-ae02-ab329555279a}, !- Default Day Schedule Name
  {dc9f73a4-10bd-4bc2-90d8-f3c99b697239}, !- Summer Design Day Schedule Name
  {2dd9fb5c-234b-4214-bcdd-52baaad36d0c}, !- Winter Design Day Schedule Name
  {bcaec2f8-5069-462a-904e-124675a83d27}; !- Holiday Schedule Name

OS:Schedule:Day,
  {118665f7-805d-467d-ae02-ab329555279a}, !- Handle
  MediumOffice Building_People_Act Schedule_Sunday, !- Name
  {5103419a-72d9-44c0-8789-645bf65dcaeb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {57d5c1b3-eed5-4a55-b4ba-64e8ce5e98ca}, !- Handle
  MediumOffice Building_People_Act Schedule_SmrDsn, !- Name
  {5103419a-72d9-44c0-8789-645bf65dcaeb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fcfba013-749d-47ec-aaf2-e2233792b256}, !- Handle
  MediumOffice Building_People_Act Schedule_WntrDsn, !- Name
  {5103419a-72d9-44c0-8789-645bf65dcaeb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4b3265e4-5550-447d-a677-ada54cf02b20}, !- Handle
  MediumOffice Building_People_Act Schedule_Hol, !- Name
  {5103419a-72d9-44c0-8789-645bf65dcaeb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bcaec2f8-5069-462a-904e-124675a83d27}, !- Handle
  MediumOffice Building_People_Act Schedule_Hol 1, !- Name
  {5103419a-72d9-44c0-8789-645bf65dcaeb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {dc9f73a4-10bd-4bc2-90d8-f3c99b697239}, !- Handle
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- Name
  {5103419a-72d9-44c0-8789-645bf65dcaeb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2dd9fb5c-234b-4214-bcdd-52baaad36d0c}, !- Handle
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- Name
  {5103419a-72d9-44c0-8789-645bf65dcaeb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {98ea0230-c915-4b6b-abba-cc4504b7c5f9}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule, !- Name
  {e654e6d1-d2a3-4057-b323-b4ecf283a564}, !- Schedule Type Limits Name
  {11b299bd-f2af-4a6b-80a1-5c52ffbb299e}, !- Default Day Schedule Name
  {570a5c34-4325-4672-88b7-29899b0382a9}, !- Summer Design Day Schedule Name
  {78b4e611-f29c-4d59-bc9e-c9b9941ae6b7}, !- Winter Design Day Schedule Name
  {8f6f3b15-34b6-410f-a122-f885c3400551}; !- Holiday Schedule Name

OS:Schedule:Day,
  {11b299bd-f2af-4a6b-80a1-5c52ffbb299e}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Name
  {e654e6d1-d2a3-4057-b323-b4ecf283a564}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {114e1d3a-9a17-4849-a06e-831dcb94aee6}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn, !- Name
  {e654e6d1-d2a3-4057-b323-b4ecf283a564}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {45cb899c-295a-484f-98d3-b8fd10eb56d0}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn, !- Name
  {e654e6d1-d2a3-4057-b323-b4ecf283a564}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b722e5bc-6299-4a96-b887-a7c93317afa6}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol, !- Name
  {e654e6d1-d2a3-4057-b323-b4ecf283a564}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a4f21c28-580e-40a9-a183-a3d427e6bf02}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Monday, !- Name
  {e654e6d1-d2a3-4057-b323-b4ecf283a564}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {b81ef1fb-6c7b-4f2a-b2e6-1112be3b53fd}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Saturday, !- Name
  {e654e6d1-d2a3-4057-b323-b4ecf283a564}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {8f6f3b15-34b6-410f-a122-f885c3400551}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol 1, !- Name
  {e654e6d1-d2a3-4057-b323-b4ecf283a564}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {570a5c34-4325-4672-88b7-29899b0382a9}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn 1, !- Name
  {e654e6d1-d2a3-4057-b323-b4ecf283a564}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {78b4e611-f29c-4d59-bc9e-c9b9941ae6b7}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn 1, !- Name
  {e654e6d1-d2a3-4057-b323-b4ecf283a564}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {76e0e306-2c0e-432c-89e6-967f9ebdb61f}, !- Handle
  Schedule Rule 13,                       !- Name
  {98ea0230-c915-4b6b-abba-cc4504b7c5f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {10964322-03b9-42d1-9a3b-3f19d6ec910d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10964322-03b9-42d1-9a3b-3f19d6ec910d}, !- Handle
  Schedule Day 13,                        !- Name
  {e654e6d1-d2a3-4057-b323-b4ecf283a564}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {d5e3e364-7d05-4339-9de4-3e70411fbcbc}, !- Handle
  Schedule Rule 14,                       !- Name
  {98ea0230-c915-4b6b-abba-cc4504b7c5f9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {608c96e9-7f41-4442-a43b-45097425430d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {608c96e9-7f41-4442-a43b-45097425430d}, !- Handle
  Schedule Day 14,                        !- Name
  {e654e6d1-d2a3-4057-b323-b4ecf283a564}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Material:NoMass,
  {a269f156-4b4d-4fab-a523-18d4669fffd0}, !- Handle
  Typical Insulation-R4,                  !- Name
  MediumSmooth,                           !- Roughness
  0.704440735239539,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f374b4df-b6d4-477a-8016-edb214e29b76}, !- Handle
  Typical Insulation-R24,                 !- Name
  MediumSmooth,                           !- Roughness
  4.22664441143724,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ef7683c1-f677-48ee-9014-eff8ed8a1447}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2497187436177,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.67760800731,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {e75531e9-154b-4183-9b3a-13983ca5eec6}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  6.64326,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Material,
  {109b55d6-b615-44bc-9582-dc84984054f3}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2497187436178,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.677608007314,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {6b667ab3-c6a5-451d-8a15-92ce02cc46a7}, !- Handle
  Typical Insulation,                     !- Name
  MediumSmooth,                           !- Roughness
  0.028222222242667,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8d48b291-44dd-4973-b7c4-58d89048cf7d}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159892999094055,                      !- Conductivity {W/m-K}
  800.001829191177,                       !- Density {kg/m3}
  1089.29718545594,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {3309edda-6a32-4962-935d-2d3e7c630f35}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing,        !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Material,
  {910c5ee1-de51-4297-ae4a-feef53c8a17a}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.71951849592325,                       !- Conductivity {W/m-K}
  1856.00424372353,                       !- Density {kg/m3}
  839.458381452284,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1a8e111b-9caf-4807-a7f1-44f0fb6b2ff4}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.32511322999199,                       !- Conductivity {W/m-K}
  1842.00421171268,                       !- Density {kg/m3}
  911.411957005339,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b493ec77-4c4f-4496-bc74-985dee4f217a}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.30845517442043,                       !- Conductivity {W/m-K}
  2322.00530922738,                       !- Density {kg/m3}
  831.463539724167,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b99402e5-6888-4ecd-b9c2-5e976c006b7f}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.159892999094056,                      !- Conductivity {W/m-K}
  1121.29256381722,                       !- Density {kg/m3}
  1459.05861538136,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {fb5b1053-8fae-4b0a-a50c-9b1ebcece286}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material:NoMass,
  {5377246e-76c2-4c50-b0c7-80094e1c7cbf}, !- Handle
  Typical Insulation-R17,                 !- Name
  MediumSmooth,                           !- Roughness
  2.99387312476804,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2115aa2a-5a28-45f7-8038-6c6a180a12c0}, !- Handle
  Typical Carpet Pad,                     !- Name
  VeryRough,                              !- Roughness
  0.2164799871521,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material:NoMass,
  {04cde523-4785-4e3d-a16b-b73db23bf8de}, !- Handle
  Typical Insulation-R6,                  !- Name
  MediumSmooth,                           !- Roughness
  1.05666110285931,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8c156eff-ef57-4abb-a30a-1f85bb9f5594}, !- Handle
  Typical Insulated Steel Framed Exterior Floor-R27, !- Name
  {e06fe23b-0b03-4eb5-b7fa-a17c6900a158}, !- Surface Rendering Name
  {910c5ee1-de51-4297-ae4a-feef53c8a17a}, !- Layer 1
  {8d48b291-44dd-4973-b7c4-58d89048cf7d}, !- Layer 2
  {f374b4df-b6d4-477a-8016-edb214e29b76}, !- Layer 3
  {8d48b291-44dd-4973-b7c4-58d89048cf7d}, !- Layer 4
  {2115aa2a-5a28-45f7-8038-6c6a180a12c0}; !- Layer 5

OS:Construction,
  {3089b300-a9ca-4da5-b535-f96897c80437}, !- Handle
  Typical Insulated Steel Framed Exterior Wall-R7, !- Name
  {150f41eb-cc9a-4c73-b40d-607e0e556e3e}, !- Surface Rendering Name
  {910c5ee1-de51-4297-ae4a-feef53c8a17a}, !- Layer 1
  {8d48b291-44dd-4973-b7c4-58d89048cf7d}, !- Layer 2
  {04cde523-4785-4e3d-a16b-b73db23bf8de}, !- Layer 3
  {8d48b291-44dd-4973-b7c4-58d89048cf7d}; !- Layer 4

OS:Construction,
  {b0f7bc57-5428-4970-8c60-660f472fbc52}, !- Handle
  Typical Overhead Door,                  !- Name
  {ce56a4d7-30f1-4f1b-80d5-b0ad38593584}, !- Surface Rendering Name
  {6b667ab3-c6a5-451d-8a15-92ce02cc46a7}; !- Layer 1

OS:Construction,
  {cec20f9c-1191-454e-a6a1-ccb3ca250202}, !- Handle
  Typical Insulated Metal Door,           !- Name
  {77720aaa-f118-447f-83a4-7d7b4233224c}, !- Surface Rendering Name
  {109b55d6-b615-44bc-9582-dc84984054f3}, !- Layer 1
  {6b667ab3-c6a5-451d-8a15-92ce02cc46a7}; !- Layer 2

OS:Construction,
  {7198fe29-3fb7-491d-9412-8676d98e5171}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor-R5, !- Name
  {b8aa7c29-1c29-4db5-89c6-d0e0ff3c2dca}, !- Surface Rendering Name
  {a269f156-4b4d-4fab-a523-18d4669fffd0}, !- Layer 1
  {b493ec77-4c4f-4496-bc74-985dee4f217a}, !- Layer 2
  {2115aa2a-5a28-45f7-8038-6c6a180a12c0}; !- Layer 3

OS:Construction,
  {123ac9a1-db4b-4504-a754-9c6b1eb271d3}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  {402173cf-4933-494a-b141-5f9c0ff38a5d}, !- Surface Rendering Name
  {6b667ab3-c6a5-451d-8a15-92ce02cc46a7}, !- Layer 1
  {1a8e111b-9caf-4807-a7f1-44f0fb6b2ff4}; !- Layer 2

OS:Construction,
  {97c563de-2387-43de-b754-7ce595f54092}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  {f0df9b7f-205d-4f10-92b2-15801953a30e}, !- Surface Rendering Name
  {fb5b1053-8fae-4b0a-a50c-9b1ebcece286}; !- Layer 1

OS:Construction,
  {b793e327-ae27-44c5-b05a-6f36b1240a22}, !- Handle
  Typical IEAD Roof-R17,                  !- Name
  {cefdbc20-07fb-41d7-8c0b-0709acdd276e}, !- Surface Rendering Name
  {b99402e5-6888-4ecd-b9c2-5e976c006b7f}, !- Layer 1
  {5377246e-76c2-4c50-b0c7-80094e1c7cbf}, !- Layer 2
  {ef7683c1-f677-48ee-9014-eff8ed8a1447}; !- Layer 3

OS:Construction,
  {04a3714f-0d5d-4286-9a7b-d9ce2bd75b7f}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window, !- Name
  {b07c262f-0896-40cc-a290-3b899f84b7a2}, !- Surface Rendering Name
  {3309edda-6a32-4962-935d-2d3e7c630f35}; !- Layer 1

OS:Construction,
  {cda636aa-4a0f-4e77-a52c-c79ebfbcce76}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight, !- Name
  {b35f67b6-d117-4945-bcd2-2c2965f3cc94}, !- Surface Rendering Name
  {e75531e9-154b-4183-9b3a-13983ca5eec6}; !- Layer 1

OS:StandardsInformation:Construction,
  {ff99ebc1-87d1-47f9-81c5-8d75a94e6ef3}, !- Handle
  {04a3714f-0d5d-4286-9a7b-d9ce2bd75b7f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {c46f7484-5c8a-427f-8057-cf619ab398a0}, !- Handle
  {cda636aa-4a0f-4e77-a52c-c79ebfbcce76}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {2922c236-7227-4b7b-911e-efb47c354c33}, !- Handle
  {cec20f9c-1191-454e-a6a1-ccb3ca250202}, !- Construction Name
  ExteriorDoor;                           !- Intended Surface Type

OS:StandardsInformation:Construction,
  {8c5ff928-b6b1-441b-9165-f57fcd6d55fc}, !- Handle
  {b0f7bc57-5428-4970-8c60-660f472fbc52}, !- Construction Name
  OverheadDoor;                           !- Intended Surface Type

OS:StandardsInformation:Construction,
  {833a5b30-1b65-4adb-b6de-5dc4ae287153}, !- Handle
  {97c563de-2387-43de-b754-7ce595f54092}, !- Construction Name
  GlassDoor,                              !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Glazed Door,                            !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:SpaceType,
  {2ae564cf-1acb-4331-b347-2f33372084e4}, !- Handle
  MediumOffice Building,                  !- Name
  {f6168edc-cce9-4b97-8298-d6623a850f62}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b5e1c3ee-f80a-4112-b04d-72030b18c6c6}, !- Group Rendering Name
  {7366b8fc-8f03-4d02-8a81-8af6184b1252}; !- Design Specification Outdoor Air Object Name

OS:People:Definition,
  {ad028075-c284-4cbf-bffa-cc360833092b}, !- Handle
  MediumOffice Building_People,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0711847437650022,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  Autocalculate;                          !- Sensible Heat Fraction

OS:People,
  {5a77642f-a8a1-48ad-b175-5d4d1252e62d}, !- Handle
  MediumOffice Building_People,           !- Name
  {ad028075-c284-4cbf-bffa-cc360833092b}, !- People Definition Name
  {2ae564cf-1acb-4331-b347-2f33372084e4}, !- Space or SpaceType Name
  {31bf6242-a5a8-4dd9-bbdf-108ed584c35a}, !- Number of People Schedule Name
  {5deeebd9-528d-47bb-84ad-fac55d40304b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {af294dc3-0402-49e2-a6e5-ef8da27c972a}, !- Handle
  MediumOffice Building_Lighting,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.683150832757,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {15e01a80-a17e-4e94-be4e-4c2288b05d99}, !- Handle
  MediumOffice Building_Lighting,         !- Name
  {af294dc3-0402-49e2-a6e5-ef8da27c972a}, !- Lights Definition Name
  {2ae564cf-1acb-4331-b347-2f33372084e4}, !- Space or SpaceType Name
  {2b023524-1732-4555-881a-4d919891f6c9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {897f7ca7-bc4d-4662-a9e3-d8dcc6ef8357}, !- Handle
  MediumOffice Building_Electric Equipment, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.5436617873449,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {85d73839-9e2c-4c20-84ad-95b425089b3d}, !- Handle
  MediumOffice Building_Electric Equipment, !- Name
  {897f7ca7-bc4d-4662-a9e3-d8dcc6ef8357}, !- Electric Equipment Definition Name
  {2ae564cf-1acb-4331-b347-2f33372084e4}, !- Space or SpaceType Name
  {0ba83a5e-87eb-4733-b363-3992e5f72b54}, !- Schedule Name
  ,                                       !- Multiplier
  Electric Equipment;                     !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {01758551-ace1-40da-9c00-3da5a19361c8}, !- Handle
  MediumOffice Building_Infiltration,     !- Name
  {2ae564cf-1acb-4331-b347-2f33372084e4}, !- Space or SpaceType Name
  {fedc3649-4b6c-4e13-b9a3-649ebfb682ce}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226567546864,                      !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {7366b8fc-8f03-4d02-8a81-8af6184b1252}, !- Handle
  MediumOffice Building_Ventilation,      !- Name
  ,                                       !- Outdoor Air Method
  0.001757622657665,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003366631824,                        !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Material,
  {917c1571-b18b-473f-92b8-aa7a305a58fa}, !- Handle
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {7929a1cc-1bf9-4303-a2ab-d7636814ab4a}, !- Handle
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {48926eaf-9735-42a7-897d-793d5dfc7c45}, !- Handle
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {f8fda2d8-6155-48f2-8297-199d4026267b}, !- Handle
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:WindowMaterial:Gas,
  {4dbd0527-4035-4465-adc9-bc68589693f7}, !- Handle
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Gas,
  {bb5456f2-4847-4b6a-a728-e24659bcb346}, !- Handle
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Material,
  {180f6ae1-8f1b-4e3a-a2ae-c63b5df92728}, !- Handle
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {c95567c1-a711-4f03-b98d-463ae1aef524}, !- Handle
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e607b413-3369-4e63-b27d-515bf43713a8}, !- Handle
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {28028050-bab3-430c-9a85-ce5460685b7f}, !- Handle
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {230123f5-4412-403c-93bf-d1908e4d73cb}, !- Handle
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {609e1465-7ad2-4b94-a93f-1bdefb247c1a}, !- Handle
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {17e7e762-1a5b-4027-9d20-dfe1ab7ac83d}, !- Handle
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {a5881e73-cd0a-480c-811e-28b9a58afbc3}, !- Handle
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {773b1972-55ae-49ec-9040-e9a0d04e2227}, !- Handle
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {24f10e5a-1178-4d15-9d2f-1bec9282e295}, !- Handle
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {b4c04774-9d68-47c9-95bc-2fd0ac33c154}, !- Handle
  Generic Interior Door,                  !- Name
  {7414d8a8-59af-4406-a800-933eeed3d593}, !- Surface Rendering Name
  {48926eaf-9735-42a7-897d-793d5dfc7c45}; !- Layer 1

OS:Construction,
  {c51150a5-9a13-4d7a-9b7a-f6836a078f6f}, !- Handle
  Generic Single Pane,                    !- Name
  {e3ebfdcd-c2a1-48a1-b5c4-88c0c2a1c1fa}, !- Surface Rendering Name
  {24f10e5a-1178-4d15-9d2f-1bec9282e295}; !- Layer 1

OS:Construction,
  {dd5c6507-5b67-426c-9f1f-bdf2d5dcf4e1}, !- Handle
  Generic Shade,                          !- Name
  {d673b578-cc48-4d8d-8111-f3862fea86c6}, !- Surface Rendering Name
  {ab428f06-e26d-4810-a49a-f9770c243ae0}; !- Layer 1

OS:Material,
  {ab428f06-e26d-4810-a49a-f9770c243ae0}, !- Handle
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Construction,
  {caaa2491-8592-46e6-ab5c-6b6a668c0d81}, !- Handle
  Generic Context,                        !- Name
  {51dea586-ac4f-42c8-bc1c-8dc11b7a4564}, !- Surface Rendering Name
  {3d7f5eb3-e1ef-47cd-abde-d7d58f9f3d80}; !- Layer 1

OS:Material,
  {3d7f5eb3-e1ef-47cd-abde-d7d58f9f3d80}, !- Handle
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {bf02a645-6608-4e27-aa07-e5fe37cac809}, !- Handle
  Generic Interior Ceiling,               !- Name
  {38c3b033-e779-41ed-88e9-3a2e2dc34eff}, !- Surface Rendering Name
  {a5881e73-cd0a-480c-811e-28b9a58afbc3}, !- Layer 1
  {e607b413-3369-4e63-b27d-515bf43713a8}, !- Layer 2
  {7929a1cc-1bf9-4303-a2ab-d7636814ab4a}; !- Layer 3

OS:Construction,
  {d585c7b6-9726-4da6-8a24-1b8b8a741b05}, !- Handle
  Generic Interior Wall,                  !- Name
  {14f7cdef-5fba-40f4-865c-39956146730c}, !- Surface Rendering Name
  {180f6ae1-8f1b-4e3a-a2ae-c63b5df92728}, !- Layer 1
  {c95567c1-a711-4f03-b98d-463ae1aef524}, !- Layer 2
  {180f6ae1-8f1b-4e3a-a2ae-c63b5df92728}; !- Layer 3

OS:Construction,
  {cfc1209e-f161-421b-8513-f8ec2ba8e725}, !- Handle
  Generic Exposed Floor,                  !- Name
  {cec26d5d-efe3-4e0f-84ed-d99f5622b2fa}, !- Surface Rendering Name
  {17e7e762-1a5b-4027-9d20-dfe1ab7ac83d}, !- Layer 1
  {e607b413-3369-4e63-b27d-515bf43713a8}, !- Layer 2
  {230123f5-4412-403c-93bf-d1908e4d73cb}, !- Layer 3
  {a5881e73-cd0a-480c-811e-28b9a58afbc3}; !- Layer 4

OS:Construction,
  {5ecb5605-e611-403c-a087-35e79690e47c}, !- Handle
  Generic Interior Floor,                 !- Name
  {a54eaee5-d2fb-4f8c-9611-c46b7282d068}, !- Surface Rendering Name
  {7929a1cc-1bf9-4303-a2ab-d7636814ab4a}, !- Layer 1
  {e607b413-3369-4e63-b27d-515bf43713a8}, !- Layer 2
  {a5881e73-cd0a-480c-811e-28b9a58afbc3}; !- Layer 3

OS:Construction,
  {e44b80b0-480c-46e3-8040-0adf0b0cc174}, !- Handle
  Generic Ground Slab,                    !- Name
  {a84147fe-e0d6-48a0-beff-29dab440c6ac}, !- Surface Rendering Name
  {230123f5-4412-403c-93bf-d1908e4d73cb}, !- Layer 1
  {f8fda2d8-6155-48f2-8297-199d4026267b}; !- Layer 2

OS:Construction,
  {6fef31fc-388c-439f-8afc-18f419579e78}, !- Handle
  Generic Roof,                           !- Name
  {eab56b5d-e0d5-4363-9bd6-4ce503de448a}, !- Surface Rendering Name
  {917c1571-b18b-473f-92b8-aa7a305a58fa}, !- Layer 1
  {230123f5-4412-403c-93bf-d1908e4d73cb}, !- Layer 2
  {a5881e73-cd0a-480c-811e-28b9a58afbc3}, !- Layer 3
  {e607b413-3369-4e63-b27d-515bf43713a8}, !- Layer 4
  {7929a1cc-1bf9-4303-a2ab-d7636814ab4a}; !- Layer 5

OS:Construction,
  {7273db99-a00d-498c-82da-a9c1a5a19a22}, !- Handle
  Generic Exterior Wall,                  !- Name
  {c27c0d4f-6d84-4e7f-b3e6-69945407f629}, !- Surface Rendering Name
  {28028050-bab3-430c-9a85-ce5460685b7f}, !- Layer 1
  {a5881e73-cd0a-480c-811e-28b9a58afbc3}, !- Layer 2
  {230123f5-4412-403c-93bf-d1908e4d73cb}, !- Layer 3
  {c95567c1-a711-4f03-b98d-463ae1aef524}, !- Layer 4
  {180f6ae1-8f1b-4e3a-a2ae-c63b5df92728}; !- Layer 5

OS:Construction,
  {84878218-4fb5-4829-82c0-7eaf9cecca1a}, !- Handle
  Generic Underground Wall,               !- Name
  {1763467c-fbb9-44be-93b7-8fcca9b47008}, !- Surface Rendering Name
  {230123f5-4412-403c-93bf-d1908e4d73cb}, !- Layer 1
  {f8fda2d8-6155-48f2-8297-199d4026267b}, !- Layer 2
  {c95567c1-a711-4f03-b98d-463ae1aef524}, !- Layer 3
  {180f6ae1-8f1b-4e3a-a2ae-c63b5df92728}; !- Layer 4

OS:Construction:AirBoundary,
  {fb9baafc-497a-4c90-b36e-7ee6dab6939a}, !- Handle
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

OS:Construction,
  {7ecb8161-a178-4ad1-8e30-33c209098061}, !- Handle
  Generic Underground Roof,               !- Name
  {bb84721e-d3f5-4bd8-8fbb-55a7a68d7953}, !- Surface Rendering Name
  {230123f5-4412-403c-93bf-d1908e4d73cb}, !- Layer 1
  {f8fda2d8-6155-48f2-8297-199d4026267b}, !- Layer 2
  {e607b413-3369-4e63-b27d-515bf43713a8}, !- Layer 3
  {7929a1cc-1bf9-4303-a2ab-d7636814ab4a}; !- Layer 4

OS:Construction,
  {5c24aa1f-b1ff-4c0f-b513-4e1247b5b2c7}, !- Handle
  Generic Double Pane,                    !- Name
  {48b33611-f4e8-4a66-97fe-a3f96f792a27}, !- Surface Rendering Name
  {609e1465-7ad2-4b94-a93f-1bdefb247c1a}, !- Layer 1
  {4dbd0527-4035-4465-adc9-bc68589693f7}, !- Layer 2
  {24f10e5a-1178-4d15-9d2f-1bec9282e295}; !- Layer 3

OS:Construction,
  {1ac7f0c9-53c4-4857-9982-da382cc5fe02}, !- Handle
  Generic Exterior Door,                  !- Name
  {35c2b0c7-6c6e-4786-b7db-6f693ab9614b}, !- Surface Rendering Name
  {17e7e762-1a5b-4027-9d20-dfe1ab7ac83d}, !- Layer 1
  {773b1972-55ae-49ec-9040-e9a0d04e2227}, !- Layer 2
  {17e7e762-1a5b-4027-9d20-dfe1ab7ac83d}; !- Layer 3

OS:StandardsInformation:Construction,
  {6bae6c86-9a82-418e-82fd-2f32abd4cab2}, !- Handle
  {5c24aa1f-b1ff-4c0f-b513-4e1247b5b2c7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {5db13319-ae49-440b-8dc8-06de85175455}, !- Handle
  {1ac7f0c9-53c4-4857-9982-da382cc5fe02}, !- Construction Name
  ExteriorDoor;                           !- Intended Surface Type

OS:Schedule:Ruleset,
  {f03c56e4-1bf1-454e-9ba3-fb9b2215fb75}, !- Handle
  Always On,                              !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  {478c319b-4e43-43fa-977f-9f63bc79d0ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {478c319b-4e43-43fa-977f-9f63bc79d0ae}, !- Handle
  Always On_Day Schedule,                 !- Name
  {71392f06-70d1-4ddb-bdd7-7db51acad934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Space,
  {4e4e8332-ddb1-48da-a296-6c7430794202}, !- Handle
  Room_847_bf20fe0d_Space,                !- Name
  {2ae564cf-1acb-4331-b347-2f33372084e4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cc80de91-7d76-47c1-a437-444fe21fdac6}, !- Building Story Name
  {14a9403a-733e-4f96-9239-2e95d5c3101c}; !- Thermal Zone Name

OS:ThermalZone,
  {14a9403a-733e-4f96-9239-2e95d5c3101c}, !- Handle
  Room_847_bf20fe0d,                      !- Name
  ,                                       !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  814.310725199715,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b540d94-d49b-4d5e-8fc4-ff8daa7685e6}, !- Zone Air Inlet Port List
  {cafe3b12-b8c4-47d0-b059-9ab0a64386e2}, !- Zone Air Exhaust Port List
  {baafdc73-9fec-4fec-a8b5-79972611bc6c}, !- Zone Air Node Name
  {6a75f23b-4873-4311-bed1-73fb185245d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9dce6244-490e-435d-a79e-f23f7fe6c3fe}, !- Group Rendering Name
  {b41757ef-356c-4a26-bec7-4368ad40540b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {479443ba-81ad-4802-bef0-34bd880aa5cd}, !- Handle
  Node 1,                                 !- Name
  {baafdc73-9fec-4fec-a8b5-79972611bc6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {baafdc73-9fec-4fec-a8b5-79972611bc6c}, !- Handle
  {14a9403a-733e-4f96-9239-2e95d5c3101c}, !- Source Object
  11,                                     !- Outlet Port
  {479443ba-81ad-4802-bef0-34bd880aa5cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b540d94-d49b-4d5e-8fc4-ff8daa7685e6}, !- Handle
  {14a9403a-733e-4f96-9239-2e95d5c3101c}, !- HVAC Component
  {8b315aae-8532-49a9-b7cb-27332a144113}; !- Port 1

OS:PortList,
  {cafe3b12-b8c4-47d0-b059-9ab0a64386e2}, !- Handle
  {14a9403a-733e-4f96-9239-2e95d5c3101c}; !- HVAC Component

OS:PortList,
  {6a75f23b-4873-4311-bed1-73fb185245d3}, !- Handle
  {14a9403a-733e-4f96-9239-2e95d5c3101c}, !- HVAC Component
  {9f5c12d3-ee7e-47c6-be8b-4b33a9acef8c}; !- Port 1

OS:Sizing:Zone,
  {101bf0fd-8c53-492e-9e68-6c9a68b09258}, !- Handle
  {14a9403a-733e-4f96-9239-2e95d5c3101c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1877a68e-ae64-4d9c-a7ea-8008707d23d0}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {14a9403a-733e-4f96-9239-2e95d5c3101c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {19d6d87f-bc49-47a0-bc0a-72a55dbe00a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {843c3b4c-d681-4381-a70c-6f18e37d2449}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {d00e2cde-3062-4d3d-9956-403039569c87}, !- Handle
  {4e4e8332-ddb1-48da-a296-6c7430794202}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_847;                               !- Feature Value 1

OS:AdditionalProperties,
  {1598efa7-287f-476f-b451-6b2757d21bd7}, !- Handle
  {14a9403a-733e-4f96-9239-2e95d5c3101c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_847;                               !- Feature Value 1

OS:BuildingStory,
  {cc80de91-7d76-47c1-a437-444fe21fdac6}, !- Handle
  Floor1,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0afc9238-f612-4c8a-82f5-c461356f6feb}; !- Group Rendering Name

OS:Surface,
  {f99a8787-ca08-47ae-bd94-4e850f35fbde}, !- Handle
  Room_847_bf20fe0d..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e4e8332-ddb1-48da-a296-6c7430794202}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592308, 3.8, !- X,Y,Z Vertex 1 {m}
  29.7961046848806, 7.19195721592308, 0,  !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 0,  !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 3.8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {33c564ce-2ab6-464a-a5c3-b7be78b76b44}, !- Handle
  {f99a8787-ca08-47ae-bd94-4e850f35fbde}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_847_bf20fe0d..Face0;               !- Feature Value 1

OS:SubSurface,
  {fba2ece5-8aec-4a60-8c2e-818e1fce48f9}, !- Handle
  Room_847_bf20fe0d..Face0_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f99a8787-ca08-47ae-bd94-4e850f35fbde}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.4570425020269, 7.19195721592308, 2.8, !- X,Y,Z Vertex 1 {m}
  29.4570425020269, 7.19195721592308, 0.8, !- X,Y,Z Vertex 2 {m}
  27.3096486772867, 7.19195721592308, 0.8, !- X,Y,Z Vertex 3 {m}
  27.3096486772867, 7.19195721592308, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {954d1714-7097-478d-b752-9559041a379b}, !- Handle
  Room_847_bf20fe0d..Face0_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f99a8787-ca08-47ae-bd94-4e850f35fbde}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.6315243115792, 7.19195721592308, 2.8, !- X,Y,Z Vertex 1 {m}
  26.6315243115792, 7.19195721592308, 0.8, !- X,Y,Z Vertex 2 {m}
  24.484130486839, 7.19195721592308, 0.8, !- X,Y,Z Vertex 3 {m}
  24.484130486839, 7.19195721592308, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99f8bd0e-2934-47c7-9dec-a3e787c2b011}, !- Handle
  Room_847_bf20fe0d..Face0_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f99a8787-ca08-47ae-bd94-4e850f35fbde}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.8060061211316, 7.19195721592308, 2.8, !- X,Y,Z Vertex 1 {m}
  23.8060061211316, 7.19195721592308, 0.8, !- X,Y,Z Vertex 2 {m}
  21.6586122963914, 7.19195721592308, 0.8, !- X,Y,Z Vertex 3 {m}
  21.6586122963914, 7.19195721592308, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {643695e6-91d7-443f-a506-911d698d84f5}, !- Handle
  Room_847_bf20fe0d..Face0_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f99a8787-ca08-47ae-bd94-4e850f35fbde}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.9804879306839, 7.19195721592308, 2.8, !- X,Y,Z Vertex 1 {m}
  20.9804879306839, 7.19195721592308, 0.8, !- X,Y,Z Vertex 2 {m}
  18.8330941059437, 7.19195721592308, 0.8, !- X,Y,Z Vertex 3 {m}
  18.8330941059437, 7.19195721592308, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6e66891-8085-419f-a9c1-e270eb5e249f}, !- Handle
  Room_847_bf20fe0d..Face0_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f99a8787-ca08-47ae-bd94-4e850f35fbde}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1549697402363, 7.19195721592308, 2.8, !- X,Y,Z Vertex 1 {m}
  18.1549697402363, 7.19195721592308, 0.8, !- X,Y,Z Vertex 2 {m}
  16.0075759154961, 7.19195721592308, 0.8, !- X,Y,Z Vertex 3 {m}
  16.0075759154961, 7.19195721592308, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1af26e56-a011-4579-b4be-6be9489687e6}, !- Handle
  Room_847_bf20fe0d..Face0_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f99a8787-ca08-47ae-bd94-4e850f35fbde}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3294515497887, 7.19195721592308, 2.8, !- X,Y,Z Vertex 1 {m}
  15.3294515497887, 7.19195721592308, 0.8, !- X,Y,Z Vertex 2 {m}
  13.1820577250485, 7.19195721592308, 0.8, !- X,Y,Z Vertex 3 {m}
  13.1820577250485, 7.19195721592308, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f661c0f-31b2-411c-93fe-db6af935e41e}, !- Handle
  Room_847_bf20fe0d..Face0_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f99a8787-ca08-47ae-bd94-4e850f35fbde}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.503933359341, 7.19195721592308, 2.8, !- X,Y,Z Vertex 1 {m}
  12.503933359341, 7.19195721592308, 0.8, !- X,Y,Z Vertex 2 {m}
  10.3565395346008, 7.19195721592308, 0.8, !- X,Y,Z Vertex 3 {m}
  10.3565395346008, 7.19195721592308, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f27360c-4ac7-4b84-8a82-4b737781cc2c}, !- Handle
  Room_847_bf20fe0d..Face0_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f99a8787-ca08-47ae-bd94-4e850f35fbde}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.67841516889338, 7.19195721592308, 2.8, !- X,Y,Z Vertex 1 {m}
  9.67841516889338, 7.19195721592308, 0.8, !- X,Y,Z Vertex 2 {m}
  7.53102134415318, 7.19195721592308, 0.8, !- X,Y,Z Vertex 3 {m}
  7.53102134415318, 7.19195721592308, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44fc3577-d9d5-41e1-81bf-6fc7ab8e5da8}, !- Handle
  Room_847_bf20fe0d..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e4e8332-ddb1-48da-a296-6c7430794202}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19195916129946, 7.19195721592308, 3.8, !- X,Y,Z Vertex 1 {m}
  7.19195916129946, 7.19195721592308, -1.5498790351286e-46, !- X,Y,Z Vertex 2 {m}
  3.52517641383348e-24, -3.52517736737015e-24, -7.749395175643e-47, !- X,Y,Z Vertex 3 {m}
  -6.66133829543787e-16, -6.66133739944815e-16, 3.8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {448312ba-a030-4199-8262-c2d05dbf82be}, !- Handle
  {44fc3577-d9d5-41e1-81bf-6fc7ab8e5da8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_847_bf20fe0d..Face1;               !- Feature Value 1

OS:SubSurface,
  {620f0df7-2561-4b87-95f7-35e6750efddb}, !- Handle
  Room_847_bf20fe0d..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44fc3577-d9d5-41e1-81bf-6fc7ab8e5da8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.90428079484748, 6.90427892728616, 2.8, !- X,Y,Z Vertex 1 {m}
  6.90428079484748, 6.90427892728616, 0.8, !- X,Y,Z Vertex 2 {m}
  5.08231780731828, 5.08231643258564, 0.8, !- X,Y,Z Vertex 3 {m}
  5.08231780731828, 5.08231643258564, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2910b34e-8a58-4c94-8a65-8f1bd0c3be86}, !- Handle
  Room_847_bf20fe0d..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44fc3577-d9d5-41e1-81bf-6fc7ab8e5da8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.50696107441433, 4.5069598553118, 2.8, !- X,Y,Z Vertex 1 {m}
  4.50696107441433, 4.5069598553118, 0.8, !- X,Y,Z Vertex 2 {m}
  2.68499808688513, 2.68499736061128, 0.8, !- X,Y,Z Vertex 3 {m}
  2.68499808688513, 2.68499736061128, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54b681c4-4fb6-4624-b6eb-b79fcf109169}, !- Handle
  Room_847_bf20fe0d..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44fc3577-d9d5-41e1-81bf-6fc7ab8e5da8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.10964135398117, 2.10964078333744, 2.8, !- X,Y,Z Vertex 1 {m}
  2.10964135398117, 2.10964078333744, 0.8, !- X,Y,Z Vertex 2 {m}
  0.287678366451977, 0.287678288636922, 0.8, !- X,Y,Z Vertex 3 {m}
  0.287678366451977, 0.287678288636922, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18dde4d1-d5f7-4758-bb03-828a08569645}, !- Handle
  Room_847_bf20fe0d..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e4e8332-ddb1-48da-a296-6c7430794202}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, -8.88178419700125e-16, 3.8, !- X,Y,Z Vertex 1 {m}
  36.9880599558237, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 0,  !- X,Y,Z Vertex 3 {m}
  29.7961046848806, 7.19195721592308, 3.8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5e49ef3a-8139-4b3d-accf-e9ab9ad687d4}, !- Handle
  {18dde4d1-d5f7-4758-bb03-828a08569645}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_847_bf20fe0d..Face2;               !- Feature Value 1

OS:SubSurface,
  {e75d4776-5fce-4318-8c70-78461fffa2fd}, !- Handle
  Room_847_bf20fe0d..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {18dde4d1-d5f7-4758-bb03-828a08569645}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.700381744986, 0.287678288636903, 2.8, !- X,Y,Z Vertex 1 {m}
  36.700381744986, 0.287678288636903, 0.8, !- X,Y,Z Vertex 2 {m}
  34.8784197430137, 2.10964078333745, 0.8, !- X,Y,Z Vertex 3 {m}
  34.8784197430137, 2.10964078333745, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05a4fa0b-27e1-469b-a661-32237e181b79}, !- Handle
  Room_847_bf20fe0d..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {18dde4d1-d5f7-4758-bb03-828a08569645}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.3030633213383, 2.68499736061126, 2.8, !- X,Y,Z Vertex 1 {m}
  34.3030633213383, 2.68499736061126, 0.8, !- X,Y,Z Vertex 2 {m}
  32.481101319366, 4.50695985531182, 0.8, !- X,Y,Z Vertex 3 {m}
  32.481101319366, 4.50695985531182, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06e168bd-bb05-40b9-8a9d-c3e148127f7b}, !- Handle
  Room_847_bf20fe0d..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {18dde4d1-d5f7-4758-bb03-828a08569645}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9057448976906, 5.08231643258562, 2.8, !- X,Y,Z Vertex 1 {m}
  31.9057448976906, 5.08231643258562, 0.8, !- X,Y,Z Vertex 2 {m}
  30.0837828957183, 6.90427892728618, 0.8, !- X,Y,Z Vertex 3 {m}
  30.0837828957183, 6.90427892728618, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3037b28-3720-4d6a-8b3c-8419dc09e805}, !- Handle
  Room_847_bf20fe0d..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4e4e8332-ddb1-48da-a296-6c7430794202}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, -8.88178419700125e-16, 3.8, !- X,Y,Z Vertex 1 {m}
  29.7961046848806, 7.19195721592308, 3.8, !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 3.8, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, -8.88178419700125e-16, 3.8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a3f716e1-97c3-49ba-94b4-5a7d89f70719}, !- Handle
  {c3037b28-3720-4d6a-8b3c-8419dc09e805}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_847_bf20fe0d..Face3;               !- Feature Value 1

OS:Surface,
  {8fd04031-7308-488c-ba35-f68001699fd2}, !- Handle
  Room_847_bf20fe0d..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4e4e8332-ddb1-48da-a296-6c7430794202}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592308, 0,  !- X,Y,Z Vertex 1 {m}
  36.9880599558237, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e1498fd1-0765-44b9-9c16-fa8a5c61b32e}, !- Handle
  {8fd04031-7308-488c-ba35-f68001699fd2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_847_bf20fe0d..Face4;               !- Feature Value 1

OS:Surface,
  {31c754dc-2285-44f3-8593-3561872addd1}, !- Handle
  Room_847_bf20fe0d..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e4e8332-ddb1-48da-a296-6c7430794202}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, -8.88178419700125e-16, 3.8, !- X,Y,Z Vertex 1 {m}
  0, 1.20222401955682e-31, 2.80997218372503e-47, !- X,Y,Z Vertex 2 {m}
  36.9880599558237, 1.20222401955682e-31, 2.80997218372503e-47, !- X,Y,Z Vertex 3 {m}
  36.9880599558237, -8.88178419700125e-16, 3.8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {55878647-8629-4e4d-ae48-bbd2fbe9c4a8}, !- Handle
  {31c754dc-2285-44f3-8593-3561872addd1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_847_bf20fe0d..Face5;               !- Feature Value 1

OS:SubSurface,
  {77b491e3-85ed-464e-a341-d40f8ac8a563}, !- Handle
  Room_847_bf20fe0d..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31c754dc-2285-44f3-8593-3561872addd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.369880599558237, 0, 2.8,              !- X,Y,Z Vertex 1 {m}
  0.369880599558237, 0, 0.8,              !- X,Y,Z Vertex 2 {m}
  2.71245773009374, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  2.71245773009374, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5eb761e-3ada-4b5a-9b88-5e26b5045788}, !- Handle
  Room_847_bf20fe0d..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31c754dc-2285-44f3-8593-3561872addd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.45221892921021, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  3.45221892921021, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  5.79479605974571, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  5.79479605974571, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {936cea6a-c209-4fb8-96a2-e342bfda54d2}, !- Handle
  Room_847_bf20fe0d..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31c754dc-2285-44f3-8593-3561872addd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.53455725886219, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  6.53455725886219, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  8.87713438939769, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  8.87713438939769, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4bfad3e5-be63-43b6-baf3-161ba984f5b7}, !- Handle
  Room_847_bf20fe0d..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31c754dc-2285-44f3-8593-3561872addd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.61689558851416, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  9.61689558851416, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  11.9594727190497, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  11.9594727190497, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5c556a3-a484-47d2-b8da-936052474ee1}, !- Handle
  Room_847_bf20fe0d..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31c754dc-2285-44f3-8593-3561872addd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.6992339181661, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  12.6992339181661, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  15.0418110487016, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  15.0418110487016, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9306d7f-7606-4d5c-854d-4357419a8f53}, !- Handle
  Room_847_bf20fe0d..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31c754dc-2285-44f3-8593-3561872addd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.7815722478181, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  15.7815722478181, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  18.1241493783536, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  18.1241493783536, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba4fcceb-4ebe-4870-a470-264557263144}, !- Handle
  Room_847_bf20fe0d..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31c754dc-2285-44f3-8593-3561872addd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.8639105774701, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  18.8639105774701, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  21.2064877080056, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  21.2064877080056, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c386992b-0f01-4c0c-ab47-eb7566eceaa8}, !- Handle
  Room_847_bf20fe0d..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31c754dc-2285-44f3-8593-3561872addd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.9462489071221, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  21.9462489071221, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  24.2888260376576, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  24.2888260376576, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7e268fb-1331-45b5-90d8-c52c1cb60963}, !- Handle
  Room_847_bf20fe0d..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31c754dc-2285-44f3-8593-3561872addd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.028587236774, 0, 2.8,                !- X,Y,Z Vertex 1 {m}
  25.028587236774, 0, 0.8,                !- X,Y,Z Vertex 2 {m}
  27.3711643673095, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  27.3711643673095, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b492aef2-b568-41f1-9bef-902546f463ed}, !- Handle
  Room_847_bf20fe0d..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31c754dc-2285-44f3-8593-3561872addd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.110925566426, 0, 2.8,                !- X,Y,Z Vertex 1 {m}
  28.110925566426, 0, 0.8,                !- X,Y,Z Vertex 2 {m}
  30.4535026969615, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  30.4535026969615, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86899cf2-4a5e-4966-8008-3f4f76b6e67b}, !- Handle
  Room_847_bf20fe0d..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31c754dc-2285-44f3-8593-3561872addd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.193263896078, 0, 2.8,                !- X,Y,Z Vertex 1 {m}
  31.193263896078, 0, 0.8,                !- X,Y,Z Vertex 2 {m}
  33.5358410266135, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  33.5358410266135, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a54eb293-2b4e-4343-b178-484835995574}, !- Handle
  Room_847_bf20fe0d..Face5_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31c754dc-2285-44f3-8593-3561872addd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.27560222573, 0, 2.8,                 !- X,Y,Z Vertex 1 {m}
  34.27560222573, 0, 0.8,                 !- X,Y,Z Vertex 2 {m}
  36.6181793562655, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  36.6181793562655, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {eed894a0-2fcd-4cb2-99dd-4fbaae0f81bf}, !- Handle
  MediumOffice Building_Service Hot Water..Room_847_bf20fe0d, !- Name
  General,                                !- End-Use Subcategory
  2.30650789276611e-06,                   !- Peak Flow Rate {m3/s}
  {7b5030ee-da7c-4b1f-b48f-bb33f1ce28e1}, !- Target Temperature Schedule Name
  {95f7a916-041b-4ee6-9dee-3e4af8ea74af}, !- Sensible Fraction Schedule Name
  {046d353f-531b-4e5e-83be-870b2d146aac}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9c656625-c2ba-4377-860e-58e9fc617877}, !- Handle
  MediumOffice Building_Service Hot Water..Room_847_bf20fe0d, !- Name
  {eed894a0-2fcd-4cb2-99dd-4fbaae0f81bf}, !- Water Use Equipment Definition Name
  {4e4e8332-ddb1-48da-a296-6c7430794202}, !- Space Name
  {cfd2eaad-9d6b-483d-bbac-12faf8c2fd59}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {b32c1931-ad08-40f1-a72d-d08167d4f92b}, !- Handle
  Always On Discrete,                     !- Name
  {24141d5b-a716-4917-87c0-aa0088fd8863}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {24141d5b-a716-4917-87c0-aa0088fd8863}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {7b5030ee-da7c-4b1f-b48f-bb33f1ce28e1}, !- Handle
  60.0C Hot Water,                        !- Name
  {9c1707c7-fc29-4781-8bdb-b5d8bde7f3a9}, !- Schedule Type Limits Name
  {6e13ad85-f1b3-456c-a24f-0b3c29c8ae6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e13ad85-f1b3-456c-a24f-0b3c29c8ae6b}, !- Handle
  Schedule Day 15,                        !- Name
  {9c1707c7-fc29-4781-8bdb-b5d8bde7f3a9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Connections,
  {23933726-4902-4810-b630-b4a8570e780c}, !- Handle
  Water Use Connections 1,                !- Name
  {944812d1-0e44-4eea-8c2f-35b95e04f1b6}, !- Inlet Node Name
  {39fc2fc5-5b99-49b0-a927-62d9105bda6e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {7b5030ee-da7c-4b1f-b48f-bb33f1ce28e1}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9c656625-c2ba-4377-860e-58e9fc617877}; !- Water Use Equipment Name 1

OS:ScheduleTypeLimits,
  {9c1707c7-fc29-4781-8bdb-b5d8bde7f3a9}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {95f7a916-041b-4ee6-9dee-3e4af8ea74af}, !- Handle
  0.2 Hot Water Sensible Fraction,        !- Name
  ,                                       !- Schedule Type Limits Name
  {adfb3ece-5837-4412-aef4-041c12acbb57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {adfb3ece-5837-4412-aef4-041c12acbb57}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {046d353f-531b-4e5e-83be-870b2d146aac}, !- Handle
  0.05 Hot Water Latent Fraction,         !- Name
  ,                                       !- Schedule Type Limits Name
  {85ea954d-ed1b-4079-b318-4b26a263a8b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85ea954d-ed1b-4079-b318-4b26a263a8b6}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b41757ef-356c-4a26-bec7-4368ad40540b}, !- Handle
  MediumOffice Building_Setpoint,         !- Name
  {16ee1a2d-d35f-44ad-9106-d4e6a2bc2884}, !- Heating Setpoint Temperature Schedule Name
  {b51e6412-a1f6-4b54-b819-be5d5ef24f99}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {6d8c2378-5e08-4e24-ae0b-006e7acadcb3}, !- Handle
  Room_848_4f8b0f57_Space,                !- Name
  {2ae564cf-1acb-4331-b347-2f33372084e4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {be6d1497-afc2-42d2-a576-50689aa3a49e}, !- Building Story Name
  {a3852fe2-523b-41a4-b421-e4661f3301fd}; !- Thermal Zone Name

OS:ThermalZone,
  {a3852fe2-523b-41a4-b421-e4661f3301fd}, !- Handle
  Room_848_4f8b0f57,                      !- Name
  ,                                       !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  814.310725199715,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e73e8222-2f5c-4d34-afd7-25dc6cdd217d}, !- Zone Air Inlet Port List
  {fb2f0a9c-733c-4723-9518-dbb14ff04ed1}, !- Zone Air Exhaust Port List
  {bd4ba76b-24ef-4a16-9f5a-169bb260b76a}, !- Zone Air Node Name
  {3e956d50-862e-4e8b-b672-d151519e7855}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b75179ef-ed63-494e-a97c-3c7460a5abde}, !- Group Rendering Name
  {b1774952-d712-4306-b299-58b16243a68b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cddc699-6f0b-4c97-b942-f6d5c903817a}, !- Handle
  Node 2,                                 !- Name
  {bd4ba76b-24ef-4a16-9f5a-169bb260b76a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd4ba76b-24ef-4a16-9f5a-169bb260b76a}, !- Handle
  {a3852fe2-523b-41a4-b421-e4661f3301fd}, !- Source Object
  11,                                     !- Outlet Port
  {9cddc699-6f0b-4c97-b942-f6d5c903817a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e73e8222-2f5c-4d34-afd7-25dc6cdd217d}, !- Handle
  {a3852fe2-523b-41a4-b421-e4661f3301fd}, !- HVAC Component
  {be5d6c06-1c9c-4817-81f6-fb25d6c6356f}; !- Port 1

OS:PortList,
  {fb2f0a9c-733c-4723-9518-dbb14ff04ed1}, !- Handle
  {a3852fe2-523b-41a4-b421-e4661f3301fd}; !- HVAC Component

OS:PortList,
  {3e956d50-862e-4e8b-b672-d151519e7855}, !- Handle
  {a3852fe2-523b-41a4-b421-e4661f3301fd}, !- HVAC Component
  {17cad7d9-00fc-4147-a341-443eabe59207}; !- Port 1

OS:Sizing:Zone,
  {45aa965d-6e21-4ac6-bb54-f0f583384e08}, !- Handle
  {a3852fe2-523b-41a4-b421-e4661f3301fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cf9d8167-faa1-4a34-b3c3-9a4b77d5cc1e}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {a3852fe2-523b-41a4-b421-e4661f3301fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2e608a57-eefe-49d5-a5bd-6582a173afc5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7f5b4a8d-6583-46eb-a378-20f74c45f270}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {929c48b2-54af-4802-ae42-2dcae764f5b9}, !- Handle
  {6d8c2378-5e08-4e24-ae0b-006e7acadcb3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_848;                               !- Feature Value 1

OS:AdditionalProperties,
  {a175467c-d191-4bc5-972c-132b42a19817}, !- Handle
  {a3852fe2-523b-41a4-b421-e4661f3301fd}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_848;                               !- Feature Value 1

OS:BuildingStory,
  {be6d1497-afc2-42d2-a576-50689aa3a49e}, !- Handle
  Floor2,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {6f1d7ccd-57a4-4a0b-a3c1-304ca72fa507}; !- Group Rendering Name

OS:Surface,
  {be59a28e-f190-45fe-bb48-410c1280c082}, !- Handle
  Room_848_4f8b0f57..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6d8c2378-5e08-4e24-ae0b-006e7acadcb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592308, 3.8, !- X,Y,Z Vertex 1 {m}
  36.9880599558237, -2.22044604925031e-16, 3.8, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.8,                              !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 3.8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9ff8667b-a212-4b24-9b79-d91c377993c6}, !- Handle
  {be59a28e-f190-45fe-bb48-410c1280c082}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_848_4f8b0f57..Face0;               !- Feature Value 1

OS:Surface,
  {0b3b5145-96ab-4752-a014-5c731203e3e1}, !- Handle
  Room_848_4f8b0f57..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d8c2378-5e08-4e24-ae0b-006e7acadcb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592308, 7.6, !- X,Y,Z Vertex 1 {m}
  29.7961046848806, 7.19195721592308, 3.8, !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 3.8, !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 7.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3688f58f-c3b7-4cad-a9f1-c48b076d4bcd}, !- Handle
  {0b3b5145-96ab-4752-a014-5c731203e3e1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_848_4f8b0f57..Face1;               !- Feature Value 1

OS:SubSurface,
  {f3eecf1f-30f8-480a-aa66-561d7c5663ef}, !- Handle
  Room_848_4f8b0f57..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b3b5145-96ab-4752-a014-5c731203e3e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.4570425020269, 7.19195721592308, 6.6, !- X,Y,Z Vertex 1 {m}
  29.4570425020269, 7.19195721592308, 4.6, !- X,Y,Z Vertex 2 {m}
  27.3096486772867, 7.19195721592308, 4.6, !- X,Y,Z Vertex 3 {m}
  27.3096486772867, 7.19195721592308, 6.6; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1166b407-b6c2-4700-ba02-939dc3436ed2}, !- Handle
  Room_848_4f8b0f57..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b3b5145-96ab-4752-a014-5c731203e3e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.6315243115792, 7.19195721592308, 6.6, !- X,Y,Z Vertex 1 {m}
  26.6315243115792, 7.19195721592308, 4.6, !- X,Y,Z Vertex 2 {m}
  24.484130486839, 7.19195721592308, 4.6, !- X,Y,Z Vertex 3 {m}
  24.484130486839, 7.19195721592308, 6.6; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {818ba567-7d33-4fd0-b890-8d83ffcb8238}, !- Handle
  Room_848_4f8b0f57..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b3b5145-96ab-4752-a014-5c731203e3e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.8060061211316, 7.19195721592308, 6.6, !- X,Y,Z Vertex 1 {m}
  23.8060061211316, 7.19195721592308, 4.6, !- X,Y,Z Vertex 2 {m}
  21.6586122963914, 7.19195721592308, 4.6, !- X,Y,Z Vertex 3 {m}
  21.6586122963914, 7.19195721592308, 6.6; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {784b85cd-5ac5-4cc7-b863-d6e55842679c}, !- Handle
  Room_848_4f8b0f57..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b3b5145-96ab-4752-a014-5c731203e3e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.9804879306839, 7.19195721592308, 6.6, !- X,Y,Z Vertex 1 {m}
  20.9804879306839, 7.19195721592308, 4.6, !- X,Y,Z Vertex 2 {m}
  18.8330941059437, 7.19195721592308, 4.6, !- X,Y,Z Vertex 3 {m}
  18.8330941059437, 7.19195721592308, 6.6; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddb80e8f-07a6-4145-b7f2-689a33ac0dc2}, !- Handle
  Room_848_4f8b0f57..Face1_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b3b5145-96ab-4752-a014-5c731203e3e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1549697402363, 7.19195721592308, 6.6, !- X,Y,Z Vertex 1 {m}
  18.1549697402363, 7.19195721592308, 4.6, !- X,Y,Z Vertex 2 {m}
  16.0075759154961, 7.19195721592308, 4.6, !- X,Y,Z Vertex 3 {m}
  16.0075759154961, 7.19195721592308, 6.6; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d68eda4d-f143-461d-9be5-54521a4f6420}, !- Handle
  Room_848_4f8b0f57..Face1_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b3b5145-96ab-4752-a014-5c731203e3e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3294515497887, 7.19195721592308, 6.6, !- X,Y,Z Vertex 1 {m}
  15.3294515497887, 7.19195721592308, 4.6, !- X,Y,Z Vertex 2 {m}
  13.1820577250485, 7.19195721592308, 4.6, !- X,Y,Z Vertex 3 {m}
  13.1820577250485, 7.19195721592308, 6.6; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13872966-a904-4096-b058-b6e4f4482235}, !- Handle
  Room_848_4f8b0f57..Face1_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b3b5145-96ab-4752-a014-5c731203e3e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.503933359341, 7.19195721592308, 6.6, !- X,Y,Z Vertex 1 {m}
  12.503933359341, 7.19195721592308, 4.6, !- X,Y,Z Vertex 2 {m}
  10.3565395346008, 7.19195721592308, 4.6, !- X,Y,Z Vertex 3 {m}
  10.3565395346008, 7.19195721592308, 6.6; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f52ff012-db69-4bd7-8a07-646b5d2c958b}, !- Handle
  Room_848_4f8b0f57..Face1_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b3b5145-96ab-4752-a014-5c731203e3e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.67841516889338, 7.19195721592308, 6.6, !- X,Y,Z Vertex 1 {m}
  9.67841516889338, 7.19195721592308, 4.6, !- X,Y,Z Vertex 2 {m}
  7.53102134415317, 7.19195721592308, 4.6, !- X,Y,Z Vertex 3 {m}
  7.53102134415317, 7.19195721592308, 6.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdaab6ee-c7d6-4f8a-a860-51952e1c7b38}, !- Handle
  Room_848_4f8b0f57..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d8c2378-5e08-4e24-ae0b-006e7acadcb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19195916129946, 7.19195721592308, 7.6, !- X,Y,Z Vertex 1 {m}
  7.19195916129946, 7.19195721592308, 3.8, !- X,Y,Z Vertex 2 {m}
  3.52517641383348e-24, -3.52517736737015e-24, 3.8, !- X,Y,Z Vertex 3 {m}
  -6.66133829543787e-16, -6.66133739944815e-16, 7.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {223bb92b-b5cf-44c2-aae9-8bc01e0cf328}, !- Handle
  {fdaab6ee-c7d6-4f8a-a860-51952e1c7b38}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_848_4f8b0f57..Face2;               !- Feature Value 1

OS:SubSurface,
  {abcaf0f9-6ee1-45d6-b522-08d6045e50d7}, !- Handle
  Room_848_4f8b0f57..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fdaab6ee-c7d6-4f8a-a860-51952e1c7b38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.90428079484748, 6.90427892728616, 6.6, !- X,Y,Z Vertex 1 {m}
  6.90428079484748, 6.90427892728616, 4.6, !- X,Y,Z Vertex 2 {m}
  5.08231780731828, 5.08231643258564, 4.6, !- X,Y,Z Vertex 3 {m}
  5.08231780731828, 5.08231643258564, 6.6; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b39460e5-7081-4a60-9aff-a842cf42aa5b}, !- Handle
  Room_848_4f8b0f57..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fdaab6ee-c7d6-4f8a-a860-51952e1c7b38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.50696107441433, 4.5069598553118, 6.6, !- X,Y,Z Vertex 1 {m}
  4.50696107441433, 4.5069598553118, 4.6, !- X,Y,Z Vertex 2 {m}
  2.68499808688513, 2.68499736061128, 4.6, !- X,Y,Z Vertex 3 {m}
  2.68499808688513, 2.68499736061128, 6.6; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f45c7b2-7319-4a06-9b4a-88a2061e0db1}, !- Handle
  Room_848_4f8b0f57..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fdaab6ee-c7d6-4f8a-a860-51952e1c7b38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.10964135398117, 2.10964078333744, 6.6, !- X,Y,Z Vertex 1 {m}
  2.10964135398117, 2.10964078333744, 4.6, !- X,Y,Z Vertex 2 {m}
  0.287678366451978, 0.287678288636922, 4.6, !- X,Y,Z Vertex 3 {m}
  0.287678366451978, 0.287678288636923, 6.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a370af2-6504-4ec6-bb4e-ed4c2abc6485}, !- Handle
  Room_848_4f8b0f57..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d8c2378-5e08-4e24-ae0b-006e7acadcb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, -9.71445146547012e-16, 7.6, !- X,Y,Z Vertex 1 {m}
  36.9880599558237, -2.22044604925031e-16, 3.8, !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 3.8, !- X,Y,Z Vertex 3 {m}
  29.7961046848806, 7.19195721592308, 7.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bd9ce0d0-3ec8-4128-a3f9-354d6be8a353}, !- Handle
  {1a370af2-6504-4ec6-bb4e-ed4c2abc6485}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_848_4f8b0f57..Face3;               !- Feature Value 1

OS:SubSurface,
  {20da637e-a24c-4711-8588-a23b5a1ea81a}, !- Handle
  Room_848_4f8b0f57..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a370af2-6504-4ec6-bb4e-ed4c2abc6485}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.700381744986, 0.287678288636906, 6.6, !- X,Y,Z Vertex 1 {m}
  36.700381744986, 0.287678288636906, 4.6, !- X,Y,Z Vertex 2 {m}
  34.8784197430137, 2.10964078333745, 4.6, !- X,Y,Z Vertex 3 {m}
  34.8784197430137, 2.10964078333745, 6.6; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {799951a1-4493-4731-8d78-6715e54f9240}, !- Handle
  Room_848_4f8b0f57..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a370af2-6504-4ec6-bb4e-ed4c2abc6485}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.3030633213383, 2.68499736061126, 6.6, !- X,Y,Z Vertex 1 {m}
  34.3030633213383, 2.68499736061126, 4.6, !- X,Y,Z Vertex 2 {m}
  32.481101319366, 4.50695985531182, 4.6, !- X,Y,Z Vertex 3 {m}
  32.481101319366, 4.50695985531182, 6.6; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8a3c7a5-61b1-4d85-95e6-768ceb488ee1}, !- Handle
  Room_848_4f8b0f57..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a370af2-6504-4ec6-bb4e-ed4c2abc6485}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9057448976906, 5.08231643258562, 6.6, !- X,Y,Z Vertex 1 {m}
  31.9057448976906, 5.08231643258562, 4.6, !- X,Y,Z Vertex 2 {m}
  30.0837828957183, 6.90427892728618, 4.6, !- X,Y,Z Vertex 3 {m}
  30.0837828957183, 6.90427892728618, 6.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4326cb6b-12ce-48f6-8d20-15b0a2f59867}, !- Handle
  Room_848_4f8b0f57..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d8c2378-5e08-4e24-ae0b-006e7acadcb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, -9.71445146547012e-16, 7.6, !- X,Y,Z Vertex 1 {m}
  29.7961046848806, 7.19195721592308, 7.6, !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 7.6, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, -8.88178419700125e-16, 7.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6bff007c-089b-45b4-8a45-c07adbba274f}, !- Handle
  {4326cb6b-12ce-48f6-8d20-15b0a2f59867}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_848_4f8b0f57..Face4;               !- Feature Value 1

OS:Surface,
  {0ad9af5f-326b-43eb-95cd-30acda49a059}, !- Handle
  Room_848_4f8b0f57..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d8c2378-5e08-4e24-ae0b-006e7acadcb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, -8.53483950180589e-16, 7.6, !- X,Y,Z Vertex 1 {m}
  -1.43189649670471e-34, -3.46944695195353e-17, 3.8, !- X,Y,Z Vertex 2 {m}
  36.9880599558237, -1.87350135405495e-16, 3.8, !- X,Y,Z Vertex 3 {m}
  36.9880599558237, -1.00613961606655e-15, 7.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {931bf935-22bf-4f4b-a7ce-a761d355add6}, !- Handle
  {0ad9af5f-326b-43eb-95cd-30acda49a059}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_848_4f8b0f57..Face5;               !- Feature Value 1

OS:SubSurface,
  {fa8c2d49-63c2-4298-a366-2d4c8ca7fd0c}, !- Handle
  Room_848_4f8b0f57..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ad9af5f-326b-43eb-95cd-30acda49a059}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.369880599558237, 0, 6.6,              !- X,Y,Z Vertex 1 {m}
  0.369880599558237, 0, 4.6,              !- X,Y,Z Vertex 2 {m}
  2.71245773009374, 0, 4.6,               !- X,Y,Z Vertex 3 {m}
  2.71245773009374, 0, 6.6;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1f2cf71-5b55-479e-b4d0-f824edd9b9e5}, !- Handle
  Room_848_4f8b0f57..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ad9af5f-326b-43eb-95cd-30acda49a059}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.45221892921021, 0, 6.6,               !- X,Y,Z Vertex 1 {m}
  3.45221892921021, 0, 4.6,               !- X,Y,Z Vertex 2 {m}
  5.79479605974571, 0, 4.6,               !- X,Y,Z Vertex 3 {m}
  5.79479605974571, 0, 6.6;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a1c2c74-5f89-42fb-bc82-bf2c91af2517}, !- Handle
  Room_848_4f8b0f57..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ad9af5f-326b-43eb-95cd-30acda49a059}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.53455725886219, 0, 6.6,               !- X,Y,Z Vertex 1 {m}
  6.53455725886219, 0, 4.6,               !- X,Y,Z Vertex 2 {m}
  8.87713438939769, 0, 4.6,               !- X,Y,Z Vertex 3 {m}
  8.87713438939769, 0, 6.6;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d164014-d29d-4df6-8cd4-3157d4871343}, !- Handle
  Room_848_4f8b0f57..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ad9af5f-326b-43eb-95cd-30acda49a059}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.61689558851416, 0, 6.6,               !- X,Y,Z Vertex 1 {m}
  9.61689558851416, 0, 4.6,               !- X,Y,Z Vertex 2 {m}
  11.9594727190497, 0, 4.6,               !- X,Y,Z Vertex 3 {m}
  11.9594727190497, 0, 6.6;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {631b4048-9540-4176-90ba-cbae1235921e}, !- Handle
  Room_848_4f8b0f57..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ad9af5f-326b-43eb-95cd-30acda49a059}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.6992339181661, 0, 6.6,               !- X,Y,Z Vertex 1 {m}
  12.6992339181661, 0, 4.6,               !- X,Y,Z Vertex 2 {m}
  15.0418110487016, 0, 4.6,               !- X,Y,Z Vertex 3 {m}
  15.0418110487016, 0, 6.6;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {819cadb2-be56-4580-8b00-11a13f81b3d4}, !- Handle
  Room_848_4f8b0f57..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ad9af5f-326b-43eb-95cd-30acda49a059}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.7815722478181, 0, 6.6,               !- X,Y,Z Vertex 1 {m}
  15.7815722478181, 0, 4.6,               !- X,Y,Z Vertex 2 {m}
  18.1241493783536, 0, 4.6,               !- X,Y,Z Vertex 3 {m}
  18.1241493783536, 0, 6.6;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f34a0dab-8229-4d98-993e-85e806facad6}, !- Handle
  Room_848_4f8b0f57..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ad9af5f-326b-43eb-95cd-30acda49a059}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.8639105774701, 0, 6.6,               !- X,Y,Z Vertex 1 {m}
  18.8639105774701, 0, 4.6,               !- X,Y,Z Vertex 2 {m}
  21.2064877080056, 0, 4.6,               !- X,Y,Z Vertex 3 {m}
  21.2064877080056, 0, 6.6;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a38cd213-feec-4bd9-af72-9f2278d47393}, !- Handle
  Room_848_4f8b0f57..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ad9af5f-326b-43eb-95cd-30acda49a059}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.9462489071221, 0, 6.6,               !- X,Y,Z Vertex 1 {m}
  21.9462489071221, 0, 4.6,               !- X,Y,Z Vertex 2 {m}
  24.2888260376576, 0, 4.6,               !- X,Y,Z Vertex 3 {m}
  24.2888260376576, 0, 6.6;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {118687bb-4dc5-4ed2-a4e9-a446ea4fbdf1}, !- Handle
  Room_848_4f8b0f57..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ad9af5f-326b-43eb-95cd-30acda49a059}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.028587236774, 0, 6.6,                !- X,Y,Z Vertex 1 {m}
  25.028587236774, 0, 4.6,                !- X,Y,Z Vertex 2 {m}
  27.3711643673095, 0, 4.6,               !- X,Y,Z Vertex 3 {m}
  27.3711643673095, 0, 6.6;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b39f1ae8-79cc-459c-a9df-76d38c97c1e1}, !- Handle
  Room_848_4f8b0f57..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ad9af5f-326b-43eb-95cd-30acda49a059}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.110925566426, 0, 6.6,                !- X,Y,Z Vertex 1 {m}
  28.110925566426, 0, 4.6,                !- X,Y,Z Vertex 2 {m}
  30.4535026969615, 0, 4.6,               !- X,Y,Z Vertex 3 {m}
  30.4535026969615, 0, 6.6;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85abe341-7500-4150-a0e1-c6324cc3ee6f}, !- Handle
  Room_848_4f8b0f57..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ad9af5f-326b-43eb-95cd-30acda49a059}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.193263896078, 0, 6.6,                !- X,Y,Z Vertex 1 {m}
  31.193263896078, 0, 4.6,                !- X,Y,Z Vertex 2 {m}
  33.5358410266135, 0, 4.6,               !- X,Y,Z Vertex 3 {m}
  33.5358410266135, 0, 6.6;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64e65e88-cce1-4502-aa46-56eaf36af15a}, !- Handle
  Room_848_4f8b0f57..Face5_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ad9af5f-326b-43eb-95cd-30acda49a059}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.27560222573, 0, 6.6,                 !- X,Y,Z Vertex 1 {m}
  34.27560222573, 0, 4.6,                 !- X,Y,Z Vertex 2 {m}
  36.6181793562655, 0, 4.6,               !- X,Y,Z Vertex 3 {m}
  36.6181793562655, 0, 6.6;               !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {bf346f2c-2301-407d-9ebd-8a561484089c}, !- Handle
  MediumOffice Building_Service Hot Water..Room_848_4f8b0f57, !- Name
  General,                                !- End-Use Subcategory
  2.30650789276611e-06,                   !- Peak Flow Rate {m3/s}
  {7b5030ee-da7c-4b1f-b48f-bb33f1ce28e1}, !- Target Temperature Schedule Name
  {95f7a916-041b-4ee6-9dee-3e4af8ea74af}, !- Sensible Fraction Schedule Name
  {046d353f-531b-4e5e-83be-870b2d146aac}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f5bdbd28-61cf-4825-9e5d-117862e8f612}, !- Handle
  MediumOffice Building_Service Hot Water..Room_848_4f8b0f57, !- Name
  {bf346f2c-2301-407d-9ebd-8a561484089c}, !- Water Use Equipment Definition Name
  {6d8c2378-5e08-4e24-ae0b-006e7acadcb3}, !- Space Name
  {cfd2eaad-9d6b-483d-bbac-12faf8c2fd59}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c1fd62bf-0448-42b8-9f6f-969d90f40f20}, !- Handle
  Water Use Connections 2,                !- Name
  {47e325ca-d142-4cf8-b908-6bb87e330e99}, !- Inlet Node Name
  {08d72480-86be-4d8c-a181-7a48931133e7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {7b5030ee-da7c-4b1f-b48f-bb33f1ce28e1}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f5bdbd28-61cf-4825-9e5d-117862e8f612}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b1774952-d712-4306-b299-58b16243a68b}, !- Handle
  MediumOffice Building_Setpoint 1,       !- Name
  {16ee1a2d-d35f-44ad-9106-d4e6a2bc2884}, !- Heating Setpoint Temperature Schedule Name
  {b51e6412-a1f6-4b54-b819-be5d5ef24f99}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {71b36ba2-7063-42bd-8eb1-cfb3aded1433}, !- Handle
  Room_849_cbaa833d_Space,                !- Name
  {2ae564cf-1acb-4331-b347-2f33372084e4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4593aba5-dffb-4fb7-ba16-20bfb833723d}, !- Building Story Name
  {a01e48dd-b7e7-4672-b03a-1de0de0b7e65}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {a01e48dd-b7e7-4672-b03a-1de0de0b7e65}, !- Handle
  Room_849_cbaa833d,                      !- Name
  ,                                       !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  814.310725199715,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecf0323e-c2ee-4b6e-9632-724b4ac92970}, !- Zone Air Inlet Port List
  {f9abe577-149d-4853-81fb-928227acaeda}, !- Zone Air Exhaust Port List
  {c4c05568-58d3-42b8-a4fa-40ef021544bc}, !- Zone Air Node Name
  {93c02697-ceba-4a81-a32c-40b226839231}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {06d3cd37-c176-42b4-a7b0-0735009e0e6b}, !- Group Rendering Name
  {faf546e0-4521-43f1-b726-59f7d9c677d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {232a11cf-af26-4868-ae9e-ba89a92a3924}, !- Handle
  Node 3,                                 !- Name
  {c4c05568-58d3-42b8-a4fa-40ef021544bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4c05568-58d3-42b8-a4fa-40ef021544bc}, !- Handle
  {a01e48dd-b7e7-4672-b03a-1de0de0b7e65}, !- Source Object
  11,                                     !- Outlet Port
  {232a11cf-af26-4868-ae9e-ba89a92a3924}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecf0323e-c2ee-4b6e-9632-724b4ac92970}, !- Handle
  {a01e48dd-b7e7-4672-b03a-1de0de0b7e65}, !- HVAC Component
  {8979945b-27c1-4dcd-9827-e7f014da677a}; !- Port 1

OS:PortList,
  {f9abe577-149d-4853-81fb-928227acaeda}, !- Handle
  {a01e48dd-b7e7-4672-b03a-1de0de0b7e65}; !- HVAC Component

OS:PortList,
  {93c02697-ceba-4a81-a32c-40b226839231}, !- Handle
  {a01e48dd-b7e7-4672-b03a-1de0de0b7e65}, !- HVAC Component
  {26209eab-c819-4996-b3ad-6f71a9ce22d2}; !- Port 1

OS:Sizing:Zone,
  {5d42032f-25f1-4ab5-92a3-fd785daf5fd3}, !- Handle
  {a01e48dd-b7e7-4672-b03a-1de0de0b7e65}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {17eb7417-bf44-45a4-870a-dcc3a9c1a5f4}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {a01e48dd-b7e7-4672-b03a-1de0de0b7e65}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5c654b70-9e49-4b98-b761-766fcc9133ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {db3f8c13-449e-40b1-aa78-4bcfdede8d23}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {ce22f342-e1d0-41f0-aeaf-386e8bd122d6}, !- Handle
  {71b36ba2-7063-42bd-8eb1-cfb3aded1433}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_849;                               !- Feature Value 1

OS:AdditionalProperties,
  {6a628b67-6e56-4784-af0b-d4dace0e021f}, !- Handle
  {a01e48dd-b7e7-4672-b03a-1de0de0b7e65}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_849;                               !- Feature Value 1

OS:BuildingStory,
  {4593aba5-dffb-4fb7-ba16-20bfb833723d}, !- Handle
  Floor3,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {376bb60f-aa98-4593-8e0e-4bd070da99da}; !- Group Rendering Name

OS:Surface,
  {6efde279-a240-4afd-8009-4c93b292dcd7}, !- Handle
  Room_849_cbaa833d..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {71b36ba2-7063-42bd-8eb1-cfb3aded1433}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592308, 7.6, !- X,Y,Z Vertex 1 {m}
  36.9880599558237, -8.32667268468868e-17, 7.6, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0, 7.6,          !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 7.6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {32009b4f-9498-4d3e-ac61-275989b018b9}, !- Handle
  {6efde279-a240-4afd-8009-4c93b292dcd7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_849_cbaa833d..Face0;               !- Feature Value 1

OS:Surface,
  {9f07edfa-d739-42c2-b91f-edcffacaa326}, !- Handle
  Room_849_cbaa833d..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71b36ba2-7063-42bd-8eb1-cfb3aded1433}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592308, 11.4, !- X,Y,Z Vertex 1 {m}
  29.7961046848806, 7.19195721592308, 7.6, !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 7.6, !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 11.4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1c2dc351-25eb-4088-9d35-52771b274215}, !- Handle
  {9f07edfa-d739-42c2-b91f-edcffacaa326}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_849_cbaa833d..Face1;               !- Feature Value 1

OS:SubSurface,
  {2d48f919-db43-4bf8-bdb1-718e6b212554}, !- Handle
  Room_849_cbaa833d..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f07edfa-d739-42c2-b91f-edcffacaa326}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.4570425020269, 7.19195721592308, 10.4, !- X,Y,Z Vertex 1 {m}
  29.4570425020269, 7.19195721592308, 8.4, !- X,Y,Z Vertex 2 {m}
  27.3096486772867, 7.19195721592308, 8.4, !- X,Y,Z Vertex 3 {m}
  27.3096486772867, 7.19195721592308, 10.4; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d8123d0-23f5-4388-a625-9c61ce7055f4}, !- Handle
  Room_849_cbaa833d..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f07edfa-d739-42c2-b91f-edcffacaa326}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.6315243115792, 7.19195721592308, 10.4, !- X,Y,Z Vertex 1 {m}
  26.6315243115792, 7.19195721592308, 8.4, !- X,Y,Z Vertex 2 {m}
  24.484130486839, 7.19195721592308, 8.4, !- X,Y,Z Vertex 3 {m}
  24.484130486839, 7.19195721592308, 10.4; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4812f5af-c212-4416-a740-c972344ecd9b}, !- Handle
  Room_849_cbaa833d..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f07edfa-d739-42c2-b91f-edcffacaa326}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.8060061211316, 7.19195721592308, 10.4, !- X,Y,Z Vertex 1 {m}
  23.8060061211316, 7.19195721592308, 8.4, !- X,Y,Z Vertex 2 {m}
  21.6586122963914, 7.19195721592308, 8.4, !- X,Y,Z Vertex 3 {m}
  21.6586122963914, 7.19195721592308, 10.4; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fc85ed2-47b9-48ed-b3de-eb96199f9929}, !- Handle
  Room_849_cbaa833d..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f07edfa-d739-42c2-b91f-edcffacaa326}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.9804879306839, 7.19195721592308, 10.4, !- X,Y,Z Vertex 1 {m}
  20.9804879306839, 7.19195721592308, 8.4, !- X,Y,Z Vertex 2 {m}
  18.8330941059437, 7.19195721592308, 8.4, !- X,Y,Z Vertex 3 {m}
  18.8330941059437, 7.19195721592308, 10.4; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17223a9c-b952-4a71-81a8-8bdb2f1fb2d0}, !- Handle
  Room_849_cbaa833d..Face1_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f07edfa-d739-42c2-b91f-edcffacaa326}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1549697402363, 7.19195721592308, 10.4, !- X,Y,Z Vertex 1 {m}
  18.1549697402363, 7.19195721592308, 8.4, !- X,Y,Z Vertex 2 {m}
  16.0075759154961, 7.19195721592308, 8.4, !- X,Y,Z Vertex 3 {m}
  16.0075759154961, 7.19195721592308, 10.4; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2084755f-616b-4177-b821-6129e457668b}, !- Handle
  Room_849_cbaa833d..Face1_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f07edfa-d739-42c2-b91f-edcffacaa326}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3294515497887, 7.19195721592308, 10.4, !- X,Y,Z Vertex 1 {m}
  15.3294515497887, 7.19195721592308, 8.4, !- X,Y,Z Vertex 2 {m}
  13.1820577250485, 7.19195721592308, 8.4, !- X,Y,Z Vertex 3 {m}
  13.1820577250485, 7.19195721592308, 10.4; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6b183f3-2365-4802-9535-d93db3314a16}, !- Handle
  Room_849_cbaa833d..Face1_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f07edfa-d739-42c2-b91f-edcffacaa326}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.503933359341, 7.19195721592308, 10.4, !- X,Y,Z Vertex 1 {m}
  12.503933359341, 7.19195721592308, 8.4, !- X,Y,Z Vertex 2 {m}
  10.3565395346008, 7.19195721592308, 8.4, !- X,Y,Z Vertex 3 {m}
  10.3565395346008, 7.19195721592308, 10.4; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {335ff7df-d04f-4dcd-a111-bd44639d4829}, !- Handle
  Room_849_cbaa833d..Face1_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f07edfa-d739-42c2-b91f-edcffacaa326}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.67841516889338, 7.19195721592308, 10.4, !- X,Y,Z Vertex 1 {m}
  9.67841516889338, 7.19195721592308, 8.4, !- X,Y,Z Vertex 2 {m}
  7.53102134415318, 7.19195721592308, 8.4, !- X,Y,Z Vertex 3 {m}
  7.53102134415318, 7.19195721592308, 10.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f0d9261-3402-4efc-af73-613d4b29b798}, !- Handle
  Room_849_cbaa833d..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71b36ba2-7063-42bd-8eb1-cfb3aded1433}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19195916129946, 7.19195721592308, 11.4, !- X,Y,Z Vertex 1 {m}
  7.19195916129946, 7.19195721592308, 7.6, !- X,Y,Z Vertex 2 {m}
  -1.38561465018509e-15, -3.90742294908313e-16, 7.6, !- X,Y,Z Vertex 3 {m}
  -1.30521636528663e-15, -6.19170137965376e-16, 11.4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {29073190-e375-4c7a-98c6-5ee0a4e992da}, !- Handle
  {7f0d9261-3402-4efc-af73-613d4b29b798}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_849_cbaa833d..Face2;               !- Feature Value 1

OS:SubSurface,
  {88fba900-8616-4cc9-b529-d0bf31b4a660}, !- Handle
  Room_849_cbaa833d..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7f0d9261-3402-4efc-af73-613d4b29b798}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.90428079484748, 6.90427892728616, 10.4, !- X,Y,Z Vertex 1 {m}
  6.90428079484748, 6.90427892728616, 8.4, !- X,Y,Z Vertex 2 {m}
  5.08231780731828, 5.08231643258564, 8.4, !- X,Y,Z Vertex 3 {m}
  5.08231780731828, 5.08231643258564, 10.4; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {601daf1a-0aa2-4ad7-a154-4853c291b0f3}, !- Handle
  Room_849_cbaa833d..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7f0d9261-3402-4efc-af73-613d4b29b798}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.50696107441433, 4.5069598553118, 10.4, !- X,Y,Z Vertex 1 {m}
  4.50696107441433, 4.5069598553118, 8.4, !- X,Y,Z Vertex 2 {m}
  2.68499808688513, 2.68499736061128, 8.4, !- X,Y,Z Vertex 3 {m}
  2.68499808688513, 2.68499736061128, 10.4; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95e31c64-c3d9-4bf0-8a9b-056d8d497909}, !- Handle
  Room_849_cbaa833d..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7f0d9261-3402-4efc-af73-613d4b29b798}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.10964135398117, 2.10964078333744, 10.4, !- X,Y,Z Vertex 1 {m}
  2.10964135398117, 2.10964078333744, 8.4, !- X,Y,Z Vertex 2 {m}
  0.287678366451978, 0.287678288636923, 8.4, !- X,Y,Z Vertex 3 {m}
  0.287678366451978, 0.287678288636923, 10.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4514bd5-064b-48f4-ba78-6e5547bc527d}, !- Handle
  Room_849_cbaa833d..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71b36ba2-7063-42bd-8eb1-cfb3aded1433}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, -4.9996811244531e-15, 11.4, !- X,Y,Z Vertex 1 {m}
  36.9880599558237, -4.16701385598424e-15, 7.6, !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 7.6, !- X,Y,Z Vertex 3 {m}
  29.7961046848806, 7.19195721592308, 11.4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {72cc8f4f-738e-4c9a-91f3-5ed96a948fbe}, !- Handle
  {b4514bd5-064b-48f4-ba78-6e5547bc527d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_849_cbaa833d..Face3;               !- Feature Value 1

OS:SubSurface,
  {839835fa-424c-49c3-81c4-e5002ad77c61}, !- Handle
  Room_849_cbaa833d..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b4514bd5-064b-48f4-ba78-6e5547bc527d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.700381744986, 0.287678288636899, 10.4, !- X,Y,Z Vertex 1 {m}
  36.700381744986, 0.287678288636899, 8.4, !- X,Y,Z Vertex 2 {m}
  34.8784197430137, 2.10964078333745, 8.4, !- X,Y,Z Vertex 3 {m}
  34.8784197430137, 2.10964078333745, 10.4; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3e165b1-6fa1-46b7-b4cb-76f3e6dd1e82}, !- Handle
  Room_849_cbaa833d..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b4514bd5-064b-48f4-ba78-6e5547bc527d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.3030633213383, 2.68499736061126, 10.4, !- X,Y,Z Vertex 1 {m}
  34.3030633213383, 2.68499736061126, 8.4, !- X,Y,Z Vertex 2 {m}
  32.481101319366, 4.50695985531181, 8.4, !- X,Y,Z Vertex 3 {m}
  32.481101319366, 4.50695985531181, 10.4; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {241b311f-f5b1-4263-8c0c-17c4d8c4a636}, !- Handle
  Room_849_cbaa833d..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b4514bd5-064b-48f4-ba78-6e5547bc527d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9057448976906, 5.08231643258562, 10.4, !- X,Y,Z Vertex 1 {m}
  31.9057448976906, 5.08231643258562, 8.4, !- X,Y,Z Vertex 2 {m}
  30.0837828957183, 6.90427892728616, 8.4, !- X,Y,Z Vertex 3 {m}
  30.0837828957183, 6.90427892728616, 10.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6598f53c-e7dd-4819-983c-d787e0686668}, !- Handle
  Room_849_cbaa833d..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {71b36ba2-7063-42bd-8eb1-cfb3aded1433}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, -9.15933995315754e-16, 11.4, !- X,Y,Z Vertex 1 {m}
  29.7961046848806, 7.19195721592308, 11.4, !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 11.4, !- X,Y,Z Vertex 3 {m}
  -1.03620815631681e-15, -8.88178419700125e-16, 11.4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1a0558ac-6370-49e2-9b8e-d81566523305}, !- Handle
  {6598f53c-e7dd-4819-983c-d787e0686668}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_849_cbaa833d..Face4;               !- Feature Value 1

OS:Surface,
  {55e830ab-4409-4a34-a5ca-a2d8e362421f}, !- Handle
  Room_849_cbaa833d..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71b36ba2-7063-42bd-8eb1-cfb3aded1433}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.03620815631681e-15, -8.74300631892311e-16, 11.4, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -1.38777878078145e-17, 7.6, !- X,Y,Z Vertex 2 {m}
  36.9880599558237, -6.9388939039072e-17, 7.6, !- X,Y,Z Vertex 3 {m}
  36.9880599558237, -9.29811783123568e-16, 11.4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d01b9ab4-2e8b-4df1-9e04-f3d8f096c2b1}, !- Handle
  {55e830ab-4409-4a34-a5ca-a2d8e362421f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_849_cbaa833d..Face5;               !- Feature Value 1

OS:SubSurface,
  {9ca2d93f-d02d-4305-8073-0011faec7866}, !- Handle
  Room_849_cbaa833d..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55e830ab-4409-4a34-a5ca-a2d8e362421f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.369880599558237, 0, 10.4,             !- X,Y,Z Vertex 1 {m}
  0.369880599558237, 0, 8.4,              !- X,Y,Z Vertex 2 {m}
  2.71245773009374, 0, 8.4,               !- X,Y,Z Vertex 3 {m}
  2.71245773009374, 0, 10.4;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55d33ea7-7a49-47bb-ab97-53644ef33e53}, !- Handle
  Room_849_cbaa833d..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55e830ab-4409-4a34-a5ca-a2d8e362421f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.45221892921021, 0, 10.4,              !- X,Y,Z Vertex 1 {m}
  3.45221892921021, 0, 8.4,               !- X,Y,Z Vertex 2 {m}
  5.79479605974571, 0, 8.4,               !- X,Y,Z Vertex 3 {m}
  5.79479605974571, 0, 10.4;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16b4e228-7efb-47b3-9e7f-6e9ec6dad314}, !- Handle
  Room_849_cbaa833d..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55e830ab-4409-4a34-a5ca-a2d8e362421f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.53455725886219, 0, 10.4,              !- X,Y,Z Vertex 1 {m}
  6.53455725886219, 0, 8.4,               !- X,Y,Z Vertex 2 {m}
  8.87713438939769, 0, 8.4,               !- X,Y,Z Vertex 3 {m}
  8.87713438939769, 0, 10.4;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77343aab-3de3-4790-a982-1b93f462fa6b}, !- Handle
  Room_849_cbaa833d..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55e830ab-4409-4a34-a5ca-a2d8e362421f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.61689558851416, 0, 10.4,              !- X,Y,Z Vertex 1 {m}
  9.61689558851416, 0, 8.4,               !- X,Y,Z Vertex 2 {m}
  11.9594727190497, 0, 8.4,               !- X,Y,Z Vertex 3 {m}
  11.9594727190497, 0, 10.4;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45991f95-2eb0-46ac-ae2f-02f26fb8d776}, !- Handle
  Room_849_cbaa833d..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55e830ab-4409-4a34-a5ca-a2d8e362421f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.6992339181661, 0, 10.4,              !- X,Y,Z Vertex 1 {m}
  12.6992339181661, 0, 8.4,               !- X,Y,Z Vertex 2 {m}
  15.0418110487016, 0, 8.4,               !- X,Y,Z Vertex 3 {m}
  15.0418110487016, 0, 10.4;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {384da392-6178-4dde-94c8-45bcb18d39f3}, !- Handle
  Room_849_cbaa833d..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55e830ab-4409-4a34-a5ca-a2d8e362421f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.7815722478181, 0, 10.4,              !- X,Y,Z Vertex 1 {m}
  15.7815722478181, 0, 8.4,               !- X,Y,Z Vertex 2 {m}
  18.1241493783536, 0, 8.4,               !- X,Y,Z Vertex 3 {m}
  18.1241493783536, 0, 10.4;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d8c5ed5-0945-4553-b97b-a2ae138a9683}, !- Handle
  Room_849_cbaa833d..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55e830ab-4409-4a34-a5ca-a2d8e362421f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.8639105774701, 0, 10.4,              !- X,Y,Z Vertex 1 {m}
  18.8639105774701, 0, 8.4,               !- X,Y,Z Vertex 2 {m}
  21.2064877080056, 0, 8.4,               !- X,Y,Z Vertex 3 {m}
  21.2064877080056, 0, 10.4;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f91aada-f2b9-40dd-9d96-f982a31fd17d}, !- Handle
  Room_849_cbaa833d..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55e830ab-4409-4a34-a5ca-a2d8e362421f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.9462489071221, 0, 10.4,              !- X,Y,Z Vertex 1 {m}
  21.9462489071221, 0, 8.4,               !- X,Y,Z Vertex 2 {m}
  24.2888260376576, 0, 8.4,               !- X,Y,Z Vertex 3 {m}
  24.2888260376576, 0, 10.4;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ffa75c5-dc03-49ca-833d-9128a5f0f13a}, !- Handle
  Room_849_cbaa833d..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55e830ab-4409-4a34-a5ca-a2d8e362421f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.028587236774, 0, 10.4,               !- X,Y,Z Vertex 1 {m}
  25.028587236774, 0, 8.4,                !- X,Y,Z Vertex 2 {m}
  27.3711643673095, 0, 8.4,               !- X,Y,Z Vertex 3 {m}
  27.3711643673095, 0, 10.4;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c183525-9ce0-4d90-ba62-0d6db21f600d}, !- Handle
  Room_849_cbaa833d..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55e830ab-4409-4a34-a5ca-a2d8e362421f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.110925566426, 0, 10.4,               !- X,Y,Z Vertex 1 {m}
  28.110925566426, 0, 8.4,                !- X,Y,Z Vertex 2 {m}
  30.4535026969615, 0, 8.4,               !- X,Y,Z Vertex 3 {m}
  30.4535026969615, 0, 10.4;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {244acce2-52ff-471d-a04c-d5cc3953c36c}, !- Handle
  Room_849_cbaa833d..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55e830ab-4409-4a34-a5ca-a2d8e362421f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.193263896078, 0, 10.4,               !- X,Y,Z Vertex 1 {m}
  31.193263896078, 0, 8.4,                !- X,Y,Z Vertex 2 {m}
  33.5358410266135, 0, 8.4,               !- X,Y,Z Vertex 3 {m}
  33.5358410266135, 0, 10.4;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80cef0f6-2931-4515-9afb-ba4e38e87a99}, !- Handle
  Room_849_cbaa833d..Face5_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55e830ab-4409-4a34-a5ca-a2d8e362421f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.27560222573, 0, 10.4,                !- X,Y,Z Vertex 1 {m}
  34.27560222573, 0, 8.4,                 !- X,Y,Z Vertex 2 {m}
  36.6181793562655, 0, 8.4,               !- X,Y,Z Vertex 3 {m}
  36.6181793562655, 0, 10.4;              !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {81cc4d10-30d2-451f-a526-893782ae5e2b}, !- Handle
  MediumOffice Building_Service Hot Water..Room_849_cbaa833d, !- Name
  General,                                !- End-Use Subcategory
  2.30650789276611e-06,                   !- Peak Flow Rate {m3/s}
  {7b5030ee-da7c-4b1f-b48f-bb33f1ce28e1}, !- Target Temperature Schedule Name
  {95f7a916-041b-4ee6-9dee-3e4af8ea74af}, !- Sensible Fraction Schedule Name
  {046d353f-531b-4e5e-83be-870b2d146aac}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {50eeb86d-e559-4f93-bcc4-fd5f94680d9f}, !- Handle
  MediumOffice Building_Service Hot Water..Room_849_cbaa833d, !- Name
  {81cc4d10-30d2-451f-a526-893782ae5e2b}, !- Water Use Equipment Definition Name
  {71b36ba2-7063-42bd-8eb1-cfb3aded1433}, !- Space Name
  {cfd2eaad-9d6b-483d-bbac-12faf8c2fd59}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7436a635-0bda-4625-949d-a8567f197a34}, !- Handle
  Water Use Connections 3,                !- Name
  {cfcbb6ca-e88b-4500-a418-96e54fe2c60c}, !- Inlet Node Name
  {87ced0c2-f2fc-40b0-a035-1c25adc69eeb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {7b5030ee-da7c-4b1f-b48f-bb33f1ce28e1}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {50eeb86d-e559-4f93-bcc4-fd5f94680d9f}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {faf546e0-4521-43f1-b726-59f7d9c677d1}, !- Handle
  MediumOffice Building_Setpoint 2,       !- Name
  {16ee1a2d-d35f-44ad-9106-d4e6a2bc2884}, !- Heating Setpoint Temperature Schedule Name
  {b51e6412-a1f6-4b54-b819-be5d5ef24f99}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {1d82cabd-e0f9-4d69-b62b-a94b19649cd3}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_850;                               !- Feature Value 1

OS:BuildingStory,
  {9fffbe28-9dfd-4aee-b435-4feeaad981db}, !- Handle
  Floor4,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7e8850f9-a7d1-407d-b26c-d8b0be35e5af}; !- Group Rendering Name

OS:AdditionalProperties,
  {22d2ae5c-7a5c-4251-bc0e-a80076464777}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_850_61909b8b..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {5a48d1a4-5da9-4216-ae08-024697cdc902}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_850_61909b8b..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {b1663bbb-d0aa-4080-9beb-c5efba8fd7de}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_850_61909b8b..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {6bd646c8-03dd-497a-84c3-c694246cc30b}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_850_61909b8b..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {3beddc67-eb1d-48c0-b49e-162bd6798236}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_850_61909b8b..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {9eb3f2de-4e91-4c18-b16d-4e7480ea71f5}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_850_61909b8b..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {96f2490e-8b5f-4ad0-a7ef-b55058d79b06}, !- Handle
  MediumOffice Building_Service Hot Water..Room_850_61909b8b, !- Name
  General,                                !- End-Use Subcategory
  2.30650789276611e-06,                   !- Peak Flow Rate {m3/s}
  {7b5030ee-da7c-4b1f-b48f-bb33f1ce28e1}, !- Target Temperature Schedule Name
  {95f7a916-041b-4ee6-9dee-3e4af8ea74af}, !- Sensible Fraction Schedule Name
  {046d353f-531b-4e5e-83be-870b2d146aac}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {a29ac998-8c7c-4550-8bf2-b161af1a08bf}, !- Handle
  Water Use Connections 4,                !- Name
  {97993830-8477-4910-a835-ebe87fa482f1}, !- Inlet Node Name
  {cb2e3ec3-01a3-497b-a265-17d41c0db5c4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {7b5030ee-da7c-4b1f-b48f-bb33f1ce28e1}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4a7126d0-0eb7-4ab7-9b09-18c37e357350}, !- Handle
  MediumOffice Building_Setpoint 3,       !- Name
  {fbf9294b-933a-4c8c-b7a7-da2e2718a1fd}, !- Heating Setpoint Temperature Schedule Name
  {98ea0230-c915-4b6b-abba-cc4504b7c5f9}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {11557864-5377-4715-ae54-ad53417f85f8}, !- Handle
  Room_851_c114ce57_Space,                !- Name
  {2ae564cf-1acb-4331-b347-2f33372084e4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {642953eb-bebc-40f7-b78c-257ee9b8ae5e}, !- Building Story Name
  {5bf6ca18-51c1-42c2-9b48-44a22045358c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {5bf6ca18-51c1-42c2-9b48-44a22045358c}, !- Handle
  Room_851_c114ce57,                      !- Name
  ,                                       !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  814.310725199716,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {331de2d6-b079-428c-9bf9-0ec671bf3340}, !- Zone Air Inlet Port List
  {2b108466-dc06-40d8-a017-c798e725ebdb}, !- Zone Air Exhaust Port List
  {20863b0f-c08f-4f9e-ad26-cc3667725a35}, !- Zone Air Node Name
  {85e8d283-af0e-422c-84bc-fb8c0a8c6008}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8add8b91-26fd-4c41-8488-cd691e7bd6fd}, !- Group Rendering Name
  {17e990f1-369e-485b-8790-3e64f596e12d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db6cc525-4901-46ad-90de-673641296de4}, !- Handle
  Node 5,                                 !- Name
  {20863b0f-c08f-4f9e-ad26-cc3667725a35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20863b0f-c08f-4f9e-ad26-cc3667725a35}, !- Handle
  {5bf6ca18-51c1-42c2-9b48-44a22045358c}, !- Source Object
  11,                                     !- Outlet Port
  {db6cc525-4901-46ad-90de-673641296de4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {331de2d6-b079-428c-9bf9-0ec671bf3340}, !- Handle
  {5bf6ca18-51c1-42c2-9b48-44a22045358c}, !- HVAC Component
  {d061de80-e93e-406c-9bba-01b9dbba262e}; !- Port 1

OS:PortList,
  {2b108466-dc06-40d8-a017-c798e725ebdb}, !- Handle
  {5bf6ca18-51c1-42c2-9b48-44a22045358c}; !- HVAC Component

OS:PortList,
  {85e8d283-af0e-422c-84bc-fb8c0a8c6008}, !- Handle
  {5bf6ca18-51c1-42c2-9b48-44a22045358c}, !- HVAC Component
  {fb84155d-bc5a-491d-9ff0-b32877fb5dd7}; !- Port 1

OS:Sizing:Zone,
  {15f1bca8-1bcb-40e5-bd2a-59e315e45b64}, !- Handle
  {5bf6ca18-51c1-42c2-9b48-44a22045358c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {08ce1107-7724-40df-a3e5-dcbdfb73ef34}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {5bf6ca18-51c1-42c2-9b48-44a22045358c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6e24c3e-253f-4938-9a6b-45bae1604c0f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7cf9712e-e094-42e1-9113-0da5efde7b18}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {f1782c8d-d52e-4250-8a93-c2dcd7eba5b8}, !- Handle
  {11557864-5377-4715-ae54-ad53417f85f8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_851;                               !- Feature Value 1

OS:AdditionalProperties,
  {4780cf1f-9c5f-4657-84df-f279da9b5d90}, !- Handle
  {5bf6ca18-51c1-42c2-9b48-44a22045358c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_851;                               !- Feature Value 1

OS:BuildingStory,
  {642953eb-bebc-40f7-b78c-257ee9b8ae5e}, !- Handle
  Floor5,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5b82d198-4503-4e3b-932d-cf2ff8745ddd}; !- Group Rendering Name

OS:Surface,
  {b5bbcf32-8a0a-47ed-8cfc-2ad4c7ae8ef9}, !- Handle
  Room_851_c114ce57..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {11557864-5377-4715-ae54-ad53417f85f8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592308, 15.2, !- X,Y,Z Vertex 1 {m}
  36.9880599558237, -2.28983498828939e-16, 15.2, !- X,Y,Z Vertex 2 {m}
  -2.368475785867e-15, -2.22044604925031e-16, 15.2, !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 15.2; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {83d81481-97cc-4d52-98a7-16ba00bd233e}, !- Handle
  {b5bbcf32-8a0a-47ed-8cfc-2ad4c7ae8ef9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_851_c114ce57..Face0;               !- Feature Value 1

OS:Surface,
  {f528e63e-791e-47fa-8b21-d4454549330b}, !- Handle
  Room_851_c114ce57..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11557864-5377-4715-ae54-ad53417f85f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592308, 19, !- X,Y,Z Vertex 1 {m}
  29.7961046848806, 7.19195721592308, 15.2, !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 15.2, !- X,Y,Z Vertex 3 {m}
  7.19195916129946, 7.19195721592308, 19; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b79774fe-2011-47e0-8380-8bfc22f9fce3}, !- Handle
  {f528e63e-791e-47fa-8b21-d4454549330b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_851_c114ce57..Face1;               !- Feature Value 1

OS:SubSurface,
  {076a37a3-045b-41d2-948a-c555e4d63d90}, !- Handle
  Room_851_c114ce57..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f528e63e-791e-47fa-8b21-d4454549330b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.4570425020269, 7.19195721592308, 18, !- X,Y,Z Vertex 1 {m}
  29.4570425020269, 7.19195721592308, 16, !- X,Y,Z Vertex 2 {m}
  27.3096486772867, 7.19195721592308, 16, !- X,Y,Z Vertex 3 {m}
  27.3096486772867, 7.19195721592308, 18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {288714c5-cbb0-4e4c-abc6-e2820d64389b}, !- Handle
  Room_851_c114ce57..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f528e63e-791e-47fa-8b21-d4454549330b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.6315243115792, 7.19195721592308, 18, !- X,Y,Z Vertex 1 {m}
  26.6315243115792, 7.19195721592308, 16, !- X,Y,Z Vertex 2 {m}
  24.484130486839, 7.19195721592308, 16,  !- X,Y,Z Vertex 3 {m}
  24.484130486839, 7.19195721592308, 18;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9df6e307-ff71-487c-8ec6-fad6b3eb0cdf}, !- Handle
  Room_851_c114ce57..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f528e63e-791e-47fa-8b21-d4454549330b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.8060061211316, 7.19195721592308, 18, !- X,Y,Z Vertex 1 {m}
  23.8060061211316, 7.19195721592308, 16, !- X,Y,Z Vertex 2 {m}
  21.6586122963914, 7.19195721592308, 16, !- X,Y,Z Vertex 3 {m}
  21.6586122963914, 7.19195721592308, 18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {013f5769-356a-4fa3-8a9d-148788759310}, !- Handle
  Room_851_c114ce57..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f528e63e-791e-47fa-8b21-d4454549330b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.9804879306839, 7.19195721592308, 18, !- X,Y,Z Vertex 1 {m}
  20.9804879306839, 7.19195721592308, 16, !- X,Y,Z Vertex 2 {m}
  18.8330941059437, 7.19195721592308, 16, !- X,Y,Z Vertex 3 {m}
  18.8330941059437, 7.19195721592308, 18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54ffb579-8d77-4901-8160-a74b22dea018}, !- Handle
  Room_851_c114ce57..Face1_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f528e63e-791e-47fa-8b21-d4454549330b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1549697402363, 7.19195721592308, 18, !- X,Y,Z Vertex 1 {m}
  18.1549697402363, 7.19195721592308, 16, !- X,Y,Z Vertex 2 {m}
  16.0075759154961, 7.19195721592308, 16, !- X,Y,Z Vertex 3 {m}
  16.0075759154961, 7.19195721592308, 18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6d7777b-ef7d-4b92-afde-0ad5170495f2}, !- Handle
  Room_851_c114ce57..Face1_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f528e63e-791e-47fa-8b21-d4454549330b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3294515497887, 7.19195721592308, 18, !- X,Y,Z Vertex 1 {m}
  15.3294515497887, 7.19195721592308, 16, !- X,Y,Z Vertex 2 {m}
  13.1820577250485, 7.19195721592308, 16, !- X,Y,Z Vertex 3 {m}
  13.1820577250485, 7.19195721592308, 18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7c9f3a7-d9a5-4b88-9024-097ba677a7a5}, !- Handle
  Room_851_c114ce57..Face1_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f528e63e-791e-47fa-8b21-d4454549330b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.503933359341, 7.19195721592308, 18,  !- X,Y,Z Vertex 1 {m}
  12.503933359341, 7.19195721592308, 16,  !- X,Y,Z Vertex 2 {m}
  10.3565395346008, 7.19195721592308, 16, !- X,Y,Z Vertex 3 {m}
  10.3565395346008, 7.19195721592308, 18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bc4c870-c0e2-4404-b832-6ca14b02f256}, !- Handle
  Room_851_c114ce57..Face1_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f528e63e-791e-47fa-8b21-d4454549330b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.67841516889338, 7.19195721592308, 18, !- X,Y,Z Vertex 1 {m}
  9.67841516889338, 7.19195721592308, 16, !- X,Y,Z Vertex 2 {m}
  7.53102134415318, 7.19195721592308, 16, !- X,Y,Z Vertex 3 {m}
  7.53102134415318, 7.19195721592308, 18; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1ba234d-2f99-44c8-b037-0da916a081e5}, !- Handle
  Room_851_c114ce57..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11557864-5377-4715-ae54-ad53417f85f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19195916129946, 7.19195721592308, 19, !- X,Y,Z Vertex 1 {m}
  7.19195916129946, 7.19195721592308, 15.2, !- X,Y,Z Vertex 2 {m}
  -2.22840849375866e-15, -3.62111934920637e-16, 15.2, !- X,Y,Z Vertex 3 {m}
  -7.78735050233161e-16, 7.7873526087579e-16, 19; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {be13d9e0-f57f-4eeb-8bbc-74fa7bc6352d}, !- Handle
  {b1ba234d-2f99-44c8-b037-0da916a081e5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_851_c114ce57..Face2;               !- Feature Value 1

OS:SubSurface,
  {f5118697-c20b-4267-a606-2767a9d2ba5b}, !- Handle
  Room_851_c114ce57..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1ba234d-2f99-44c8-b037-0da916a081e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.90428079484748, 6.90427892728616, 18, !- X,Y,Z Vertex 1 {m}
  6.90428079484748, 6.90427892728616, 16, !- X,Y,Z Vertex 2 {m}
  5.08231780731828, 5.08231643258564, 16, !- X,Y,Z Vertex 3 {m}
  5.08231780731828, 5.08231643258564, 18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd68ac88-ef3b-4f82-bd07-c46781d84128}, !- Handle
  Room_851_c114ce57..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1ba234d-2f99-44c8-b037-0da916a081e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.50696107441433, 4.5069598553118, 18,  !- X,Y,Z Vertex 1 {m}
  4.50696107441433, 4.5069598553118, 16,  !- X,Y,Z Vertex 2 {m}
  2.68499808688513, 2.68499736061128, 16, !- X,Y,Z Vertex 3 {m}
  2.68499808688513, 2.68499736061128, 18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13901967-6332-49d6-b164-5711636c58c3}, !- Handle
  Room_851_c114ce57..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1ba234d-2f99-44c8-b037-0da916a081e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.10964135398118, 2.10964078333744, 18, !- X,Y,Z Vertex 1 {m}
  2.10964135398117, 2.10964078333744, 16, !- X,Y,Z Vertex 2 {m}
  0.287678366451979, 0.287678288636923, 16, !- X,Y,Z Vertex 3 {m}
  0.287678366451979, 0.287678288636923, 18; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81254fa6-fba1-4a39-b4ad-2c146994dec1}, !- Handle
  Room_851_c114ce57..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11557864-5377-4715-ae54-ad53417f85f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, -8.1674942582747e-15, 19, !- X,Y,Z Vertex 1 {m}
  36.9880599558237, -4.31273062796629e-15, 15.2, !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 15.2, !- X,Y,Z Vertex 3 {m}
  29.7961046848806, 7.19195721592308, 19; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6d6d7dca-85c5-480d-a26e-7f35ec493c14}, !- Handle
  {81254fa6-fba1-4a39-b4ad-2c146994dec1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_851_c114ce57..Face3;               !- Feature Value 1

OS:SubSurface,
  {cd991ff3-b6e0-44b0-80b4-67b8f691f2b2}, !- Handle
  Room_851_c114ce57..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {81254fa6-fba1-4a39-b4ad-2c146994dec1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.700381744986, 0.287678288636902, 18, !- X,Y,Z Vertex 1 {m}
  36.700381744986, 0.287678288636902, 16, !- X,Y,Z Vertex 2 {m}
  34.8784197430137, 2.10964078333745, 16, !- X,Y,Z Vertex 3 {m}
  34.8784197430137, 2.10964078333745, 18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e419d7ad-7bc8-4d76-98e3-f4f7afd52107}, !- Handle
  Room_851_c114ce57..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {81254fa6-fba1-4a39-b4ad-2c146994dec1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.3030633213383, 2.68499736061126, 18, !- X,Y,Z Vertex 1 {m}
  34.3030633213383, 2.68499736061126, 16, !- X,Y,Z Vertex 2 {m}
  32.481101319366, 4.50695985531181, 16,  !- X,Y,Z Vertex 3 {m}
  32.481101319366, 4.50695985531181, 18;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e7f4a59-b43b-4688-9899-33777af488c0}, !- Handle
  Room_851_c114ce57..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {81254fa6-fba1-4a39-b4ad-2c146994dec1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9057448976906, 5.08231643258562, 18, !- X,Y,Z Vertex 1 {m}
  31.9057448976906, 5.08231643258562, 16, !- X,Y,Z Vertex 2 {m}
  30.0837828957183, 6.90427892728616, 16, !- X,Y,Z Vertex 3 {m}
  30.0837828957183, 6.90427892728616, 18; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96cf9230-36c0-4bfe-84bf-44765bd45731}, !- Handle
  Room_851_c114ce57..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {11557864-5377-4715-ae54-ad53417f85f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, 0, 19,                !- X,Y,Z Vertex 1 {m}
  29.7961046848806, 7.19195721592308, 19, !- X,Y,Z Vertex 2 {m}
  7.19195916129946, 7.19195721592308, 19, !- X,Y,Z Vertex 3 {m}
  0, 0, 19;                               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {69d59764-3f8c-44dc-8c88-840d40935080}, !- Handle
  {96cf9230-36c0-4bfe-84bf-44765bd45731}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_851_c114ce57..Face4;               !- Feature Value 1

OS:Surface,
  {098c57c0-c908-4cbb-9008-4dbb23adeba3}, !- Handle
  Room_851_c114ce57..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11557864-5377-4715-ae54-ad53417f85f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62715510989209e-37, 1.73472347597697e-18, 19, !- X,Y,Z Vertex 1 {m}
  -2.368475785867e-15, -2.23779328401008e-16, 15.2, !- X,Y,Z Vertex 2 {m}
  36.9880599558237, -2.27248775352962e-16, 15.2, !- X,Y,Z Vertex 3 {m}
  36.9880599558237, -1.73472347597697e-18, 19; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4928ea5f-cc2f-4e92-a06b-ba13bd60de20}, !- Handle
  {098c57c0-c908-4cbb-9008-4dbb23adeba3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_851_c114ce57..Face5;               !- Feature Value 1

OS:SubSurface,
  {4fe041ca-25a1-4c03-a135-6d329885b1be}, !- Handle
  Room_851_c114ce57..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {098c57c0-c908-4cbb-9008-4dbb23adeba3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.369880599558236, 0, 18,               !- X,Y,Z Vertex 1 {m}
  0.369880599558236, 0, 16,               !- X,Y,Z Vertex 2 {m}
  2.71245773009374, 0, 16,                !- X,Y,Z Vertex 3 {m}
  2.71245773009374, 0, 18;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4b54dcd-4838-47cd-9167-72de05e1c16a}, !- Handle
  Room_851_c114ce57..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {098c57c0-c908-4cbb-9008-4dbb23adeba3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.45221892921021, 0, 18,                !- X,Y,Z Vertex 1 {m}
  3.45221892921021, 0, 16,                !- X,Y,Z Vertex 2 {m}
  5.79479605974571, 0, 16,                !- X,Y,Z Vertex 3 {m}
  5.79479605974571, 0, 18;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7dfb51d-be60-4241-ad09-ea1da52fedd6}, !- Handle
  Room_851_c114ce57..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {098c57c0-c908-4cbb-9008-4dbb23adeba3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.53455725886219, 0, 18,                !- X,Y,Z Vertex 1 {m}
  6.53455725886219, 0, 16,                !- X,Y,Z Vertex 2 {m}
  8.87713438939769, 0, 16,                !- X,Y,Z Vertex 3 {m}
  8.87713438939769, 0, 18;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b1b8358-e418-4ed6-a0da-6f4074987d28}, !- Handle
  Room_851_c114ce57..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {098c57c0-c908-4cbb-9008-4dbb23adeba3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.61689558851416, 0, 18,                !- X,Y,Z Vertex 1 {m}
  9.61689558851416, 0, 16,                !- X,Y,Z Vertex 2 {m}
  11.9594727190497, 0, 16,                !- X,Y,Z Vertex 3 {m}
  11.9594727190497, 0, 18;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f19ed7d3-02fd-4d16-a830-b484cdd5a06d}, !- Handle
  Room_851_c114ce57..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {098c57c0-c908-4cbb-9008-4dbb23adeba3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.6992339181661, 0, 18,                !- X,Y,Z Vertex 1 {m}
  12.6992339181661, 0, 16,                !- X,Y,Z Vertex 2 {m}
  15.0418110487016, 0, 16,                !- X,Y,Z Vertex 3 {m}
  15.0418110487016, 0, 18;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7dcbc3b-1087-41dd-a498-d5ea169ebaf7}, !- Handle
  Room_851_c114ce57..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {098c57c0-c908-4cbb-9008-4dbb23adeba3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.7815722478181, 0, 18,                !- X,Y,Z Vertex 1 {m}
  15.7815722478181, 0, 16,                !- X,Y,Z Vertex 2 {m}
  18.1241493783536, 0, 16,                !- X,Y,Z Vertex 3 {m}
  18.1241493783536, 0, 18;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c2bd890-af25-4f2f-a681-6b20193e31c7}, !- Handle
  Room_851_c114ce57..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {098c57c0-c908-4cbb-9008-4dbb23adeba3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.8639105774701, 0, 18,                !- X,Y,Z Vertex 1 {m}
  18.8639105774701, 0, 16,                !- X,Y,Z Vertex 2 {m}
  21.2064877080056, 0, 16,                !- X,Y,Z Vertex 3 {m}
  21.2064877080056, 0, 18;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5573ced2-e68e-4a38-8d4b-734488ca0f60}, !- Handle
  Room_851_c114ce57..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {098c57c0-c908-4cbb-9008-4dbb23adeba3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.9462489071221, 0, 18,                !- X,Y,Z Vertex 1 {m}
  21.9462489071221, 0, 16,                !- X,Y,Z Vertex 2 {m}
  24.2888260376576, 0, 16,                !- X,Y,Z Vertex 3 {m}
  24.2888260376576, 0, 18;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7918b8c7-caaa-4f3b-b05b-f3b632036f12}, !- Handle
  Room_851_c114ce57..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {098c57c0-c908-4cbb-9008-4dbb23adeba3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.028587236774, 0, 18,                 !- X,Y,Z Vertex 1 {m}
  25.028587236774, 0, 16,                 !- X,Y,Z Vertex 2 {m}
  27.3711643673095, 0, 16,                !- X,Y,Z Vertex 3 {m}
  27.3711643673095, 0, 18;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d7fc0b1-261b-4ad1-b31b-fdba87516012}, !- Handle
  Room_851_c114ce57..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {098c57c0-c908-4cbb-9008-4dbb23adeba3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.110925566426, 0, 18,                 !- X,Y,Z Vertex 1 {m}
  28.110925566426, 0, 16,                 !- X,Y,Z Vertex 2 {m}
  30.4535026969615, 0, 16,                !- X,Y,Z Vertex 3 {m}
  30.4535026969615, 0, 18;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54fe2701-cb06-406e-8e9d-349c634615a4}, !- Handle
  Room_851_c114ce57..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {098c57c0-c908-4cbb-9008-4dbb23adeba3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.193263896078, 0, 18,                 !- X,Y,Z Vertex 1 {m}
  31.193263896078, 0, 16,                 !- X,Y,Z Vertex 2 {m}
  33.5358410266135, 0, 16,                !- X,Y,Z Vertex 3 {m}
  33.5358410266135, 0, 18;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46e905f9-eca7-4e42-8bfb-e10a27edd8d1}, !- Handle
  Room_851_c114ce57..Face5_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {098c57c0-c908-4cbb-9008-4dbb23adeba3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.27560222573, 0, 18,                  !- X,Y,Z Vertex 1 {m}
  34.27560222573, 0, 16,                  !- X,Y,Z Vertex 2 {m}
  36.6181793562655, 0, 16,                !- X,Y,Z Vertex 3 {m}
  36.6181793562655, 0, 18;                !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {084f9bb4-4dbb-4483-82c7-b81d5b01d899}, !- Handle
  MediumOffice Building_Service Hot Water..Room_851_c114ce57, !- Name
  General,                                !- End-Use Subcategory
  2.30650789276611e-06,                   !- Peak Flow Rate {m3/s}
  {7b5030ee-da7c-4b1f-b48f-bb33f1ce28e1}, !- Target Temperature Schedule Name
  {95f7a916-041b-4ee6-9dee-3e4af8ea74af}, !- Sensible Fraction Schedule Name
  {046d353f-531b-4e5e-83be-870b2d146aac}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c6406874-de52-4055-8812-4f2a4468aa60}, !- Handle
  MediumOffice Building_Service Hot Water..Room_851_c114ce57, !- Name
  {084f9bb4-4dbb-4483-82c7-b81d5b01d899}, !- Water Use Equipment Definition Name
  {11557864-5377-4715-ae54-ad53417f85f8}, !- Space Name
  {cfd2eaad-9d6b-483d-bbac-12faf8c2fd59}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a977024b-fad3-4607-bcdc-3aea8d7c369f}, !- Handle
  Water Use Connections 5,                !- Name
  {b4b891b0-98c6-4c0f-a3b1-41e657b5e8b1}, !- Inlet Node Name
  {45435e7a-d09a-4360-b429-a9bb8ce683a1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {7b5030ee-da7c-4b1f-b48f-bb33f1ce28e1}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c6406874-de52-4055-8812-4f2a4468aa60}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {17e990f1-369e-485b-8790-3e64f596e12d}, !- Handle
  MediumOffice Building_Setpoint 4,       !- Name
  {16ee1a2d-d35f-44ad-9106-d4e6a2bc2884}, !- Heating Setpoint Temperature Schedule Name
  {b51e6412-a1f6-4b54-b819-be5d5ef24f99}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {a05cfab8-e496-4475-b856-5ac7f64bddb1}, !- Handle
  Room_852_3e6573ad_Space,                !- Name
  {2ae564cf-1acb-4331-b347-2f33372084e4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cc80de91-7d76-47c1-a437-444fe21fdac6}, !- Building Story Name
  {a248c258-6814-4f94-af94-7e4240e15717}; !- Thermal Zone Name

OS:ThermalZone,
  {a248c258-6814-4f94-af94-7e4240e15717}, !- Handle
  Room_852_3e6573ad,                      !- Name
  ,                                       !- Multiplier
  3.8,                                    !- Ceiling Height {m}
  1592.4724028678,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db8f59d3-b2b8-4fdb-a467-98e772519bc9}, !- Zone Air Inlet Port List
  {176baf0f-0f9d-4509-ba57-697f5683bead}, !- Zone Air Exhaust Port List
  {bbe3141d-acc4-4060-9fd2-b472e8e671ea}, !- Zone Air Node Name
  {5a469654-fc18-426b-8967-93b4f17bf5b4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {06a0404f-faf0-4205-bad8-df9895984525}, !- Group Rendering Name
  {9f5a92a9-88e4-4ea9-b7dc-f8bd936b4367}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a800feb-7a45-4bdf-b65b-33adb61bc250}, !- Handle
  Node 6,                                 !- Name
  {bbe3141d-acc4-4060-9fd2-b472e8e671ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbe3141d-acc4-4060-9fd2-b472e8e671ea}, !- Handle
  {a248c258-6814-4f94-af94-7e4240e15717}, !- Source Object
  11,                                     !- Outlet Port
  {1a800feb-7a45-4bdf-b65b-33adb61bc250}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db8f59d3-b2b8-4fdb-a467-98e772519bc9}, !- Handle
  {a248c258-6814-4f94-af94-7e4240e15717}, !- HVAC Component
  {9e138058-365e-4b9c-8e46-e206daa1f9bd}; !- Port 1

OS:PortList,
  {176baf0f-0f9d-4509-ba57-697f5683bead}, !- Handle
  {a248c258-6814-4f94-af94-7e4240e15717}; !- HVAC Component

OS:PortList,
  {5a469654-fc18-426b-8967-93b4f17bf5b4}, !- Handle
  {a248c258-6814-4f94-af94-7e4240e15717}, !- HVAC Component
  {1cc1684c-67c5-49d0-96d0-87b1cd351209}; !- Port 1

OS:Sizing:Zone,
  {3fc9dfa8-78f4-4503-b2af-82a456a2bbfe}, !- Handle
  {a248c258-6814-4f94-af94-7e4240e15717}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6622247d-1a4a-48f6-a542-4f06978a2564}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {a248c258-6814-4f94-af94-7e4240e15717}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f0fcccc3-d2fb-4e29-90b7-cd2089ff0bb4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fa03ab57-9cf2-4fa7-beac-0ce91af82ff3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {85272199-fe17-4e46-b3d2-8c24be6341d9}, !- Handle
  {a05cfab8-e496-4475-b856-5ac7f64bddb1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_852;                               !- Feature Value 1

OS:AdditionalProperties,
  {eb81ab60-55fc-45ae-8aa2-4b7e3f698ec2}, !- Handle
  {a248c258-6814-4f94-af94-7e4240e15717}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_852;                               !- Feature Value 1

OS:Surface,
  {d7b64bc6-7db5-40d5-803f-971bb95d89f5}, !- Handle
  Room_852_3e6573ad..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a05cfab8-e496-4475-b856-5ac7f64bddb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961046848806, 7.19195721592309, 3.8, !- X,Y,Z Vertex 1 {m}
  29.7961046848806, 7.19195721592308, 9.95658729971782e-30, !- X,Y,Z Vertex 2 {m}
  36.9880599558237, -4.08374712913735e-15, 9.95658729971782e-30, !- X,Y,Z Vertex 3 {m}
  36.9880599558237, 3.5527136788005e-15, 3.8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {432cb9d7-e01b-4c58-a9c9-77ca7a974447}, !- Handle
  {d7b64bc6-7db5-40d5-803f-971bb95d89f5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_852_3e6573ad..Face0;               !- Feature Value 1

OS:SubSurface,
  {cf3eba79-9476-4573-9c97-eb481477dad1}, !- Handle
  Room_852_3e6573ad..Face0_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7b64bc6-7db5-40d5-803f-971bb95d89f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0837828957183, 6.90427892728618, 2.8, !- X,Y,Z Vertex 1 {m}
  30.0837828957183, 6.90427892728618, 0.8, !- X,Y,Z Vertex 2 {m}
  31.9057448976906, 5.08231643258563, 0.8, !- X,Y,Z Vertex 3 {m}
  31.9057448976906, 5.08231643258563, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {271e8b60-e900-4fdf-8a4a-9ebc2ecd68d4}, !- Handle
  Room_852_3e6573ad..Face0_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7b64bc6-7db5-40d5-803f-971bb95d89f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.481101319366, 4.50695985531182, 2.8, !- X,Y,Z Vertex 1 {m}
  32.481101319366, 4.50695985531182, 0.8, !- X,Y,Z Vertex 2 {m}
  34.3030633213383, 2.68499736061127, 0.8, !- X,Y,Z Vertex 3 {m}
  34.3030633213383, 2.68499736061127, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c9b6298-300a-4382-bd03-57db725ee683}, !- Handle
  Room_852_3e6573ad..Face0_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7b64bc6-7db5-40d5-803f-971bb95d89f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.8784197430137, 2.10964078333745, 2.8, !- X,Y,Z Vertex 1 {m}
  34.8784197430137, 2.10964078333745, 0.8, !- X,Y,Z Vertex 2 {m}
  36.700381744986, 0.287678288636905, 0.8, !- X,Y,Z Vertex 3 {m}
  36.700381744986, 0.287678288636906, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27d620ae-68b7-4791-ae74-575706cb523d}, !- Handle
  Room_852_3e6573ad..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a05cfab8-e496-4475-b856-5ac7f64bddb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7961184981992, 58.2694927644546, 3.8, !- X,Y,Z Vertex 1 {m}
  29.7961184981992, 58.2694927644546, 0,  !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 0,  !- X,Y,Z Vertex 3 {m}
  29.7961046848806, 7.19195721592309, 3.8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e3baf4c5-032a-4e36-8d40-6bb01190351c}, !- Handle
  {27d620ae-68b7-4791-ae74-575706cb523d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_852_3e6573ad..Face1;               !- Feature Value 1

OS:SubSurface,
  {edcb329a-cad7-4aa6-aa90-2bb76a9b1ad6}, !- Handle
  Room_852_3e6573ad..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27d620ae-68b7-4791-ae74-575706cb523d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961184006934, 57.9089454547003, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961184006934, 57.9089454547003, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961177831568, 55.6254791595895, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961177831568, 55.6254791595895, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd5dcc65-7e5e-4a70-9073-e9e10983057c}, !- Handle
  Room_852_3e6573ad..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27d620ae-68b7-4791-ae74-575706cb523d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961175881453, 54.9043845400808, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961175881453, 54.9043845400808, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961169706087, 52.6209182449699, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961169706087, 52.6209182449699, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5a05bb2-942c-43b9-ae26-d8efee4c050d}, !- Handle
  Room_852_3e6573ad..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27d620ae-68b7-4791-ae74-575706cb523d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961167755971, 51.8998236254613, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961167755971, 51.8998236254613, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961161580605, 49.6163573303505, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961161580605, 49.6163573303505, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5770b7d0-aab2-4912-86aa-a1a0101b1618}, !- Handle
  Room_852_3e6573ad..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27d620ae-68b7-4791-ae74-575706cb523d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.796115963049, 48.8952627108418, 2.8, !- X,Y,Z Vertex 1 {m}
  29.796115963049, 48.8952627108418, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961153455124, 46.611796415731, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961153455124, 46.611796415731, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {384ea82e-510c-4421-9609-d5f68a848e19}, !- Handle
  Room_852_3e6573ad..Face1_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27d620ae-68b7-4791-ae74-575706cb523d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961151505008, 45.8907017962223, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961151505008, 45.8907017962223, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961145329642, 43.6072355011114, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961145329642, 43.6072355011114, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbd47c76-518f-47f0-9ca1-64c784a67319}, !- Handle
  Room_852_3e6573ad..Face1_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27d620ae-68b7-4791-ae74-575706cb523d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961143379527, 42.8861408816028, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961143379527, 42.8861408816028, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961137204161, 40.6026745864919, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961137204161, 40.6026745864919, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05a068d3-310c-4509-bba4-740e6d3615d1}, !- Handle
  Room_852_3e6573ad..Face1_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27d620ae-68b7-4791-ae74-575706cb523d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961135254045, 39.8815799669833, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961135254045, 39.8815799669833, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961129078679, 37.5981136718724, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961129078679, 37.5981136718724, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1fe7bb3-6d26-441f-9675-b9168c062123}, !- Handle
  Room_852_3e6573ad..Face1_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27d620ae-68b7-4791-ae74-575706cb523d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961127128564, 36.8770190523638, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961127128564, 36.8770190523638, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961120953198, 34.5935527572529, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961120953198, 34.5935527572529, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df28eb24-48a0-4f95-befd-6cddc79f06fa}, !- Handle
  Room_852_3e6573ad..Face1_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27d620ae-68b7-4791-ae74-575706cb523d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961119003082, 33.8724581377443, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961119003082, 33.8724581377443, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961112827716, 31.5889918426334, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961112827716, 31.5889918426334, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2f55f01-a9d4-412c-add0-9d0c77fb848f}, !- Handle
  Room_852_3e6573ad..Face1_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27d620ae-68b7-4791-ae74-575706cb523d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.79611108776, 30.8678972231247, 2.8,  !- X,Y,Z Vertex 1 {m}
  29.79611108776, 30.8678972231247, 0.8,  !- X,Y,Z Vertex 2 {m}
  29.7961104702234, 28.5844309280139, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961104702234, 28.5844309280139, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {192ff2a8-ba73-4d6b-8aa4-cf938757ddd2}, !- Handle
  Room_852_3e6573ad..Face1_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27d620ae-68b7-4791-ae74-575706cb523d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961102752119, 27.8633363085052, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961102752119, 27.8633363085052, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961096576753, 25.5798700133944, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961096576753, 25.5798700133944, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {185fdc4a-ceeb-4381-af15-0137c093c81d}, !- Handle
  Room_852_3e6573ad..Face1_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27d620ae-68b7-4791-ae74-575706cb523d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961094626637, 24.8587753938857, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961094626637, 24.8587753938857, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961088451271, 22.5753090987749, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961088451271, 22.5753090987749, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45305b72-3662-4e4f-b42c-b23357e07bc6}, !- Handle
  Room_852_3e6573ad..Face1_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27d620ae-68b7-4791-ae74-575706cb523d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961086501156, 21.8542144792662, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961086501156, 21.8542144792662, 0.8, !- X,Y,Z Vertex 2 {m}
  29.796108032579, 19.5707481841554, 0.8, !- X,Y,Z Vertex 3 {m}
  29.796108032579, 19.5707481841554, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9e4d2b3-88e7-4524-adce-c8a2a4e2e3e9}, !- Handle
  Room_852_3e6573ad..Face1_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27d620ae-68b7-4791-ae74-575706cb523d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961078375674, 18.8496535646467, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961078375674, 18.8496535646467, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961072200308, 16.5661872695359, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961072200308, 16.5661872695359, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d0f40ba-329d-46c8-8524-0eeed61d2427}, !- Handle
  Room_852_3e6573ad..Face1_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27d620ae-68b7-4791-ae74-575706cb523d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961070250193, 15.8450926500272, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961070250193, 15.8450926500272, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961064074827, 13.5616263549164, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961064074827, 13.5616263549164, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa5ac1f9-da74-4212-8e71-f2e1a995136e}, !- Handle
  Room_852_3e6573ad..Face1_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27d620ae-68b7-4791-ae74-575706cb523d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7961062124711, 12.8405317354077, 2.8, !- X,Y,Z Vertex 1 {m}
  29.7961062124711, 12.8405317354077, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961055949345, 10.5570654402969, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961055949345, 10.5570654402969, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e32a515-c60f-40d3-a864-6e782cb6c03e}, !- Handle
  Room_852_3e6573ad..Face1_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27d620ae-68b7-4791-ae74-575706cb523d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.796105399923, 9.83597082078823, 2.8, !- X,Y,Z Vertex 1 {m}
  29.796105399923, 9.83597082078823, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7961047823864, 7.55250452567742, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7961047823864, 7.55250452567742, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b47227ca-bb1c-49ef-8d3d-0740a4e22634}, !- Handle
  Room_852_3e6573ad..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a05cfab8-e496-4475-b856-5ac7f64bddb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880776591017, 65.4614460898368, 3.8, !- X,Y,Z Vertex 1 {m}
  36.9880776591017, 65.4614460898368, 0,  !- X,Y,Z Vertex 2 {m}
  29.7961184981992, 58.2694927644546, 0,  !- X,Y,Z Vertex 3 {m}
  29.7961184981992, 58.2694927644546, 3.8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f6001256-1163-4f99-a33f-9bb717c427dd}, !- Handle
  {b47227ca-bb1c-49ef-8d3d-0740a4e22634}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_852_3e6573ad..Face2;               !- Feature Value 1

OS:SubSurface,
  {87eb601e-e071-40b3-a2e0-ef1c767d07d7}, !- Handle
  Room_852_3e6573ad..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b47227ca-bb1c-49ef-8d3d-0740a4e22634}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.7003992926656, 65.1737679568215, 2.8, !- X,Y,Z Vertex 1 {m}
  36.7003992926656, 65.1737679568215, 0.8, !- X,Y,Z Vertex 2 {m}
  34.878436305237, 63.3518064477247, 0.8, !- X,Y,Z Vertex 3 {m}
  34.878436305237, 63.3518064477247, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5aef2f99-f029-4c5d-8f2f-49b88b1d4996}, !- Handle
  Room_852_3e6573ad..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b47227ca-bb1c-49ef-8d3d-0740a4e22634}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.3030795723648, 62.7764501816941, 2.8, !- X,Y,Z Vertex 1 {m}
  34.3030795723648, 62.7764501816941, 0.8, !- X,Y,Z Vertex 2 {m}
  32.4811165849361, 60.9544886725973, 0.8, !- X,Y,Z Vertex 3 {m}
  32.4811165849361, 60.9544886725973, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db19c747-d1c7-4dc1-b602-3b6607a3999c}, !- Handle
  Room_852_3e6573ad..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b47227ca-bb1c-49ef-8d3d-0740a4e22634}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9057598520639, 60.3791324065667, 2.8, !- X,Y,Z Vertex 1 {m}
  31.9057598520639, 60.3791324065667, 0.8, !- X,Y,Z Vertex 2 {m}
  30.0837968646353, 58.5571708974699, 0.8, !- X,Y,Z Vertex 3 {m}
  30.0837968646353, 58.5571708974699, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68c2917e-2514-4470-8aed-281b6b0404d2}, !- Handle
  Room_852_3e6573ad..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a05cfab8-e496-4475-b856-5ac7f64bddb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, 3.5527136788005e-15, 3.8, !- X,Y,Z Vertex 1 {m}
  36.9880776591017, 65.4614460898368, 3.8, !- X,Y,Z Vertex 2 {m}
  29.7961184981992, 58.2694927644546, 3.8, !- X,Y,Z Vertex 3 {m}
  29.7961046848806, 7.19195721592309, 3.8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {04a8dd94-aeaa-4158-ba15-ba8bb37f1b9a}, !- Handle
  {68c2917e-2514-4470-8aed-281b6b0404d2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_852_3e6573ad..Face3;               !- Feature Value 1

OS:Surface,
  {6d7c40c0-de0b-4ee2-95c3-184fd6984d17}, !- Handle
  Room_852_3e6573ad..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a05cfab8-e496-4475-b856-5ac7f64bddb1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880776591017, 65.4614460898368, 0,  !- X,Y,Z Vertex 1 {m}
  36.9880599558237, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  29.7961046848806, 7.19195721592308, 0,  !- X,Y,Z Vertex 3 {m}
  29.7961184981992, 58.2694927644546, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {86801f24-7481-4020-8c10-08c99e7e7e6e}, !- Handle
  {6d7c40c0-de0b-4ee2-95c3-184fd6984d17}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_852_3e6573ad..Face4;               !- Feature Value 1

OS:Surface,
  {4ef8e1c8-f0bb-48d8-ad4a-cde766d7daf5}, !- Handle
  Room_852_3e6573ad..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a05cfab8-e496-4475-b856-5ac7f64bddb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9880599558237, 3.5527136788005e-15, 3.8, !- X,Y,Z Vertex 1 {m}
  36.9880599558237, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  36.9880776591017, 65.4614460898368, 0,  !- X,Y,Z Vertex 3 {m}
  36.9880776591017, 65.4614460898368, 3.8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ae610446-e815-484d-b7a6-3e2983b0b808}, !- Handle
  {4ef8e1c8-f0bb-48d8-ad4a-cde766d7daf5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_852_3e6573ad..Face5;               !- Feature Value 1

OS:SubSurface,
  {c07208d9-8b0b-4964-bae3-c8919bf57ac7}, !- Handle
  Room_852_3e6573ad..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ef8e1c8-f0bb-48d8-ad4a-cde766d7daf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.988060052387, 0.357062433217292, 2.8, !- X,Y,Z Vertex 1 {m}
  36.988060052387, 0.357062433217292, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880606639548, 2.61845784359347, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880606639548, 2.61845784359347, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87f01827-8dd4-4d11-bbd0-56e3b409dc7f}, !- Handle
  Room_852_3e6573ad..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ef8e1c8-f0bb-48d8-ad4a-cde766d7daf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880608570815, 3.33258271002806, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880608570815, 3.33258271002806, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880614686493, 5.59397812040424, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880614686493, 5.59397812040424, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bc6f982-6fa8-4c8c-b880-d9d210df6236}, !- Handle
  Room_852_3e6573ad..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ef8e1c8-f0bb-48d8-ad4a-cde766d7daf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880616617759, 6.30810298683882, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880616617759, 6.30810298683882, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880622733437, 8.569498397215, 0.8,  !- X,Y,Z Vertex 3 {m}
  36.9880622733437, 8.569498397215, 2.8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b89b50a-315f-4413-8b48-723a0feb696d}, !- Handle
  Room_852_3e6573ad..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ef8e1c8-f0bb-48d8-ad4a-cde766d7daf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880624664704, 9.28362326364958, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880624664704, 9.28362326364958, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880630780382, 11.5450186740258, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880630780382, 11.5450186740258, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a45477f2-146d-4b88-8e07-a1adbc5de6df}, !- Handle
  Room_852_3e6573ad..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ef8e1c8-f0bb-48d8-ad4a-cde766d7daf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880632711648, 12.2591435404603, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880632711648, 12.2591435404603, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880638827326, 14.5205389508365, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880638827326, 14.5205389508365, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cef019dc-3ba1-467b-910d-78d5feca6f10}, !- Handle
  Room_852_3e6573ad..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ef8e1c8-f0bb-48d8-ad4a-cde766d7daf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880640758593, 15.2346638172711, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880640758593, 15.2346638172711, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880646874271, 17.4960592276473, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880646874271, 17.4960592276473, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57b0428d-fbac-4b80-b888-ca989bb59b4d}, !- Handle
  Room_852_3e6573ad..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ef8e1c8-f0bb-48d8-ad4a-cde766d7daf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880648805538, 18.2101840940819, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880648805538, 18.2101840940819, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880654921215, 20.4715795044581, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880654921215, 20.4715795044581, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ee6dcec-5528-43f2-8ac1-3ebf859386c4}, !- Handle
  Room_852_3e6573ad..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ef8e1c8-f0bb-48d8-ad4a-cde766d7daf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880656852482, 21.1857043708926, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880656852482, 21.1857043708926, 0.8, !- X,Y,Z Vertex 2 {m}
  36.988066296816, 23.4470997812688, 0.8, !- X,Y,Z Vertex 3 {m}
  36.988066296816, 23.4470997812688, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc0fe0fb-510b-44b1-ad0e-da6a4e362c83}, !- Handle
  Room_852_3e6573ad..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ef8e1c8-f0bb-48d8-ad4a-cde766d7daf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880664899427, 24.1612246477034, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880664899427, 24.1612246477034, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880671015105, 26.4226200580796, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880671015105, 26.4226200580796, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb93214a-aaa4-4c02-b8d3-865656c686c9}, !- Handle
  Room_852_3e6573ad..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ef8e1c8-f0bb-48d8-ad4a-cde766d7daf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880672946371, 27.1367449245142, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880672946371, 27.1367449245142, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880679062049, 29.3981403348903, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880679062049, 29.3981403348903, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {000b63bd-57d2-47df-9539-b0e390591635}, !- Handle
  Room_852_3e6573ad..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ef8e1c8-f0bb-48d8-ad4a-cde766d7daf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9880680993316, 30.1122652013249, 2.8, !- X,Y,Z Vertex 1 {m}
  36.9880680993316, 30.1122652013249, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880687108994, 32.3736606117011, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880687108994, 32.3736606117011, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {616cca10-8d87-43c9-bff0-7a96ca1609b4}, !- Handle
  Room_852_3e6573ad..Face5_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ef8e1c8-f0bb-48d8-ad4a-cde766d7daf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.988068904026, 33.0877854781357, 2.8, !- X,Y,Z Vertex 1 {m}
  36.988068904026, 33.0877854781357, 0.8, !- X,Y,Z Vertex 2 {m}
  36.9880695155938, 35.3491808885119, 0.8, !- X,Y,Z Vertex 3 {m}
  36.9880695155938, 35.3491808885119, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bebab3e7-7e33-4c23-ba39-c0bc4ed8b7ce}, !- Handle
  Room_852_3e6573ad..Face5_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ef8e1c8-f0bb-48d8-ad4a-cde766d7daf5}, !- Surface Name
