<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> 4966_chemin Queen-Mary (CSL+HMS+MTL)_267678_Y_1961_med RUN PERIOD 1 ** Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270
  2025-03-06
  18:35:10
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2025.03.06 18:34</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>4966_chemin Queen-Mary (CSL+HMS+MTL)_267678_Y_1961_med</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</b></p>
<p>Simulation Timestamp: <b>2025-03-06
  18:35:10</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:35:10</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    18326.31</td>
    <td align="right">     1892.20</td>
    <td align="right">     1892.20</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    18326.31</td>
    <td align="right">     1892.20</td>
    <td align="right">     1892.20</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    29644.23</td>
    <td align="right">     3060.79</td>
    <td align="right">     3060.79</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    29644.23</td>
    <td align="right">     3060.79</td>
    <td align="right">     3060.79</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     9685.17</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     9685.17</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    13656.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      794.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      683.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      973.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      866.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     1036.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      201.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   312194.73</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.01</td>
    <td align="right">        0.00</td>
    <td align="right">      540.78</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     4556.00</td>
    <td align="right">    13656.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.01</td>
    <td align="right">        0.00</td>
    <td align="right">   312735.51</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">    13656.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      794.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      683.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Electric Equipment</td>
    <td align="right">      973.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      866.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">     1036.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Systems</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">      201.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   312194.73</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.01</td>
    <td align="right">        0.00</td>
    <td align="right">      540.78</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">    13656.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">      794.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">      683.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">      973.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">      866.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">     1036.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">      201.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   312194.73</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.01</td>
    <td align="right">        0.00</td>
    <td align="right">      540.78</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       70.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      299.28</td>
    <td align="right">     1410.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.77</td>
    <td align="right">        0.00</td>
    <td align="right">       32.29</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      100.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      470.41</td>
    <td align="right">     1410.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.77</td>
    <td align="right">        0.00</td>
    <td align="right">       32.29</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       70.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      299.28</td>
    <td align="right">     1410.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.77</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      100.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      470.41</td>
    <td align="right">     1410.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.77</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    4556.004</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    4556.004</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    4556.004</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    4556.004</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">   312735.51</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">   312735.51</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">   312735.51</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3559.50</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT HEATING WATER</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTHEATINGWATER::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT HEATING WATER PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTHEATINGWATERPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:35:10</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2025.03.06 18:34</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.47</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -73.8</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     8831.10</td>
    <td align="right">     1558.58</td>
    <td align="right">     2856.97</td>
    <td align="right">     1558.58</td>
    <td align="right">     2856.97</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     8831.10</td>
    <td align="right">     1558.58</td>
    <td align="right">     2856.97</td>
    <td align="right">     1558.58</td>
    <td align="right">     2856.97</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     3532.44</td>
    <td align="right">      623.43</td>
    <td align="right">     1142.79</td>
    <td align="right">      623.43</td>
    <td align="right">     1142.79</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     8831.10</td>
    <td align="right">     1558.58</td>
    <td align="right">     2856.97</td>
    <td align="right">     1558.58</td>
    <td align="right">     2856.97</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     8831.10</td>
    <td align="right">     1558.58</td>
    <td align="right">     2856.97</td>
    <td align="right">     1558.58</td>
    <td align="right">     2856.97</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     3532.44</td>
    <td align="right">      623.43</td>
    <td align="right">     1142.79</td>
    <td align="right">      623.43</td>
    <td align="right">     1142.79</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     7263.88</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      814.31</td>
    <td align="right">        1.00</td>
    <td align="right">      303.75</td>
    <td align="right">        0.00</td>
    <td align="right">      121.50</td>
    <td align="right">      121.50</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      814.31</td>
    <td align="right">        1.00</td>
    <td align="right">      303.75</td>
    <td align="right">        0.00</td>
    <td align="right">      121.50</td>
    <td align="right">      121.50</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      814.31</td>
    <td align="right">        1.00</td>
    <td align="right">      303.75</td>
    <td align="right">        0.00</td>
    <td align="right">      121.50</td>
    <td align="right">      121.50</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      814.31</td>
    <td align="right">        1.00</td>
    <td align="right">      303.75</td>
    <td align="right">        0.00</td>
    <td align="right">      121.50</td>
    <td align="right">      121.50</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1592.47</td>
    <td align="right">        1.00</td>
    <td align="right">      520.15</td>
    <td align="right">        0.00</td>
    <td align="right">      208.06</td>
    <td align="right">      208.06</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1592.47</td>
    <td align="right">        1.00</td>
    <td align="right">      520.15</td>
    <td align="right">        0.00</td>
    <td align="right">      208.06</td>
    <td align="right">      208.06</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1592.47</td>
    <td align="right">        1.00</td>
    <td align="right">      520.15</td>
    <td align="right">        0.00</td>
    <td align="right">      208.06</td>
    <td align="right">      208.06</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1592.47</td>
    <td align="right">        1.00</td>
    <td align="right">      520.15</td>
    <td align="right">        0.00</td>
    <td align="right">      208.06</td>
    <td align="right">      208.06</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      814.31</td>
    <td align="right">        1.00</td>
    <td align="right">      303.75</td>
    <td align="right">        0.00</td>
    <td align="right">      121.50</td>
    <td align="right">      121.50</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      814.31</td>
    <td align="right">        1.00</td>
    <td align="right">      303.75</td>
    <td align="right">        0.00</td>
    <td align="right">      121.50</td>
    <td align="right">      121.50</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      814.31</td>
    <td align="right">        1.00</td>
    <td align="right">      303.75</td>
    <td align="right">        0.00</td>
    <td align="right">      121.50</td>
    <td align="right">      121.50</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      814.31</td>
    <td align="right">        1.00</td>
    <td align="right">      303.75</td>
    <td align="right">        0.00</td>
    <td align="right">      121.50</td>
    <td align="right">      121.50</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1592.47</td>
    <td align="right">        1.00</td>
    <td align="right">      520.15</td>
    <td align="right">        0.00</td>
    <td align="right">      208.06</td>
    <td align="right">      208.06</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1592.47</td>
    <td align="right">        1.00</td>
    <td align="right">      520.15</td>
    <td align="right">        0.00</td>
    <td align="right">      208.06</td>
    <td align="right">      208.06</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1592.47</td>
    <td align="right">        1.00</td>
    <td align="right">      520.15</td>
    <td align="right">        0.00</td>
    <td align="right">      208.06</td>
    <td align="right">      208.06</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1592.47</td>
    <td align="right">        1.00</td>
    <td align="right">      520.15</td>
    <td align="right">        0.00</td>
    <td align="right">      208.06</td>
    <td align="right">      208.06</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">     1154.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4387.34</td>
    <td align="right">        1.00</td>
    <td align="right">      559.98</td>
    <td align="right">        0.00</td>
    <td align="right">      223.99</td>
    <td align="right">      223.99</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">     1154.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4387.34</td>
    <td align="right">        1.00</td>
    <td align="right">      559.98</td>
    <td align="right">        0.00</td>
    <td align="right">      223.99</td>
    <td align="right">      223.99</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">     1154.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4387.34</td>
    <td align="right">        1.00</td>
    <td align="right">      559.98</td>
    <td align="right">        0.00</td>
    <td align="right">      223.99</td>
    <td align="right">      223.99</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">     1154.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4387.34</td>
    <td align="right">        1.00</td>
    <td align="right">      559.98</td>
    <td align="right">        0.00</td>
    <td align="right">      223.99</td>
    <td align="right">      223.99</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     9685.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36803.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8831.10</td>
    <td align="right">        0.00</td>
    <td align="right">     3532.44</td>
    <td align="right">     3532.44</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     9685.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36803.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8831.10</td>
    <td align="right">        0.00</td>
    <td align="right">     3532.44</td>
    <td align="right">     3532.44</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D_SPACE</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_847_BF20FE0D_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57_SPACE</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_848_4F8B0F57_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D_SPACE</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_849_CBAA833D_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57_SPACE</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_851_C114CE57_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD_SPACE</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_852_3E6573AD_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1_SPACE</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_853_EDB4EEB1_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948_SPACE</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_854_4485A948_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F_SPACE</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_856_F083F93F_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71_SPACE</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_857_A76EEF71_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A_SPACE</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_858_2500487A_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338_SPACE</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_859_2D038338_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D_SPACE</td>
    <td align="right">      214.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_861_223DCB2D_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8_SPACE</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_862_AAEA82F8_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F_SPACE</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_863_1B2C533F_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A_SPACE</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_864_9A8B1D6A_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312_SPACE</td>
    <td align="right">      419.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_866_AF8D3312_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21_SPACE</td>
    <td align="right">     1154.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_867_A9495E21_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691_SPACE</td>
    <td align="right">     1154.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_868_43F62691_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27_SPACE</td>
    <td align="right">     1154.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_869_6B60CB27_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E_SPACE</td>
    <td align="right">     1154.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_871_B3C5EC1E_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     9685.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     9685.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     9685.17</td>
    <td align="right">     9685.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     9685.17</td>
    <td align="right">     9685.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:35:10</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">20-JUL-15:10</td>
    <td align="right">12-JAN-07:20</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">20-FEB-13:00</td>
    <td align="right">-</td>
    <td align="right">20-JUL-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">  1635226.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   209190.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    58254.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    65755.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    27461.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">    67523.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">    34617.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13996.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   462802.74</td>
    <td align="right">  1635226.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13996.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">  1635226.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   209190.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    58254.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Electric Equipment</td>
    <td align="right">    65755.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    27461.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">    67519.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Systems</td>
    <td align="right">        4.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">    34617.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13996.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:35:10</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    14803.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     2516.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     2165.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     3083.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2742.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     3281.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      638.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      411.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    14428.86</td>
    <td align="right">    14803.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      411.94</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1528.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      259.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      223.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      318.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      283.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      338.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       65.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1489.79</td>
    <td align="right">     1528.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.53</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1528.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      259.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      223.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      318.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      283.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      338.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       65.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1489.79</td>
    <td align="right">     1528.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.53</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:35:10</b></p>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD</td>
    <td align="right">    0.000704</td>
    <td align="right">      772.91</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">    0.001218</td>
    <td align="right">     1336.07</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">    0.001126</td>
    <td align="right">     1235.35</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 3</td>
    <td align="right">    0.000813</td>
    <td align="right">      892.32</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 4</td>
    <td align="right">    0.001237</td>
    <td align="right">     1357.05</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">    0.002235</td>
    <td align="right">     2452.72</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 6</td>
    <td align="right">    0.002054</td>
    <td align="right">     2254.11</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 7</td>
    <td align="right">    0.001429</td>
    <td align="right">     1568.14</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 8</td>
    <td align="right">    0.000705</td>
    <td align="right">      773.47</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 9</td>
    <td align="right">    0.001218</td>
    <td align="right">     1335.96</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 10</td>
    <td align="right">    0.001125</td>
    <td align="right">     1234.70</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 11</td>
    <td align="right">    0.000812</td>
    <td align="right">      890.67</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 12</td>
    <td align="right">    0.001237</td>
    <td align="right">     1357.60</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 13</td>
    <td align="right">    0.002235</td>
    <td align="right">     2452.59</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 14</td>
    <td align="right">    0.002054</td>
    <td align="right">     2253.78</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 15</td>
    <td align="right">    0.001428</td>
    <td align="right">     1567.46</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:ConstantVolume:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT</td>
    <td align="right">        1.45</td>
    <td align="right">    0.001063</td>
    <td align="right">        1.45</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 1</td>
    <td align="right">        2.50</td>
    <td align="right">    0.001838</td>
    <td align="right">        2.50</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 2</td>
    <td align="right">        2.31</td>
    <td align="right">    0.001700</td>
    <td align="right">        2.31</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 3</td>
    <td align="right">        2.00</td>
    <td align="right">    0.001309</td>
    <td align="right">        2.00</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 4</td>
    <td align="right">        2.54</td>
    <td align="right">    0.001867</td>
    <td align="right">        2.54</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 5</td>
    <td align="right">        4.59</td>
    <td align="right">    0.003375</td>
    <td align="right">        4.59</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 6</td>
    <td align="right">        4.22</td>
    <td align="right">    0.003102</td>
    <td align="right">        4.22</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 7</td>
    <td align="right">        5.22</td>
    <td align="right">    0.002723</td>
    <td align="right">        5.22</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 8</td>
    <td align="right">        1.45</td>
    <td align="right">    0.001064</td>
    <td align="right">        1.45</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 9</td>
    <td align="right">        2.50</td>
    <td align="right">    0.001838</td>
    <td align="right">        2.50</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 10</td>
    <td align="right">        2.31</td>
    <td align="right">    0.001699</td>
    <td align="right">        2.31</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 11</td>
    <td align="right">        1.93</td>
    <td align="right">    0.001290</td>
    <td align="right">        1.93</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 13</td>
    <td align="right">        2.57</td>
    <td align="right">    0.001874</td>
    <td align="right">        2.57</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 12</td>
    <td align="right">        4.59</td>
    <td align="right">    0.003374</td>
    <td align="right">        4.59</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 14</td>
    <td align="right">        4.22</td>
    <td align="right">    0.003102</td>
    <td align="right">        4.22</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 15</td>
    <td align="right">        5.33</td>
    <td align="right">    0.002750</td>
    <td align="right">        5.33</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 16</td>
    <td align="right">        3.62</td>
    <td align="right">    0.002658</td>
    <td align="right">        3.62</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 17</td>
    <td align="right">        9.12</td>
    <td align="right">    0.006696</td>
    <td align="right">        9.12</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 18</td>
    <td align="right">        8.03</td>
    <td align="right">    0.005897</td>
    <td align="right">        8.03</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 19</td>
    <td align="right">        6.39</td>
    <td align="right">    0.003551</td>
    <td align="right">        6.39</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">    48128.70</td>
    <td align="right">    0.001063</td>
    <td align="right">     1002.69</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">    83201.42</td>
    <td align="right">    0.001838</td>
    <td align="right">     1733.42</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">    76948.41</td>
    <td align="right">    0.001700</td>
    <td align="right">     1603.19</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">    59233.92</td>
    <td align="right">    0.001309</td>
    <td align="right">     1196.30</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">    84501.37</td>
    <td align="right">    0.001867</td>
    <td align="right">     1760.45</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">   152739.03</td>
    <td align="right">    0.003375</td>
    <td align="right">     3182.16</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">   140408.11</td>
    <td align="right">    0.003102</td>
    <td align="right">     2925.34</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">   123246.48</td>
    <td align="right">    0.002723</td>
    <td align="right">     2374.61</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">    48163.39</td>
    <td align="right">    0.001064</td>
    <td align="right">     1003.41</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">    83194.20</td>
    <td align="right">    0.001838</td>
    <td align="right">     1733.27</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">    76907.94</td>
    <td align="right">    0.001699</td>
    <td align="right">     1602.34</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 11</td>
    <td align="right">    58370.29</td>
    <td align="right">    0.001290</td>
    <td align="right">     1185.12</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 13</td>
    <td align="right">    84805.52</td>
    <td align="right">    0.001874</td>
    <td align="right">     1763.52</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">   152730.47</td>
    <td align="right">    0.003374</td>
    <td align="right">     3181.98</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">   140387.36</td>
    <td align="right">    0.003102</td>
    <td align="right">     2924.91</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 15</td>
    <td align="right">   124461.75</td>
    <td align="right">    0.002750</td>
    <td align="right">     2393.43</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 16</td>
    <td align="right">   120300.60</td>
    <td align="right">    0.002658</td>
    <td align="right">     2506.19</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 17</td>
    <td align="right">   303053.09</td>
    <td align="right">    0.006696</td>
    <td align="right">     6313.76</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 18</td>
    <td align="right">   266927.41</td>
    <td align="right">    0.005897</td>
    <td align="right">     5561.34</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 19</td>
    <td align="right">   160715.05</td>
    <td align="right">    0.003551</td>
    <td align="right">     3131.64</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">  1014565.46</td>
    <td align="right">    0.022416</td>
    <td align="right">    12762.39</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">       76.89</td>
    <td align="right">       76.89</td>
    <td align="right">       76.89</td>
    <td align="right">       76.89</td>
    <td align="right">       76.89</td>
    <td align="right">       76.89</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">       76.89</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">       76.89</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">       28.14</td>
    <td align="right">        7.22</td>
    <td align="right">       12.51</td>
    <td align="right">    0.014104</td>
    <td align="right">    0.008500</td>
    <td align="right">  2789668.54</td>
    <td align="right">    0.099640</td>
    <td align="right">       76.89</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN</td>
    <td align="right">       76.89</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">    0.099640</td>
    <td align="right">    0.000005</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.022416</td>
    <td align="right">    0.000021</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.099640</td>
    <td align="right">       11.96</td>
    <td align="right">        7.22</td>
    <td align="right">    0.550000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.140863</td>
    <td align="right">       16.90</td>
    <td align="right">       29.40</td>
    <td align="right">       23.80</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.096815</td>
    <td align="right">       11.62</td>
    <td align="right">       82.00</td>
    <td align="right">       71.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">    0.000104</td>
    <td align="right">    0.012509</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 2</td>
    <td align="right">    0.099640</td>
    <td align="right">    25456.87</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 3</td>
    <td align="right">    0.140863</td>
    <td align="right">    35988.59</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.096815</td>
    <td align="right">    24735.03</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">    0.099640</td>
    <td align="right">  2789668.54</td>
    <td align="right">    0.140863</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">    0.140863</td>
    <td align="right">    34617.25</td>
    <td align="right">       91.49</td>
    <td align="right">   205054.79</td>
    <td align="right">        9.15</td>
    <td align="right">    20505.48</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">  4382010.05</td>
    <td align="right">    0.096815</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHW PUMP1</td>
    <td align="right">    0.000104</td>
    <td align="right">        4.44</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">    0.000104</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:35:10</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE0</td>
    <td align="right">ROOM_852_3E6573AD..FACE1 | ROOM_853_EDB4EEB1..FACE2 | ROOM_853_EDB4EEB1..FACE0 | ROOM_854_4485A948..FACE2 | ROOM_854_4485A948..FACE0 | ROOM_856_F083F93F..FACE2 | ROOM_857_A76EEF71..FACE0 | ROOM_857_A76EEF71..FACE1 | ROOM_857_A76EEF71..FACE2 | ROOM_858_2500487A..FACE1 | ROOM_858_2500487A..FACE2 | ROOM_858_2500487A..FACE3 | ROOM_858_2500487A..FACE0 | ROOM_859_2D038338..FACE1 | ROOM_859_2D038338..FACE2 | ROOM_859_2D038338..FACE3 | ROOM_859_2D038338..FACE0 | ROOM_861_223DCB2D..FACE1 | ROOM_861_223DCB2D..FACE2 | ROOM_861_223DCB2D..FACE3 | ROOM_862_AAEA82F8..FACE2 | ROOM_863_1B2C533F..FACE3 | ROOM_863_1B2C533F..FACE0 | ROOM_864_9A8B1D6A..FACE3 | ROOM_864_9A8B1D6A..FACE0 | ROOM_866_AF8D3312..FACE3 | ROOM_868_43F62691..FACE0 | ROOM_869_6B60CB27..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE1</td>
    <td align="right">ROOM_852_3E6573AD..FACE1 | ROOM_853_EDB4EEB1..FACE2 | ROOM_853_EDB4EEB1..FACE0 | ROOM_854_4485A948..FACE2 | ROOM_854_4485A948..FACE0 | ROOM_856_F083F93F..FACE2 | ROOM_857_A76EEF71..FACE0 | ROOM_857_A76EEF71..FACE1 | ROOM_857_A76EEF71..FACE2 | ROOM_858_2500487A..FACE1 | ROOM_858_2500487A..FACE2 | ROOM_858_2500487A..FACE3 | ROOM_858_2500487A..FACE0 | ROOM_859_2D038338..FACE1 | ROOM_859_2D038338..FACE2 | ROOM_859_2D038338..FACE3 | ROOM_859_2D038338..FACE0 | ROOM_861_223DCB2D..FACE1 | ROOM_861_223DCB2D..FACE2 | ROOM_861_223DCB2D..FACE3 | ROOM_863_1B2C533F..FACE0 | ROOM_864_9A8B1D6A..FACE0 | ROOM_867_A9495E21..FACE0 | ROOM_868_43F62691..FACE1 | ROOM_868_43F62691..FACE0 | ROOM_869_6B60CB27..FACE1 | ROOM_869_6B60CB27..FACE0 | ROOM_871_B3C5EC1E..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE2</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE0 | ROOM_854_4485A948..FACE0 | ROOM_857_A76EEF71..FACE0 | ROOM_857_A76EEF71..FACE1 | ROOM_857_A76EEF71..FACE2 | ROOM_858_2500487A..FACE1 | ROOM_858_2500487A..FACE2 | ROOM_858_2500487A..FACE3 | ROOM_858_2500487A..FACE0 | ROOM_859_2D038338..FACE1 | ROOM_859_2D038338..FACE2 | ROOM_859_2D038338..FACE3 | ROOM_859_2D038338..FACE0 | ROOM_861_223DCB2D..FACE1 | ROOM_861_223DCB2D..FACE2 | ROOM_861_223DCB2D..FACE3 | ROOM_862_AAEA82F8..FACE2 | ROOM_863_1B2C533F..FACE3 | ROOM_863_1B2C533F..FACE0 | ROOM_864_9A8B1D6A..FACE3 | ROOM_864_9A8B1D6A..FACE0 | ROOM_866_AF8D3312..FACE3 | ROOM_867_A9495E21..FACE2 | ROOM_868_43F62691..FACE3 | ROOM_868_43F62691..FACE0 | ROOM_869_6B60CB27..FACE3 | ROOM_869_6B60CB27..FACE0 | ROOM_871_B3C5EC1E..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE3</td>
    <td align="right">ROOM_849_CBAA833D..FACE0 | ROOM_853_EDB4EEB1..FACE1 | ROOM_853_EDB4EEB1..FACE2 | ROOM_854_4485A948..FACE1 | ROOM_854_4485A948..FACE2 | ROOM_854_4485A948..FACE0 | ROOM_856_F083F93F..FACE1 | ROOM_856_F083F93F..FACE2 | ROOM_858_2500487A..FACE1 | ROOM_858_2500487A..FACE2 | ROOM_858_2500487A..FACE3 | ROOM_859_2D038338..FACE1 | ROOM_859_2D038338..FACE2 | ROOM_859_2D038338..FACE3 | ROOM_859_2D038338..FACE0 | ROOM_861_223DCB2D..FACE1 | ROOM_861_223DCB2D..FACE2 | ROOM_861_223DCB2D..FACE3 | ROOM_863_1B2C533F..FACE2 | ROOM_863_1B2C533F..FACE3 | ROOM_864_9A8B1D6A..FACE2 | ROOM_864_9A8B1D6A..FACE3 | ROOM_864_9A8B1D6A..FACE0 | ROOM_866_AF8D3312..FACE2 | ROOM_866_AF8D3312..FACE3 | ROOM_868_43F62691..FACE1 | ROOM_868_43F62691..FACE3 | ROOM_868_43F62691..FACE4 | ROOM_869_6B60CB27..FACE1 | ROOM_869_6B60CB27..FACE3 | ROOM_869_6B60CB27..FACE4 | ROOM_869_6B60CB27..FACE0 | ROOM_871_B3C5EC1E..FACE1 | ROOM_871_B3C5EC1E..FACE3 | ROOM_871_B3C5EC1E..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE1</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE2 | ROOM_854_4485A948..FACE2 | ROOM_854_4485A948..FACE0 | ROOM_856_F083F93F..FACE2 | ROOM_858_2500487A..FACE1 | ROOM_858_2500487A..FACE2 | ROOM_858_2500487A..FACE3 | ROOM_859_2D038338..FACE1 | ROOM_859_2D038338..FACE2 | ROOM_859_2D038338..FACE3 | ROOM_859_2D038338..FACE0 | ROOM_861_223DCB2D..FACE1 | ROOM_861_223DCB2D..FACE2 | ROOM_861_223DCB2D..FACE3 | ROOM_863_1B2C533F..FACE3 | ROOM_864_9A8B1D6A..FACE3 | ROOM_864_9A8B1D6A..FACE0 | ROOM_866_AF8D3312..FACE3 | ROOM_869_6B60CB27..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE2</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE2 | ROOM_854_4485A948..FACE2 | ROOM_854_4485A948..FACE0 | ROOM_856_F083F93F..FACE2 | ROOM_858_2500487A..FACE1 | ROOM_858_2500487A..FACE2 | ROOM_858_2500487A..FACE3 | ROOM_859_2D038338..FACE1 | ROOM_859_2D038338..FACE2 | ROOM_859_2D038338..FACE3 | ROOM_859_2D038338..FACE0 | ROOM_861_223DCB2D..FACE1 | ROOM_861_223DCB2D..FACE2 | ROOM_861_223DCB2D..FACE3 | ROOM_864_9A8B1D6A..FACE0 | ROOM_868_43F62691..FACE1 | ROOM_869_6B60CB27..FACE1 | ROOM_869_6B60CB27..FACE0 | ROOM_871_B3C5EC1E..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE3</td>
    <td align="right">ROOM_854_4485A948..FACE0 | ROOM_858_2500487A..FACE1 | ROOM_858_2500487A..FACE2 | ROOM_858_2500487A..FACE3 | ROOM_859_2D038338..FACE1 | ROOM_859_2D038338..FACE2 | ROOM_859_2D038338..FACE3 | ROOM_859_2D038338..FACE0 | ROOM_861_223DCB2D..FACE1 | ROOM_861_223DCB2D..FACE2 | ROOM_861_223DCB2D..FACE3 | ROOM_863_1B2C533F..FACE3 | ROOM_864_9A8B1D6A..FACE3 | ROOM_864_9A8B1D6A..FACE0 | ROOM_866_AF8D3312..FACE3 | ROOM_868_43F62691..FACE3 | ROOM_869_6B60CB27..FACE3 | ROOM_869_6B60CB27..FACE0 | ROOM_871_B3C5EC1E..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE4</td>
    <td align="right">ROOM_854_4485A948..FACE1 | ROOM_854_4485A948..FACE2 | ROOM_856_F083F93F..FACE1 | ROOM_856_F083F93F..FACE2 | ROOM_859_2D038338..FACE1 | ROOM_859_2D038338..FACE2 | ROOM_859_2D038338..FACE3 | ROOM_861_223DCB2D..FACE1 | ROOM_861_223DCB2D..FACE2 | ROOM_861_223DCB2D..FACE3 | ROOM_864_9A8B1D6A..FACE2 | ROOM_864_9A8B1D6A..FACE3 | ROOM_866_AF8D3312..FACE2 | ROOM_866_AF8D3312..FACE3 | ROOM_869_6B60CB27..FACE1 | ROOM_869_6B60CB27..FACE3 | ROOM_869_6B60CB27..FACE4 | ROOM_871_B3C5EC1E..FACE1 | ROOM_871_B3C5EC1E..FACE3 | ROOM_871_B3C5EC1E..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE1</td>
    <td align="right">ROOM_854_4485A948..FACE2 | ROOM_856_F083F93F..FACE2 | ROOM_859_2D038338..FACE1 | ROOM_859_2D038338..FACE2 | ROOM_859_2D038338..FACE3 | ROOM_861_223DCB2D..FACE1 | ROOM_861_223DCB2D..FACE2 | ROOM_861_223DCB2D..FACE3 | ROOM_864_9A8B1D6A..FACE3 | ROOM_866_AF8D3312..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE2</td>
    <td align="right">ROOM_854_4485A948..FACE2 | ROOM_856_F083F93F..FACE2 | ROOM_859_2D038338..FACE1 | ROOM_859_2D038338..FACE2 | ROOM_859_2D038338..FACE3 | ROOM_861_223DCB2D..FACE1 | ROOM_861_223DCB2D..FACE2 | ROOM_861_223DCB2D..FACE3 | ROOM_869_6B60CB27..FACE1 | ROOM_871_B3C5EC1E..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE3</td>
    <td align="right">ROOM_859_2D038338..FACE1 | ROOM_859_2D038338..FACE2 | ROOM_859_2D038338..FACE3 | ROOM_861_223DCB2D..FACE1 | ROOM_861_223DCB2D..FACE2 | ROOM_861_223DCB2D..FACE3 | ROOM_864_9A8B1D6A..FACE3 | ROOM_866_AF8D3312..FACE3 | ROOM_869_6B60CB27..FACE3 | ROOM_871_B3C5EC1E..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE1</td>
    <td align="right">ROOM_856_F083F93F..FACE2 | ROOM_861_223DCB2D..FACE1 | ROOM_861_223DCB2D..FACE2 | ROOM_861_223DCB2D..FACE3 | ROOM_866_AF8D3312..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE2</td>
    <td align="right">ROOM_856_F083F93F..FACE2 | ROOM_861_223DCB2D..FACE1 | ROOM_861_223DCB2D..FACE2 | ROOM_861_223DCB2D..FACE3 | ROOM_871_B3C5EC1E..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE3</td>
    <td align="right">ROOM_861_223DCB2D..FACE1 | ROOM_861_223DCB2D..FACE2 | ROOM_861_223DCB2D..FACE3 | ROOM_866_AF8D3312..FACE3 | ROOM_871_B3C5EC1E..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE0</td>
    <td align="right">ROOM_848_4F8B0F57..FACE0 | ROOM_849_CBAA833D..FACE0 | ROOM_862_AAEA82F8..FACE1 | ROOM_862_AAEA82F8..FACE2 | ROOM_863_1B2C533F..FACE2 | ROOM_863_1B2C533F..FACE3 | ROOM_863_1B2C533F..FACE0 | ROOM_864_9A8B1D6A..FACE2 | ROOM_864_9A8B1D6A..FACE3 | ROOM_864_9A8B1D6A..FACE0 | ROOM_866_AF8D3312..FACE2 | ROOM_866_AF8D3312..FACE3 | ROOM_867_A9495E21..FACE3 | ROOM_868_43F62691..FACE4 | ROOM_868_43F62691..FACE0 | ROOM_869_6B60CB27..FACE4 | ROOM_869_6B60CB27..FACE0 | ROOM_871_B3C5EC1E..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE1</td>
    <td align="right">ROOM_847_BF20FE0D..FACE0 | ROOM_847_BF20FE0D..FACE1 | ROOM_848_4F8B0F57..FACE1 | ROOM_848_4F8B0F57..FACE2 | ROOM_848_4F8B0F57..FACE0 | ROOM_849_CBAA833D..FACE1 | ROOM_849_CBAA833D..FACE2 | ROOM_849_CBAA833D..FACE0 | ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE2 | ROOM_857_A76EEF71..FACE1 | ROOM_857_A76EEF71..FACE2 | ROOM_858_2500487A..FACE2 | ROOM_858_2500487A..FACE3 | ROOM_858_2500487A..FACE0 | ROOM_859_2D038338..FACE2 | ROOM_859_2D038338..FACE3 | ROOM_859_2D038338..FACE0 | ROOM_861_223DCB2D..FACE2 | ROOM_861_223DCB2D..FACE3 | ROOM_862_AAEA82F8..FACE0 | ROOM_862_AAEA82F8..FACE1 | ROOM_862_AAEA82F8..FACE2 | ROOM_863_1B2C533F..FACE1 | ROOM_863_1B2C533F..FACE2 | ROOM_863_1B2C533F..FACE3 | ROOM_863_1B2C533F..FACE0 | ROOM_864_9A8B1D6A..FACE1 | ROOM_864_9A8B1D6A..FACE2 | ROOM_864_9A8B1D6A..FACE3 | ROOM_864_9A8B1D6A..FACE0 | ROOM_866_AF8D3312..FACE1 | ROOM_866_AF8D3312..FACE2 | ROOM_866_AF8D3312..FACE3 | ROOM_868_43F62691..FACE0 | ROOM_869_6B60CB27..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE2</td>
    <td align="right">ROOM_858_2500487A..FACE0 | ROOM_859_2D038338..FACE0 | ROOM_862_AAEA82F8..FACE0 | ROOM_862_AAEA82F8..FACE2 | ROOM_863_1B2C533F..FACE1 | ROOM_863_1B2C533F..FACE3 | ROOM_863_1B2C533F..FACE0 | ROOM_864_9A8B1D6A..FACE1 | ROOM_864_9A8B1D6A..FACE3 | ROOM_864_9A8B1D6A..FACE0 | ROOM_866_AF8D3312..FACE1 | ROOM_866_AF8D3312..FACE3 | ROOM_867_A9495E21..FACE1 | ROOM_868_43F62691..FACE2 | ROOM_868_43F62691..FACE0 | ROOM_869_6B60CB27..FACE2 | ROOM_869_6B60CB27..FACE0 | ROOM_871_B3C5EC1E..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE3</td>
    <td align="right">ROOM_848_4F8B0F57..FACE1 | ROOM_848_4F8B0F57..FACE2 | ROOM_848_4F8B0F57..FACE3 | ROOM_849_CBAA833D..FACE1 | ROOM_849_CBAA833D..FACE2 | ROOM_849_CBAA833D..FACE3 | ROOM_849_CBAA833D..FACE0 | ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE2 | ROOM_851_C114CE57..FACE3 | ROOM_854_4485A948..FACE0 | ROOM_858_2500487A..FACE1 | ROOM_858_2500487A..FACE2 | ROOM_858_2500487A..FACE3 | ROOM_859_2D038338..FACE1 | ROOM_859_2D038338..FACE2 | ROOM_859_2D038338..FACE3 | ROOM_859_2D038338..FACE0 | ROOM_861_223DCB2D..FACE1 | ROOM_861_223DCB2D..FACE2 | ROOM_861_223DCB2D..FACE3 | ROOM_863_1B2C533F..FACE1 | ROOM_863_1B2C533F..FACE2 | ROOM_863_1B2C533F..FACE3 | ROOM_864_9A8B1D6A..FACE1 | ROOM_864_9A8B1D6A..FACE2 | ROOM_864_9A8B1D6A..FACE3 | ROOM_864_9A8B1D6A..FACE0 | ROOM_866_AF8D3312..FACE1 | ROOM_866_AF8D3312..FACE2 | ROOM_866_AF8D3312..FACE3 | ROOM_868_43F62691..FACE2 | ROOM_868_43F62691..FACE3 | ROOM_868_43F62691..FACE4 | ROOM_869_6B60CB27..FACE2 | ROOM_869_6B60CB27..FACE3 | ROOM_869_6B60CB27..FACE4 | ROOM_869_6B60CB27..FACE0 | ROOM_871_B3C5EC1E..FACE2 | ROOM_871_B3C5EC1E..FACE3 | ROOM_871_B3C5EC1E..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE1</td>
    <td align="right">ROOM_849_CBAA833D..FACE0 | ROOM_863_1B2C533F..FACE2 | ROOM_863_1B2C533F..FACE3 | ROOM_864_9A8B1D6A..FACE2 | ROOM_864_9A8B1D6A..FACE3 | ROOM_864_9A8B1D6A..FACE0 | ROOM_866_AF8D3312..FACE2 | ROOM_866_AF8D3312..FACE3 | ROOM_868_43F62691..FACE4 | ROOM_869_6B60CB27..FACE4 | ROOM_869_6B60CB27..FACE0 | ROOM_871_B3C5EC1E..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE2</td>
    <td align="right">ROOM_848_4F8B0F57..FACE1 | ROOM_848_4F8B0F57..FACE2 | ROOM_849_CBAA833D..FACE1 | ROOM_849_CBAA833D..FACE2 | ROOM_849_CBAA833D..FACE0 | ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE2 | ROOM_858_2500487A..FACE2 | ROOM_858_2500487A..FACE3 | ROOM_859_2D038338..FACE2 | ROOM_859_2D038338..FACE3 | ROOM_859_2D038338..FACE0 | ROOM_861_223DCB2D..FACE2 | ROOM_861_223DCB2D..FACE3 | ROOM_863_1B2C533F..FACE1 | ROOM_863_1B2C533F..FACE2 | ROOM_863_1B2C533F..FACE3 | ROOM_864_9A8B1D6A..FACE1 | ROOM_864_9A8B1D6A..FACE2 | ROOM_864_9A8B1D6A..FACE3 | ROOM_864_9A8B1D6A..FACE0 | ROOM_866_AF8D3312..FACE1 | ROOM_866_AF8D3312..FACE2 | ROOM_866_AF8D3312..FACE3 | ROOM_869_6B60CB27..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE3</td>
    <td align="right">ROOM_859_2D038338..FACE0 | ROOM_863_1B2C533F..FACE1 | ROOM_863_1B2C533F..FACE3 | ROOM_864_9A8B1D6A..FACE1 | ROOM_864_9A8B1D6A..FACE3 | ROOM_864_9A8B1D6A..FACE0 | ROOM_866_AF8D3312..FACE1 | ROOM_866_AF8D3312..FACE3 | ROOM_868_43F62691..FACE2 | ROOM_869_6B60CB27..FACE2 | ROOM_869_6B60CB27..FACE0 | ROOM_871_B3C5EC1E..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE4</td>
    <td align="right">ROOM_849_CBAA833D..FACE1 | ROOM_849_CBAA833D..FACE2 | ROOM_849_CBAA833D..FACE3 | ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE2 | ROOM_851_C114CE57..FACE3 | ROOM_859_2D038338..FACE1 | ROOM_859_2D038338..FACE2 | ROOM_859_2D038338..FACE3 | ROOM_861_223DCB2D..FACE1 | ROOM_861_223DCB2D..FACE2 | ROOM_861_223DCB2D..FACE3 | ROOM_864_9A8B1D6A..FACE1 | ROOM_864_9A8B1D6A..FACE2 | ROOM_864_9A8B1D6A..FACE3 | ROOM_866_AF8D3312..FACE1 | ROOM_866_AF8D3312..FACE2 | ROOM_866_AF8D3312..FACE3 | ROOM_869_6B60CB27..FACE2 | ROOM_869_6B60CB27..FACE3 | ROOM_869_6B60CB27..FACE4 | ROOM_871_B3C5EC1E..FACE2 | ROOM_871_B3C5EC1E..FACE3 | ROOM_871_B3C5EC1E..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE1</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE2 | ROOM_864_9A8B1D6A..FACE3 | ROOM_866_AF8D3312..FACE2 | ROOM_866_AF8D3312..FACE3 | ROOM_869_6B60CB27..FACE4 | ROOM_871_B3C5EC1E..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE2</td>
    <td align="right">ROOM_849_CBAA833D..FACE1 | ROOM_849_CBAA833D..FACE2 | ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE2 | ROOM_859_2D038338..FACE2 | ROOM_859_2D038338..FACE3 | ROOM_861_223DCB2D..FACE2 | ROOM_861_223DCB2D..FACE3 | ROOM_864_9A8B1D6A..FACE1 | ROOM_864_9A8B1D6A..FACE2 | ROOM_864_9A8B1D6A..FACE3 | ROOM_866_AF8D3312..FACE1 | ROOM_866_AF8D3312..FACE2 | ROOM_866_AF8D3312..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE3</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE1 | ROOM_864_9A8B1D6A..FACE3 | ROOM_866_AF8D3312..FACE1 | ROOM_866_AF8D3312..FACE3 | ROOM_869_6B60CB27..FACE2 | ROOM_871_B3C5EC1E..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE1</td>
    <td align="right">ROOM_866_AF8D3312..FACE2 | ROOM_866_AF8D3312..FACE3 | ROOM_871_B3C5EC1E..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE2</td>
    <td align="right">ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE2 | ROOM_861_223DCB2D..FACE2 | ROOM_861_223DCB2D..FACE3 | ROOM_866_AF8D3312..FACE1 | ROOM_866_AF8D3312..FACE2 | ROOM_866_AF8D3312..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE3</td>
    <td align="right">ROOM_866_AF8D3312..FACE1 | ROOM_866_AF8D3312..FACE3 | ROOM_871_B3C5EC1E..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE0</td>
    <td align="right">ROOM_847_BF20FE0D..FACE0 | ROOM_847_BF20FE0D..FACE1 | ROOM_847_BF20FE0D..FACE2 | ROOM_848_4F8B0F57..FACE1 | ROOM_848_4F8B0F57..FACE2 | ROOM_848_4F8B0F57..FACE3 | ROOM_848_4F8B0F57..FACE0 | ROOM_849_CBAA833D..FACE1 | ROOM_849_CBAA833D..FACE2 | ROOM_849_CBAA833D..FACE3 | ROOM_849_CBAA833D..FACE0 | ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE2 | ROOM_851_C114CE57..FACE3 | ROOM_853_EDB4EEB1..FACE0 | ROOM_854_4485A948..FACE0 | ROOM_862_AAEA82F8..FACE2 | ROOM_863_1B2C533F..FACE3 | ROOM_863_1B2C533F..FACE0 | ROOM_864_9A8B1D6A..FACE3 | ROOM_864_9A8B1D6A..FACE0 | ROOM_866_AF8D3312..FACE3 | ROOM_867_A9495E21..FACE2 | ROOM_868_43F62691..FACE3 | ROOM_868_43F62691..FACE0 | ROOM_869_6B60CB27..FACE3 | ROOM_869_6B60CB27..FACE0 | ROOM_871_B3C5EC1E..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE1</td>
    <td align="right">ROOM_847_BF20FE0D..FACE0 | ROOM_847_BF20FE0D..FACE1 | ROOM_847_BF20FE0D..FACE2 | ROOM_848_4F8B0F57..FACE1 | ROOM_848_4F8B0F57..FACE2 | ROOM_848_4F8B0F57..FACE3 | ROOM_848_4F8B0F57..FACE0 | ROOM_849_CBAA833D..FACE1 | ROOM_849_CBAA833D..FACE2 | ROOM_849_CBAA833D..FACE3 | ROOM_849_CBAA833D..FACE0 | ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE2 | ROOM_851_C114CE57..FACE3 | ROOM_852_3E6573AD..FACE1 | ROOM_853_EDB4EEB1..FACE2 | ROOM_853_EDB4EEB1..FACE0 | ROOM_854_4485A948..FACE2 | ROOM_854_4485A948..FACE0 | ROOM_856_F083F93F..FACE2 | ROOM_862_AAEA82F8..FACE2 | ROOM_863_1B2C533F..FACE3 | ROOM_863_1B2C533F..FACE0 | ROOM_864_9A8B1D6A..FACE3 | ROOM_864_9A8B1D6A..FACE0 | ROOM_866_AF8D3312..FACE3 | ROOM_868_43F62691..FACE0 | ROOM_869_6B60CB27..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE2</td>
    <td align="right">ROOM_847_BF20FE0D..FACE0 | ROOM_847_BF20FE0D..FACE1 | ROOM_847_BF20FE0D..FACE2 | ROOM_848_4F8B0F57..FACE1 | ROOM_848_4F8B0F57..FACE2 | ROOM_848_4F8B0F57..FACE3 | ROOM_848_4F8B0F57..FACE0 | ROOM_849_CBAA833D..FACE1 | ROOM_849_CBAA833D..FACE2 | ROOM_849_CBAA833D..FACE3 | ROOM_849_CBAA833D..FACE0 | ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE2 | ROOM_851_C114CE57..FACE3 | ROOM_852_3E6573AD..FACE1 | ROOM_853_EDB4EEB1..FACE2 | ROOM_853_EDB4EEB1..FACE0 | ROOM_854_4485A948..FACE2 | ROOM_854_4485A948..FACE0 | ROOM_856_F083F93F..FACE2 | ROOM_863_1B2C533F..FACE0 | ROOM_864_9A8B1D6A..FACE0 | ROOM_867_A9495E21..FACE0 | ROOM_868_43F62691..FACE1 | ROOM_868_43F62691..FACE0 | ROOM_869_6B60CB27..FACE1 | ROOM_869_6B60CB27..FACE0 | ROOM_871_B3C5EC1E..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE3</td>
    <td align="right">ROOM_848_4F8B0F57..FACE1 | ROOM_848_4F8B0F57..FACE2 | ROOM_848_4F8B0F57..FACE3 | ROOM_849_CBAA833D..FACE1 | ROOM_849_CBAA833D..FACE2 | ROOM_849_CBAA833D..FACE3 | ROOM_849_CBAA833D..FACE0 | ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE2 | ROOM_851_C114CE57..FACE3 | ROOM_853_EDB4EEB1..FACE2 | ROOM_853_EDB4EEB1..FACE3 | ROOM_854_4485A948..FACE2 | ROOM_854_4485A948..FACE3 | ROOM_854_4485A948..FACE0 | ROOM_856_F083F93F..FACE2 | ROOM_856_F083F93F..FACE3 | ROOM_859_2D038338..FACE0 | ROOM_863_1B2C533F..FACE1 | ROOM_863_1B2C533F..FACE3 | ROOM_864_9A8B1D6A..FACE1 | ROOM_864_9A8B1D6A..FACE3 | ROOM_864_9A8B1D6A..FACE0 | ROOM_866_AF8D3312..FACE1 | ROOM_866_AF8D3312..FACE3 | ROOM_868_43F62691..FACE1 | ROOM_868_43F62691..FACE2 | ROOM_868_43F62691..FACE3 | ROOM_869_6B60CB27..FACE1 | ROOM_869_6B60CB27..FACE2 | ROOM_869_6B60CB27..FACE3 | ROOM_869_6B60CB27..FACE0 | ROOM_871_B3C5EC1E..FACE1 | ROOM_871_B3C5EC1E..FACE2 | ROOM_871_B3C5EC1E..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE1</td>
    <td align="right">ROOM_848_4F8B0F57..FACE1 | ROOM_848_4F8B0F57..FACE2 | ROOM_848_4F8B0F57..FACE3 | ROOM_849_CBAA833D..FACE1 | ROOM_849_CBAA833D..FACE2 | ROOM_849_CBAA833D..FACE3 | ROOM_849_CBAA833D..FACE0 | ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE2 | ROOM_851_C114CE57..FACE3 | ROOM_854_4485A948..FACE0 | ROOM_863_1B2C533F..FACE3 | ROOM_864_9A8B1D6A..FACE3 | ROOM_864_9A8B1D6A..FACE0 | ROOM_866_AF8D3312..FACE3 | ROOM_868_43F62691..FACE3 | ROOM_869_6B60CB27..FACE3 | ROOM_869_6B60CB27..FACE0 | ROOM_871_B3C5EC1E..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE2</td>
    <td align="right">ROOM_848_4F8B0F57..FACE1 | ROOM_848_4F8B0F57..FACE2 | ROOM_848_4F8B0F57..FACE3 | ROOM_849_CBAA833D..FACE1 | ROOM_849_CBAA833D..FACE2 | ROOM_849_CBAA833D..FACE3 | ROOM_849_CBAA833D..FACE0 | ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE2 | ROOM_851_C114CE57..FACE3 | ROOM_853_EDB4EEB1..FACE2 | ROOM_854_4485A948..FACE2 | ROOM_854_4485A948..FACE0 | ROOM_856_F083F93F..FACE2 | ROOM_863_1B2C533F..FACE3 | ROOM_864_9A8B1D6A..FACE3 | ROOM_864_9A8B1D6A..FACE0 | ROOM_866_AF8D3312..FACE3 | ROOM_869_6B60CB27..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE3</td>
    <td align="right">ROOM_848_4F8B0F57..FACE1 | ROOM_848_4F8B0F57..FACE2 | ROOM_848_4F8B0F57..FACE3 | ROOM_849_CBAA833D..FACE1 | ROOM_849_CBAA833D..FACE2 | ROOM_849_CBAA833D..FACE3 | ROOM_849_CBAA833D..FACE0 | ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE2 | ROOM_851_C114CE57..FACE3 | ROOM_853_EDB4EEB1..FACE2 | ROOM_854_4485A948..FACE2 | ROOM_854_4485A948..FACE0 | ROOM_856_F083F93F..FACE2 | ROOM_864_9A8B1D6A..FACE0 | ROOM_868_43F62691..FACE1 | ROOM_869_6B60CB27..FACE1 | ROOM_869_6B60CB27..FACE0 | ROOM_871_B3C5EC1E..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE4</td>
    <td align="right">ROOM_849_CBAA833D..FACE1 | ROOM_849_CBAA833D..FACE2 | ROOM_849_CBAA833D..FACE3 | ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE2 | ROOM_851_C114CE57..FACE3 | ROOM_854_4485A948..FACE2 | ROOM_854_4485A948..FACE3 | ROOM_856_F083F93F..FACE2 | ROOM_856_F083F93F..FACE3 | ROOM_864_9A8B1D6A..FACE1 | ROOM_864_9A8B1D6A..FACE3 | ROOM_866_AF8D3312..FACE1 | ROOM_866_AF8D3312..FACE3 | ROOM_869_6B60CB27..FACE1 | ROOM_869_6B60CB27..FACE2 | ROOM_869_6B60CB27..FACE3 | ROOM_871_B3C5EC1E..FACE1 | ROOM_871_B3C5EC1E..FACE2 | ROOM_871_B3C5EC1E..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE1</td>
    <td align="right">ROOM_849_CBAA833D..FACE1 | ROOM_849_CBAA833D..FACE2 | ROOM_849_CBAA833D..FACE3 | ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE2 | ROOM_851_C114CE57..FACE3 | ROOM_864_9A8B1D6A..FACE3 | ROOM_866_AF8D3312..FACE3 | ROOM_869_6B60CB27..FACE3 | ROOM_871_B3C5EC1E..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE2</td>
    <td align="right">ROOM_849_CBAA833D..FACE1 | ROOM_849_CBAA833D..FACE2 | ROOM_849_CBAA833D..FACE3 | ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE2 | ROOM_851_C114CE57..FACE3 | ROOM_854_4485A948..FACE2 | ROOM_856_F083F93F..FACE2 | ROOM_864_9A8B1D6A..FACE3 | ROOM_866_AF8D3312..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE3</td>
    <td align="right">ROOM_849_CBAA833D..FACE1 | ROOM_849_CBAA833D..FACE2 | ROOM_849_CBAA833D..FACE3 | ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE2 | ROOM_851_C114CE57..FACE3 | ROOM_854_4485A948..FACE2 | ROOM_856_F083F93F..FACE2 | ROOM_869_6B60CB27..FACE1 | ROOM_871_B3C5EC1E..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE1</td>
    <td align="right">ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE2 | ROOM_851_C114CE57..FACE3 | ROOM_866_AF8D3312..FACE3 | ROOM_871_B3C5EC1E..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE2</td>
    <td align="right">ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE2 | ROOM_851_C114CE57..FACE3 | ROOM_856_F083F93F..FACE2 | ROOM_866_AF8D3312..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE3</td>
    <td align="right">ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE2 | ROOM_851_C114CE57..FACE3 | ROOM_856_F083F93F..FACE2 | ROOM_871_B3C5EC1E..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE0</td>
    <td align="right">ROOM_852_3E6573AD..FACE1 | ROOM_852_3E6573AD..FACE2 | ROOM_853_EDB4EEB1..FACE2 | ROOM_853_EDB4EEB1..FACE3 | ROOM_853_EDB4EEB1..FACE0 | ROOM_854_4485A948..FACE2 | ROOM_854_4485A948..FACE3 | ROOM_854_4485A948..FACE0 | ROOM_856_F083F93F..FACE2 | ROOM_856_F083F93F..FACE3 | ROOM_858_2500487A..FACE0 | ROOM_859_2D038338..FACE0 | ROOM_867_A9495E21..FACE1 | ROOM_868_43F62691..FACE2 | ROOM_868_43F62691..FACE0 | ROOM_869_6B60CB27..FACE2 | ROOM_869_6B60CB27..FACE0 | ROOM_871_B3C5EC1E..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE1</td>
    <td align="right">ROOM_848_4F8B0F57..FACE0 | ROOM_849_CBAA833D..FACE0 | ROOM_852_3E6573AD..FACE0 | ROOM_852_3E6573AD..FACE1 | ROOM_853_EDB4EEB1..FACE1 | ROOM_853_EDB4EEB1..FACE2 | ROOM_853_EDB4EEB1..FACE0 | ROOM_854_4485A948..FACE1 | ROOM_854_4485A948..FACE2 | ROOM_854_4485A948..FACE0 | ROOM_856_F083F93F..FACE1 | ROOM_856_F083F93F..FACE2 | ROOM_867_A9495E21..FACE3 | ROOM_868_43F62691..FACE4 | ROOM_868_43F62691..FACE0 | ROOM_869_6B60CB27..FACE4 | ROOM_869_6B60CB27..FACE0 | ROOM_871_B3C5EC1E..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE2</td>
    <td align="right">ROOM_847_BF20FE0D..FACE0 | ROOM_847_BF20FE0D..FACE2 | ROOM_848_4F8B0F57..FACE1 | ROOM_848_4F8B0F57..FACE3 | ROOM_848_4F8B0F57..FACE0 | ROOM_849_CBAA833D..FACE1 | ROOM_849_CBAA833D..FACE3 | ROOM_849_CBAA833D..FACE0 | ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE3 | ROOM_852_3E6573AD..FACE0 | ROOM_852_3E6573AD..FACE1 | ROOM_852_3E6573AD..FACE2 | ROOM_853_EDB4EEB1..FACE1 | ROOM_853_EDB4EEB1..FACE2 | ROOM_853_EDB4EEB1..FACE3 | ROOM_853_EDB4EEB1..FACE0 | ROOM_854_4485A948..FACE1 | ROOM_854_4485A948..FACE2 | ROOM_854_4485A948..FACE3 | ROOM_854_4485A948..FACE0 | ROOM_856_F083F93F..FACE1 | ROOM_856_F083F93F..FACE2 | ROOM_856_F083F93F..FACE3 | ROOM_857_A76EEF71..FACE0 | ROOM_857_A76EEF71..FACE1 | ROOM_858_2500487A..FACE1 | ROOM_858_2500487A..FACE2 | ROOM_858_2500487A..FACE0 | ROOM_859_2D038338..FACE1 | ROOM_859_2D038338..FACE2 | ROOM_859_2D038338..FACE0 | ROOM_861_223DCB2D..FACE1 | ROOM_861_223DCB2D..FACE2 | ROOM_868_43F62691..FACE0 | ROOM_869_6B60CB27..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE3</td>
    <td align="right">ROOM_848_4F8B0F57..FACE1 | ROOM_848_4F8B0F57..FACE2 | ROOM_848_4F8B0F57..FACE3 | ROOM_849_CBAA833D..FACE1 | ROOM_849_CBAA833D..FACE2 | ROOM_849_CBAA833D..FACE3 | ROOM_849_CBAA833D..FACE0 | ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE2 | ROOM_851_C114CE57..FACE3 | ROOM_853_EDB4EEB1..FACE1 | ROOM_853_EDB4EEB1..FACE2 | ROOM_853_EDB4EEB1..FACE3 | ROOM_854_4485A948..FACE1 | ROOM_854_4485A948..FACE2 | ROOM_854_4485A948..FACE3 | ROOM_854_4485A948..FACE0 | ROOM_856_F083F93F..FACE1 | ROOM_856_F083F93F..FACE2 | ROOM_856_F083F93F..FACE3 | ROOM_858_2500487A..FACE1 | ROOM_858_2500487A..FACE2 | ROOM_858_2500487A..FACE3 | ROOM_859_2D038338..FACE1 | ROOM_859_2D038338..FACE2 | ROOM_859_2D038338..FACE3 | ROOM_859_2D038338..FACE0 | ROOM_861_223DCB2D..FACE1 | ROOM_861_223DCB2D..FACE2 | ROOM_861_223DCB2D..FACE3 | ROOM_864_9A8B1D6A..FACE0 | ROOM_868_43F62691..FACE1 | ROOM_868_43F62691..FACE2 | ROOM_868_43F62691..FACE4 | ROOM_869_6B60CB27..FACE1 | ROOM_869_6B60CB27..FACE2 | ROOM_869_6B60CB27..FACE4 | ROOM_869_6B60CB27..FACE0 | ROOM_871_B3C5EC1E..FACE1 | ROOM_871_B3C5EC1E..FACE2 | ROOM_871_B3C5EC1E..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE1</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE2 | ROOM_853_EDB4EEB1..FACE3 | ROOM_854_4485A948..FACE2 | ROOM_854_4485A948..FACE3 | ROOM_854_4485A948..FACE0 | ROOM_856_F083F93F..FACE2 | ROOM_856_F083F93F..FACE3 | ROOM_859_2D038338..FACE0 | ROOM_868_43F62691..FACE2 | ROOM_869_6B60CB27..FACE2 | ROOM_869_6B60CB27..FACE0 | ROOM_871_B3C5EC1E..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE2</td>
    <td align="right">ROOM_849_CBAA833D..FACE0 | ROOM_853_EDB4EEB1..FACE1 | ROOM_853_EDB4EEB1..FACE2 | ROOM_854_4485A948..FACE1 | ROOM_854_4485A948..FACE2 | ROOM_854_4485A948..FACE0 | ROOM_856_F083F93F..FACE1 | ROOM_856_F083F93F..FACE2 | ROOM_868_43F62691..FACE4 | ROOM_869_6B60CB27..FACE4 | ROOM_869_6B60CB27..FACE0 | ROOM_871_B3C5EC1E..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE3</td>
    <td align="right">ROOM_848_4F8B0F57..FACE1 | ROOM_848_4F8B0F57..FACE3 | ROOM_849_CBAA833D..FACE1 | ROOM_849_CBAA833D..FACE3 | ROOM_849_CBAA833D..FACE0 | ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE3 | ROOM_853_EDB4EEB1..FACE1 | ROOM_853_EDB4EEB1..FACE2 | ROOM_853_EDB4EEB1..FACE3 | ROOM_854_4485A948..FACE1 | ROOM_854_4485A948..FACE2 | ROOM_854_4485A948..FACE3 | ROOM_854_4485A948..FACE0 | ROOM_856_F083F93F..FACE1 | ROOM_856_F083F93F..FACE2 | ROOM_856_F083F93F..FACE3 | ROOM_858_2500487A..FACE1 | ROOM_858_2500487A..FACE2 | ROOM_859_2D038338..FACE1 | ROOM_859_2D038338..FACE2 | ROOM_859_2D038338..FACE0 | ROOM_861_223DCB2D..FACE1 | ROOM_861_223DCB2D..FACE2 | ROOM_869_6B60CB27..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE4</td>
    <td align="right">ROOM_849_CBAA833D..FACE1 | ROOM_849_CBAA833D..FACE2 | ROOM_849_CBAA833D..FACE3 | ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE2 | ROOM_851_C114CE57..FACE3 | ROOM_854_4485A948..FACE1 | ROOM_854_4485A948..FACE2 | ROOM_854_4485A948..FACE3 | ROOM_856_F083F93F..FACE1 | ROOM_856_F083F93F..FACE2 | ROOM_856_F083F93F..FACE3 | ROOM_859_2D038338..FACE1 | ROOM_859_2D038338..FACE2 | ROOM_859_2D038338..FACE3 | ROOM_861_223DCB2D..FACE1 | ROOM_861_223DCB2D..FACE2 | ROOM_861_223DCB2D..FACE3 | ROOM_869_6B60CB27..FACE1 | ROOM_869_6B60CB27..FACE2 | ROOM_869_6B60CB27..FACE4 | ROOM_871_B3C5EC1E..FACE1 | ROOM_871_B3C5EC1E..FACE2 | ROOM_871_B3C5EC1E..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE1</td>
    <td align="right">ROOM_854_4485A948..FACE2 | ROOM_854_4485A948..FACE3 | ROOM_856_F083F93F..FACE2 | ROOM_856_F083F93F..FACE3 | ROOM_869_6B60CB27..FACE2 | ROOM_871_B3C5EC1E..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE2</td>
    <td align="right">ROOM_854_4485A948..FACE1 | ROOM_854_4485A948..FACE2 | ROOM_856_F083F93F..FACE1 | ROOM_856_F083F93F..FACE2 | ROOM_869_6B60CB27..FACE4 | ROOM_871_B3C5EC1E..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE3</td>
    <td align="right">ROOM_849_CBAA833D..FACE1 | ROOM_849_CBAA833D..FACE3 | ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE3 | ROOM_854_4485A948..FACE1 | ROOM_854_4485A948..FACE2 | ROOM_854_4485A948..FACE3 | ROOM_856_F083F93F..FACE1 | ROOM_856_F083F93F..FACE2 | ROOM_856_F083F93F..FACE3 | ROOM_859_2D038338..FACE1 | ROOM_859_2D038338..FACE2 | ROOM_861_223DCB2D..FACE1 | ROOM_861_223DCB2D..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE1</td>
    <td align="right">ROOM_856_F083F93F..FACE2 | ROOM_856_F083F93F..FACE3 | ROOM_871_B3C5EC1E..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE2</td>
    <td align="right">ROOM_856_F083F93F..FACE1 | ROOM_856_F083F93F..FACE2 | ROOM_871_B3C5EC1E..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE3</td>
    <td align="right">ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE3 | ROOM_856_F083F93F..FACE1 | ROOM_856_F083F93F..FACE2 | ROOM_856_F083F93F..FACE3 | ROOM_861_223DCB2D..FACE1 | ROOM_861_223DCB2D..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE0</td>
    <td align="right">ROOM_847_BF20FE0D..FACE1 | ROOM_848_4F8B0F57..FACE2 | ROOM_848_4F8B0F57..FACE0 | ROOM_849_CBAA833D..FACE2 | ROOM_849_CBAA833D..FACE0 | ROOM_851_C114CE57..FACE2 | ROOM_857_A76EEF71..FACE2 | ROOM_858_2500487A..FACE3 | ROOM_858_2500487A..FACE0 | ROOM_859_2D038338..FACE3 | ROOM_859_2D038338..FACE0 | ROOM_861_223DCB2D..FACE3 | ROOM_863_1B2C533F..FACE0 | ROOM_864_9A8B1D6A..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE1</td>
    <td align="right">ROOM_852_3E6573AD..FACE2 | ROOM_853_EDB4EEB1..FACE3 | ROOM_853_EDB4EEB1..FACE0 | ROOM_854_4485A948..FACE3 | ROOM_854_4485A948..FACE0 | ROOM_856_F083F93F..FACE3 | ROOM_858_2500487A..FACE0 | ROOM_859_2D038338..FACE0 | ROOM_862_AAEA82F8..FACE0 | ROOM_863_1B2C533F..FACE1 | ROOM_863_1B2C533F..FACE0 | ROOM_864_9A8B1D6A..FACE1 | ROOM_864_9A8B1D6A..FACE0 | ROOM_866_AF8D3312..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE2</td>
    <td align="right">ROOM_847_BF20FE0D..FACE2 | ROOM_848_4F8B0F57..FACE3 | ROOM_848_4F8B0F57..FACE0 | ROOM_849_CBAA833D..FACE3 | ROOM_849_CBAA833D..FACE0 | ROOM_851_C114CE57..FACE3 | ROOM_853_EDB4EEB1..FACE0 | ROOM_854_4485A948..FACE0 | ROOM_857_A76EEF71..FACE0 | ROOM_858_2500487A..FACE1 | ROOM_858_2500487A..FACE0 | ROOM_859_2D038338..FACE1 | ROOM_859_2D038338..FACE0 | ROOM_861_223DCB2D..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE3</td>
    <td align="right">ROOM_848_4F8B0F57..FACE0 | ROOM_849_CBAA833D..FACE0 | ROOM_852_3E6573AD..FACE0 | ROOM_853_EDB4EEB1..FACE1 | ROOM_853_EDB4EEB1..FACE0 | ROOM_854_4485A948..FACE1 | ROOM_854_4485A948..FACE0 | ROOM_856_F083F93F..FACE1 | ROOM_862_AAEA82F8..FACE1 | ROOM_863_1B2C533F..FACE2 | ROOM_863_1B2C533F..FACE0 | ROOM_864_9A8B1D6A..FACE2 | ROOM_864_9A8B1D6A..FACE0 | ROOM_866_AF8D3312..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE4</td>
    <td align="right">ROOM_848_4F8B0F57..FACE1 | ROOM_848_4F8B0F57..FACE2 | ROOM_848_4F8B0F57..FACE3 | ROOM_849_CBAA833D..FACE1 | ROOM_849_CBAA833D..FACE2 | ROOM_849_CBAA833D..FACE3 | ROOM_849_CBAA833D..FACE0 | ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE2 | ROOM_851_C114CE57..FACE3 | ROOM_853_EDB4EEB1..FACE1 | ROOM_853_EDB4EEB1..FACE2 | ROOM_853_EDB4EEB1..FACE3 | ROOM_854_4485A948..FACE1 | ROOM_854_4485A948..FACE2 | ROOM_854_4485A948..FACE3 | ROOM_854_4485A948..FACE0 | ROOM_856_F083F93F..FACE1 | ROOM_856_F083F93F..FACE2 | ROOM_856_F083F93F..FACE3 | ROOM_858_2500487A..FACE1 | ROOM_858_2500487A..FACE2 | ROOM_858_2500487A..FACE3 | ROOM_859_2D038338..FACE1 | ROOM_859_2D038338..FACE2 | ROOM_859_2D038338..FACE3 | ROOM_859_2D038338..FACE0 | ROOM_861_223DCB2D..FACE1 | ROOM_861_223DCB2D..FACE2 | ROOM_861_223DCB2D..FACE3 | ROOM_863_1B2C533F..FACE1 | ROOM_863_1B2C533F..FACE2 | ROOM_863_1B2C533F..FACE3 | ROOM_864_9A8B1D6A..FACE1 | ROOM_864_9A8B1D6A..FACE2 | ROOM_864_9A8B1D6A..FACE3 | ROOM_864_9A8B1D6A..FACE0 | ROOM_866_AF8D3312..FACE1 | ROOM_866_AF8D3312..FACE2 | ROOM_866_AF8D3312..FACE3 | ROOM_869_6B60CB27..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE1</td>
    <td align="right">ROOM_848_4F8B0F57..FACE2 | ROOM_849_CBAA833D..FACE2 | ROOM_849_CBAA833D..FACE0 | ROOM_851_C114CE57..FACE2 | ROOM_858_2500487A..FACE3 | ROOM_859_2D038338..FACE3 | ROOM_859_2D038338..FACE0 | ROOM_861_223DCB2D..FACE3 | ROOM_864_9A8B1D6A..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE2</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE3 | ROOM_854_4485A948..FACE3 | ROOM_854_4485A948..FACE0 | ROOM_856_F083F93F..FACE3 | ROOM_859_2D038338..FACE0 | ROOM_863_1B2C533F..FACE1 | ROOM_864_9A8B1D6A..FACE1 | ROOM_864_9A8B1D6A..FACE0 | ROOM_866_AF8D3312..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE3</td>
    <td align="right">ROOM_848_4F8B0F57..FACE3 | ROOM_849_CBAA833D..FACE3 | ROOM_849_CBAA833D..FACE0 | ROOM_851_C114CE57..FACE3 | ROOM_854_4485A948..FACE0 | ROOM_858_2500487A..FACE1 | ROOM_859_2D038338..FACE1 | ROOM_859_2D038338..FACE0 | ROOM_861_223DCB2D..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE4</td>
    <td align="right">ROOM_849_CBAA833D..FACE0 | ROOM_853_EDB4EEB1..FACE1 | ROOM_854_4485A948..FACE1 | ROOM_854_4485A948..FACE0 | ROOM_856_F083F93F..FACE1 | ROOM_863_1B2C533F..FACE2 | ROOM_864_9A8B1D6A..FACE2 | ROOM_864_9A8B1D6A..FACE0 | ROOM_866_AF8D3312..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE5</td>
    <td align="right">ROOM_849_CBAA833D..FACE1 | ROOM_849_CBAA833D..FACE2 | ROOM_849_CBAA833D..FACE3 | ROOM_851_C114CE57..FACE1 | ROOM_851_C114CE57..FACE2 | ROOM_851_C114CE57..FACE3 | ROOM_854_4485A948..FACE1 | ROOM_854_4485A948..FACE2 | ROOM_854_4485A948..FACE3 | ROOM_856_F083F93F..FACE1 | ROOM_856_F083F93F..FACE2 | ROOM_856_F083F93F..FACE3 | ROOM_859_2D038338..FACE1 | ROOM_859_2D038338..FACE2 | ROOM_859_2D038338..FACE3 | ROOM_861_223DCB2D..FACE1 | ROOM_861_223DCB2D..FACE2 | ROOM_861_223DCB2D..FACE3 | ROOM_864_9A8B1D6A..FACE1 | ROOM_864_9A8B1D6A..FACE2 | ROOM_864_9A8B1D6A..FACE3 | ROOM_866_AF8D3312..FACE1 | ROOM_866_AF8D3312..FACE2 | ROOM_866_AF8D3312..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE1</td>
    <td align="right">ROOM_849_CBAA833D..FACE2 | ROOM_851_C114CE57..FACE2 | ROOM_859_2D038338..FACE3 | ROOM_861_223DCB2D..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE2</td>
    <td align="right">ROOM_854_4485A948..FACE3 | ROOM_856_F083F93F..FACE3 | ROOM_864_9A8B1D6A..FACE1 | ROOM_866_AF8D3312..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE3</td>
    <td align="right">ROOM_849_CBAA833D..FACE3 | ROOM_851_C114CE57..FACE3 | ROOM_859_2D038338..FACE1 | ROOM_861_223DCB2D..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE4</td>
    <td align="right">ROOM_854_4485A948..FACE1 | ROOM_856_F083F93F..FACE1 | ROOM_864_9A8B1D6A..FACE2 | ROOM_866_AF8D3312..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE1</td>
    <td align="right">ROOM_851_C114CE57..FACE2 | ROOM_861_223DCB2D..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE2</td>
    <td align="right">ROOM_856_F083F93F..FACE3 | ROOM_866_AF8D3312..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE3</td>
    <td align="right">ROOM_851_C114CE57..FACE3 | ROOM_861_223DCB2D..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE4</td>
    <td align="right">ROOM_856_F083F93F..FACE1 | ROOM_866_AF8D3312..FACE2 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE0</td>
    <td align="right">ROOM_847_BF20FE0D..FACE0_GLZ0 | ROOM_847_BF20FE0D..FACE0_GLZ1 | ROOM_847_BF20FE0D..FACE0_GLZ2 | ROOM_847_BF20FE0D..FACE0_GLZ3 | ROOM_847_BF20FE0D..FACE0_GLZ4 | ROOM_847_BF20FE0D..FACE0_GLZ5 | ROOM_847_BF20FE0D..FACE0_GLZ6 | ROOM_847_BF20FE0D..FACE0_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE1</td>
    <td align="right">ROOM_847_BF20FE0D..FACE1_GLZ0 | ROOM_847_BF20FE0D..FACE1_GLZ1 | ROOM_847_BF20FE0D..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE2</td>
    <td align="right">ROOM_847_BF20FE0D..FACE2_GLZ0 | ROOM_847_BF20FE0D..FACE2_GLZ1 | ROOM_847_BF20FE0D..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE5</td>
    <td align="right">ROOM_847_BF20FE0D..FACE5_GLZ0 | ROOM_847_BF20FE0D..FACE5_GLZ1 | ROOM_847_BF20FE0D..FACE5_GLZ10 | ROOM_847_BF20FE0D..FACE5_GLZ11 | ROOM_847_BF20FE0D..FACE5_GLZ2 | ROOM_847_BF20FE0D..FACE5_GLZ3 | ROOM_847_BF20FE0D..FACE5_GLZ4 | ROOM_847_BF20FE0D..FACE5_GLZ5 | ROOM_847_BF20FE0D..FACE5_GLZ6 | ROOM_847_BF20FE0D..FACE5_GLZ7 | ROOM_847_BF20FE0D..FACE5_GLZ8 | ROOM_847_BF20FE0D..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE1</td>
    <td align="right">ROOM_848_4F8B0F57..FACE1_GLZ0 | ROOM_848_4F8B0F57..FACE1_GLZ1 | ROOM_848_4F8B0F57..FACE1_GLZ2 | ROOM_848_4F8B0F57..FACE1_GLZ3 | ROOM_848_4F8B0F57..FACE1_GLZ4 | ROOM_848_4F8B0F57..FACE1_GLZ5 | ROOM_848_4F8B0F57..FACE1_GLZ6 | ROOM_848_4F8B0F57..FACE1_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE2</td>
    <td align="right">ROOM_848_4F8B0F57..FACE2_GLZ0 | ROOM_848_4F8B0F57..FACE2_GLZ1 | ROOM_848_4F8B0F57..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE3</td>
    <td align="right">ROOM_848_4F8B0F57..FACE3_GLZ0 | ROOM_848_4F8B0F57..FACE3_GLZ1 | ROOM_848_4F8B0F57..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE5</td>
    <td align="right">ROOM_848_4F8B0F57..FACE5_GLZ0 | ROOM_848_4F8B0F57..FACE5_GLZ1 | ROOM_848_4F8B0F57..FACE5_GLZ10 | ROOM_848_4F8B0F57..FACE5_GLZ11 | ROOM_848_4F8B0F57..FACE5_GLZ2 | ROOM_848_4F8B0F57..FACE5_GLZ3 | ROOM_848_4F8B0F57..FACE5_GLZ4 | ROOM_848_4F8B0F57..FACE5_GLZ5 | ROOM_848_4F8B0F57..FACE5_GLZ6 | ROOM_848_4F8B0F57..FACE5_GLZ7 | ROOM_848_4F8B0F57..FACE5_GLZ8 | ROOM_848_4F8B0F57..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE1</td>
    <td align="right">ROOM_849_CBAA833D..FACE1_GLZ0 | ROOM_849_CBAA833D..FACE1_GLZ1 | ROOM_849_CBAA833D..FACE1_GLZ2 | ROOM_849_CBAA833D..FACE1_GLZ3 | ROOM_849_CBAA833D..FACE1_GLZ4 | ROOM_849_CBAA833D..FACE1_GLZ5 | ROOM_849_CBAA833D..FACE1_GLZ6 | ROOM_849_CBAA833D..FACE1_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE2</td>
    <td align="right">ROOM_849_CBAA833D..FACE2_GLZ0 | ROOM_849_CBAA833D..FACE2_GLZ1 | ROOM_849_CBAA833D..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE3</td>
    <td align="right">ROOM_849_CBAA833D..FACE3_GLZ0 | ROOM_849_CBAA833D..FACE3_GLZ1 | ROOM_849_CBAA833D..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE5</td>
    <td align="right">ROOM_849_CBAA833D..FACE5_GLZ0 | ROOM_849_CBAA833D..FACE5_GLZ1 | ROOM_849_CBAA833D..FACE5_GLZ10 | ROOM_849_CBAA833D..FACE5_GLZ11 | ROOM_849_CBAA833D..FACE5_GLZ2 | ROOM_849_CBAA833D..FACE5_GLZ3 | ROOM_849_CBAA833D..FACE5_GLZ4 | ROOM_849_CBAA833D..FACE5_GLZ5 | ROOM_849_CBAA833D..FACE5_GLZ6 | ROOM_849_CBAA833D..FACE5_GLZ7 | ROOM_849_CBAA833D..FACE5_GLZ8 | ROOM_849_CBAA833D..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE1</td>
    <td align="right">ROOM_851_C114CE57..FACE1_GLZ0 | ROOM_851_C114CE57..FACE1_GLZ1 | ROOM_851_C114CE57..FACE1_GLZ2 | ROOM_851_C114CE57..FACE1_GLZ3 | ROOM_851_C114CE57..FACE1_GLZ4 | ROOM_851_C114CE57..FACE1_GLZ5 | ROOM_851_C114CE57..FACE1_GLZ6 | ROOM_851_C114CE57..FACE1_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE2</td>
    <td align="right">ROOM_851_C114CE57..FACE2_GLZ0 | ROOM_851_C114CE57..FACE2_GLZ1 | ROOM_851_C114CE57..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE3</td>
    <td align="right">ROOM_851_C114CE57..FACE3_GLZ0 | ROOM_851_C114CE57..FACE3_GLZ1 | ROOM_851_C114CE57..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE5</td>
    <td align="right">ROOM_851_C114CE57..FACE5_GLZ0 | ROOM_851_C114CE57..FACE5_GLZ1 | ROOM_851_C114CE57..FACE5_GLZ10 | ROOM_851_C114CE57..FACE5_GLZ11 | ROOM_851_C114CE57..FACE5_GLZ2 | ROOM_851_C114CE57..FACE5_GLZ3 | ROOM_851_C114CE57..FACE5_GLZ4 | ROOM_851_C114CE57..FACE5_GLZ5 | ROOM_851_C114CE57..FACE5_GLZ6 | ROOM_851_C114CE57..FACE5_GLZ7 | ROOM_851_C114CE57..FACE5_GLZ8 | ROOM_851_C114CE57..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE0</td>
    <td align="right">ROOM_852_3E6573AD..FACE0_GLZ0 | ROOM_852_3E6573AD..FACE0_GLZ1 | ROOM_852_3E6573AD..FACE0_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE1</td>
    <td align="right">ROOM_852_3E6573AD..FACE1_GLZ0 | ROOM_852_3E6573AD..FACE1_GLZ1 | ROOM_852_3E6573AD..FACE1_GLZ10 | ROOM_852_3E6573AD..FACE1_GLZ11 | ROOM_852_3E6573AD..FACE1_GLZ12 | ROOM_852_3E6573AD..FACE1_GLZ13 | ROOM_852_3E6573AD..FACE1_GLZ14 | ROOM_852_3E6573AD..FACE1_GLZ15 | ROOM_852_3E6573AD..FACE1_GLZ16 | ROOM_852_3E6573AD..FACE1_GLZ2 | ROOM_852_3E6573AD..FACE1_GLZ3 | ROOM_852_3E6573AD..FACE1_GLZ4 | ROOM_852_3E6573AD..FACE1_GLZ5 | ROOM_852_3E6573AD..FACE1_GLZ6 | ROOM_852_3E6573AD..FACE1_GLZ7 | ROOM_852_3E6573AD..FACE1_GLZ8 | ROOM_852_3E6573AD..FACE1_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE2</td>
    <td align="right">ROOM_852_3E6573AD..FACE2_GLZ0 | ROOM_852_3E6573AD..FACE2_GLZ1 | ROOM_852_3E6573AD..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE5</td>
    <td align="right">ROOM_852_3E6573AD..FACE5_GLZ0 | ROOM_852_3E6573AD..FACE5_GLZ1 | ROOM_852_3E6573AD..FACE5_GLZ10 | ROOM_852_3E6573AD..FACE5_GLZ11 | ROOM_852_3E6573AD..FACE5_GLZ12 | ROOM_852_3E6573AD..FACE5_GLZ13 | ROOM_852_3E6573AD..FACE5_GLZ14 | ROOM_852_3E6573AD..FACE5_GLZ15 | ROOM_852_3E6573AD..FACE5_GLZ16 | ROOM_852_3E6573AD..FACE5_GLZ17 | ROOM_852_3E6573AD..FACE5_GLZ18 | ROOM_852_3E6573AD..FACE5_GLZ19 | ROOM_852_3E6573AD..FACE5_GLZ2 | ROOM_852_3E6573AD..FACE5_GLZ20 | ROOM_852_3E6573AD..FACE5_GLZ21 | ROOM_852_3E6573AD..FACE5_GLZ3 | ROOM_852_3E6573AD..FACE5_GLZ4 | ROOM_852_3E6573AD..FACE5_GLZ5 | ROOM_852_3E6573AD..FACE5_GLZ6 | ROOM_852_3E6573AD..FACE5_GLZ7 | ROOM_852_3E6573AD..FACE5_GLZ8 | ROOM_852_3E6573AD..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE1</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE1_GLZ0 | ROOM_853_EDB4EEB1..FACE1_GLZ1 | ROOM_853_EDB4EEB1..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE2</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE2_GLZ0 | ROOM_853_EDB4EEB1..FACE2_GLZ1 | ROOM_853_EDB4EEB1..FACE2_GLZ10 | ROOM_853_EDB4EEB1..FACE2_GLZ11 | ROOM_853_EDB4EEB1..FACE2_GLZ12 | ROOM_853_EDB4EEB1..FACE2_GLZ13 | ROOM_853_EDB4EEB1..FACE2_GLZ14 | ROOM_853_EDB4EEB1..FACE2_GLZ15 | ROOM_853_EDB4EEB1..FACE2_GLZ16 | ROOM_853_EDB4EEB1..FACE2_GLZ2 | ROOM_853_EDB4EEB1..FACE2_GLZ3 | ROOM_853_EDB4EEB1..FACE2_GLZ4 | ROOM_853_EDB4EEB1..FACE2_GLZ5 | ROOM_853_EDB4EEB1..FACE2_GLZ6 | ROOM_853_EDB4EEB1..FACE2_GLZ7 | ROOM_853_EDB4EEB1..FACE2_GLZ8 | ROOM_853_EDB4EEB1..FACE2_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE3</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE3_GLZ0 | ROOM_853_EDB4EEB1..FACE3_GLZ1 | ROOM_853_EDB4EEB1..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE5</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE5_GLZ0 | ROOM_853_EDB4EEB1..FACE5_GLZ1 | ROOM_853_EDB4EEB1..FACE5_GLZ10 | ROOM_853_EDB4EEB1..FACE5_GLZ11 | ROOM_853_EDB4EEB1..FACE5_GLZ12 | ROOM_853_EDB4EEB1..FACE5_GLZ13 | ROOM_853_EDB4EEB1..FACE5_GLZ14 | ROOM_853_EDB4EEB1..FACE5_GLZ15 | ROOM_853_EDB4EEB1..FACE5_GLZ16 | ROOM_853_EDB4EEB1..FACE5_GLZ17 | ROOM_853_EDB4EEB1..FACE5_GLZ18 | ROOM_853_EDB4EEB1..FACE5_GLZ19 | ROOM_853_EDB4EEB1..FACE5_GLZ2 | ROOM_853_EDB4EEB1..FACE5_GLZ20 | ROOM_853_EDB4EEB1..FACE5_GLZ21 | ROOM_853_EDB4EEB1..FACE5_GLZ3 | ROOM_853_EDB4EEB1..FACE5_GLZ4 | ROOM_853_EDB4EEB1..FACE5_GLZ5 | ROOM_853_EDB4EEB1..FACE5_GLZ6 | ROOM_853_EDB4EEB1..FACE5_GLZ7 | ROOM_853_EDB4EEB1..FACE5_GLZ8 | ROOM_853_EDB4EEB1..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE1</td>
    <td align="right">ROOM_854_4485A948..FACE1_GLZ0 | ROOM_854_4485A948..FACE1_GLZ1 | ROOM_854_4485A948..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE2</td>
    <td align="right">ROOM_854_4485A948..FACE2_GLZ0 | ROOM_854_4485A948..FACE2_GLZ1 | ROOM_854_4485A948..FACE2_GLZ10 | ROOM_854_4485A948..FACE2_GLZ11 | ROOM_854_4485A948..FACE2_GLZ12 | ROOM_854_4485A948..FACE2_GLZ13 | ROOM_854_4485A948..FACE2_GLZ14 | ROOM_854_4485A948..FACE2_GLZ15 | ROOM_854_4485A948..FACE2_GLZ16 | ROOM_854_4485A948..FACE2_GLZ2 | ROOM_854_4485A948..FACE2_GLZ3 | ROOM_854_4485A948..FACE2_GLZ4 | ROOM_854_4485A948..FACE2_GLZ5 | ROOM_854_4485A948..FACE2_GLZ6 | ROOM_854_4485A948..FACE2_GLZ7 | ROOM_854_4485A948..FACE2_GLZ8 | ROOM_854_4485A948..FACE2_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE3</td>
    <td align="right">ROOM_854_4485A948..FACE3_GLZ0 | ROOM_854_4485A948..FACE3_GLZ1 | ROOM_854_4485A948..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE5</td>
    <td align="right">ROOM_854_4485A948..FACE5_GLZ0 | ROOM_854_4485A948..FACE5_GLZ1 | ROOM_854_4485A948..FACE5_GLZ10 | ROOM_854_4485A948..FACE5_GLZ11 | ROOM_854_4485A948..FACE5_GLZ12 | ROOM_854_4485A948..FACE5_GLZ13 | ROOM_854_4485A948..FACE5_GLZ14 | ROOM_854_4485A948..FACE5_GLZ15 | ROOM_854_4485A948..FACE5_GLZ16 | ROOM_854_4485A948..FACE5_GLZ17 | ROOM_854_4485A948..FACE5_GLZ18 | ROOM_854_4485A948..FACE5_GLZ19 | ROOM_854_4485A948..FACE5_GLZ2 | ROOM_854_4485A948..FACE5_GLZ20 | ROOM_854_4485A948..FACE5_GLZ21 | ROOM_854_4485A948..FACE5_GLZ3 | ROOM_854_4485A948..FACE5_GLZ4 | ROOM_854_4485A948..FACE5_GLZ5 | ROOM_854_4485A948..FACE5_GLZ6 | ROOM_854_4485A948..FACE5_GLZ7 | ROOM_854_4485A948..FACE5_GLZ8 | ROOM_854_4485A948..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE1</td>
    <td align="right">ROOM_856_F083F93F..FACE1_GLZ0 | ROOM_856_F083F93F..FACE1_GLZ1 | ROOM_856_F083F93F..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE2</td>
    <td align="right">ROOM_856_F083F93F..FACE2_GLZ0 | ROOM_856_F083F93F..FACE2_GLZ1 | ROOM_856_F083F93F..FACE2_GLZ10 | ROOM_856_F083F93F..FACE2_GLZ11 | ROOM_856_F083F93F..FACE2_GLZ12 | ROOM_856_F083F93F..FACE2_GLZ13 | ROOM_856_F083F93F..FACE2_GLZ14 | ROOM_856_F083F93F..FACE2_GLZ15 | ROOM_856_F083F93F..FACE2_GLZ16 | ROOM_856_F083F93F..FACE2_GLZ2 | ROOM_856_F083F93F..FACE2_GLZ3 | ROOM_856_F083F93F..FACE2_GLZ4 | ROOM_856_F083F93F..FACE2_GLZ5 | ROOM_856_F083F93F..FACE2_GLZ6 | ROOM_856_F083F93F..FACE2_GLZ7 | ROOM_856_F083F93F..FACE2_GLZ8 | ROOM_856_F083F93F..FACE2_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE3</td>
    <td align="right">ROOM_856_F083F93F..FACE3_GLZ0 | ROOM_856_F083F93F..FACE3_GLZ1 | ROOM_856_F083F93F..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE5</td>
    <td align="right">ROOM_856_F083F93F..FACE5_GLZ0 | ROOM_856_F083F93F..FACE5_GLZ1 | ROOM_856_F083F93F..FACE5_GLZ10 | ROOM_856_F083F93F..FACE5_GLZ11 | ROOM_856_F083F93F..FACE5_GLZ12 | ROOM_856_F083F93F..FACE5_GLZ13 | ROOM_856_F083F93F..FACE5_GLZ14 | ROOM_856_F083F93F..FACE5_GLZ15 | ROOM_856_F083F93F..FACE5_GLZ16 | ROOM_856_F083F93F..FACE5_GLZ17 | ROOM_856_F083F93F..FACE5_GLZ18 | ROOM_856_F083F93F..FACE5_GLZ19 | ROOM_856_F083F93F..FACE5_GLZ2 | ROOM_856_F083F93F..FACE5_GLZ20 | ROOM_856_F083F93F..FACE5_GLZ21 | ROOM_856_F083F93F..FACE5_GLZ3 | ROOM_856_F083F93F..FACE5_GLZ4 | ROOM_856_F083F93F..FACE5_GLZ5 | ROOM_856_F083F93F..FACE5_GLZ6 | ROOM_856_F083F93F..FACE5_GLZ7 | ROOM_856_F083F93F..FACE5_GLZ8 | ROOM_856_F083F93F..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE0</td>
    <td align="right">ROOM_857_A76EEF71..FACE0_GLZ0 | ROOM_857_A76EEF71..FACE0_GLZ1 | ROOM_857_A76EEF71..FACE0_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE1</td>
    <td align="right">ROOM_857_A76EEF71..FACE1_GLZ0 | ROOM_857_A76EEF71..FACE1_GLZ1 | ROOM_857_A76EEF71..FACE1_GLZ2 | ROOM_857_A76EEF71..FACE1_GLZ3 | ROOM_857_A76EEF71..FACE1_GLZ4 | ROOM_857_A76EEF71..FACE1_GLZ5 | ROOM_857_A76EEF71..FACE1_GLZ6 | ROOM_857_A76EEF71..FACE1_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE2</td>
    <td align="right">ROOM_857_A76EEF71..FACE2_GLZ0 | ROOM_857_A76EEF71..FACE2_GLZ1 | ROOM_857_A76EEF71..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE5</td>
    <td align="right">ROOM_857_A76EEF71..FACE5_GLZ0 | ROOM_857_A76EEF71..FACE5_GLZ1 | ROOM_857_A76EEF71..FACE5_GLZ10 | ROOM_857_A76EEF71..FACE5_GLZ11 | ROOM_857_A76EEF71..FACE5_GLZ2 | ROOM_857_A76EEF71..FACE5_GLZ3 | ROOM_857_A76EEF71..FACE5_GLZ4 | ROOM_857_A76EEF71..FACE5_GLZ5 | ROOM_857_A76EEF71..FACE5_GLZ6 | ROOM_857_A76EEF71..FACE5_GLZ7 | ROOM_857_A76EEF71..FACE5_GLZ8 | ROOM_857_A76EEF71..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE1</td>
    <td align="right">ROOM_858_2500487A..FACE1_GLZ0 | ROOM_858_2500487A..FACE1_GLZ1 | ROOM_858_2500487A..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE2</td>
    <td align="right">ROOM_858_2500487A..FACE2_GLZ0 | ROOM_858_2500487A..FACE2_GLZ1 | ROOM_858_2500487A..FACE2_GLZ2 | ROOM_858_2500487A..FACE2_GLZ3 | ROOM_858_2500487A..FACE2_GLZ4 | ROOM_858_2500487A..FACE2_GLZ5 | ROOM_858_2500487A..FACE2_GLZ6 | ROOM_858_2500487A..FACE2_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE3</td>
    <td align="right">ROOM_858_2500487A..FACE3_GLZ0 | ROOM_858_2500487A..FACE3_GLZ1 | ROOM_858_2500487A..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE5</td>
    <td align="right">ROOM_858_2500487A..FACE5_GLZ0 | ROOM_858_2500487A..FACE5_GLZ1 | ROOM_858_2500487A..FACE5_GLZ10 | ROOM_858_2500487A..FACE5_GLZ11 | ROOM_858_2500487A..FACE5_GLZ2 | ROOM_858_2500487A..FACE5_GLZ3 | ROOM_858_2500487A..FACE5_GLZ4 | ROOM_858_2500487A..FACE5_GLZ5 | ROOM_858_2500487A..FACE5_GLZ6 | ROOM_858_2500487A..FACE5_GLZ7 | ROOM_858_2500487A..FACE5_GLZ8 | ROOM_858_2500487A..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE1</td>
    <td align="right">ROOM_859_2D038338..FACE1_GLZ0 | ROOM_859_2D038338..FACE1_GLZ1 | ROOM_859_2D038338..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE2</td>
    <td align="right">ROOM_859_2D038338..FACE2_GLZ0 | ROOM_859_2D038338..FACE2_GLZ1 | ROOM_859_2D038338..FACE2_GLZ2 | ROOM_859_2D038338..FACE2_GLZ3 | ROOM_859_2D038338..FACE2_GLZ4 | ROOM_859_2D038338..FACE2_GLZ5 | ROOM_859_2D038338..FACE2_GLZ6 | ROOM_859_2D038338..FACE2_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE3</td>
    <td align="right">ROOM_859_2D038338..FACE3_GLZ0 | ROOM_859_2D038338..FACE3_GLZ1 | ROOM_859_2D038338..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE5</td>
    <td align="right">ROOM_859_2D038338..FACE5_GLZ0 | ROOM_859_2D038338..FACE5_GLZ1 | ROOM_859_2D038338..FACE5_GLZ10 | ROOM_859_2D038338..FACE5_GLZ11 | ROOM_859_2D038338..FACE5_GLZ2 | ROOM_859_2D038338..FACE5_GLZ3 | ROOM_859_2D038338..FACE5_GLZ4 | ROOM_859_2D038338..FACE5_GLZ5 | ROOM_859_2D038338..FACE5_GLZ6 | ROOM_859_2D038338..FACE5_GLZ7 | ROOM_859_2D038338..FACE5_GLZ8 | ROOM_859_2D038338..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE1</td>
    <td align="right">ROOM_861_223DCB2D..FACE1_GLZ0 | ROOM_861_223DCB2D..FACE1_GLZ1 | ROOM_861_223DCB2D..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE2</td>
    <td align="right">ROOM_861_223DCB2D..FACE2_GLZ0 | ROOM_861_223DCB2D..FACE2_GLZ1 | ROOM_861_223DCB2D..FACE2_GLZ2 | ROOM_861_223DCB2D..FACE2_GLZ3 | ROOM_861_223DCB2D..FACE2_GLZ4 | ROOM_861_223DCB2D..FACE2_GLZ5 | ROOM_861_223DCB2D..FACE2_GLZ6 | ROOM_861_223DCB2D..FACE2_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE3</td>
    <td align="right">ROOM_861_223DCB2D..FACE3_GLZ0 | ROOM_861_223DCB2D..FACE3_GLZ1 | ROOM_861_223DCB2D..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE5</td>
    <td align="right">ROOM_861_223DCB2D..FACE5_GLZ0 | ROOM_861_223DCB2D..FACE5_GLZ1 | ROOM_861_223DCB2D..FACE5_GLZ10 | ROOM_861_223DCB2D..FACE5_GLZ11 | ROOM_861_223DCB2D..FACE5_GLZ2 | ROOM_861_223DCB2D..FACE5_GLZ3 | ROOM_861_223DCB2D..FACE5_GLZ4 | ROOM_861_223DCB2D..FACE5_GLZ5 | ROOM_861_223DCB2D..FACE5_GLZ6 | ROOM_861_223DCB2D..FACE5_GLZ7 | ROOM_861_223DCB2D..FACE5_GLZ8 | ROOM_861_223DCB2D..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE0</td>
    <td align="right">ROOM_862_AAEA82F8..FACE0_GLZ0 | ROOM_862_AAEA82F8..FACE0_GLZ1 | ROOM_862_AAEA82F8..FACE0_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE1</td>
    <td align="right">ROOM_862_AAEA82F8..FACE1_GLZ0 | ROOM_862_AAEA82F8..FACE1_GLZ1 | ROOM_862_AAEA82F8..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE2</td>
    <td align="right">ROOM_862_AAEA82F8..FACE2_GLZ0 | ROOM_862_AAEA82F8..FACE2_GLZ1 | ROOM_862_AAEA82F8..FACE2_GLZ10 | ROOM_862_AAEA82F8..FACE2_GLZ11 | ROOM_862_AAEA82F8..FACE2_GLZ12 | ROOM_862_AAEA82F8..FACE2_GLZ13 | ROOM_862_AAEA82F8..FACE2_GLZ14 | ROOM_862_AAEA82F8..FACE2_GLZ15 | ROOM_862_AAEA82F8..FACE2_GLZ16 | ROOM_862_AAEA82F8..FACE2_GLZ2 | ROOM_862_AAEA82F8..FACE2_GLZ3 | ROOM_862_AAEA82F8..FACE2_GLZ4 | ROOM_862_AAEA82F8..FACE2_GLZ5 | ROOM_862_AAEA82F8..FACE2_GLZ6 | ROOM_862_AAEA82F8..FACE2_GLZ7 | ROOM_862_AAEA82F8..FACE2_GLZ8 | ROOM_862_AAEA82F8..FACE2_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE5</td>
    <td align="right">ROOM_862_AAEA82F8..FACE5_GLZ0 | ROOM_862_AAEA82F8..FACE5_GLZ1 | ROOM_862_AAEA82F8..FACE5_GLZ10 | ROOM_862_AAEA82F8..FACE5_GLZ11 | ROOM_862_AAEA82F8..FACE5_GLZ12 | ROOM_862_AAEA82F8..FACE5_GLZ13 | ROOM_862_AAEA82F8..FACE5_GLZ14 | ROOM_862_AAEA82F8..FACE5_GLZ15 | ROOM_862_AAEA82F8..FACE5_GLZ16 | ROOM_862_AAEA82F8..FACE5_GLZ17 | ROOM_862_AAEA82F8..FACE5_GLZ18 | ROOM_862_AAEA82F8..FACE5_GLZ19 | ROOM_862_AAEA82F8..FACE5_GLZ2 | ROOM_862_AAEA82F8..FACE5_GLZ20 | ROOM_862_AAEA82F8..FACE5_GLZ21 | ROOM_862_AAEA82F8..FACE5_GLZ3 | ROOM_862_AAEA82F8..FACE5_GLZ4 | ROOM_862_AAEA82F8..FACE5_GLZ5 | ROOM_862_AAEA82F8..FACE5_GLZ6 | ROOM_862_AAEA82F8..FACE5_GLZ7 | ROOM_862_AAEA82F8..FACE5_GLZ8 | ROOM_862_AAEA82F8..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE1</td>
    <td align="right">ROOM_863_1B2C533F..FACE1_GLZ0 | ROOM_863_1B2C533F..FACE1_GLZ1 | ROOM_863_1B2C533F..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE2</td>
    <td align="right">ROOM_863_1B2C533F..FACE2_GLZ0 | ROOM_863_1B2C533F..FACE2_GLZ1 | ROOM_863_1B2C533F..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE3</td>
    <td align="right">ROOM_863_1B2C533F..FACE3_GLZ0 | ROOM_863_1B2C533F..FACE3_GLZ1 | ROOM_863_1B2C533F..FACE3_GLZ10 | ROOM_863_1B2C533F..FACE3_GLZ11 | ROOM_863_1B2C533F..FACE3_GLZ12 | ROOM_863_1B2C533F..FACE3_GLZ13 | ROOM_863_1B2C533F..FACE3_GLZ14 | ROOM_863_1B2C533F..FACE3_GLZ15 | ROOM_863_1B2C533F..FACE3_GLZ16 | ROOM_863_1B2C533F..FACE3_GLZ2 | ROOM_863_1B2C533F..FACE3_GLZ3 | ROOM_863_1B2C533F..FACE3_GLZ4 | ROOM_863_1B2C533F..FACE3_GLZ5 | ROOM_863_1B2C533F..FACE3_GLZ6 | ROOM_863_1B2C533F..FACE3_GLZ7 | ROOM_863_1B2C533F..FACE3_GLZ8 | ROOM_863_1B2C533F..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE5</td>
    <td align="right">ROOM_863_1B2C533F..FACE5_GLZ0 | ROOM_863_1B2C533F..FACE5_GLZ1 | ROOM_863_1B2C533F..FACE5_GLZ10 | ROOM_863_1B2C533F..FACE5_GLZ11 | ROOM_863_1B2C533F..FACE5_GLZ12 | ROOM_863_1B2C533F..FACE5_GLZ13 | ROOM_863_1B2C533F..FACE5_GLZ14 | ROOM_863_1B2C533F..FACE5_GLZ15 | ROOM_863_1B2C533F..FACE5_GLZ16 | ROOM_863_1B2C533F..FACE5_GLZ17 | ROOM_863_1B2C533F..FACE5_GLZ18 | ROOM_863_1B2C533F..FACE5_GLZ19 | ROOM_863_1B2C533F..FACE5_GLZ2 | ROOM_863_1B2C533F..FACE5_GLZ20 | ROOM_863_1B2C533F..FACE5_GLZ21 | ROOM_863_1B2C533F..FACE5_GLZ3 | ROOM_863_1B2C533F..FACE5_GLZ4 | ROOM_863_1B2C533F..FACE5_GLZ5 | ROOM_863_1B2C533F..FACE5_GLZ6 | ROOM_863_1B2C533F..FACE5_GLZ7 | ROOM_863_1B2C533F..FACE5_GLZ8 | ROOM_863_1B2C533F..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE1</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE1_GLZ0 | ROOM_864_9A8B1D6A..FACE1_GLZ1 | ROOM_864_9A8B1D6A..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE2</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE2_GLZ0 | ROOM_864_9A8B1D6A..FACE2_GLZ1 | ROOM_864_9A8B1D6A..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE3</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE3_GLZ0 | ROOM_864_9A8B1D6A..FACE3_GLZ1 | ROOM_864_9A8B1D6A..FACE3_GLZ10 | ROOM_864_9A8B1D6A..FACE3_GLZ11 | ROOM_864_9A8B1D6A..FACE3_GLZ12 | ROOM_864_9A8B1D6A..FACE3_GLZ13 | ROOM_864_9A8B1D6A..FACE3_GLZ14 | ROOM_864_9A8B1D6A..FACE3_GLZ15 | ROOM_864_9A8B1D6A..FACE3_GLZ16 | ROOM_864_9A8B1D6A..FACE3_GLZ2 | ROOM_864_9A8B1D6A..FACE3_GLZ3 | ROOM_864_9A8B1D6A..FACE3_GLZ4 | ROOM_864_9A8B1D6A..FACE3_GLZ5 | ROOM_864_9A8B1D6A..FACE3_GLZ6 | ROOM_864_9A8B1D6A..FACE3_GLZ7 | ROOM_864_9A8B1D6A..FACE3_GLZ8 | ROOM_864_9A8B1D6A..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE5</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE5_GLZ0 | ROOM_864_9A8B1D6A..FACE5_GLZ1 | ROOM_864_9A8B1D6A..FACE5_GLZ10 | ROOM_864_9A8B1D6A..FACE5_GLZ11 | ROOM_864_9A8B1D6A..FACE5_GLZ12 | ROOM_864_9A8B1D6A..FACE5_GLZ13 | ROOM_864_9A8B1D6A..FACE5_GLZ14 | ROOM_864_9A8B1D6A..FACE5_GLZ15 | ROOM_864_9A8B1D6A..FACE5_GLZ16 | ROOM_864_9A8B1D6A..FACE5_GLZ17 | ROOM_864_9A8B1D6A..FACE5_GLZ18 | ROOM_864_9A8B1D6A..FACE5_GLZ19 | ROOM_864_9A8B1D6A..FACE5_GLZ2 | ROOM_864_9A8B1D6A..FACE5_GLZ20 | ROOM_864_9A8B1D6A..FACE5_GLZ21 | ROOM_864_9A8B1D6A..FACE5_GLZ3 | ROOM_864_9A8B1D6A..FACE5_GLZ4 | ROOM_864_9A8B1D6A..FACE5_GLZ5 | ROOM_864_9A8B1D6A..FACE5_GLZ6 | ROOM_864_9A8B1D6A..FACE5_GLZ7 | ROOM_864_9A8B1D6A..FACE5_GLZ8 | ROOM_864_9A8B1D6A..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE1</td>
    <td align="right">ROOM_866_AF8D3312..FACE1_GLZ0 | ROOM_866_AF8D3312..FACE1_GLZ1 | ROOM_866_AF8D3312..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE2</td>
    <td align="right">ROOM_866_AF8D3312..FACE2_GLZ0 | ROOM_866_AF8D3312..FACE2_GLZ1 | ROOM_866_AF8D3312..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE3</td>
    <td align="right">ROOM_866_AF8D3312..FACE3_GLZ0 | ROOM_866_AF8D3312..FACE3_GLZ1 | ROOM_866_AF8D3312..FACE3_GLZ10 | ROOM_866_AF8D3312..FACE3_GLZ11 | ROOM_866_AF8D3312..FACE3_GLZ12 | ROOM_866_AF8D3312..FACE3_GLZ13 | ROOM_866_AF8D3312..FACE3_GLZ14 | ROOM_866_AF8D3312..FACE3_GLZ15 | ROOM_866_AF8D3312..FACE3_GLZ16 | ROOM_866_AF8D3312..FACE3_GLZ2 | ROOM_866_AF8D3312..FACE3_GLZ3 | ROOM_866_AF8D3312..FACE3_GLZ4 | ROOM_866_AF8D3312..FACE3_GLZ5 | ROOM_866_AF8D3312..FACE3_GLZ6 | ROOM_866_AF8D3312..FACE3_GLZ7 | ROOM_866_AF8D3312..FACE3_GLZ8 | ROOM_866_AF8D3312..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE5</td>
    <td align="right">ROOM_866_AF8D3312..FACE5_GLZ0 | ROOM_866_AF8D3312..FACE5_GLZ1 | ROOM_866_AF8D3312..FACE5_GLZ10 | ROOM_866_AF8D3312..FACE5_GLZ11 | ROOM_866_AF8D3312..FACE5_GLZ12 | ROOM_866_AF8D3312..FACE5_GLZ13 | ROOM_866_AF8D3312..FACE5_GLZ14 | ROOM_866_AF8D3312..FACE5_GLZ15 | ROOM_866_AF8D3312..FACE5_GLZ16 | ROOM_866_AF8D3312..FACE5_GLZ17 | ROOM_866_AF8D3312..FACE5_GLZ18 | ROOM_866_AF8D3312..FACE5_GLZ19 | ROOM_866_AF8D3312..FACE5_GLZ2 | ROOM_866_AF8D3312..FACE5_GLZ20 | ROOM_866_AF8D3312..FACE5_GLZ21 | ROOM_866_AF8D3312..FACE5_GLZ3 | ROOM_866_AF8D3312..FACE5_GLZ4 | ROOM_866_AF8D3312..FACE5_GLZ5 | ROOM_866_AF8D3312..FACE5_GLZ6 | ROOM_866_AF8D3312..FACE5_GLZ7 | ROOM_866_AF8D3312..FACE5_GLZ8 | ROOM_866_AF8D3312..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE0</td>
    <td align="right">ROOM_867_A9495E21..FACE0_GLZ0 | ROOM_867_A9495E21..FACE0_GLZ1 | ROOM_867_A9495E21..FACE0_GLZ10 | ROOM_867_A9495E21..FACE0_GLZ11 | ROOM_867_A9495E21..FACE0_GLZ12 | ROOM_867_A9495E21..FACE0_GLZ13 | ROOM_867_A9495E21..FACE0_GLZ14 | ROOM_867_A9495E21..FACE0_GLZ15 | ROOM_867_A9495E21..FACE0_GLZ16 | ROOM_867_A9495E21..FACE0_GLZ2 | ROOM_867_A9495E21..FACE0_GLZ3 | ROOM_867_A9495E21..FACE0_GLZ4 | ROOM_867_A9495E21..FACE0_GLZ5 | ROOM_867_A9495E21..FACE0_GLZ6 | ROOM_867_A9495E21..FACE0_GLZ7 | ROOM_867_A9495E21..FACE0_GLZ8 | ROOM_867_A9495E21..FACE0_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE1</td>
    <td align="right">ROOM_867_A9495E21..FACE1_GLZ0 | ROOM_867_A9495E21..FACE1_GLZ1 | ROOM_867_A9495E21..FACE1_GLZ2 | ROOM_867_A9495E21..FACE1_GLZ3 | ROOM_867_A9495E21..FACE1_GLZ4 | ROOM_867_A9495E21..FACE1_GLZ5 | ROOM_867_A9495E21..FACE1_GLZ6 | ROOM_867_A9495E21..FACE1_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE2</td>
    <td align="right">ROOM_867_A9495E21..FACE2_GLZ0 | ROOM_867_A9495E21..FACE2_GLZ1 | ROOM_867_A9495E21..FACE2_GLZ10 | ROOM_867_A9495E21..FACE2_GLZ11 | ROOM_867_A9495E21..FACE2_GLZ12 | ROOM_867_A9495E21..FACE2_GLZ13 | ROOM_867_A9495E21..FACE2_GLZ14 | ROOM_867_A9495E21..FACE2_GLZ15 | ROOM_867_A9495E21..FACE2_GLZ16 | ROOM_867_A9495E21..FACE2_GLZ2 | ROOM_867_A9495E21..FACE2_GLZ3 | ROOM_867_A9495E21..FACE2_GLZ4 | ROOM_867_A9495E21..FACE2_GLZ5 | ROOM_867_A9495E21..FACE2_GLZ6 | ROOM_867_A9495E21..FACE2_GLZ7 | ROOM_867_A9495E21..FACE2_GLZ8 | ROOM_867_A9495E21..FACE2_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE3</td>
    <td align="right">ROOM_867_A9495E21..FACE3_GLZ0 | ROOM_867_A9495E21..FACE3_GLZ1 | ROOM_867_A9495E21..FACE3_GLZ2 | ROOM_867_A9495E21..FACE3_GLZ3 | ROOM_867_A9495E21..FACE3_GLZ4 | ROOM_867_A9495E21..FACE3_GLZ5 | ROOM_867_A9495E21..FACE3_GLZ6 | ROOM_867_A9495E21..FACE3_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE1</td>
    <td align="right">ROOM_868_43F62691..FACE1_GLZ0 | ROOM_868_43F62691..FACE1_GLZ1 | ROOM_868_43F62691..FACE1_GLZ10 | ROOM_868_43F62691..FACE1_GLZ11 | ROOM_868_43F62691..FACE1_GLZ12 | ROOM_868_43F62691..FACE1_GLZ13 | ROOM_868_43F62691..FACE1_GLZ14 | ROOM_868_43F62691..FACE1_GLZ15 | ROOM_868_43F62691..FACE1_GLZ16 | ROOM_868_43F62691..FACE1_GLZ2 | ROOM_868_43F62691..FACE1_GLZ3 | ROOM_868_43F62691..FACE1_GLZ4 | ROOM_868_43F62691..FACE1_GLZ5 | ROOM_868_43F62691..FACE1_GLZ6 | ROOM_868_43F62691..FACE1_GLZ7 | ROOM_868_43F62691..FACE1_GLZ8 | ROOM_868_43F62691..FACE1_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE2</td>
    <td align="right">ROOM_868_43F62691..FACE2_GLZ0 | ROOM_868_43F62691..FACE2_GLZ1 | ROOM_868_43F62691..FACE2_GLZ2 | ROOM_868_43F62691..FACE2_GLZ3 | ROOM_868_43F62691..FACE2_GLZ4 | ROOM_868_43F62691..FACE2_GLZ5 | ROOM_868_43F62691..FACE2_GLZ6 | ROOM_868_43F62691..FACE2_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE3</td>
    <td align="right">ROOM_868_43F62691..FACE3_GLZ0 | ROOM_868_43F62691..FACE3_GLZ1 | ROOM_868_43F62691..FACE3_GLZ10 | ROOM_868_43F62691..FACE3_GLZ11 | ROOM_868_43F62691..FACE3_GLZ12 | ROOM_868_43F62691..FACE3_GLZ13 | ROOM_868_43F62691..FACE3_GLZ14 | ROOM_868_43F62691..FACE3_GLZ15 | ROOM_868_43F62691..FACE3_GLZ16 | ROOM_868_43F62691..FACE3_GLZ2 | ROOM_868_43F62691..FACE3_GLZ3 | ROOM_868_43F62691..FACE3_GLZ4 | ROOM_868_43F62691..FACE3_GLZ5 | ROOM_868_43F62691..FACE3_GLZ6 | ROOM_868_43F62691..FACE3_GLZ7 | ROOM_868_43F62691..FACE3_GLZ8 | ROOM_868_43F62691..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE4</td>
    <td align="right">ROOM_868_43F62691..FACE4_GLZ0 | ROOM_868_43F62691..FACE4_GLZ1 | ROOM_868_43F62691..FACE4_GLZ2 | ROOM_868_43F62691..FACE4_GLZ3 | ROOM_868_43F62691..FACE4_GLZ4 | ROOM_868_43F62691..FACE4_GLZ5 | ROOM_868_43F62691..FACE4_GLZ6 | ROOM_868_43F62691..FACE4_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE1</td>
    <td align="right">ROOM_869_6B60CB27..FACE1_GLZ0 | ROOM_869_6B60CB27..FACE1_GLZ1 | ROOM_869_6B60CB27..FACE1_GLZ10 | ROOM_869_6B60CB27..FACE1_GLZ11 | ROOM_869_6B60CB27..FACE1_GLZ12 | ROOM_869_6B60CB27..FACE1_GLZ13 | ROOM_869_6B60CB27..FACE1_GLZ14 | ROOM_869_6B60CB27..FACE1_GLZ15 | ROOM_869_6B60CB27..FACE1_GLZ16 | ROOM_869_6B60CB27..FACE1_GLZ2 | ROOM_869_6B60CB27..FACE1_GLZ3 | ROOM_869_6B60CB27..FACE1_GLZ4 | ROOM_869_6B60CB27..FACE1_GLZ5 | ROOM_869_6B60CB27..FACE1_GLZ6 | ROOM_869_6B60CB27..FACE1_GLZ7 | ROOM_869_6B60CB27..FACE1_GLZ8 | ROOM_869_6B60CB27..FACE1_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE2</td>
    <td align="right">ROOM_869_6B60CB27..FACE2_GLZ0 | ROOM_869_6B60CB27..FACE2_GLZ1 | ROOM_869_6B60CB27..FACE2_GLZ2 | ROOM_869_6B60CB27..FACE2_GLZ3 | ROOM_869_6B60CB27..FACE2_GLZ4 | ROOM_869_6B60CB27..FACE2_GLZ5 | ROOM_869_6B60CB27..FACE2_GLZ6 | ROOM_869_6B60CB27..FACE2_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE3</td>
    <td align="right">ROOM_869_6B60CB27..FACE3_GLZ0 | ROOM_869_6B60CB27..FACE3_GLZ1 | ROOM_869_6B60CB27..FACE3_GLZ10 | ROOM_869_6B60CB27..FACE3_GLZ11 | ROOM_869_6B60CB27..FACE3_GLZ12 | ROOM_869_6B60CB27..FACE3_GLZ13 | ROOM_869_6B60CB27..FACE3_GLZ14 | ROOM_869_6B60CB27..FACE3_GLZ15 | ROOM_869_6B60CB27..FACE3_GLZ16 | ROOM_869_6B60CB27..FACE3_GLZ2 | ROOM_869_6B60CB27..FACE3_GLZ3 | ROOM_869_6B60CB27..FACE3_GLZ4 | ROOM_869_6B60CB27..FACE3_GLZ5 | ROOM_869_6B60CB27..FACE3_GLZ6 | ROOM_869_6B60CB27..FACE3_GLZ7 | ROOM_869_6B60CB27..FACE3_GLZ8 | ROOM_869_6B60CB27..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE4</td>
    <td align="right">ROOM_869_6B60CB27..FACE4_GLZ0 | ROOM_869_6B60CB27..FACE4_GLZ1 | ROOM_869_6B60CB27..FACE4_GLZ2 | ROOM_869_6B60CB27..FACE4_GLZ3 | ROOM_869_6B60CB27..FACE4_GLZ4 | ROOM_869_6B60CB27..FACE4_GLZ5 | ROOM_869_6B60CB27..FACE4_GLZ6 | ROOM_869_6B60CB27..FACE4_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE1</td>
    <td align="right">ROOM_871_B3C5EC1E..FACE1_GLZ0 | ROOM_871_B3C5EC1E..FACE1_GLZ1 | ROOM_871_B3C5EC1E..FACE1_GLZ10 | ROOM_871_B3C5EC1E..FACE1_GLZ11 | ROOM_871_B3C5EC1E..FACE1_GLZ12 | ROOM_871_B3C5EC1E..FACE1_GLZ13 | ROOM_871_B3C5EC1E..FACE1_GLZ14 | ROOM_871_B3C5EC1E..FACE1_GLZ15 | ROOM_871_B3C5EC1E..FACE1_GLZ16 | ROOM_871_B3C5EC1E..FACE1_GLZ2 | ROOM_871_B3C5EC1E..FACE1_GLZ3 | ROOM_871_B3C5EC1E..FACE1_GLZ4 | ROOM_871_B3C5EC1E..FACE1_GLZ5 | ROOM_871_B3C5EC1E..FACE1_GLZ6 | ROOM_871_B3C5EC1E..FACE1_GLZ7 | ROOM_871_B3C5EC1E..FACE1_GLZ8 | ROOM_871_B3C5EC1E..FACE1_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE2</td>
    <td align="right">ROOM_871_B3C5EC1E..FACE2_GLZ0 | ROOM_871_B3C5EC1E..FACE2_GLZ1 | ROOM_871_B3C5EC1E..FACE2_GLZ2 | ROOM_871_B3C5EC1E..FACE2_GLZ3 | ROOM_871_B3C5EC1E..FACE2_GLZ4 | ROOM_871_B3C5EC1E..FACE2_GLZ5 | ROOM_871_B3C5EC1E..FACE2_GLZ6 | ROOM_871_B3C5EC1E..FACE2_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE3</td>
    <td align="right">ROOM_871_B3C5EC1E..FACE3_GLZ0 | ROOM_871_B3C5EC1E..FACE3_GLZ1 | ROOM_871_B3C5EC1E..FACE3_GLZ10 | ROOM_871_B3C5EC1E..FACE3_GLZ11 | ROOM_871_B3C5EC1E..FACE3_GLZ12 | ROOM_871_B3C5EC1E..FACE3_GLZ13 | ROOM_871_B3C5EC1E..FACE3_GLZ14 | ROOM_871_B3C5EC1E..FACE3_GLZ15 | ROOM_871_B3C5EC1E..FACE3_GLZ16 | ROOM_871_B3C5EC1E..FACE3_GLZ2 | ROOM_871_B3C5EC1E..FACE3_GLZ3 | ROOM_871_B3C5EC1E..FACE3_GLZ4 | ROOM_871_B3C5EC1E..FACE3_GLZ5 | ROOM_871_B3C5EC1E..FACE3_GLZ6 | ROOM_871_B3C5EC1E..FACE3_GLZ7 | ROOM_871_B3C5EC1E..FACE3_GLZ8 | ROOM_871_B3C5EC1E..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE4</td>
    <td align="right">ROOM_871_B3C5EC1E..FACE4_GLZ0 | ROOM_871_B3C5EC1E..FACE4_GLZ1 | ROOM_871_B3C5EC1E..FACE4_GLZ2 | ROOM_871_B3C5EC1E..FACE4_GLZ3 | ROOM_871_B3C5EC1E..FACE4_GLZ4 | ROOM_871_B3C5EC1E..FACE4_GLZ5 | ROOM_871_B3C5EC1E..FACE4_GLZ6 | ROOM_871_B3C5EC1E..FACE4_GLZ7 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:35:10</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:35:10</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">24.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.110</td>
    <td align="right">1.110</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-1.50</td>
    <td align="right">-6.19</td>
    <td align="right">-7.46</td>
    <td align="right">-6.35</td>
    <td align="right">-0.03</td>
    <td align="right">7.05</td>
    <td align="right">13.71</td>
    <td align="right">18.53</td>
    <td align="right">19.94</td>
    <td align="right">17.67</td>
    <td align="right">12.21</td>
    <td align="right">5.33</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</td>
    <td align="right">45.47</td>
    <td align="right">-73.75</td>
    <td align="right">-5.00</td>
    <td align="right">36.00</td>
    <td align="right">100893</td>
    <td align="right">1.1992</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CorrelationFromWeatherFile</td>
    <td align="right">NA</td>
    <td align="right">6.33</td>
    <td align="right">30.28</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4966_chemin Queen-Mary (CSL+HMS+MTL)_267678_Y_1961_med</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExteriorWithReflectionsFromExteriorSurfaces</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">888</td>
    <td align="right">768</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.49</td>
    <td align="right">3.16</td>
    <td align="right">1.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-6.66E-016</td>
    <td align="right">36.99</td>
    <td align="right">-8.88E-016</td>
    <td align="right">7.19</td>
    <td align="right">-1.55E-046</td>
    <td align="right">3.80</td>
    <td align="right">3.80</td>
    <td align="right">814.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">214.29</td>
    <td align="right">303.75</td>
    <td align="right">182.25</td>
    <td align="right">121.50</td>
    <td align="right">6</td>
    <td align="right">26</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.49</td>
    <td align="right">3.16</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-6.66E-016</td>
    <td align="right">36.99</td>
    <td align="right">-1.01E-015</td>
    <td align="right">7.19</td>
    <td align="right">3.80</td>
    <td align="right">7.60</td>
    <td align="right">3.80</td>
    <td align="right">814.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">214.29</td>
    <td align="right">303.75</td>
    <td align="right">182.25</td>
    <td align="right">121.50</td>
    <td align="right">6</td>
    <td align="right">26</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.49</td>
    <td align="right">3.16</td>
    <td align="right">9.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.78E-015</td>
    <td align="right">36.99</td>
    <td align="right">-5.00E-015</td>
    <td align="right">7.19</td>
    <td align="right">7.60</td>
    <td align="right">11.40</td>
    <td align="right">3.80</td>
    <td align="right">814.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">214.29</td>
    <td align="right">303.75</td>
    <td align="right">182.25</td>
    <td align="right">121.50</td>
    <td align="right">6</td>
    <td align="right">26</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.49</td>
    <td align="right">3.16</td>
    <td align="right">17.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.37E-015</td>
    <td align="right">36.99</td>
    <td align="right">-8.17E-015</td>
    <td align="right">7.19</td>
    <td align="right">15.20</td>
    <td align="right">19.00</td>
    <td align="right">3.80</td>
    <td align="right">814.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">214.29</td>
    <td align="right">303.75</td>
    <td align="right">182.25</td>
    <td align="right">121.50</td>
    <td align="right">6</td>
    <td align="right">26</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.63</td>
    <td align="right">32.73</td>
    <td align="right">1.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">29.80</td>
    <td align="right">36.99</td>
    <td align="right">-4.08E-015</td>
    <td align="right">65.46</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">3.80</td>
    <td align="right">1592.47</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">419.07</td>
    <td align="right">520.15</td>
    <td align="right">312.09</td>
    <td align="right">208.06</td>
    <td align="right">6</td>
    <td align="right">45</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.63</td>
    <td align="right">32.73</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">29.80</td>
    <td align="right">36.99</td>
    <td align="right">-4.08E-015</td>
    <td align="right">65.46</td>
    <td align="right">3.80</td>
    <td align="right">7.60</td>
    <td align="right">3.80</td>
    <td align="right">1592.47</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">419.07</td>
    <td align="right">520.15</td>
    <td align="right">312.09</td>
    <td align="right">208.06</td>
    <td align="right">6</td>
    <td align="right">45</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.63</td>
    <td align="right">32.73</td>
    <td align="right">9.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">29.80</td>
    <td align="right">36.99</td>
    <td align="right">-1.23E-014</td>
    <td align="right">65.46</td>
    <td align="right">7.60</td>
    <td align="right">11.40</td>
    <td align="right">3.80</td>
    <td align="right">1592.47</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">419.07</td>
    <td align="right">520.15</td>
    <td align="right">312.09</td>
    <td align="right">208.06</td>
    <td align="right">6</td>
    <td align="right">45</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.63</td>
    <td align="right">32.73</td>
    <td align="right">17.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">29.80</td>
    <td align="right">36.99</td>
    <td align="right">-8.17E-015</td>
    <td align="right">65.46</td>
    <td align="right">15.20</td>
    <td align="right">19.00</td>
    <td align="right">3.80</td>
    <td align="right">1592.47</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">419.07</td>
    <td align="right">520.15</td>
    <td align="right">312.09</td>
    <td align="right">208.06</td>
    <td align="right">6</td>
    <td align="right">45</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.49</td>
    <td align="right">62.30</td>
    <td align="right">1.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.77E-005</td>
    <td align="right">36.99</td>
    <td align="right">58.27</td>
    <td align="right">65.46</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">3.80</td>
    <td align="right">814.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">214.29</td>
    <td align="right">303.75</td>
    <td align="right">182.25</td>
    <td align="right">121.50</td>
    <td align="right">6</td>
    <td align="right">26</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.49</td>
    <td align="right">62.30</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.77E-005</td>
    <td align="right">36.99</td>
    <td align="right">58.27</td>
    <td align="right">65.46</td>
    <td align="right">3.80</td>
    <td align="right">7.60</td>
    <td align="right">3.80</td>
    <td align="right">814.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">214.29</td>
    <td align="right">303.75</td>
    <td align="right">182.25</td>
    <td align="right">121.50</td>
    <td align="right">6</td>
    <td align="right">26</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.49</td>
    <td align="right">62.30</td>
    <td align="right">9.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.77E-005</td>
    <td align="right">36.99</td>
    <td align="right">58.27</td>
    <td align="right">65.46</td>
    <td align="right">7.60</td>
    <td align="right">11.40</td>
    <td align="right">3.80</td>
    <td align="right">814.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">214.29</td>
    <td align="right">303.75</td>
    <td align="right">182.25</td>
    <td align="right">121.50</td>
    <td align="right">6</td>
    <td align="right">26</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.49</td>
    <td align="right">62.30</td>
    <td align="right">17.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.77E-005</td>
    <td align="right">36.99</td>
    <td align="right">58.27</td>
    <td align="right">65.46</td>
    <td align="right">15.20</td>
    <td align="right">19.00</td>
    <td align="right">3.80</td>
    <td align="right">814.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">214.29</td>
    <td align="right">303.75</td>
    <td align="right">182.25</td>
    <td align="right">121.50</td>
    <td align="right">6</td>
    <td align="right">26</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.36</td>
    <td align="right">32.73</td>
    <td align="right">1.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.14E-015</td>
    <td align="right">7.19</td>
    <td align="right">-1.41E-015</td>
    <td align="right">65.46</td>
    <td align="right">-5.69E-030</td>
    <td align="right">3.80</td>
    <td align="right">3.80</td>
    <td align="right">1592.47</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">419.07</td>
    <td align="right">520.15</td>
    <td align="right">312.09</td>
    <td align="right">208.06</td>
    <td align="right">6</td>
    <td align="right">45</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.36</td>
    <td align="right">32.73</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.31E-015</td>
    <td align="right">7.19</td>
    <td align="right">-1.56E-015</td>
    <td align="right">65.46</td>
    <td align="right">3.80</td>
    <td align="right">7.60</td>
    <td align="right">3.80</td>
    <td align="right">1592.47</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">419.07</td>
    <td align="right">520.15</td>
    <td align="right">312.09</td>
    <td align="right">208.06</td>
    <td align="right">6</td>
    <td align="right">45</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.36</td>
    <td align="right">32.73</td>
    <td align="right">9.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.38E-015</td>
    <td align="right">7.19</td>
    <td align="right">-9.95E-016</td>
    <td align="right">65.46</td>
    <td align="right">7.60</td>
    <td align="right">11.40</td>
    <td align="right">3.80</td>
    <td align="right">1592.47</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">419.07</td>
    <td align="right">520.15</td>
    <td align="right">312.09</td>
    <td align="right">208.06</td>
    <td align="right">6</td>
    <td align="right">45</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.36</td>
    <td align="right">32.73</td>
    <td align="right">17.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-5.27E-016</td>
    <td align="right">7.19</td>
    <td align="right">-3.70E-017</td>
    <td align="right">65.46</td>
    <td align="right">15.20</td>
    <td align="right">19.00</td>
    <td align="right">3.80</td>
    <td align="right">1592.47</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">419.07</td>
    <td align="right">520.15</td>
    <td align="right">312.09</td>
    <td align="right">208.06</td>
    <td align="right">6</td>
    <td align="right">45</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.49</td>
    <td align="right">32.73</td>
    <td align="right">1.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.19</td>
    <td align="right">29.80</td>
    <td align="right">7.19</td>
    <td align="right">58.27</td>
    <td align="right">0.00</td>
    <td align="right">3.80</td>
    <td align="right">3.80</td>
    <td align="right">4387.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1154.56</td>
    <td align="right">559.98</td>
    <td align="right">335.99</td>
    <td align="right">223.99</td>
    <td align="right">6</td>
    <td align="right">50</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.49</td>
    <td align="right">32.73</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.19</td>
    <td align="right">29.80</td>
    <td align="right">7.19</td>
    <td align="right">58.27</td>
    <td align="right">3.80</td>
    <td align="right">7.60</td>
    <td align="right">3.80</td>
    <td align="right">4387.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1154.56</td>
    <td align="right">559.98</td>
    <td align="right">335.99</td>
    <td align="right">223.99</td>
    <td align="right">6</td>
    <td align="right">50</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.49</td>
    <td align="right">32.73</td>
    <td align="right">9.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.19</td>
    <td align="right">29.80</td>
    <td align="right">7.19</td>
    <td align="right">58.27</td>
    <td align="right">7.60</td>
    <td align="right">11.40</td>
    <td align="right">3.80</td>
    <td align="right">4387.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1154.56</td>
    <td align="right">559.98</td>
    <td align="right">335.99</td>
    <td align="right">223.99</td>
    <td align="right">6</td>
    <td align="right">50</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.49</td>
    <td align="right">32.73</td>
    <td align="right">17.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.19</td>
    <td align="right">29.80</td>
    <td align="right">7.19</td>
    <td align="right">58.27</td>
    <td align="right">15.20</td>
    <td align="right">19.00</td>
    <td align="right">3.80</td>
    <td align="right">4387.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1154.56</td>
    <td align="right">559.98</td>
    <td align="right">335.99</td>
    <td align="right">223.99</td>
    <td align="right">6</td>
    <td align="right">50</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">1154.56</td>
    <td align="right">82.2</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">1154.56</td>
    <td align="right">82.2</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">1154.56</td>
    <td align="right">82.2</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">1154.56</td>
    <td align="right">82.2</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_856_F083F93F_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">29.8</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">27</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_854_4485A948_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">29.8</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">27</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_857_A76EEF71_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">15.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_847_BF20FE0D_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">15.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_852_3E6573AD_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">29.8</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">27</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_853_EDB4EEB1_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">29.8</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">27</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_849_CBAA833D_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">15.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_848_4F8B0F57_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">15.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_851_C114CE57_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">15.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_858_2500487A_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">15.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_859_2D038338_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">15.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_861_223DCB2D_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">15.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_866_AF8D3312_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">29.8</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">27</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_862_AAEA82F8_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">29.8</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">27</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_863_1B2C533F_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">29.8</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">27</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_864_9A8B1D6A_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">29.8</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">27</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_867_A9495E21_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">1154.56</td>
    <td align="right">82.2</td>
    <td align="right">82.2</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">74</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_868_43F62691_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">1154.56</td>
    <td align="right">82.2</td>
    <td align="right">82.2</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">74</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_869_6B60CB27_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">1154.56</td>
    <td align="right">82.2</td>
    <td align="right">82.2</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">74</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_871_B3C5EC1E_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">1154.56</td>
    <td align="right">82.2</td>
    <td align="right">82.2</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">74</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_856_F083F93F_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">2800.719</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">140.036</td>
    <td align="right">2520.647</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_854_4485A948_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">2800.719</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">140.036</td>
    <td align="right">2520.647</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_857_A76EEF71_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">1432.148</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">71.607</td>
    <td align="right">1288.933</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_847_BF20FE0D_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">1432.148</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">71.607</td>
    <td align="right">1288.933</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_852_3E6573AD_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">2800.719</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">140.036</td>
    <td align="right">2520.647</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_853_EDB4EEB1_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">2800.719</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">140.036</td>
    <td align="right">2520.647</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_849_CBAA833D_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">1432.148</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">71.607</td>
    <td align="right">1288.933</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_848_4F8B0F57_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">1432.148</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">71.607</td>
    <td align="right">1288.933</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_851_C114CE57_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">1432.148</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">71.607</td>
    <td align="right">1288.933</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_858_2500487A_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">1432.148</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">71.607</td>
    <td align="right">1288.933</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_859_2D038338_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">1432.148</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">71.607</td>
    <td align="right">1288.933</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_861_223DCB2D_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">1432.148</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">71.607</td>
    <td align="right">1288.933</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_866_AF8D3312_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">2800.720</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">140.036</td>
    <td align="right">2520.648</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_862_AAEA82F8_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">2800.720</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">140.036</td>
    <td align="right">2520.648</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_863_1B2C533F_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">2800.720</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">140.036</td>
    <td align="right">2520.648</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_864_9A8B1D6A_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">2800.720</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">140.036</td>
    <td align="right">2520.648</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_867_A9495E21_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">1154.56</td>
    <td align="right">82.2</td>
    <td align="right">7716.127</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">385.806</td>
    <td align="right">6944.514</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_868_43F62691_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">1154.56</td>
    <td align="right">82.2</td>
    <td align="right">7716.127</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">385.806</td>
    <td align="right">6944.514</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_869_6B60CB27_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">1154.56</td>
    <td align="right">82.2</td>
    <td align="right">7716.127</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">385.806</td>
    <td align="right">6944.514</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_871_B3C5EC1E_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">1154.56</td>
    <td align="right">82.2</td>
    <td align="right">7716.127</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">385.806</td>
    <td align="right">6944.514</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_856_F083F93F_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">3161.335</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">632.267</td>
    <td align="right">2845.202</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_854_4485A948_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">3161.335</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">632.267</td>
    <td align="right">2845.202</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_857_A76EEF71_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">1616.549</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">323.310</td>
    <td align="right">1454.894</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_847_BF20FE0D_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">1616.549</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">323.310</td>
    <td align="right">1454.894</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_852_3E6573AD_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">3161.335</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">632.267</td>
    <td align="right">2845.202</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_853_EDB4EEB1_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">3161.335</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">632.267</td>
    <td align="right">2845.202</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_849_CBAA833D_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">1616.549</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">323.310</td>
    <td align="right">1454.894</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_848_4F8B0F57_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">1616.549</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">323.310</td>
    <td align="right">1454.894</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_851_C114CE57_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">1616.549</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">323.310</td>
    <td align="right">1454.894</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_858_2500487A_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">1616.549</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">323.310</td>
    <td align="right">1454.894</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_859_2D038338_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">1616.549</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">323.310</td>
    <td align="right">1454.894</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_861_223DCB2D_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">1616.549</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">323.310</td>
    <td align="right">1454.894</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_866_AF8D3312_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">3161.336</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">632.267</td>
    <td align="right">2845.202</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_862_AAEA82F8_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">3161.336</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">632.267</td>
    <td align="right">2845.202</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_863_1B2C533F_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">3161.336</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">632.267</td>
    <td align="right">2845.202</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_864_9A8B1D6A_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">3161.336</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">632.267</td>
    <td align="right">2845.202</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_867_A9495E21_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">1154.56</td>
    <td align="right">82.2</td>
    <td align="right">8709.642</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">1741.928</td>
    <td align="right">7838.678</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_868_43F62691_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">1154.56</td>
    <td align="right">82.2</td>
    <td align="right">8709.642</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">1741.928</td>
    <td align="right">7838.678</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_869_6B60CB27_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">1154.56</td>
    <td align="right">82.2</td>
    <td align="right">8709.642</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">1741.928</td>
    <td align="right">7838.678</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_871_B3C5EC1E_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">1154.56</td>
    <td align="right">82.2</td>
    <td align="right">8709.642</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">1741.928</td>
    <td align="right">7838.678</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">1.0000E-006</td>
    <td align="right">1000000.0</td>
    <td align="right">868585.857</td>
    <td align="right">0.9592</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_856_F083F93F_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">0.213</td>
    <td align="right">5.078E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.481</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_854_4485A948_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">0.213</td>
    <td align="right">5.078E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.481</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_857_A76EEF71_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">0.117</td>
    <td align="right">5.477E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.519</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_847_BF20FE0D_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">0.117</td>
    <td align="right">5.477E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.519</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_852_3E6573AD_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">0.213</td>
    <td align="right">5.078E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.481</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_853_EDB4EEB1_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">0.308</td>
    <td align="right">7.343E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.696</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_849_CBAA833D_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">0.117</td>
    <td align="right">5.477E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.519</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_848_4F8B0F57_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">0.166</td>
    <td align="right">7.743E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.734</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_851_C114CE57_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">0.117</td>
    <td align="right">5.477E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.519</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_858_2500487A_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">0.166</td>
    <td align="right">7.743E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.734</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_859_2D038338_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">0.117</td>
    <td align="right">5.477E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.519</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_861_223DCB2D_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">214.29</td>
    <td align="right">15.3</td>
    <td align="right">0.117</td>
    <td align="right">5.477E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.519</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_866_AF8D3312_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">0.213</td>
    <td align="right">5.078E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.481</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_862_AAEA82F8_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">0.213</td>
    <td align="right">5.078E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.481</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_863_1B2C533F_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">0.308</td>
    <td align="right">7.343E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.696</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_864_9A8B1D6A_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">419.07</td>
    <td align="right">29.8</td>
    <td align="right">0.213</td>
    <td align="right">5.078E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.481</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_867_A9495E21_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">1154.56</td>
    <td align="right">82.2</td>
    <td align="right">0.388</td>
    <td align="right">3.365E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.319</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_868_43F62691_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">1154.56</td>
    <td align="right">82.2</td>
    <td align="right">0.650</td>
    <td align="right">5.630E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.533</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_869_6B60CB27_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">1154.56</td>
    <td align="right">82.2</td>
    <td align="right">0.388</td>
    <td align="right">3.365E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.319</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_871_B3C5EC1E_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">1154.56</td>
    <td align="right">82.2</td>
    <td align="right">0.388</td>
    <td align="right">3.365E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.319</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ROOM_847_BF20FE0D</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ROOM_848_4F8B0F57</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ROOM_849_CBAA833D</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ROOM_851_C114CE57</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ROOM_852_3E6573AD</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ROOM_853_EDB4EEB1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ROOM_854_4485A948</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ROOM_856_F083F93F</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ROOM_857_A76EEF71</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ROOM_858_2500487A</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone ROOM_859_2D038338</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone ROOM_861_223DCB2D</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone ROOM_862_AAEA82F8</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone ROOM_863_1B2C533F</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone ROOM_864_9A8B1D6A</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone ROOM_866_AF8D3312</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone ROOM_867_A9495E21</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone ROOM_868_43F62691</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone ROOM_869_6B60CB27</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone ROOM_871_B3C5EC1E</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ROOM_847_BF20FE0D</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ROOM_848_4F8B0F57</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ROOM_849_CBAA833D</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ROOM_851_C114CE57</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ROOM_852_3E6573AD</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ROOM_853_EDB4EEB1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ROOM_854_4485A948</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ROOM_856_F083F93F</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ROOM_857_A76EEF71</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ROOM_858_2500487A</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone ROOM_859_2D038338</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone ROOM_861_223DCB2D</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone ROOM_862_AAEA82F8</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone ROOM_863_1B2C533F</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone ROOM_864_9A8B1D6A</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone ROOM_866_AF8D3312</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone ROOM_867_A9495E21</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone ROOM_868_43F62691</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone ROOM_869_6B60CB27</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone ROOM_871_B3C5EC1E</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">Cooling</td>
    <td align="right">9521.43367</td>
    <td align="right">10949.64873</td>
    <td align="right">0.77807</td>
    <td align="right">0.89478</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:50:00</td>
    <td align="right">29.41100</td>
    <td align="right">1.35617E-002</td>
    <td align="right">214.29230</td>
    <td align="right">15.25434</td>
    <td align="right">9.89557E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">Heating</td>
    <td align="right">25502.90594</td>
    <td align="right">31878.63243</td>
    <td align="right">1.15818</td>
    <td align="right">1.44772</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">214.29230</td>
    <td align="right">15.25434</td>
    <td align="right">9.89557E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">Cooling</td>
    <td align="right">14849.10159</td>
    <td align="right">17076.46683</td>
    <td align="right">1.21346</td>
    <td align="right">1.39548</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:50:00</td>
    <td align="right">29.41100</td>
    <td align="right">1.35617E-002</td>
    <td align="right">214.29230</td>
    <td align="right">15.25434</td>
    <td align="right">9.89557E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">Heating</td>
    <td align="right">44090.38010</td>
    <td align="right">55112.97512</td>
    <td align="right">2.00202</td>
    <td align="right">2.50252</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">214.29230</td>
    <td align="right">15.25434</td>
    <td align="right">9.89557E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">Cooling</td>
    <td align="right">15242.39952</td>
    <td align="right">17528.75945</td>
    <td align="right">1.24553</td>
    <td align="right">1.43236</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">29.69000</td>
    <td align="right">1.35622E-002</td>
    <td align="right">214.29230</td>
    <td align="right">15.25434</td>
    <td align="right">9.89557E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">Heating</td>
    <td align="right">40766.87524</td>
    <td align="right">50958.59404</td>
    <td align="right">1.85139</td>
    <td align="right">2.31423</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">214.29230</td>
    <td align="right">15.25434</td>
    <td align="right">9.89557E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">Cooling</td>
    <td align="right">21259.58874</td>
    <td align="right">24448.52705</td>
    <td align="right">1.73723</td>
    <td align="right">1.99782</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">29.61250</td>
    <td align="right">1.35621E-002</td>
    <td align="right">214.29230</td>
    <td align="right">15.25434</td>
    <td align="right">9.89557E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">Heating</td>
    <td align="right">29444.19320</td>
    <td align="right">36805.24150</td>
    <td align="right">1.33717</td>
    <td align="right">1.67146</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">214.29230</td>
    <td align="right">15.25434</td>
    <td align="right">9.89557E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">Cooling</td>
    <td align="right">21505.21858</td>
    <td align="right">24731.00137</td>
    <td align="right">1.75726</td>
    <td align="right">2.02085</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">24.06500</td>
    <td align="right">1.46523E-002</td>
    <td align="right">419.07168</td>
    <td align="right">29.83151</td>
    <td align="right">0.19352</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">Heating</td>
    <td align="right">44776.03644</td>
    <td align="right">55970.04555</td>
    <td align="right">2.03348</td>
    <td align="right">2.54185</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">419.07168</td>
    <td align="right">29.83151</td>
    <td align="right">0.19352</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">Cooling</td>
    <td align="right">31747.72644</td>
    <td align="right">36509.88541</td>
    <td align="right">2.59422</td>
    <td align="right">2.98336</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:10:00</td>
    <td align="right">25.14850</td>
    <td align="right">1.35542E-002</td>
    <td align="right">419.07168</td>
    <td align="right">29.83151</td>
    <td align="right">0.19352</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">Heating</td>
    <td align="right">80938.89673</td>
    <td align="right">101173.62091</td>
    <td align="right">3.67526</td>
    <td align="right">4.59408</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">419.07168</td>
    <td align="right">29.83151</td>
    <td align="right">0.19352</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">Cooling</td>
    <td align="right">40991.39950</td>
    <td align="right">47140.10943</td>
    <td align="right">3.34977</td>
    <td align="right">3.85224</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.04200</td>
    <td align="right">1.46595E-002</td>
    <td align="right">419.07168</td>
    <td align="right">29.83151</td>
    <td align="right">0.19352</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">Heating</td>
    <td align="right">74385.77478</td>
    <td align="right">92982.21848</td>
    <td align="right">3.37823</td>
    <td align="right">4.22278</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">419.07168</td>
    <td align="right">29.83151</td>
    <td align="right">0.19352</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">Cooling</td>
    <td align="right">55511.65895</td>
    <td align="right">63838.40779</td>
    <td align="right">4.53632</td>
    <td align="right">5.21677</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">27.88033</td>
    <td align="right">1.46592E-002</td>
    <td align="right">419.07168</td>
    <td align="right">29.83151</td>
    <td align="right">0.19352</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">Heating</td>
    <td align="right">51743.62779</td>
    <td align="right">64679.53473</td>
    <td align="right">2.34992</td>
    <td align="right">2.93740</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">419.07168</td>
    <td align="right">29.83151</td>
    <td align="right">0.19352</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">Cooling</td>
    <td align="right">3804.28059</td>
    <td align="right">4374.92268</td>
    <td align="right">0.31089</td>
    <td align="right">0.35752</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">29.19400</td>
    <td align="right">1.35613E-002</td>
    <td align="right">214.29230</td>
    <td align="right">15.25434</td>
    <td align="right">9.89557E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">Heating</td>
    <td align="right">25521.28062</td>
    <td align="right">31901.60077</td>
    <td align="right">1.15901</td>
    <td align="right">1.44877</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">214.29230</td>
    <td align="right">15.25434</td>
    <td align="right">9.89557E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">Cooling</td>
    <td align="right">8720.60223</td>
    <td align="right">10028.69257</td>
    <td align="right">0.71265</td>
    <td align="right">0.81954</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">214.29230</td>
    <td align="right">15.25434</td>
    <td align="right">9.89557E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">Heating</td>
    <td align="right">44086.55429</td>
    <td align="right">55108.19286</td>
    <td align="right">2.00184</td>
    <td align="right">2.50230</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">214.29230</td>
    <td align="right">15.25434</td>
    <td align="right">9.89557E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">Cooling</td>
    <td align="right">14539.38436</td>
    <td align="right">16720.29202</td>
    <td align="right">1.18807</td>
    <td align="right">1.36629</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">30.00000</td>
    <td align="right">1.35628E-002</td>
    <td align="right">214.29230</td>
    <td align="right">15.25434</td>
    <td align="right">9.89557E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">Heating</td>
    <td align="right">40745.44045</td>
    <td align="right">50931.80056</td>
    <td align="right">1.85041</td>
    <td align="right">2.31302</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">214.29230</td>
    <td align="right">15.25434</td>
    <td align="right">9.89557E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">Cooling</td>
    <td align="right">20505.79888</td>
    <td align="right">23581.66872</td>
    <td align="right">1.67563</td>
    <td align="right">1.92697</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">29.69000</td>
    <td align="right">1.35622E-002</td>
    <td align="right">214.29230</td>
    <td align="right">15.25434</td>
    <td align="right">9.89557E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">Heating</td>
    <td align="right">29389.65390</td>
    <td align="right">36737.06738</td>
    <td align="right">1.33469</td>
    <td align="right">1.66836</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">214.29230</td>
    <td align="right">15.25434</td>
    <td align="right">9.89557E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">Cooling</td>
    <td align="right">27314.37088</td>
    <td align="right">31411.52651</td>
    <td align="right">2.23212</td>
    <td align="right">2.56693</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.04200</td>
    <td align="right">1.46595E-002</td>
    <td align="right">419.07180</td>
    <td align="right">29.83152</td>
    <td align="right">0.19352</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">Heating</td>
    <td align="right">44794.12928</td>
    <td align="right">55992.66159</td>
    <td align="right">2.03431</td>
    <td align="right">2.54288</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">419.07180</td>
    <td align="right">29.83152</td>
    <td align="right">0.19352</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">Cooling</td>
    <td align="right">39814.25425</td>
    <td align="right">45786.39238</td>
    <td align="right">3.25368</td>
    <td align="right">3.74173</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.04200</td>
    <td align="right">1.46595E-002</td>
    <td align="right">419.07180</td>
    <td align="right">29.83152</td>
    <td align="right">0.19352</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">Heating</td>
    <td align="right">80934.36424</td>
    <td align="right">101167.95530</td>
    <td align="right">3.67506</td>
    <td align="right">4.59382</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">419.07180</td>
    <td align="right">29.83152</td>
    <td align="right">0.19352</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">Cooling</td>
    <td align="right">42244.89464</td>
    <td align="right">48581.62884</td>
    <td align="right">3.45220</td>
    <td align="right">3.97003</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.04200</td>
    <td align="right">1.46595E-002</td>
    <td align="right">419.07180</td>
    <td align="right">29.83152</td>
    <td align="right">0.19352</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">Heating</td>
    <td align="right">74374.78302</td>
    <td align="right">92968.47878</td>
    <td align="right">3.37773</td>
    <td align="right">4.22216</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">419.07180</td>
    <td align="right">29.83152</td>
    <td align="right">0.19352</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">Cooling</td>
    <td align="right">56690.18751</td>
    <td align="right">65193.71564</td>
    <td align="right">4.63263</td>
    <td align="right">5.32752</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">27.88033</td>
    <td align="right">1.46592E-002</td>
    <td align="right">419.07180</td>
    <td align="right">29.83152</td>
    <td align="right">0.19352</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">Heating</td>
    <td align="right">51721.17523</td>
    <td align="right">64651.46904</td>
    <td align="right">2.34890</td>
    <td align="right">2.93612</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">419.07180</td>
    <td align="right">29.83152</td>
    <td align="right">0.19352</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">Cooling</td>
    <td align="right">7090.42749</td>
    <td align="right">8153.99161</td>
    <td align="right">0.57943</td>
    <td align="right">0.66635</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">29.90700</td>
    <td align="right">1.35626E-002</td>
    <td align="right">1154.56418</td>
    <td align="right">82.18736</td>
    <td align="right">0.53315</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">Heating</td>
    <td align="right">63745.80879</td>
    <td align="right">79682.26099</td>
    <td align="right">2.89531</td>
    <td align="right">3.61913</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">1154.56418</td>
    <td align="right">82.18736</td>
    <td align="right">0.53315</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">Cooling</td>
    <td align="right">26361.34367</td>
    <td align="right">30315.54522</td>
    <td align="right">2.15424</td>
    <td align="right">2.47737</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">27.30300</td>
    <td align="right">1.35580E-002</td>
    <td align="right">1154.56418</td>
    <td align="right">82.18736</td>
    <td align="right">0.53315</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">Heating</td>
    <td align="right">160582.92082</td>
    <td align="right">200728.65102</td>
    <td align="right">7.29234</td>
    <td align="right">9.11543</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">1154.56418</td>
    <td align="right">82.18736</td>
    <td align="right">0.53315</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">Cooling</td>
    <td align="right">48396.38815</td>
    <td align="right">55655.84638</td>
    <td align="right">3.95485</td>
    <td align="right">4.54807</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">28.82200</td>
    <td align="right">1.35607E-002</td>
    <td align="right">1154.56418</td>
    <td align="right">82.18736</td>
    <td align="right">0.53315</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">Heating</td>
    <td align="right">141396.87078</td>
    <td align="right">176746.08848</td>
    <td align="right">6.42219</td>
    <td align="right">8.02774</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">1154.56418</td>
    <td align="right">82.18736</td>
    <td align="right">0.53315</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">Cooling</td>
    <td align="right">67994.47782</td>
    <td align="right">78193.64949</td>
    <td align="right">5.55633</td>
    <td align="right">6.38978</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">28.94600</td>
    <td align="right">1.35609E-002</td>
    <td align="right">1154.56418</td>
    <td align="right">82.18736</td>
    <td align="right">0.53315</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">Heating</td>
    <td align="right">71191.64699</td>
    <td align="right">88989.55874</td>
    <td align="right">3.23349</td>
    <td align="right">4.04186</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">1154.56418</td>
    <td align="right">82.18736</td>
    <td align="right">0.53315</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">996979.59</td>
    <td align="right">53.95177</td>
    <td align="right">53.95177</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">3046397.59</td>
    <td align="right">69.26364</td>
    <td align="right">69.26364</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.04319E-004</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">772.91367</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.44772</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.06334E-003</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.44772</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">48128.69557</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.06334E-003</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1002.68946</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.21765E-003</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1336.07412</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.50252</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 1</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.83823E-003</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.50252</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">83201.42018</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Heating:Water</td>
