    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.83823E-003</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1733.41787</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.12587E-003</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1235.35000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.31423</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 2</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.70008E-003</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.31423</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">76948.40868</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.70008E-003</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1603.18630</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.13167E-004</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">892.31932</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.99782</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 3</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.30870E-003</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.99782</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">59233.91944</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.30870E-003</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1196.30283</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.23659E-003</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1357.04996</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.54185</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 4</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.86695E-003</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.54185</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">84501.37351</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.86695E-003</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1760.45283</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.23531E-003</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2452.72262</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.59408</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 5</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.37458E-003</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.59408</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">152739.02767</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.37458E-003</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3182.16059</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.05433E-003</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2254.11230</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.22278</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 6</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.10215E-003</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.22278</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">140408.11472</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.10215E-003</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2925.34350</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.42902E-003</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1568.14286</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.21677</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 7</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.72298E-003</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">5.21677</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">123246.47736</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.72298E-003</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2374.61088</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.04827E-004</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">773.47035</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 8</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.44877</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 8</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.06411E-003</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 8</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.44877</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">48163.38685</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.06411E-003</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1003.41230</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.21755E-003</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1335.95822</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 9</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.50230</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 9</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.83807E-003</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 9</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.50230</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">83194.19840</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.83807E-003</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1733.26739</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.12528E-003</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1234.70062</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 10</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.31302</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 10</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.69919E-003</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 10</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.31302</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">76907.93807</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.69919E-003</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1602.34304</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 11</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.11661E-004</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 11</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">890.66701</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 11</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.92697</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 11</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.28962E-003</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 11</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.92697</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 11</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 11</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 11</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">58370.29336</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 11</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.28962E-003</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 11</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1185.12044</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 12</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.23709E-003</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 12</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1357.59810</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 13</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.56693</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 13</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.87367E-003</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 13</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.56693</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 13</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 13</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 13</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">84805.52266</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.87367E-003</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1763.51717</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.23518E-003</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2452.58531</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 12</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.59382</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 12</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.37439E-003</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 12</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.59382</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 12</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 12</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">152730.47113</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.37439E-003</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3181.98231</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.05402E-003</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2253.77930</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 14</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.22216</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 14</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.10169E-003</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 14</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.22216</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 14</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 14</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">140387.36077</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.10169E-003</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2924.91106</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 15</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.42840E-003</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 15</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1567.46264</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 15</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.32752</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 15</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.74983E-003</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 15</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">5.32752</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 15</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 15</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 15</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">124461.74545</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 15</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.74983E-003</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 15</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2393.42581</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 16</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.61913</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 16</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.65789E-003</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 16</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.61913</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 16</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 16</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 16</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">120300.60235</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 16</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.65789E-003</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 16</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2506.18694</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 17</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.11543</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 17</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.69559E-003</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 17</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">9.11543</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 17</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 17</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 17</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">303053.08636</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 17</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.69559E-003</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 17</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">6313.75773</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 18</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.02774</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 18</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.89743E-003</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 18</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">8.02774</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 18</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 18</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 18</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">266927.41293</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 18</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.89743E-003</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 18</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">5561.34436</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 19</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.38978</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 19</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.55080E-003</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 19</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">6.38978</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 19</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 19</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 19</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">160715.04835</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 19</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.55080E-003</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 19</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3131.64386</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">76.89137</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">76.89137</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">76.89137</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">76.89137</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">76.89137</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">76.89137</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">76.89137</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">76.89137</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">28.13530</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.22000</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.51115</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">1.41038E-002</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">2789668.54123</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">9.96405E-002</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">76.89137</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1014565.46173</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.24156E-002</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">12762.39492</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CONST SPD FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">76.89137</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">9.96405E-002</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">4.77909E-006</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.24156E-002</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">2.12437E-005</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">9.96405E-002</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">11.95686</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">7.22000</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">0.55000</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 2</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">9.96405E-002</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 2</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">25456.86917</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">9.96405E-002</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">2789668.54123</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">0.14086</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.14086</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">16.90351</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">29.40000</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">23.80000</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 3</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.14086</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 3</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">35988.59097</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">0.14086</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">34617.25053</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">91.48784</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">205054.78697</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">9.14878</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
    <td align="right">20505.47870</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">9.68152E-002</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">11.61782</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">82.00000</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">71.00000</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">9.68152E-002</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">24735.03130</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4382010.05458</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">9.68152E-002</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.04245E-004</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.25094E-002</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHW PUMP1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.04245E-004</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHW PUMP1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">4.43873</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.04245E-004</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">45664.06</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">78940.73</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">73007.92</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">56211.66</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">80174.12</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">144917.36</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">133217.89</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">116991.02</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">45696.97</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">78933.87</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">72969.52</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 11</td>
    <td align="right">55386.85</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 13</td>
    <td align="right">80463.16</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">144909.24</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">133198.20</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 15</td>
    <td align="right">118145.59</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 16</td>
    <td align="right">114140.10</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 17</td>
    <td align="right">287533.93</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 18</td>
    <td align="right">253258.20</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 19</td>
    <td align="right">152538.62</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">631517.82</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">2333132.20</td>
    <td align="right">1528804.26</td>
    <td align="right">804327.94</td>
    <td align="right">0.66</td>
    <td align="right">278328.44</td>
    <td align="right">2822.96</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">6.14</td>
    <td align="right">20.85</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.9586908263E-002</td>
    <td align="right">8.6801664971E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8969552959E-002</td>
    <td align="right">5.3418957423E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.2261028623E-002</td>
    <td align="right">6.2382270129E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2848550507E-002</td>
    <td align="right">2.4551243374E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4058580804E-002</td>
    <td align="right">5.6459061156E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3208663789E-002</td>
    <td align="right">2.2736635447E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1041879821</td>
    <td align="right">9.7122264145E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6775519033</td>
    <td align="right">65.5039066066</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.9394196476E-002</td>
    <td align="right">6.0967014311E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5459443252E-002</td>
    <td align="right">1.9075652611E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.2368415907E-002</td>
    <td align="right">4.6716222735E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3353919666E-002</td>
    <td align="right">1.6454609050E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.4075461317E-002</td>
    <td align="right">4.3375961692E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3153074001E-002</td>
    <td align="right">1.4648002323E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.6003842162E-002</td>
    <td align="right">5.3920203910E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7402611153E-002</td>
    <td align="right">3.4925832015E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.8796137652E-002</td>
    <td align="right">4.0648596173E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0096796781E-002</td>
    <td align="right">1.5396336218E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.6331194156E-002</td>
    <td align="right">2.0454785687E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2035831070E-003</td>
    <td align="right">1.4114934495E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.7710199037E-002</td>
    <td align="right">4.7267214200E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9371294108E-002</td>
    <td align="right">1.7702857687E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.8012018624E-002</td>
    <td align="right">9.1593127607E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1570424676</td>
    <td align="right">0.5929297335</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.4261509056E-002</td>
    <td align="right">4.7533382314E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0614521345E-002</td>
    <td align="right">1.5227490341E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.0145368254E-002</td>
    <td align="right">2.7380328169E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6162220600E-003</td>
    <td align="right">1.3342873333E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.1617321446E-002</td>
    <td align="right">4.1865305841E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2194809463E-002</td>
    <td align="right">1.4139973085E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.3270645516E-002</td>
    <td align="right">5.1934780284E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4666856305E-002</td>
    <td align="right">2.9357275172E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.9085133378E-002</td>
    <td align="right">5.0232528501E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3401269679E-003</td>
    <td align="right">9.7890718549E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.2330962874E-002</td>
    <td align="right">3.8989489282E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2270526999E-003</td>
    <td align="right">7.8287610901E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.8224141334E-002</td>
    <td align="right">3.0650325164E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.0301319001E-003</td>
    <td align="right">6.9525059464E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.7390682388E-002</td>
    <td align="right">4.6342598538E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4312001064E-002</td>
    <td align="right">2.4112284637E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:35:10</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">    20323.95</td>
    <td align="right">     2015.50</td>
    <td align="right">        0.00</td>
    <td align="right">     2948.92</td>
    <td align="right">     7282.16</td>
    <td align="right">    32570.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:35:10</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">     8679.67</td>
    <td align="right">       80.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">     8619.67</td>
    <td align="right">      140.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">     8569.00</td>
    <td align="right">      191.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">     8310.50</td>
    <td align="right">      446.00</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">     8691.67</td>
    <td align="right">       68.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">     8617.33</td>
    <td align="right">      142.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">     8491.33</td>
    <td align="right">      268.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">     8246.67</td>
    <td align="right">      508.67</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">     8757.67</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">     8711.50</td>
    <td align="right">       48.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">     8573.17</td>
    <td align="right">      186.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">     8309.50</td>
    <td align="right">      446.50</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">     8675.00</td>
    <td align="right">       85.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">     8626.83</td>
    <td align="right">      133.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">     8494.50</td>
    <td align="right">      263.33</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">     8255.33</td>
    <td align="right">      499.67</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">     8741.83</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">     8654.50</td>
    <td align="right">      105.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">     8274.67</td>
    <td align="right">      480.83</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8246.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">      508.67</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8553.02</td>
    <td align="right">      205.77</td>
    <td align="right">        1.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   171060.33</td>
    <td align="right">     4115.33</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">    34108.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">    34102.61</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">    34105.15</td>
    <td align="right">        3.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">    34104.39</td>
    <td align="right">        4.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">    66703.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">    66698.29</td>
    <td align="right">        4.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">    66687.84</td>
    <td align="right">       15.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">    66688.84</td>
    <td align="right">       14.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">    34108.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">    34106.17</td>
    <td align="right">        2.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">    34105.15</td>
    <td align="right">        3.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">    34102.86</td>
    <td align="right">        5.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">    66703.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">    66688.36</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">    66687.37</td>
    <td align="right">       15.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">    66688.36</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">   183770.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">   183747.64</td>
    <td align="right">       23.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">   183743.53</td>
    <td align="right">       27.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">   183733.94</td>
    <td align="right">       36.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">    34102.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   183770.93</td>
    <td align="right">       36.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    77069.27</td>
    <td align="right">        9.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">  1541385.37</td>
    <td align="right">      194.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">     4160.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">     4156.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">     4157.67</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">     4157.17</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">     4160.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">     4158.33</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">     4154.83</td>
    <td align="right">        5.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">     4155.17</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">     4160.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">     4158.33</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">     4157.67</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">     4156.17</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">     4160.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">     4155.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">     4154.67</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">     4155.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">     4160.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">     4157.17</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">     4156.67</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">     4155.50</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     4154.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     4160.00</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     4157.27</td>
    <td align="right">        2.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    83145.33</td>
    <td align="right">       54.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">     8155.00</td>
    <td align="right">      605.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">     8054.50</td>
    <td align="right">      705.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">     8025.83</td>
    <td align="right">      734.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">     7815.67</td>
    <td align="right">      944.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">     8144.17</td>
    <td align="right">      615.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">     8045.83</td>
    <td align="right">      714.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">     7959.17</td>
    <td align="right">      800.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">     7745.33</td>
    <td align="right">     1014.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">     8204.83</td>
    <td align="right">      555.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">     8091.33</td>
    <td align="right">      668.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">     8030.67</td>
    <td align="right">      729.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">     7803.00</td>
    <td align="right">      957.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">     8152.83</td>
    <td align="right">      607.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">     8040.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">     7944.83</td>
    <td align="right">      815.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">     7750.50</td>
    <td align="right">     1009.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">     8361.67</td>
    <td align="right">      398.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">     8103.33</td>
    <td align="right">      656.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">     8033.17</td>
    <td align="right">      726.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">     7666.50</td>
    <td align="right">     1093.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     7666.50</td>
    <td align="right">      398.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8361.67</td>
    <td align="right">     1093.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8006.41</td>
    <td align="right">      753.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   160128.17</td>
    <td align="right">    15071.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">    33579.89</td>
    <td align="right">      528.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">    33558.28</td>
    <td align="right">      550.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">    33455.57</td>
    <td align="right">      653.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">    32464.55</td>
    <td align="right">     1644.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">    65547.78</td>
    <td align="right">     1155.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">    65574.13</td>
    <td align="right">     1129.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">    65018.77</td>
    <td align="right">     1684.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">    64069.63</td>
    <td align="right">     2633.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">    33606.33</td>
    <td align="right">      502.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">    33579.89</td>
    <td align="right">      528.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">    33462.43</td>
    <td align="right">      646.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">    32335.39</td>
    <td align="right">     1773.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">    65352.41</td>
    <td align="right">     1350.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">    65536.37</td>
    <td align="right">     1166.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">    64868.14</td>
    <td align="right">     1835.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">    64156.66</td>
    <td align="right">     2546.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">   180782.05</td>
    <td align="right">     2988.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">   180849.17</td>
    <td align="right">     2921.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">   180223.17</td>
    <td align="right">     3547.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">   170767.52</td>
    <td align="right">    13003.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">    32335.39</td>
    <td align="right">      502.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   180849.17</td>
    <td align="right">    13003.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    74939.41</td>
    <td align="right">     2139.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">  1498788.14</td>
    <td align="right">    42791.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">     4048.33</td>
    <td align="right">      111.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">     4027.50</td>
    <td align="right">      132.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">     4016.17</td>
    <td align="right">      143.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">     3915.50</td>
    <td align="right">      244.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">     4043.00</td>
    <td align="right">      117.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">     4024.50</td>
    <td align="right">      135.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">     3988.67</td>
    <td align="right">      171.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">     3924.83</td>
    <td align="right">      235.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">     4053.67</td>
    <td align="right">      106.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">     4031.67</td>
    <td align="right">      128.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">     4016.67</td>
    <td align="right">      143.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">     3901.17</td>
    <td align="right">      258.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">     4030.17</td>
    <td align="right">      129.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">     4019.50</td>
    <td align="right">      140.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">     3976.17</td>
    <td align="right">      183.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">     3924.67</td>
    <td align="right">      235.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">     4068.33</td>
    <td align="right">       91.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">     4030.83</td>
    <td align="right">      129.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">     4015.67</td>
    <td align="right">      144.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">     3818.83</td>
    <td align="right">      341.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     3818.83</td>
    <td align="right">       91.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     4068.33</td>
    <td align="right">      341.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     3993.79</td>
    <td align="right">      166.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    79875.83</td>
    <td align="right">     3324.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   175200.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">      492.17</td>
    <td align="right">21-JAN-12:10</td>
    <td align="right">       71.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">     4720.33</td>
    <td align="right">16-JUL-16:20</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">     2871.50</td>
    <td align="right">30-APR-15:30</td>
    <td align="right">       69.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">     3347.33</td>
    <td align="right">20-MAY-11:20</td>
    <td align="right">       64.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">     3856.33</td>
    <td align="right">10-JUN-16:20</td>
    <td align="right">        5.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">     2871.50</td>
    <td align="right">30-APR-15:30</td>
    <td align="right">       65.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">     3855.17</td>
    <td align="right">10-JUN-15:10</td>
    <td align="right">       24.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">      492.17</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">       71.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     6794.72</td>
    <td align="right">-</td>
    <td align="right">       15.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   135894.33</td>
    <td align="right">-</td>
    <td align="right">      300.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.22</td>
    <td align="right">       12.02</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.02</td>
    <td align="right">       29.68</td>
    <td align="right">        3.01</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.34</td>
    <td align="right">       23.88</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">       16.22</td>
    <td align="right">      158.67</td>
    <td align="right">       16.17</td>
    <td align="right">        0.25</td>
    <td align="right">        1.91</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">       20.50</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.37</td>
    <td align="right">       51.11</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.34</td>
    <td align="right">       29.43</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">       20.06</td>
    <td align="right">       97.81</td>
    <td align="right">        9.57</td>
    <td align="right">        0.45</td>
    <td align="right">        8.49</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.66</td>
    <td align="right">       16.70</td>
    <td align="right">        1.65</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.21</td>
    <td align="right">       31.25</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.43</td>
    <td align="right">       25.00</td>
    <td align="right">        2.42</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">       10.42</td>
    <td align="right">      102.41</td>
    <td align="right">       10.42</td>
    <td align="right">        0.20</td>
    <td align="right">        1.46</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">        1.32</td>
    <td align="right">       32.17</td>
    <td align="right">        1.32</td>
    <td align="right">        1.09</td>
    <td align="right">       21.72</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.70</td>
    <td align="right">       51.24</td>
    <td align="right">        2.68</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">        0.15</td>
    <td align="right">        3.60</td>
    <td align="right">        0.15</td>
    <td align="right">        1.45</td>
    <td align="right">       31.29</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">       10.45</td>
    <td align="right">       34.78</td>
    <td align="right">        4.20</td>
    <td align="right">        0.46</td>
    <td align="right">        8.66</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.62</td>
    <td align="right">      111.32</td>
    <td align="right">        9.92</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.66</td>
    <td align="right">      205.53</td>
    <td align="right">        7.08</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.39</td>
    <td align="right">      164.29</td>
    <td align="right">        7.47</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">       58.61</td>
    <td align="right">     2441.08</td>
    <td align="right">       51.27</td>
    <td align="right">        1.41</td>
    <td align="right">       11.52</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.20</td>
    <td align="right">        1.46</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       58.61</td>
    <td align="right">     2441.08</td>
    <td align="right">       51.27</td>
    <td align="right">       12.62</td>
    <td align="right">      205.53</td>
    <td align="right">        9.92</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        5.88</td>
    <td align="right">      143.53</td>
    <td align="right">        4.66</td>
    <td align="right">        2.86</td>
    <td align="right">       42.85</td>
    <td align="right">        2.53</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      117.64</td>
    <td align="right">     2870.53</td>
    <td align="right">       93.11</td>
    <td align="right">       57.28</td>
    <td align="right">      857.01</td>
    <td align="right">       50.63</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:35:10</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      30.00</td>
    <td align="right">       9.30</td>
    <td align="right">      22.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">      26.00</td>
    <td align="right">       9.30</td>
    <td align="right">      21.60</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">      28.10</td>
    <td align="right">       9.30</td>
    <td align="right">   69300.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">      28.10</td>
    <td align="right">       9.30</td>
    <td align="right">      23.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -23.70</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.90</td>
    <td align="right">     260.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">      -5.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -5.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">      12.90</td>
    <td align="right">     260.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">     -23.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -30.50</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       3.90</td>
    <td align="right">     260.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">      29.40</td>
    <td align="right">       9.70</td>
    <td align="right">      22.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.80</td>
    <td align="right">     228.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L HEATING DESIGN DAY 99.6% CONDNS DB</td>
    <td align="right">     -22.80</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.60</td>
    <td align="right">     294.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">      22.00</td>
    <td align="right">          15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">      64.00</td>
    <td align="right">          37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">      60.00</td>
    <td align="right">          41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">     209.17</td>
    <td align="right">         130</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     202.83</td>
    <td align="right">         129</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">     108.00</td>
    <td align="right">          73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">      98.00</td>
    <td align="right">          67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">     126.00</td>
    <td align="right">          86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">      86.00</td>
    <td align="right">          54</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">     168.00</td>
    <td align="right">         109</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">     254.00</td>
    <td align="right">         151</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">      93.17</td>
    <td align="right">          58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:35:10</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      85.90</td>
    <td align="right">      51.54</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     140.55</td>
    <td align="right">      84.33</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE4</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">     214.29</td>
    <td align="right">     214.29</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     214.29</td>
    <td align="right">     214.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      85.90</td>
    <td align="right">      51.54</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     140.55</td>
    <td align="right">      84.33</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">     214.29</td>
    <td align="right">     214.29</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     214.29</td>
    <td align="right">     214.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      85.90</td>
    <td align="right">      51.54</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     140.55</td>
    <td align="right">      84.33</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">     214.29</td>
    <td align="right">     214.29</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      85.90</td>
    <td align="right">      51.54</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     140.55</td>
    <td align="right">      84.33</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     214.29</td>
    <td align="right">     214.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     194.09</td>
    <td align="right">     116.46</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     248.75</td>
    <td align="right">     149.25</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE4</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">     419.07</td>
    <td align="right">     419.07</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     419.07</td>
    <td align="right">     419.07</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     194.09</td>
    <td align="right">     116.46</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     248.75</td>
    <td align="right">     149.25</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">     419.07</td>
    <td align="right">     419.07</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     419.07</td>
    <td align="right">     419.07</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     194.09</td>
    <td align="right">     116.46</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     248.75</td>
    <td align="right">     149.25</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">     419.07</td>
    <td align="right">     419.07</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     194.09</td>
    <td align="right">     116.46</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     248.75</td>
    <td align="right">     149.25</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     419.07</td>
    <td align="right">     419.07</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      85.90</td>
    <td align="right">      51.54</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     140.55</td>
    <td align="right">      84.33</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE4</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">     214.29</td>
    <td align="right">     214.29</td>
    <td align="right">     315.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     214.29</td>
    <td align="right">     214.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      85.90</td>
    <td align="right">      51.54</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     140.55</td>
    <td align="right">      84.33</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">     214.29</td>
    <td align="right">     214.29</td>
    <td align="right">     315.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     214.29</td>
    <td align="right">     214.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      85.90</td>
    <td align="right">      51.54</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     140.55</td>
    <td align="right">      84.33</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">     214.29</td>
    <td align="right">     214.29</td>
    <td align="right">     315.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      85.90</td>
    <td align="right">      51.54</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     140.55</td>
    <td align="right">      84.33</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     214.29</td>
    <td align="right">     214.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     194.09</td>
    <td align="right">     116.46</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     248.75</td>
    <td align="right">     149.25</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE4</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">     419.07</td>
    <td align="right">     419.07</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     419.07</td>
    <td align="right">     419.07</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     194.09</td>
    <td align="right">     116.46</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     248.75</td>
    <td align="right">     149.25</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">     419.07</td>
    <td align="right">     419.07</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     419.07</td>
    <td align="right">     419.07</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     194.09</td>
    <td align="right">     116.46</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     248.75</td>
    <td align="right">     149.25</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">     419.07</td>
    <td align="right">     419.07</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      38.65</td>
    <td align="right">      23.19</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     194.09</td>
    <td align="right">     116.46</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     248.75</td>
    <td align="right">     149.25</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     419.07</td>
    <td align="right">     419.07</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     194.09</td>
    <td align="right">     116.46</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      85.90</td>
    <td align="right">      51.54</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     194.09</td>
    <td align="right">     116.46</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      85.90</td>
    <td align="right">      51.54</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE5</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">    1154.56</td>
    <td align="right">    1154.56</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">    1154.56</td>
    <td align="right">    1154.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     194.09</td>
    <td align="right">     116.46</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      85.90</td>
    <td align="right">      51.54</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     194.09</td>
    <td align="right">     116.46</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      85.90</td>
    <td align="right">      51.54</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">    1154.56</td>
    <td align="right">    1154.56</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">    1154.56</td>
    <td align="right">    1154.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     194.09</td>
    <td align="right">     116.46</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      85.90</td>
    <td align="right">      51.54</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     194.09</td>
    <td align="right">     116.46</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      85.90</td>
    <td align="right">      51.54</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">    1154.56</td>
    <td align="right">    1154.56</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     194.09</td>
    <td align="right">     116.46</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      85.90</td>
    <td align="right">      51.54</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     194.09</td>
    <td align="right">     116.46</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      85.90</td>
    <td align="right">      51.54</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">    1154.56</td>
    <td align="right">    1154.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE4</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.603</td>
    <td align="right">      5.906</td>
    <td align="right">     214.29</td>
    <td align="right">     214.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE0</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.027</td>
    <td align="right">      5.906</td>
    <td align="right">     214.29</td>
    <td align="right">     214.29</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE4</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.603</td>
    <td align="right">      5.906</td>
    <td align="right">     419.07</td>
    <td align="right">     419.07</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE0</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.027</td>
    <td align="right">      5.906</td>
    <td align="right">     419.07</td>
    <td align="right">     419.07</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE4</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.603</td>
    <td align="right">      5.906</td>
    <td align="right">     214.29</td>
    <td align="right">     214.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE0</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.027</td>
    <td align="right">      5.906</td>
    <td align="right">     214.29</td>
    <td align="right">     214.29</td>
    <td align="right">     315.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE4</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.603</td>
    <td align="right">      5.906</td>
    <td align="right">     419.07</td>
    <td align="right">     419.07</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE0</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.027</td>
    <td align="right">      5.906</td>
    <td align="right">     419.07</td>
    <td align="right">     419.07</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE5</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.603</td>
    <td align="right">      5.906</td>
    <td align="right">    1154.56</td>
    <td align="right">    1154.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE0</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.027</td>
    <td align="right">      5.906</td>
    <td align="right">    1154.56</td>
    <td align="right">    1154.56</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE0_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE0_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE0_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE0_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE0_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE0_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE0_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE0_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE1_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE1</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE1_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE1</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE1_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE1</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE2_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE2</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE2_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE2</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE2_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE2</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE5_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE5_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE5_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE5_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE5_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE5_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE5_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE5_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE5_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE5_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE5_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D..FACE5_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_847_BF20FE0D..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE1_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE1_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE1_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE1_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE1_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE1_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE1_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE1_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE2_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE2</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE2_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE2</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE2_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE2</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE3_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE3</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE3_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE3</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE3_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE3</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE5_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE5_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE5_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE5_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE5_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE5_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE5_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE5_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE5_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE5_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE5_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57..FACE5_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_848_4F8B0F57..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE1_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE1_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE1_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE1_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE1_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE1_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE1_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE1_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE2_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE2</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE2_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE2</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE2_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE2</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE3_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE3</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE3_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE3</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE3_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE3</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE5_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE5_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE5_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE5_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE5_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE5_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE5_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE5_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE5_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE5_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE5_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D..FACE5_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_849_CBAA833D..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE1_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE1_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE1_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE1_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE1_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE1_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE1_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE1_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE2_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE2</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE2_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE2</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE2_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE2</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE3_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE3</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE3_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE3</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE3_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE3</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE5_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE5_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE5_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE5_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE5_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE5_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE5_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE5_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE5_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE5_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE5_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57..FACE5_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_851_C114CE57..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE0_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE0</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE0_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE0</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE0_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE0</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE1_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE1_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE1_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE1_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE1_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE1_GLZ13</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE1_GLZ14</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE1_GLZ15</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE1_GLZ16</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE1_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE1_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE1_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE1_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE1_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE1_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE1_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE1_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE2_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE2</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE2_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE2</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE2_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE2</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE5_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE5_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE5_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE5_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE5_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE5_GLZ13</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE5_GLZ14</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE5_GLZ15</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE5_GLZ16</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE5_GLZ17</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE5_GLZ18</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE5_GLZ19</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE5_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE5_GLZ20</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE5_GLZ21</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE5_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE5_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE5_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE5_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE5_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE5_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD..FACE5_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_852_3E6573AD..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE1_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE1</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE1_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE1</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE1_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE1</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE2_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE2_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE2_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE2_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE2_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE2_GLZ13</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE2_GLZ14</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE2_GLZ15</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE2_GLZ16</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE2_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE2_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE2_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE2_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE2_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE2_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE2_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE2_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE3_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE3</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE3_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE3</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE3_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE3</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE5_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE5_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE5_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE5_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE5_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE5_GLZ13</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE5_GLZ14</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE5_GLZ15</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE5_GLZ16</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE5_GLZ17</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE5_GLZ18</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE5_GLZ19</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE5_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE5_GLZ20</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE5_GLZ21</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE5_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE5_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE5_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE5_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE5_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE5_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1..FACE5_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_853_EDB4EEB1..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE1_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE1</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE1_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE1</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE1_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE1</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE2_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE2_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE2_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE2_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE2_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE2_GLZ13</td>
    <td align="right">SINGLE GLAZING 5</td>
