    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE2_GLZ14</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE2_GLZ15</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE2_GLZ16</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE2_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE2_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE2_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE2_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE2_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE2_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE2_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE2_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE3_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE3</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE3_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE3</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE3_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE3</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE5_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE5_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE5_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE5_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE5_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE5_GLZ13</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE5_GLZ14</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE5_GLZ15</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE5_GLZ16</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE5_GLZ17</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE5_GLZ18</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE5_GLZ19</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE5_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE5_GLZ20</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE5_GLZ21</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE5_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE5_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE5_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE5_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE5_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE5_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948..FACE5_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_854_4485A948..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE1_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE1</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE1_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE1</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE1_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE1</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE2_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE2_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE2_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE2_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE2_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE2_GLZ13</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE2_GLZ14</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE2_GLZ15</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE2_GLZ16</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE2_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE2_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE2_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE2_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE2_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE2_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE2_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE2_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE3_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE3</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE3_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE3</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE3_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE3</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE5_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE5_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE5_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE5_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE5_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE5_GLZ13</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE5_GLZ14</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE5_GLZ15</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE5_GLZ16</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE5_GLZ17</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE5_GLZ18</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE5_GLZ19</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE5_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE5_GLZ20</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE5_GLZ21</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE5_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE5_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE5_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE5_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE5_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE5_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F..FACE5_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_856_F083F93F..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE0_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE0</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE0_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE0</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE0_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE0</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE1_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE1_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE1_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE1_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE1_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE1_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE1_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE1_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE2_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE2</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE2_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE2</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE2_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE2</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE5_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE5_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE5_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE5_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE5_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE5_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE5_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE5_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE5_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE5_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE5_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71..FACE5_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_857_A76EEF71..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE1_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE1</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE1_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE1</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE1_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE1</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE2_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE2_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE2_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE2_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE2_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE2_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE2_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE2_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE3_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE3</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE3_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE3</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE3_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE3</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE5_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE5_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE5_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE5_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE5_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE5_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE5_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE5_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE5_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE5_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE5_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A..FACE5_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_858_2500487A..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE1_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE1</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE1_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE1</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE1_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE1</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE2_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE2_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE2_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE2_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE2_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE2_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE2_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE2_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE3_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE3</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE3_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE3</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE3_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE3</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE5_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE5_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE5_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE5_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE5_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE5_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE5_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE5_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE5_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE5_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE5_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338..FACE5_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_859_2D038338..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE1_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE1</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE1_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE1</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE1_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE1</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE2_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE2_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE2_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE2_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE2_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE2_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE2_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE2_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE3_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE3</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE3_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE3</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE3_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE3</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE5_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE5_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE5_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE5_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE5_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE5_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE5_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE5_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE5_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE5_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE5_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D..FACE5_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.69</td>
    <td align="right">       4.69</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_861_223DCB2D..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE0_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE0</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE0_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE0</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE0_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE0</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE1_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE1</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE1_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE1</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE1_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE1</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE2_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE2_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE2_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE2_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE2_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE2_GLZ13</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE2_GLZ14</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE2_GLZ15</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE2_GLZ16</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE2_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE2_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE2_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE2_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE2_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE2_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE2_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE2_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE5_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE5_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE5_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE5_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE5_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE5_GLZ13</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE5_GLZ14</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE5_GLZ15</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE5_GLZ16</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE5_GLZ17</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE5_GLZ18</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE5_GLZ19</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE5_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE5_GLZ20</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE5_GLZ21</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE5_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE5_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE5_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE5_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE5_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE5_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8..FACE5_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_862_AAEA82F8..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE1_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE1</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE1_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE1</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE1_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE1</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE2_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE2</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE2_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE2</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE2_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE2</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE3_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE3_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE3_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE3_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE3_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE3_GLZ13</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE3_GLZ14</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE3_GLZ15</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE3_GLZ16</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE3_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE3_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE3_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE3_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE3_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE3_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE3_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE3_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE5_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE5_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE5_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE5_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE5_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE5_GLZ13</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE5_GLZ14</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE5_GLZ15</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE5_GLZ16</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE5_GLZ17</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE5_GLZ18</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE5_GLZ19</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE5_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE5_GLZ20</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE5_GLZ21</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE5_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE5_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE5_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE5_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE5_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE5_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F..FACE5_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_863_1B2C533F..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE1_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE1</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE1_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE1</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE1_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE1</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE2_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE2</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE2_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE2</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE2_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE2</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE3_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE3_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE3_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE3_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE3_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE3_GLZ13</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE3_GLZ14</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE3_GLZ15</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE3_GLZ16</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE3_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE3_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE3_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE3_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE3_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE3_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE3_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE3_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE5_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE5_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE5_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE5_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE5_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE5_GLZ13</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE5_GLZ14</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE5_GLZ15</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE5_GLZ16</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE5_GLZ17</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE5_GLZ18</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE5_GLZ19</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE5_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE5_GLZ20</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE5_GLZ21</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE5_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE5_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE5_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE5_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE5_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE5_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A..FACE5_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_864_9A8B1D6A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE1_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE1</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE1_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE1</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE1_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE1</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE2_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE2</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE2_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE2</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE2_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.15</td>
    <td align="right">       5.15</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE2</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE3_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE3_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE3_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE3_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE3_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE3_GLZ13</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE3_GLZ14</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE3_GLZ15</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE3_GLZ16</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE3_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE3_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE3_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE3_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE3_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE3_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE3_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE3_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE5_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE5_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE5_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE5_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE5_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE5_GLZ13</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE5_GLZ14</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE5_GLZ15</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE5_GLZ16</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE5_GLZ17</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE5_GLZ18</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE5_GLZ19</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE5_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE5_GLZ20</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE5_GLZ21</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE5_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE5_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE5_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE5_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE5_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE5_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312..FACE5_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">       4.52</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_866_AF8D3312..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE0_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE0_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE0_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE0_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE0_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE0_GLZ13</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE0_GLZ14</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE0_GLZ15</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE0_GLZ16</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE0_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE0_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE0_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE0_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE0_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE0_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE0_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE0_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE1_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE1_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE1_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE1_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE1_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE1_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE1_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE1_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE2_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE2_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE2_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE2_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE2_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE2_GLZ13</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE2_GLZ14</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE2_GLZ15</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE2_GLZ16</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE2_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE2_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE2_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE2_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE2_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE2_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE2_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE2_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE3_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE3_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE3_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE3_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE3_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE3_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE3_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21..FACE3_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_867_A9495E21..FACE3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE1_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE1_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE1_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE1_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE1_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE1_GLZ13</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE1_GLZ14</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE1_GLZ15</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE1_GLZ16</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE1_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE1_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE1_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE1_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE1_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE1_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE1_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE1_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE2_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE2_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE2_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE2_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE2_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE2_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE2_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE2_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.29</td>
    <td align="right">       4.29</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE3_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE3_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE3_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE3_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE3_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE3_GLZ13</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE3_GLZ14</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE3_GLZ15</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE3_GLZ16</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE3_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE3_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE3_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE3_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691..FACE3_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_868_43F62691..FACE3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
