    <td align="right">ROOM_869_6B60CB27..FACE1_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE1_GLZ6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE1_GLZ7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE1_GLZ8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE1_GLZ9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE2_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE2_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE2_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE2_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE2_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE2_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE2_GLZ6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE2_GLZ7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE3_GLZ0</td>
    <td align="right">       1.00</td>
    <td align="right">       0.35</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE3_GLZ1</td>
    <td align="right">       1.00</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.97</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.43</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE3_GLZ10</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE3_GLZ11</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE3_GLZ12</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE3_GLZ13</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE3_GLZ14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE3_GLZ15</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE3_GLZ16</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE3_GLZ2</td>
    <td align="right">       1.00</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.97</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE3_GLZ3</td>
    <td align="right">       1.00</td>
    <td align="right">       0.97</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE3_GLZ4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE3_GLZ5</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE3_GLZ6</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE3_GLZ7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.37</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE3_GLZ8</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE3_GLZ9</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE4_GLZ0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.96</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.68</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE4_GLZ1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.23</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE4_GLZ2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE4_GLZ3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE4_GLZ4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE4_GLZ5</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.40</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE4_GLZ6</td>
    <td align="right">       0.78</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.57</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27..FACE4_GLZ7</td>
    <td align="right">       0.48</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE1_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE1_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE1_GLZ10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE1_GLZ11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE1_GLZ12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE1_GLZ13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE1_GLZ14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE1_GLZ15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE1_GLZ16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.65</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE1_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE1_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE1_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE1_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE1_GLZ6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE1_GLZ7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE1_GLZ8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE1_GLZ9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE2_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE2_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE2_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE2_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE2_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE2_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE2_GLZ6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE2_GLZ7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE3_GLZ0</td>
    <td align="right">       1.00</td>
    <td align="right">       0.35</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE3_GLZ1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.43</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE3_GLZ10</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE3_GLZ11</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE3_GLZ12</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE3_GLZ13</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE3_GLZ14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE3_GLZ15</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE3_GLZ16</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE3_GLZ2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.97</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE3_GLZ3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE3_GLZ4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE3_GLZ5</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE3_GLZ6</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE3_GLZ7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE3_GLZ8</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE3_GLZ9</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE4_GLZ0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.69</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE4_GLZ1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE4_GLZ2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE4_GLZ3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE4_GLZ4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE4_GLZ5</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE4_GLZ6</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E..FACE4_GLZ7</td>
    <td align="right">       0.48</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:35:10</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">ROOM_856_F083F93F_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     419.07</td>
    <td align="right">    2800.72</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      29.58</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">ROOM_854_4485A948_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     419.07</td>
    <td align="right">    2800.72</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      29.58</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">ROOM_857_A76EEF71_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     214.29</td>
    <td align="right">    1432.15</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      15.13</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">ROOM_847_BF20FE0D_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     214.29</td>
    <td align="right">    1432.15</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      15.13</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">ROOM_852_3E6573AD_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     419.07</td>
    <td align="right">    2800.72</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      29.58</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">ROOM_853_EDB4EEB1_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     419.07</td>
    <td align="right">    2800.72</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      29.58</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">ROOM_849_CBAA833D_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     214.29</td>
    <td align="right">    1432.15</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      15.13</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">ROOM_848_4F8B0F57_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     214.29</td>
    <td align="right">    1432.15</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      15.13</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">ROOM_851_C114CE57_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     214.29</td>
    <td align="right">    1432.15</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      15.13</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">ROOM_858_2500487A_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     214.29</td>
    <td align="right">    1432.15</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      15.13</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">ROOM_859_2D038338_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     214.29</td>
    <td align="right">    1432.15</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      15.13</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">ROOM_861_223DCB2D_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     214.29</td>
    <td align="right">    1432.15</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      15.13</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">ROOM_866_AF8D3312_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     419.07</td>
    <td align="right">    2800.72</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      29.58</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">ROOM_862_AAEA82F8_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     419.07</td>
    <td align="right">    2800.72</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      29.58</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">ROOM_863_1B2C533F_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     419.07</td>
    <td align="right">    2800.72</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      29.58</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">ROOM_864_9A8B1D6A_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     419.07</td>
    <td align="right">    2800.72</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      29.58</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">ROOM_867_A9495E21_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">    1154.56</td>
    <td align="right">    7716.13</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      81.50</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">ROOM_868_43F62691_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">    1154.56</td>
    <td align="right">    7716.13</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      81.50</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">ROOM_869_6B60CB27_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">    1154.56</td>
    <td align="right">    7716.13</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      81.50</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">ROOM_871_B3C5EC1E_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">    1154.56</td>
    <td align="right">    7716.13</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      81.50</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6.6832</td>
    <td align="right">    9685.17</td>
    <td align="right">   64727.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     683.68</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:35:10</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 2789668.54</td>
    <td align="right">       5.50</td>
    <td align="right"> 2800494.85</td>
    <td align="right">       5.50</td>
    <td align="right">       6.14</td>
    <td align="right">      20.85</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right"> 2637504.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right"> 4382010.05</td>
    <td align="right">       0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right"> 2789668.54</td>
    <td align="right"> 2333132.20</td>
    <td align="right"> 1528804.26</td>
    <td align="right">  804327.94</td>
    <td align="right">       0.66</td>
    <td align="right">-</td>
    <td align="right">  278328.44</td>
    <td align="right">    2822.96</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type #1</td>
    <td align="right">Standard Rated Net Cooling Capacity [W] #2</td>
    <td align="right">Standard Rated Net COP [W/W] #2</td>
    <td align="right">EER [Btu/W-h] #2</td>
    <td align="right">SEER User [Btu/W-h] #2,3</td>
    <td align="right">SEER Standard [Btu/W-h] #2,3</td>
    <td align="right">IEER [Btu/W-h] #2</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type #1</td>
    <td align="right">Standard Rated Net Cooling Capacity [W] #2</td>
    <td align="right">Standard Rated Net COP [W/W] #2,4</td>
    <td align="right">EER [Btu/W-h] #2,4</td>
    <td align="right">SEER User [Btu/W-h] #2,3</td>
    <td align="right">SEER Standard [Btu/W-h] #2,3</td>
    <td align="right">IEER [Btu/W-h] #2</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils [ HSPF2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils [ HSPF2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   48128.70</td>
    <td align="right">   45664.06</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   83201.42</td>
    <td align="right">   78940.73</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   76948.41</td>
    <td align="right">   73007.92</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   59233.92</td>
    <td align="right">   56211.66</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   84501.37</td>
    <td align="right">   80174.12</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  152739.03</td>
    <td align="right">  144917.36</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  140408.11</td>
    <td align="right">  133217.89</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  123246.48</td>
    <td align="right">  116991.02</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   48163.39</td>
    <td align="right">   45696.97</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   83194.20</td>
    <td align="right">   78933.87</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   76907.94</td>
    <td align="right">   72969.52</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   58370.29</td>
    <td align="right">   55386.85</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   84805.52</td>
    <td align="right">   80463.16</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  152730.47</td>
    <td align="right">  144909.24</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  140387.36</td>
    <td align="right">  133198.20</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  124461.75</td>
    <td align="right">  118145.59</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  120300.60</td>
    <td align="right">  114140.10</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  303053.09</td>
    <td align="right">  287533.93</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  266927.41</td>
    <td align="right">  253258.20</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  160715.05</td>
    <td align="right">  152538.62</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right"> 1014565.46</td>
    <td align="right">  631517.82</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">      76.89</td>
    <td align="right">   27461.20</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.64</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 2</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179352.00</td>
    <td align="right">   0.099640</td>
    <td align="right">   25456.87</td>
    <td align="right">  255487.18</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 3</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179352.00</td>
    <td align="right">   0.140863</td>
    <td align="right">   35988.59</td>
    <td align="right">  255487.18</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179352.00</td>
    <td align="right">   0.096815</td>
    <td align="right">   24735.03</td>
    <td align="right">  255487.18</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">SHW PUMP1</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000104</td>
    <td align="right">       4.44</td>
    <td align="right">   42579.77</td>
    <td align="right">       0.90</td>
    <td align="right">Water Systems</td>
    <td align="right">Yes</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW SUPPLY INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.00</td>
    <td align="right"> 1000000.00</td>
    <td align="right">       1.00</td>
    <td align="right">  868585.86</td>
    <td align="right">       0.96</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 2789668.54</td>
    <td align="right">       5.50</td>
    <td align="right"> 2789668.54</td>
    <td align="right">       5.50</td>
    <td align="right">       6.14</td>
    <td align="right">       6.11</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">      29.40</td>
    <td align="right">       6.67</td>
    <td align="right">      29.40</td>
    <td align="right">       6.67</td>
    <td align="right">-99988800.10</td>
    <td align="right">-99575804.23</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP SUPPLY BRANCH 1</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP DEMAND BRANCH 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right"> 4382010.05</td>
    <td align="right">       0.80</td>
    <td align="right"> 4382010.05</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP SUPPLY BRANCH 1</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">WATER</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   34617.25</td>
    <td align="right">      25.60</td>
    <td align="right">       0.14</td>
    <td align="right">      29.50</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP SUPPLY BRANCH 1</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">       0.16</td>
    <td align="right">       0.10</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   31878.63</td>
    <td align="right">   10949.65</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 1</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">       0.16</td>
    <td align="right">       0.10</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   55112.98</td>
    <td align="right">   17076.47</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 2</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">       0.16</td>
    <td align="right">       0.10</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   50958.59</td>
    <td align="right">   17528.76</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 3</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">       0.16</td>
    <td align="right">       0.10</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   36805.24</td>
    <td align="right">   24448.53</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 4</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">       0.32</td>
    <td align="right">       0.19</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   55970.05</td>
    <td align="right">   24731.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 5</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">       0.32</td>
    <td align="right">       0.19</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">  101173.62</td>
    <td align="right">   36509.89</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 6</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">       0.32</td>
    <td align="right">       0.19</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   92982.22</td>
    <td align="right">   47140.11</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 7</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">       0.32</td>
    <td align="right">       0.19</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   64679.53</td>
    <td align="right">   63838.41</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 8</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">       0.16</td>
    <td align="right">       0.10</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   31901.60</td>
    <td align="right">    4374.92</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 9</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">       0.16</td>
    <td align="right">       0.10</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   55108.19</td>
    <td align="right">   10028.69</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 10</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">       0.16</td>
    <td align="right">       0.10</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   50931.80</td>
    <td align="right">   16720.29</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 11</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">       0.16</td>
    <td align="right">       0.10</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   36737.07</td>
    <td align="right">   23581.67</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 13</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">       0.32</td>
    <td align="right">       0.19</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   55992.66</td>
    <td align="right">   31411.53</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 12</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">       0.32</td>
    <td align="right">       0.19</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">  101167.96</td>
    <td align="right">   45786.39</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 14</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">       0.32</td>
    <td align="right">       0.19</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   92968.48</td>
    <td align="right">   48581.63</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 15</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">       0.32</td>
    <td align="right">       0.19</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   64651.47</td>
    <td align="right">   65193.72</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 16</td>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">       0.88</td>
    <td align="right">       0.53</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   79682.26</td>
    <td align="right">    8153.99</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 17</td>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">       0.88</td>
    <td align="right">       0.53</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">  200728.65</td>
    <td align="right">   30315.55</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 18</td>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">       0.88</td>
    <td align="right">       0.53</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">  176746.09</td>
    <td align="right">   55655.85</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 19</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">       0.88</td>
    <td align="right">       0.53</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   88989.56</td>
    <td align="right">   78193.65</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:35:10</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">    9521.43</td>
    <td align="right">   10949.65</td>
    <td align="right">      51.10</td>
    <td align="right">      0.778</td>
    <td align="right">      0.895</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00885</td>
    <td align="right">      29.41</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.099</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">   14849.10</td>
    <td align="right">   17076.47</td>
    <td align="right">      79.69</td>
    <td align="right">      1.213</td>
    <td align="right">      1.395</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00876</td>
    <td align="right">      29.41</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.099</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">   15242.40</td>
    <td align="right">   17528.76</td>
    <td align="right">      81.80</td>
    <td align="right">      1.246</td>
    <td align="right">      1.432</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00871</td>
    <td align="right">      29.69</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.099</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">   21259.59</td>
    <td align="right">   24448.53</td>
    <td align="right">     114.09</td>
    <td align="right">      1.737</td>
    <td align="right">      1.998</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00865</td>
    <td align="right">      29.61</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.099</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">   21505.22</td>
    <td align="right">   24731.00</td>
    <td align="right">      59.01</td>
    <td align="right">      1.757</td>
    <td align="right">      2.021</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00886</td>
    <td align="right">      24.06</td>
    <td align="right">    0.01465</td>
    <td align="right">      0.194</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">   31747.73</td>
    <td align="right">   36509.89</td>
    <td align="right">      87.12</td>
    <td align="right">      2.594</td>
    <td align="right">      2.983</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00877</td>
    <td align="right">      25.15</td>
    <td align="right">    0.01355</td>
    <td align="right">      0.194</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">   40991.40</td>
    <td align="right">   47140.11</td>
    <td align="right">     112.49</td>
    <td align="right">      3.350</td>
    <td align="right">      3.852</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00872</td>
    <td align="right">      28.04</td>
    <td align="right">    0.01466</td>
    <td align="right">      0.194</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">   55511.66</td>
    <td align="right">   63838.41</td>
    <td align="right">     152.33</td>
    <td align="right">      4.536</td>
    <td align="right">      5.217</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00866</td>
    <td align="right">      27.88</td>
    <td align="right">    0.01466</td>
    <td align="right">      0.194</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">    3804.28</td>
    <td align="right">    4374.92</td>
    <td align="right">      20.42</td>
    <td align="right">      0.311</td>
    <td align="right">      0.358</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00959</td>
    <td align="right">      29.19</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.099</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">    8720.60</td>
    <td align="right">   10028.69</td>
    <td align="right">      46.80</td>
    <td align="right">      0.713</td>
    <td align="right">      0.820</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00900</td>
    <td align="right">      27.77</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.099</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">   14539.38</td>
    <td align="right">   16720.29</td>
    <td align="right">      78.03</td>
    <td align="right">      1.188</td>
    <td align="right">      1.366</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00875</td>
    <td align="right">      30.00</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.099</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">   20505.80</td>
    <td align="right">   23581.67</td>
    <td align="right">     110.04</td>
    <td align="right">      1.676</td>
    <td align="right">      1.927</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00866</td>
    <td align="right">      29.69</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.099</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">   27314.37</td>
    <td align="right">   31411.53</td>
    <td align="right">      74.95</td>
    <td align="right">      2.232</td>
    <td align="right">      2.567</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00883</td>
    <td align="right">      28.04</td>
    <td align="right">    0.01466</td>
    <td align="right">      0.194</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">   39814.25</td>
    <td align="right">   45786.39</td>
    <td align="right">     109.26</td>
    <td align="right">      3.254</td>
    <td align="right">      3.742</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00877</td>
    <td align="right">      28.04</td>
    <td align="right">    0.01466</td>
    <td align="right">      0.194</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">   42244.89</td>
    <td align="right">   48581.63</td>
    <td align="right">     115.93</td>
    <td align="right">      3.452</td>
    <td align="right">      3.970</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00871</td>
    <td align="right">      28.04</td>
    <td align="right">    0.01466</td>
    <td align="right">      0.194</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">   56690.19</td>
    <td align="right">   65193.72</td>
    <td align="right">     155.57</td>
    <td align="right">      4.633</td>
    <td align="right">      5.328</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00866</td>
    <td align="right">      27.88</td>
    <td align="right">    0.01466</td>
    <td align="right">      0.194</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">    7090.43</td>
    <td align="right">    8153.99</td>
    <td align="right">       7.06</td>
    <td align="right">      0.579</td>
    <td align="right">      0.666</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01127</td>
    <td align="right">      29.91</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.533</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">   26361.34</td>
    <td align="right">   30315.55</td>
    <td align="right">      26.26</td>
    <td align="right">      2.154</td>
    <td align="right">      2.477</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00923</td>
    <td align="right">      27.30</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.533</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">   48396.39</td>
    <td align="right">   55655.85</td>
    <td align="right">      48.21</td>
    <td align="right">      3.955</td>
    <td align="right">      4.548</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00892</td>
    <td align="right">      28.82</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.533</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">   67994.48</td>
    <td align="right">   78193.65</td>
    <td align="right">      67.73</td>
    <td align="right">      5.556</td>
    <td align="right">      6.390</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00880</td>
    <td align="right">      28.95</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.533</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">   25502.91</td>
    <td align="right">   31878.63</td>
    <td align="right">     148.76</td>
    <td align="right">      1.158</td>
    <td align="right">      1.448</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00721</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.099</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">   44090.38</td>
    <td align="right">   55112.98</td>
    <td align="right">     257.19</td>
    <td align="right">      2.002</td>
    <td align="right">      2.503</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00734</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.099</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">   40766.88</td>
    <td align="right">   50958.59</td>
    <td align="right">     237.80</td>
    <td align="right">      1.851</td>
    <td align="right">      2.314</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00749</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.099</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">   29444.19</td>
    <td align="right">   36805.24</td>
    <td align="right">     171.75</td>
    <td align="right">      1.337</td>
    <td align="right">      1.671</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00731</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.099</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">   44776.04</td>
    <td align="right">   55970.05</td>
    <td align="right">     133.56</td>
    <td align="right">      2.033</td>
    <td align="right">      2.542</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00719</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.194</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">   80938.90</td>
    <td align="right">  101173.62</td>
    <td align="right">     241.42</td>
    <td align="right">      3.675</td>
    <td align="right">      4.594</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00733</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.194</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">   74385.77</td>
    <td align="right">   92982.22</td>
    <td align="right">     221.88</td>
    <td align="right">      3.378</td>
    <td align="right">      4.223</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00749</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.194</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">   51743.63</td>
    <td align="right">   64679.53</td>
    <td align="right">     154.34</td>
    <td align="right">      2.350</td>
    <td align="right">      2.937</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00729</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.194</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">   25521.28</td>
    <td align="right">   31901.60</td>
    <td align="right">     148.87</td>
    <td align="right">      1.159</td>
    <td align="right">      1.449</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00721</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.099</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">   44086.55</td>
    <td align="right">   55108.19</td>
    <td align="right">     257.16</td>
    <td align="right">      2.002</td>
    <td align="right">      2.502</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00734</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.099</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">   40745.44</td>
    <td align="right">   50931.80</td>
    <td align="right">     237.67</td>
    <td align="right">      1.850</td>
    <td align="right">      2.313</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00749</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.099</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">   29389.65</td>
    <td align="right">   36737.07</td>
    <td align="right">     171.43</td>
    <td align="right">      1.335</td>
    <td align="right">      1.668</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00731</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.099</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">   44794.13</td>
    <td align="right">   55992.66</td>
    <td align="right">     133.61</td>
    <td align="right">      2.034</td>
    <td align="right">      2.543</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00719</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.194</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">   80934.36</td>
    <td align="right">  101167.96</td>
    <td align="right">     241.41</td>
    <td align="right">      3.675</td>
    <td align="right">      4.594</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00733</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.194</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">   74374.78</td>
    <td align="right">   92968.48</td>
    <td align="right">     221.84</td>
    <td align="right">      3.378</td>
    <td align="right">      4.222</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00749</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.194</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">   51721.18</td>
    <td align="right">   64651.47</td>
    <td align="right">     154.27</td>
    <td align="right">      2.349</td>
    <td align="right">      2.936</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00729</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.194</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">   63745.81</td>
    <td align="right">   79682.26</td>
    <td align="right">      69.02</td>
    <td align="right">      2.895</td>
    <td align="right">      3.619</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00701</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.533</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">  160582.92</td>
    <td align="right">  200728.65</td>
    <td align="right">     173.86</td>
    <td align="right">      7.292</td>
    <td align="right">      9.115</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00730</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.533</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">  141396.87</td>
    <td align="right">  176746.09</td>
    <td align="right">     153.08</td>
    <td align="right">      6.422</td>
    <td align="right">      8.028</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00752</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.533</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">   71191.65</td>
    <td align="right">   88989.56</td>
    <td align="right">      77.08</td>
    <td align="right">      3.233</td>
    <td align="right">      4.042</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00710</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.533</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">      53.95</td>
    <td align="right">      53.95</td>
    <td align="right">      69.26</td>
    <td align="right">      69.26</td>
    <td align="right">    76.8914</td>
    <td align="right">    76.8914</td>
    <td align="right">    76.8914</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  48128.696</td>
    <td align="right">  48128.696</td>
    <td align="right">   1.447722</td>
    <td align="right"> 0.00106334</td>
    <td align="right">   1002.689</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   48128.70</td>
    <td align="right">   48128.70</td>
    <td align="right">   1.447722</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00721246</td>
    <td align="right">    43.7498</td>
    <td align="right">   31878.63</td>
    <td align="right">       0.00</td>
    <td align="right">   45701.07</td>
    <td align="right">   45701.07</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  83201.420</td>
    <td align="right">  83201.420</td>
    <td align="right">   2.502522</td>
    <td align="right"> 0.00183823</td>
    <td align="right">   1733.418</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   83201.42</td>
    <td align="right">   83201.42</td>
    <td align="right">   2.502522</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00733922</td>
    <td align="right">    44.5166</td>
    <td align="right">   55112.98</td>
    <td align="right">       0.00</td>
    <td align="right">   79004.71</td>
    <td align="right">   79004.71</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  76948.409</td>
    <td align="right">  76948.409</td>
    <td align="right">   2.314234</td>
    <td align="right"> 0.00170008</td>
    <td align="right">   1603.186</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   76948.41</td>
    <td align="right">   76948.41</td>
    <td align="right">   2.314234</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00748684</td>
    <td align="right">    45.3938</td>
    <td align="right">   50958.59</td>
    <td align="right">       0.00</td>
    <td align="right">   73067.10</td>
    <td align="right">   73067.10</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  59233.919</td>
    <td align="right">  59233.919</td>
    <td align="right">   1.997820</td>
    <td align="right"> 0.00130870</td>
    <td align="right">   1196.303</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   59233.92</td>
    <td align="right">   59233.92</td>
    <td align="right">   1.997820</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00730789</td>
    <td align="right">    44.3218</td>
    <td align="right">   36805.24</td>
    <td align="right">       0.00</td>
    <td align="right">   56250.78</td>
    <td align="right">   56250.78</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  84501.374</td>
    <td align="right">  84501.374</td>
    <td align="right">   2.541854</td>
    <td align="right"> 0.00186695</td>
    <td align="right">   1760.453</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   84501.37</td>
    <td align="right">   84501.37</td>
    <td align="right">   2.541854</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00719089</td>
    <td align="right">    43.6194</td>
    <td align="right">   55970.05</td>
    <td align="right">       0.00</td>
    <td align="right">   80239.09</td>
    <td align="right">   80239.09</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right"> 152739.028</td>
    <td align="right"> 152739.028</td>
    <td align="right">   4.594081</td>
    <td align="right"> 0.00337458</td>
    <td align="right">   3182.161</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">  152739.03</td>
    <td align="right">  152739.03</td>
    <td align="right">   4.594081</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00733352</td>
    <td align="right">    44.4817</td>
    <td align="right">  101173.62</td>
    <td align="right">       0.00</td>
    <td align="right">  145034.81</td>
    <td align="right">  145034.81</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right"> 140408.115</td>
    <td align="right"> 140408.115</td>
    <td align="right">   4.222783</td>
    <td align="right"> 0.00310215</td>
    <td align="right">   2925.343</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">  140408.11</td>
    <td align="right">  140408.11</td>
    <td align="right">   4.222783</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00749072</td>
    <td align="right">    45.4160</td>
    <td align="right">   92982.22</td>
    <td align="right">       0.00</td>
    <td align="right">  133325.88</td>
    <td align="right">  133325.88</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right"> 123246.477</td>
    <td align="right"> 123246.477</td>
    <td align="right">   5.216772</td>
    <td align="right"> 0.00272298</td>
    <td align="right">   2374.611</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">  123246.48</td>
    <td align="right">  123246.48</td>
    <td align="right">   5.216772</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00728923</td>
    <td align="right">    44.2090</td>
    <td align="right">   64679.53</td>
    <td align="right">       0.00</td>
    <td align="right">  117051.08</td>
    <td align="right">  117051.08</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  48163.387</td>
    <td align="right">  48163.387</td>
    <td align="right">   1.448765</td>
    <td align="right"> 0.00106411</td>
    <td align="right">   1003.412</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   48163.39</td>
    <td align="right">   48163.39</td>
    <td align="right">   1.448765</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00721297</td>
    <td align="right">    43.7528</td>
    <td align="right">   31901.60</td>
    <td align="right">       0.00</td>
    <td align="right">   45734.01</td>
    <td align="right">   45734.01</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  83194.198</td>
    <td align="right">  83194.198</td>
    <td align="right">   2.502305</td>
    <td align="right"> 0.00183807</td>
    <td align="right">   1733.267</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   83194.20</td>
    <td align="right">   83194.20</td>
    <td align="right">   2.502305</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00733916</td>
    <td align="right">    44.5163</td>
    <td align="right">   55108.19</td>
    <td align="right">       0.00</td>
    <td align="right">   78997.85</td>
    <td align="right">   78997.85</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  76907.938</td>
    <td align="right">  76907.938</td>
    <td align="right">   2.313017</td>
    <td align="right"> 0.00169919</td>
    <td align="right">   1602.343</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   76907.94</td>
    <td align="right">   76907.94</td>
    <td align="right">   2.313017</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00748659</td>
    <td align="right">    45.3923</td>
    <td align="right">   50931.80</td>
    <td align="right">       0.00</td>
    <td align="right">   73028.67</td>
    <td align="right">   73028.67</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  58370.293</td>
    <td align="right">  58370.293</td>
    <td align="right">   1.926969</td>
    <td align="right"> 0.00128962</td>
    <td align="right">   1185.120</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   58370.29</td>
    <td align="right">   58370.29</td>
    <td align="right">   1.926969</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00730673</td>
    <td align="right">    44.3149</td>
    <td align="right">   36737.07</td>
    <td align="right">       0.00</td>
    <td align="right">   55426.51</td>
    <td align="right">   55426.51</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  84805.523</td>
    <td align="right">  84805.523</td>
    <td align="right">   2.566935</td>
    <td align="right"> 0.00187367</td>
    <td align="right">   1763.517</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   84805.52</td>
    <td align="right">   84805.52</td>
    <td align="right">   2.566935</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00719118</td>
    <td align="right">    43.6211</td>
    <td align="right">   55992.66</td>
    <td align="right">       0.00</td>
    <td align="right">   80527.83</td>
    <td align="right">   80527.83</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right"> 152730.471</td>
    <td align="right"> 152730.471</td>
    <td align="right">   4.593824</td>
    <td align="right"> 0.00337439</td>
    <td align="right">   3181.982</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">  152730.47</td>
    <td align="right">  152730.47</td>
    <td align="right">   4.593824</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00733349</td>
    <td align="right">    44.4815</td>
    <td align="right">  101167.96</td>
    <td align="right">       0.00</td>
    <td align="right">  145026.69</td>
    <td align="right">  145026.69</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right"> 140387.361</td>
    <td align="right"> 140387.361</td>
    <td align="right">   4.222159</td>
    <td align="right"> 0.00310169</td>
    <td align="right">   2924.911</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">  140387.36</td>
    <td align="right">  140387.36</td>
    <td align="right">   4.222159</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00749065</td>
    <td align="right">    45.4156</td>
    <td align="right">   92968.48</td>
    <td align="right">       0.00</td>
    <td align="right">  133306.17</td>
    <td align="right">  133306.17</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 15</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right"> 124461.745</td>
    <td align="right"> 124461.745</td>
    <td align="right">   5.327523</td>
    <td align="right"> 0.00274983</td>
    <td align="right">   2393.426</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">  124461.75</td>
    <td align="right">  124461.75</td>
    <td align="right">   5.327523</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00728896</td>
    <td align="right">    44.2073</td>
    <td align="right">   64651.47</td>
    <td align="right">       0.00</td>
    <td align="right">  118205.33</td>
    <td align="right">  118205.33</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 16</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 16</td>
    <td align="right"> 120300.602</td>
    <td align="right"> 120300.602</td>
    <td align="right">   3.619134</td>
    <td align="right"> 0.00265789</td>
    <td align="right">   2506.187</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">  120300.60</td>
    <td align="right">  120300.60</td>
    <td align="right">   3.619134</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00700548</td>
    <td align="right">    42.5021</td>
    <td align="right">   79682.26</td>
    <td align="right">       0.00</td>
    <td align="right">  114232.59</td>
    <td align="right">  114232.59</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 17</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 17</td>
    <td align="right"> 303053.086</td>
    <td align="right"> 303053.086</td>
    <td align="right">   9.115425</td>
    <td align="right"> 0.00669559</td>
    <td align="right">   6313.758</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">  303053.09</td>
    <td align="right">  303053.09</td>
    <td align="right">   9.115425</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00729780</td>
    <td align="right">    44.2635</td>
    <td align="right">  200728.65</td>
    <td align="right">       0.00</td>
    <td align="right">  287766.97</td>
    <td align="right">  287766.97</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 18</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 18</td>
    <td align="right"> 266927.413</td>
    <td align="right"> 266927.413</td>
    <td align="right">   8.027739</td>
    <td align="right"> 0.00589743</td>
    <td align="right">   5561.344</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">  266927.41</td>
    <td align="right">  266927.41</td>
    <td align="right">   8.027739</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00751512</td>
    <td align="right">    45.5571</td>
    <td align="right">  176746.09</td>
    <td align="right">       0.00</td>
    <td align="right">  253463.50</td>
    <td align="right">  253463.50</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 19</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 19</td>
    <td align="right"> 160715.048</td>
    <td align="right"> 160715.048</td>
    <td align="right">   6.389783</td>
    <td align="right"> 0.00355080</td>
    <td align="right">   3131.644</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">  160715.05</td>
    <td align="right">  160715.05</td>
    <td align="right">   6.389783</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00709560</td>
    <td align="right">    43.0428</td>
    <td align="right">   88989.56</td>
    <td align="right">       0.00</td>
    <td align="right">  152623.84</td>
    <td align="right">  152623.84</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">2789668.541</td>
    <td align="right">   -999.000</td>
    <td align="right">  76.891366</td>
    <td align="right"> 0.09964050</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right"> 2789668.54</td>
    <td align="right"> 1512412.90</td>
    <td align="right">  76.891366</td>
    <td align="right">      28.14</td>
    <td align="right">      21.96</td>
    <td align="right"> 0.01410384</td>
    <td align="right">      12.51</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.14</td>
    <td align="right"> 0.01410384</td>
    <td align="right">      21.96</td>
    <td align="right">     5.8165</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00886720</td>
    <td align="right">    47.5124</td>
    <td align="right">  506094.38</td>
    <td align="right">       0.00</td>
    <td align="right"> 2797943.92</td>
    <td align="right"> 1530712.27</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">1014565.462</td>
    <td align="right">1014565.462</td>
    <td align="right">  23.067410</td>
    <td align="right"> 0.02241558</td>
    <td align="right">  12762.395</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right"> 1014565.46</td>
    <td align="right"> 1014565.46</td>
    <td align="right">  23.067410</td>
    <td align="right">     -23.70</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">    19.3884</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00732810</td>
    <td align="right">    44.4428</td>
    <td align="right"> 1220133.32</td>
    <td align="right">       0.00</td>
    <td align="right">  630368.91</td>
    <td align="right">  630368.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:35:10</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  48128.696</td>
    <td align="right">  48128.696</td>
    <td align="right">   1.447722</td>
    <td align="right"> 0.00106334</td>
    <td align="right">   1002.689</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">96.80528147</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4470199.75</td>
    <td align="right">     1.0767</td>
    <td align="right">   1.098325</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   48128.70</td>
    <td align="right">   48128.70</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.73607544</td>
    <td align="right">   1.447722</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.06323625</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   48128.70</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00721246</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00721246</td>
    <td align="right">    43.7498</td>
    <td align="right">   31878.63</td>
    <td align="right">       0.00</td>
    <td align="right">   45701.07</td>
    <td align="right">   45701.07</td>
    <td align="right"> 1.73607544</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.42</td>
    <td align="right">      21.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63259.1</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  83201.420</td>
    <td align="right">  83201.420</td>
    <td align="right">   2.502522</td>
    <td align="right"> 0.00183823</td>
    <td align="right">   1733.418</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">96.80528147</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4470199.75</td>
    <td align="right">     1.8612</td>
    <td align="right">   1.898704</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   83201.42</td>
    <td align="right">   83201.42</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.00096736</td>
    <td align="right">   2.502522</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.83804619</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   83201.42</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00733922</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00733922</td>
    <td align="right">    44.5166</td>
    <td align="right">   55112.98</td>
    <td align="right">       0.00</td>
    <td align="right">   79004.71</td>
    <td align="right">   79004.71</td>
    <td align="right"> 3.00096736</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.42</td>
    <td align="right">      21.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63261.1</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  76948.409</td>
    <td align="right">  76948.409</td>
    <td align="right">   2.314234</td>
    <td align="right"> 0.00170008</td>
    <td align="right">   1603.186</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">96.80528147</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4470199.75</td>
    <td align="right">     1.7214</td>
    <td align="right">   1.756007</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   76948.41</td>
    <td align="right">   76948.41</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.77517704</td>
    <td align="right">   2.314234</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.69990764</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   76948.41</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00748684</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00748684</td>
    <td align="right">    45.3938</td>
    <td align="right">   50958.59</td>
    <td align="right">       0.00</td>
    <td align="right">   73067.10</td>
    <td align="right">   73067.10</td>
    <td align="right"> 2.77517704</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.42</td>
    <td align="right">      21.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63263.5</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  59233.919</td>
    <td align="right">  59233.919</td>
    <td align="right">   1.997820</td>
    <td align="right"> 0.00130870</td>
    <td align="right">   1196.303</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">96.80528147</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4470199.75</td>
    <td align="right">     1.3251</td>
    <td align="right">   1.351752</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   59233.92</td>
    <td align="right">   59233.92</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.39574019</td>
    <td align="right">   1.997820</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.30856757</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   59233.92</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00730789</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00730789</td>
    <td align="right">    44.3218</td>
    <td align="right">   36805.24</td>
    <td align="right">       0.00</td>
    <td align="right">   56250.78</td>
    <td align="right">   56250.78</td>
    <td align="right"> 2.39574019</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      39.63</td>
    <td align="right">      21.07</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60414.2</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  84501.374</td>
    <td align="right">  84501.374</td>
    <td align="right">   2.541854</td>
    <td align="right"> 0.00186695</td>
    <td align="right">   1760.453</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">96.80528147</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4470199.75</td>
    <td align="right">     1.8903</td>
    <td align="right">   1.928370</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   84501.37</td>
    <td align="right">   84501.37</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.04813405</td>
    <td align="right">   2.541854</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.86676414</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   84501.37</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00719089</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00719089</td>
    <td align="right">    43.6194</td>
    <td align="right">   55970.05</td>
    <td align="right">       0.00</td>
    <td align="right">   80239.09</td>
    <td align="right">   80239.09</td>
    <td align="right"> 3.04813405</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.42</td>
    <td align="right">      21.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63258.7</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 152739.028</td>
    <td align="right"> 152739.028</td>
    <td align="right">   4.594081</td>
    <td align="right"> 0.00337458</td>
    <td align="right">   3182.161</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">96.80528147</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4470199.75</td>
    <td align="right">     3.4168</td>
    <td align="right">   3.485593</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  152739.03</td>
    <td align="right">  152739.03</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.50911810</td>
    <td align="right">   4.594081</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 3.37423794</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  152739.03</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00733352</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00733352</td>
    <td align="right">    44.4817</td>
    <td align="right">  101173.62</td>
    <td align="right">       0.00</td>
    <td align="right">  145034.81</td>
    <td align="right">  145034.81</td>
    <td align="right"> 5.50911810</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.42</td>
    <td align="right">      21.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63261.1</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 140408.115</td>
    <td align="right"> 140408.115</td>
    <td align="right">   4.222783</td>
    <td align="right"> 0.00310215</td>
    <td align="right">   2925.343</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">96.80528147</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4470199.75</td>
    <td align="right">     3.1410</td>
    <td align="right">   3.204194</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  140408.11</td>
    <td align="right">  140408.11</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.06386621</td>
    <td align="right">   4.222783</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 3.10182927</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  140408.11</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00749072</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00749072</td>
    <td align="right">    45.4160</td>
    <td align="right">   92982.22</td>
    <td align="right">       0.00</td>
    <td align="right">  133325.88</td>
    <td align="right">  133325.88</td>
    <td align="right"> 5.06386621</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.42</td>
    <td align="right">      21.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63263.6</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 123246.477</td>
    <td align="right"> 123246.477</td>
    <td align="right">   5.216772</td>
    <td align="right"> 0.00272298</td>
    <td align="right">   2374.611</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">96.80528147</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4470199.75</td>
    <td align="right">     2.7571</td>
    <td align="right">   2.812556</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  123246.48</td>
    <td align="right">  123246.48</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.25583526</td>
    <td align="right">   5.216772</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.72270255</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  123246.48</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00728923</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00728923</td>
    <td align="right">    44.2090</td>
    <td align="right">   64679.53</td>
    <td align="right">       0.00</td>
    <td align="right">  117051.08</td>
    <td align="right">  117051.08</td>
    <td align="right"> 6.25583526</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      34.95</td>
    <td align="right">      19.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    55645.4</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  48163.387</td>
    <td align="right">  48163.387</td>
    <td align="right">   1.448765</td>
    <td align="right"> 0.00106411</td>
    <td align="right">   1003.412</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">96.80528147</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4470199.75</td>
    <td align="right">     1.0774</td>
    <td align="right">   1.099116</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   48163.39</td>
    <td align="right">   48163.39</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.73732627</td>
    <td align="right">   1.448765</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.06400263</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   48163.39</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00721297</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00721297</td>
    <td align="right">    43.7528</td>
    <td align="right">   31901.60</td>
    <td align="right">       0.00</td>
    <td align="right">   45734.01</td>
    <td align="right">   45734.01</td>
    <td align="right"> 1.73732627</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.42</td>
    <td align="right">      21.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63259.1</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  83194.198</td>
    <td align="right">  83194.198</td>
    <td align="right">   2.502305</td>
    <td align="right"> 0.00183807</td>
    <td align="right">   1733.267</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">96.80528147</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4470199.75</td>
    <td align="right">     1.8611</td>
    <td align="right">   1.898540</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   83194.20</td>
    <td align="right">   83194.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.00070698</td>
    <td align="right">   2.502305</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.83788665</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   83194.20</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00733916</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00733916</td>
    <td align="right">    44.5163</td>
    <td align="right">   55108.19</td>
    <td align="right">       0.00</td>
    <td align="right">   78997.85</td>
    <td align="right">   78997.85</td>
    <td align="right"> 3.00070698</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.42</td>
    <td align="right">      21.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63261.1</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  76907.938</td>
    <td align="right">  76907.938</td>
    <td align="right">   2.313017</td>
    <td align="right"> 0.00169919</td>
    <td align="right">   1602.343</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">96.80528147</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4470199.75</td>
    <td align="right">     1.7205</td>
    <td align="right">   1.755084</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   76907.94</td>
    <td align="right">   76907.94</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.77371788</td>
    <td align="right">   2.313017</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.69901358</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   76907.94</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00748659</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00748659</td>
    <td align="right">    45.3923</td>
    <td align="right">   50931.80</td>
    <td align="right">       0.00</td>
    <td align="right">   73028.67</td>
    <td align="right">   73028.67</td>
    <td align="right"> 2.77371788</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.42</td>
    <td align="right">      21.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63263.5</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  58370.293</td>
    <td align="right">  58370.293</td>
    <td align="right">   1.926969</td>
    <td align="right"> 0.00128962</td>
    <td align="right">   1185.120</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">96.80528147</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4470199.75</td>
    <td align="right">     1.3058</td>
    <td align="right">   1.332044</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   58370.29</td>
    <td align="right">   58370.29</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.31077817</td>
    <td align="right">   1.926969</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.28948875</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   58370.29</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00730673</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00730673</td>
    <td align="right">    44.3149</td>
    <td align="right">   36737.07</td>
    <td align="right">       0.00</td>
    <td align="right">   55426.51</td>
    <td align="right">   55426.51</td>
    <td align="right"> 2.31077817</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.12</td>
    <td align="right">      21.22</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60920.8</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  84805.523</td>
    <td align="right">  84805.523</td>
    <td align="right">   2.566935</td>
    <td align="right"> 0.00187367</td>
    <td align="right">   1763.517</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">96.80528147</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4470199.75</td>
    <td align="right">     1.8971</td>
    <td align="right">   1.935311</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   84805.52</td>
    <td align="right">   84805.52</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.07820991</td>
    <td align="right">   2.566935</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.87348326</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   84805.52</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00719118</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00719118</td>
    <td align="right">    43.6211</td>
    <td align="right">   55992.66</td>
    <td align="right">       0.00</td>
    <td align="right">   80527.83</td>
    <td align="right">   80527.83</td>
    <td align="right"> 3.07820991</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.25</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63095.3</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 152730.471</td>
    <td align="right"> 152730.471</td>
    <td align="right">   4.593824</td>
    <td align="right"> 0.00337439</td>
    <td align="right">   3181.982</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">96.80528147</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4470199.75</td>
    <td align="right">     3.4166</td>
    <td align="right">   3.485398</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  152730.47</td>
    <td align="right">  152730.47</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.50880959</td>
    <td align="right">   4.593824</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 3.37404891</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  152730.47</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00733349</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00733349</td>
    <td align="right">    44.4815</td>
    <td align="right">  101167.96</td>
    <td align="right">       0.00</td>
    <td align="right">  145026.69</td>
    <td align="right">  145026.69</td>
    <td align="right"> 5.50880959</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.42</td>
    <td align="right">      21.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63261.1</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 140387.361</td>
    <td align="right"> 140387.361</td>
    <td align="right">   4.222159</td>
    <td align="right"> 0.00310169</td>
    <td align="right">   2924.911</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">96.80528147</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4470199.75</td>
    <td align="right">     3.1405</td>
    <td align="right">   3.203721</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  140387.36</td>
    <td align="right">  140387.36</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.06311793</td>
    <td align="right">   4.222159</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 3.10137079</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  140387.36</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00749065</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00749065</td>
    <td align="right">    45.4156</td>
    <td align="right">   92968.48</td>
    <td align="right">       0.00</td>
    <td align="right">  133306.17</td>
    <td align="right">  133306.17</td>
    <td align="right"> 5.06311793</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.42</td>
    <td align="right">      21.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63263.6</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 15</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 124461.745</td>
    <td align="right"> 124461.745</td>
    <td align="right">   5.327523</td>
    <td align="right"> 0.00274983</td>
    <td align="right">   2393.426</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">96.80528147</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4470199.75</td>
    <td align="right">     2.7843</td>
    <td align="right">   2.840289</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  124461.75</td>
    <td align="right">  124461.75</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.38864535</td>
    <td align="right">   5.327523</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.74954967</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  124461.75</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00728896</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00728896</td>
    <td align="right">    44.2073</td>
    <td align="right">   64651.47</td>
    <td align="right">       0.00</td>
    <td align="right">  118205.33</td>
    <td align="right">  118205.33</td>
    <td align="right"> 6.38864535</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      34.74</td>
    <td align="right">      19.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    55437.1</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 16</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 16</td>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 120300.602</td>
    <td align="right"> 120300.602</td>
    <td align="right">   3.619134</td>
    <td align="right"> 0.00265789</td>
    <td align="right">   2506.187</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">96.80528147</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4470199.75</td>
    <td align="right">     2.6912</td>
    <td align="right">   2.745329</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  120300.60</td>
    <td align="right">  120300.60</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.33998366</td>
    <td align="right">   3.619134</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.65762368</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  120300.60</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00700548</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00700548</td>
    <td align="right">    42.5021</td>
    <td align="right">   79682.26</td>
    <td align="right">       0.00</td>
    <td align="right">  114232.59</td>
    <td align="right">  114232.59</td>
    <td align="right"> 4.33998366</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.41</td>
    <td align="right">      21.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63255.7</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 17</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 17</td>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 303053.086</td>
    <td align="right"> 303053.086</td>
    <td align="right">   9.115425</td>
    <td align="right"> 0.00669559</td>
    <td align="right">   6313.758</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">96.80528147</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4470199.75</td>
    <td align="right">     6.7794</td>
    <td align="right">   6.915846</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  303053.09</td>
    <td align="right">  303053.09</td>
    <td align="right">     1.0000</td>
    <td align="right">10.93101169</td>
    <td align="right">   9.115425</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 6.69490461</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  303053.09</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00729780</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00729780</td>
    <td align="right">    44.2635</td>
    <td align="right">  200728.65</td>
    <td align="right">       0.00</td>
    <td align="right">  287766.97</td>
    <td align="right">  287766.97</td>
    <td align="right">10.93101169</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.42</td>
    <td align="right">      21.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63260.5</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 18</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 18</td>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 266927.413</td>
    <td align="right"> 266927.413</td>
    <td align="right">   8.027739</td>
    <td align="right"> 0.00589743</td>
    <td align="right">   5561.344</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">96.80528147</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4470199.75</td>
    <td align="right">     5.9713</td>
    <td align="right">   6.091438</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  266927.41</td>
    <td align="right">  266927.41</td>
    <td align="right">     1.0000</td>
    <td align="right"> 9.62668326</td>
    <td align="right">   8.027739</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 5.89683342</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  266927.41</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00751512</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00751512</td>
    <td align="right">    45.5571</td>
    <td align="right">  176746.09</td>
    <td align="right">       0.00</td>
    <td align="right">  253463.50</td>
    <td align="right">  253463.50</td>
    <td align="right"> 9.62668326</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.42</td>
    <td align="right">      21.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63264.0</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 19</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 19</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 160715.048</td>
    <td align="right"> 160715.048</td>
    <td align="right">   6.389783</td>
    <td align="right"> 0.00355080</td>
    <td align="right">   3131.644</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">96.80528147</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4470199.75</td>
    <td align="right">     3.5953</td>
    <td align="right">   3.667610</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  160715.05</td>
    <td align="right">  160715.05</td>
    <td align="right">     1.0000</td>
    <td align="right"> 7.66248274</td>
    <td align="right">   6.389783</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 3.55044039</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  160715.05</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00709560</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00709560</td>
    <td align="right">    43.0428</td>
    <td align="right">   88989.56</td>
    <td align="right">       0.00</td>
    <td align="right">  152623.84</td>
    <td align="right">  152623.84</td>
    <td align="right"> 7.66248274</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      36.13</td>
    <td align="right">      20.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    56853.1</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">ROOM_847_BF20FE0D; ROOM_848_4F8B0F57; ROOM_849_CBAA833D; ROOM_851_C114CE57; ROOM_852_3E6573AD; ROOM_853_EDB4EEB1; ROOM_854_4485A948; ROOM_856_F083F93F; ROOM_857_A76EEF71; ROOM_858_2500487A; ROOM_859_2D038338; ROOM_861_223DCB2D; ROOM_863_1B2C533F; ROOM_862_AAEA82F8; ROOM_864_9A8B1D6A; ROOM_866_AF8D3312; ROOM_867_A9495E21; ROOM_868_43F62691; ROOM_869_6B60CB27; ROOM_871_B3C5EC1E;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">2789668.541</td>
    <td align="right">   -999.000</td>
    <td align="right">  76.891366</td>
    <td align="right"> 0.09964050</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1031.0583</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">CONST SPD FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  76.891366</td>
    <td align="right">92.20638708</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">99.63033224</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2789668.54</td>
    <td align="right">   100.0000</td>
    <td align="right"> 100.000000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">Sensible</td>
    <td align="right"> 2789668.54</td>
    <td align="right"> 1512412.90</td>
    <td align="right">     1.0000</td>
    <td align="right">92.20638708</td>
    <td align="right">  76.891366</td>
    <td align="right">      28.14</td>
    <td align="right">      21.96</td>
    <td align="right"> 0.01410384</td>
    <td align="right">    64282.0</td>
    <td align="right">      12.51</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34027.4</td>
    <td align="right">99.63033224</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">  27461.202</td>
    <td align="right"> 2762207.34</td>
    <td align="right">      28.14</td>
    <td align="right"> 0.01410384</td>
    <td align="right">      21.96</td>
    <td align="right"> 4.47240866</td>
    <td align="right">     5.8165</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00881435</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00886720</td>
    <td align="right">    47.5124</td>
    <td align="right">  506094.38</td>
    <td align="right">       0.00</td>
    <td align="right"> 2797943.92</td>
    <td align="right"> 1530712.27</td>
    <td align="right">92.20638708</td>
    <td align="right">      28.14</td>
    <td align="right">      22.01</td>
    <td align="right"> 0.01410384</td>
    <td align="right">    64282.0</td>
    <td align="right">      12.03</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00865726</td>
    <td align="right">    33937.6</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">ROOM_847_BF20FE0D; ROOM_848_4F8B0F57; ROOM_849_CBAA833D; ROOM_851_C114CE57; ROOM_852_3E6573AD; ROOM_853_EDB4EEB1; ROOM_854_4485A948; ROOM_856_F083F93F; ROOM_857_A76EEF71; ROOM_858_2500487A; ROOM_859_2D038338; ROOM_861_223DCB2D; ROOM_863_1B2C533F; ROOM_862_AAEA82F8; ROOM_864_9A8B1D6A; ROOM_866_AF8D3312; ROOM_867_A9495E21; ROOM_868_43F62691; ROOM_869_6B60CB27; ROOM_871_B3C5EC1E;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">1014565.462</td>
    <td align="right">1014565.462</td>
    <td align="right">  23.067410</td>
    <td align="right"> 0.02241558</td>
    <td align="right">  12762.395</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">CONST SPD FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  76.891366</td>
    <td align="right">92.20638708</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">96.80528147</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4470199.75</td>
    <td align="right">    22.6962</td>
    <td align="right">  23.152970</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right"> 1014565.46</td>
    <td align="right"> 1014565.46</td>
    <td align="right">     1.0000</td>
    <td align="right">27.66191612</td>
    <td align="right">  23.067410</td>
    <td align="right">     -23.70</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">   -22723.2</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">22.41329752</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right"> 1014565.46</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 4.47240866</td>
    <td align="right">    19.3884</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00732810</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00732810</td>
    <td align="right">    44.4428</td>
    <td align="right"> 1220133.32</td>
    <td align="right">       0.00</td>
    <td align="right">  630368.91</td>
    <td align="right">  630368.91</td>
    <td align="right">27.66191612</td>
    <td align="right">      16.60</td>
    <td align="right">       4.66</td>
    <td align="right"> 0.00044428</td>
    <td align="right">    17805.2</td>
    <td align="right">      39.26</td>
    <td align="right">      14.73</td>
    <td align="right"> 0.00044428</td>
    <td align="right">    40593.5</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 11</td>
    <td align="right">CV HW RHT COIL 11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 13</td>
    <td align="right">CV HW RHT COIL 13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 15</td>
    <td align="right">CV HW RHT COIL 15</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 16</td>
    <td align="right">CV HW RHT COIL 16</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 16</td>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 17</td>
    <td align="right">CV HW RHT COIL 17</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 17</td>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 18</td>
    <td align="right">CV HW RHT COIL 18</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 18</td>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 19</td>
    <td align="right">CV HW RHT COIL 19</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 19</td>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">ROOM_847_BF20FE0D; ROOM_848_4F8B0F57; ROOM_849_CBAA833D; ROOM_851_C114CE57; ROOM_852_3E6573AD; ROOM_853_EDB4EEB1; ROOM_854_4485A948; ROOM_856_F083F93F; ROOM_857_A76EEF71; ROOM_858_2500487A; ROOM_859_2D038338; ROOM_861_223DCB2D; ROOM_863_1B2C533F; ROOM_862_AAEA82F8; ROOM_864_9A8B1D6A; ROOM_866_AF8D3312; ROOM_867_A9495E21; ROOM_868_43F62691; ROOM_869_6B60CB27; ROOM_871_B3C5EC1E;</td>
    <td align="right">CONST SPD FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">ROOM_847_BF20FE0D; ROOM_848_4F8B0F57; ROOM_849_CBAA833D; ROOM_851_C114CE57; ROOM_852_3E6573AD; ROOM_853_EDB4EEB1; ROOM_854_4485A948; ROOM_856_F083F93F; ROOM_857_A76EEF71; ROOM_858_2500487A; ROOM_859_2D038338; ROOM_861_223DCB2D; ROOM_863_1B2C533F; ROOM_862_AAEA82F8; ROOM_864_9A8B1D6A; ROOM_866_AF8D3312; ROOM_867_A9495E21; ROOM_868_43F62691; ROOM_869_6B60CB27; ROOM_871_B3C5EC1E;</td>
    <td align="right">CONST SPD FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:35:10</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">    2109.83</td>
    <td align="right">    3815.00</td>
    <td align="right">    1920.33</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">    2710.00</td>
    <td align="right">    3683.17</td>
    <td align="right">    2378.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">    2695.50</td>
    <td align="right">    3583.50</td>
    <td align="right">    2280.17</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">    2698.67</td>
    <td align="right">    3087.50</td>
    <td align="right">    1895.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">    2449.67</td>
    <td align="right">    3923.50</td>
    <td align="right">    2277.33</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">    2882.17</td>
    <td align="right">    3785.00</td>
    <td align="right">    2619.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">    2997.17</td>
    <td align="right">    3456.67</td>
    <td align="right">    2454.33</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">    2611.33</td>
    <td align="right">    3181.67</td>
    <td align="right">    1874.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">    2522.17</td>
    <td align="right">    4154.00</td>
    <td align="right">    2521.50</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">    2862.83</td>
    <td align="right">    3980.33</td>
    <td align="right">    2750.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">    2749.33</td>
    <td align="right">    3603.00</td>
    <td align="right">    2349.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">    2723.67</td>
    <td align="right">    3096.67</td>
    <td align="right">    1927.50</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">    2581.17</td>
    <td align="right">    3864.67</td>
    <td align="right">    2349.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">    2973.83</td>
    <td align="right">    3766.83</td>
    <td align="right">    2662.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">    3015.33</td>
    <td align="right">    3486.17</td>
    <td align="right">    2504.67</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">    2602.67</td>
    <td align="right">    3162.83</td>
    <td align="right">    1845.50</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">    2457.17</td>
    <td align="right">    4160.00</td>
    <td align="right">    2457.17</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">    2906.67</td>
    <td align="right">    4054.33</td>
    <td align="right">    2850.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">    2819.00</td>
    <td align="right">    3805.00</td>
    <td align="right">    2598.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">    2198.50</td>
    <td align="right">    2615.67</td>
    <td align="right">    1018.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    4025.50</td>
    <td align="right">    4160.00</td>
    <td align="right">    3559.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">       0.00</td>
    <td align="right">       3.67</td>
    <td align="right">       0.00</td>
    <td align="right">       3.67</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">       0.00</td>
    <td align="right">       1.83</td>
    <td align="right">       0.00</td>
    <td align="right">       1.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       3.67</td>
    <td align="right">       0.00</td>
    <td align="right">       3.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:35:10</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">       8.20</td>
    <td align="right">      15.25</td>
    <td align="right">     814.31</td>
    <td align="right">      0.378</td>
    <td align="right">      0.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">       8.20</td>
    <td align="right">      15.25</td>
    <td align="right">     814.31</td>
    <td align="right">      0.653</td>
    <td align="right">      0.230</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">       8.20</td>
    <td align="right">      15.25</td>
    <td align="right">     814.31</td>
    <td align="right">      0.604</td>
    <td align="right">      0.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">       8.20</td>
    <td align="right">      15.25</td>
    <td align="right">     814.31</td>
    <td align="right">      0.523</td>
    <td align="right">      0.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">      16.03</td>
    <td align="right">      29.83</td>
    <td align="right">    1592.47</td>
    <td align="right">      0.339</td>
    <td align="right">      0.151</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">      16.03</td>
    <td align="right">      29.83</td>
    <td align="right">    1592.47</td>
    <td align="right">      0.613</td>
    <td align="right">      0.218</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">      16.03</td>
    <td align="right">      29.83</td>
    <td align="right">    1592.47</td>
    <td align="right">      0.564</td>
    <td align="right">      0.151</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">      16.03</td>
    <td align="right">      29.83</td>
    <td align="right">    1592.47</td>
    <td align="right">      0.698</td>
    <td align="right">      0.151</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">       8.20</td>
    <td align="right">      15.25</td>
    <td align="right">     814.31</td>
    <td align="right">      0.378</td>
    <td align="right">      0.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">       8.20</td>
    <td align="right">      15.25</td>
    <td align="right">     814.31</td>
    <td align="right">      0.653</td>
    <td align="right">      0.230</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">       8.20</td>
    <td align="right">      15.25</td>
    <td align="right">     814.31</td>
    <td align="right">      0.604</td>
    <td align="right">      0.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">       8.20</td>
    <td align="right">      15.25</td>
    <td align="right">     814.31</td>
    <td align="right">      0.504</td>
    <td align="right">      0.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">      16.03</td>
    <td align="right">      29.83</td>
    <td align="right">    1592.47</td>
    <td align="right">      0.343</td>
    <td align="right">      0.151</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">      16.03</td>
    <td align="right">      29.83</td>
    <td align="right">    1592.47</td>
    <td align="right">      0.613</td>
    <td align="right">      0.218</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">      16.03</td>
    <td align="right">      29.83</td>
    <td align="right">    1592.47</td>
    <td align="right">      0.564</td>
    <td align="right">      0.151</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">      16.03</td>
    <td align="right">      29.83</td>
    <td align="right">    1592.47</td>
    <td align="right">      0.713</td>
    <td align="right">      0.151</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">      44.18</td>
    <td align="right">      82.19</td>
    <td align="right">    4387.34</td>
    <td align="right">      0.175</td>
    <td align="right">      0.100</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">      44.18</td>
    <td align="right">      82.19</td>
    <td align="right">    4387.34</td>
    <td align="right">      0.441</td>
    <td align="right">      0.167</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">      44.18</td>
    <td align="right">      82.19</td>
    <td align="right">    4387.34</td>
    <td align="right">      0.389</td>
    <td align="right">      0.100</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">      44.18</td>
    <td align="right">      82.19</td>
    <td align="right">    4387.34</td>
    <td align="right">      0.311</td>
    <td align="right">      0.100</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">       8.20</td>
    <td align="right">      15.25</td>
    <td align="right">     814.31</td>
    <td align="right">      0.362</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">       8.20</td>
    <td align="right">      15.25</td>
    <td align="right">     814.31</td>
    <td align="right">      0.626</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">       8.20</td>
    <td align="right">      15.25</td>
    <td align="right">     814.31</td>
    <td align="right">      0.579</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">       8.20</td>
    <td align="right">      15.25</td>
    <td align="right">     814.31</td>
    <td align="right">      0.500</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">      16.03</td>
    <td align="right">      29.83</td>
    <td align="right">    1592.47</td>
    <td align="right">      0.325</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">      16.03</td>
    <td align="right">      29.83</td>
    <td align="right">    1592.47</td>
    <td align="right">      0.588</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">      16.03</td>
    <td align="right">      29.83</td>
    <td align="right">    1592.47</td>
    <td align="right">      0.540</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">      16.03</td>
    <td align="right">      29.83</td>
    <td align="right">    1592.47</td>
    <td align="right">      0.670</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">       8.20</td>
    <td align="right">      15.25</td>
    <td align="right">     814.31</td>
    <td align="right">      0.362</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">       8.20</td>
    <td align="right">      15.25</td>
    <td align="right">     814.31</td>
    <td align="right">      0.626</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">       8.20</td>
    <td align="right">      15.25</td>
    <td align="right">     814.31</td>
    <td align="right">      0.579</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">       8.20</td>
    <td align="right">      15.25</td>
    <td align="right">     814.31</td>
    <td align="right">      0.482</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">      16.03</td>
    <td align="right">      29.83</td>
    <td align="right">    1592.47</td>
    <td align="right">      0.328</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">      16.03</td>
    <td align="right">      29.83</td>
    <td align="right">    1592.47</td>
    <td align="right">      0.588</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">      16.03</td>
    <td align="right">      29.83</td>
    <td align="right">    1592.47</td>
    <td align="right">      0.540</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">      16.03</td>
    <td align="right">      29.83</td>
    <td align="right">    1592.47</td>
    <td align="right">      0.685</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">      44.18</td>
    <td align="right">      82.19</td>
    <td align="right">    4387.34</td>
    <td align="right">      0.168</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">      44.18</td>
    <td align="right">      82.19</td>
    <td align="right">    4387.34</td>
    <td align="right">      0.422</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">      44.18</td>
    <td align="right">      82.19</td>
    <td align="right">    4387.34</td>
    <td align="right">      0.372</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">      44.18</td>
    <td align="right">      82.19</td>
    <td align="right">    4387.34</td>
    <td align="right">      0.298</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:35:10</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">       8.20</td>
    <td align="right">      15.25</td>
    <td align="right">     814.31</td>
    <td align="right">     214.29</td>
    <td align="right">     0.0990</td>
    <td align="right">      0.072</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">       8.20</td>
    <td align="right">      15.25</td>
    <td align="right">     814.31</td>
    <td align="right">     214.29</td>
    <td align="right">     0.0990</td>
    <td align="right">      0.072</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">       8.20</td>
    <td align="right">      15.25</td>
    <td align="right">     814.31</td>
    <td align="right">     214.29</td>
    <td align="right">     0.0990</td>
    <td align="right">      0.072</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">       8.20</td>
    <td align="right">      15.25</td>
    <td align="right">     814.31</td>
    <td align="right">     214.29</td>
    <td align="right">     0.0990</td>
    <td align="right">      0.072</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">      16.03</td>
    <td align="right">      29.83</td>
    <td align="right">    1592.47</td>
    <td align="right">     419.07</td>
    <td align="right">     0.1935</td>
    <td align="right">      0.141</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">      16.03</td>
    <td align="right">      29.83</td>
    <td align="right">    1592.47</td>
    <td align="right">     419.07</td>
    <td align="right">     0.1935</td>
    <td align="right">      0.141</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">      16.03</td>
    <td align="right">      29.83</td>
    <td align="right">    1592.47</td>
    <td align="right">     419.07</td>
    <td align="right">     0.1935</td>
    <td align="right">      0.141</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">      16.03</td>
    <td align="right">      29.83</td>
    <td align="right">    1592.47</td>
    <td align="right">     419.07</td>
    <td align="right">     0.1935</td>
    <td align="right">      0.141</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">       8.20</td>
    <td align="right">      15.25</td>
    <td align="right">     814.31</td>
    <td align="right">     214.29</td>
    <td align="right">     0.0990</td>
    <td align="right">      0.072</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">       8.20</td>
    <td align="right">      15.25</td>
    <td align="right">     814.31</td>
    <td align="right">     214.29</td>
    <td align="right">     0.0990</td>
    <td align="right">      0.072</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">       8.20</td>
    <td align="right">      15.25</td>
    <td align="right">     814.31</td>
    <td align="right">     214.29</td>
    <td align="right">     0.0990</td>
    <td align="right">      0.072</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">       8.20</td>
    <td align="right">      15.25</td>
    <td align="right">     814.31</td>
    <td align="right">     214.29</td>
    <td align="right">     0.0990</td>
    <td align="right">      0.072</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">      16.03</td>
    <td align="right">      29.83</td>
    <td align="right">    1592.47</td>
    <td align="right">     419.07</td>
    <td align="right">     0.1935</td>
    <td align="right">      0.141</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">      16.03</td>
    <td align="right">      29.83</td>
    <td align="right">    1592.47</td>
    <td align="right">     419.07</td>
    <td align="right">     0.1935</td>
    <td align="right">      0.141</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">      16.03</td>
    <td align="right">      29.83</td>
    <td align="right">    1592.47</td>
    <td align="right">     419.07</td>
    <td align="right">     0.1935</td>
    <td align="right">      0.141</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">      16.03</td>
    <td align="right">      29.83</td>
    <td align="right">    1592.47</td>
    <td align="right">     419.07</td>
    <td align="right">     0.1935</td>
    <td align="right">      0.141</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">      44.18</td>
    <td align="right">      82.19</td>
    <td align="right">    4387.34</td>
    <td align="right">    1154.56</td>
    <td align="right">     0.5332</td>
    <td align="right">      0.389</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">      44.18</td>
    <td align="right">      82.19</td>
    <td align="right">    4387.34</td>
    <td align="right">    1154.56</td>
    <td align="right">     0.5332</td>
    <td align="right">      0.389</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">      44.18</td>
    <td align="right">      82.19</td>
    <td align="right">    4387.34</td>
    <td align="right">    1154.56</td>
    <td align="right">     0.5332</td>
    <td align="right">      0.389</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">      44.18</td>
    <td align="right">      82.19</td>
    <td align="right">    4387.34</td>
    <td align="right">    1154.56</td>
    <td align="right">     0.5332</td>
    <td align="right">      0.389</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">     370.57</td>
    <td align="right">     689.44</td>
    <td align="right">   36803.64</td>
    <td align="right">    9685.17</td>
    <td align="right">     4.4724</td>
    <td align="right">      3.261</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right"> 2655557.29</td>
    <td align="right">       0.00</td>
    <td align="right"> 2655557.29</td>
    <td align="right"> 2289174.96</td>
    <td align="right"> 4944732.24</td>
    <td align="right"> 2490964.34</td>
    <td align="right">    2600.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6160.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right"> 4590376.98</td>
    <td align="right">       0.00</td>
    <td align="right"> 4590376.98</td>
    <td align="right"> 3236398.85</td>
    <td align="right"> 7826775.83</td>
    <td align="right"> 2490964.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right"> 4245000.78</td>
    <td align="right">       0.00</td>
    <td align="right"> 4245000.78</td>
    <td align="right"> 2289582.46</td>
    <td align="right"> 6534583.24</td>
    <td align="right"> 2490964.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right"> 3664601.87</td>
    <td align="right">       0.00</td>
    <td align="right"> 3664601.87</td>
    <td align="right"> 2289990.11</td>
    <td align="right"> 5954591.98</td>
    <td align="right"> 2490964.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right"> 4662524.68</td>
    <td align="right">       0.00</td>
    <td align="right"> 4662524.68</td>
    <td align="right"> 4150313.89</td>
    <td align="right"> 8812838.57</td>
    <td align="right"> 4871349.28</td>
    <td align="right">    2860.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5900.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right"> 8426925.68</td>
    <td align="right">       0.00</td>
    <td align="right"> 8426925.68</td>
    <td align="right"> 6002683.27</td>
    <td align="right">14429608.95</td>
    <td align="right"> 4871349.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right"> 7745853.95</td>
    <td align="right">       0.00</td>
    <td align="right"> 7745853.95</td>
    <td align="right"> 4151052.70</td>
    <td align="right">11896906.65</td>
    <td align="right"> 4871349.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right"> 9569128.45</td>
    <td align="right">       0.00</td>
    <td align="right"> 9569128.45</td>
    <td align="right"> 4151791.78</td>
    <td align="right">13720920.23</td>
    <td align="right"> 4871349.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right"> 2657470.59</td>
    <td align="right">       0.00</td>
    <td align="right"> 2657470.59</td>
    <td align="right"> 2289174.96</td>
    <td align="right"> 4946645.54</td>
    <td align="right"> 2490964.34</td>
    <td align="right">    2600.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6160.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right"> 4589978.69</td>
    <td align="right">       0.00</td>
    <td align="right"> 4589978.69</td>
    <td align="right"> 3236398.85</td>
    <td align="right"> 7826377.54</td>
    <td align="right"> 2490964.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right"> 4242768.80</td>
    <td align="right">       0.00</td>
    <td align="right"> 4242768.80</td>
    <td align="right"> 2289582.46</td>
    <td align="right"> 6532351.26</td>
    <td align="right"> 2490964.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right"> 3534641.22</td>
    <td align="right">       0.00</td>
    <td align="right"> 3534641.22</td>
    <td align="right"> 2289990.11</td>
    <td align="right"> 5824631.33</td>
    <td align="right"> 2490964.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right"> 4708529.68</td>
    <td align="right">       0.00</td>
    <td align="right"> 4708529.68</td>
    <td align="right"> 4150315.04</td>
    <td align="right"> 8858844.72</td>
    <td align="right"> 4871350.63</td>
    <td align="right">    2860.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5900.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right"> 8426453.77</td>
    <td align="right">       0.00</td>
    <td align="right"> 8426453.77</td>
    <td align="right"> 6002684.93</td>
    <td align="right">14429138.70</td>
    <td align="right"> 4871350.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right"> 7744709.36</td>
    <td align="right">       0.00</td>
    <td align="right"> 7744709.36</td>
    <td align="right"> 4151053.85</td>
    <td align="right">11895763.21</td>
    <td align="right"> 4871350.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right"> 9772279.08</td>
    <td align="right">       0.00</td>
    <td align="right"> 9772279.08</td>
    <td align="right"> 4151792.92</td>
    <td align="right">13924072.00</td>
    <td align="right"> 4871350.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right"> 6638579.73</td>
    <td align="right">       0.00</td>
    <td align="right"> 6638579.73</td>
    <td align="right"> 7576400.18</td>
    <td align="right">14214979.90</td>
    <td align="right">13420819.44</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">16720429.91</td>
    <td align="right">       0.00</td>
    <td align="right">16720429.91</td>
    <td align="right">12679430.35</td>
    <td align="right">29399860.27</td>
    <td align="right">13420819.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">14725286.85</td>
    <td align="right">       0.00</td>
    <td align="right">14725286.85</td>
    <td align="right"> 7577748.88</td>
    <td align="right">22303035.73</td>
    <td align="right">13420819.44</td>
    <td align="right">    2080.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6680.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">11720782.04</td>
    <td align="right">       0.00</td>
    <td align="right">11720782.04</td>
    <td align="right"> 7579098.06</td>
    <td align="right">19299880.10</td>
    <td align="right">13420819.44</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    0.14E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.14E+09</td>
    <td align="right">92534658.60</td>
    <td align="right">    0.23E+09</td>
    <td align="right">    0.11E+09</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_847_BF20FE0D</td>
    <td align="right">     0.0842</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0842</td>
    <td align="right">     0.0363</td>
    <td align="right">     0.1205</td>
    <td align="right">     0.0866</td>
    <td align="right">    2600.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1560.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_848_4F8B0F57</td>
    <td align="right">     0.1456</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1456</td>
    <td align="right">     0.0513</td>
    <td align="right">     0.1968</td>
    <td align="right">     0.0866</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_849_CBAA833D</td>
    <td align="right">     0.1346</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1346</td>
    <td align="right">     0.0363</td>
    <td align="right">     0.1709</td>
    <td align="right">     0.0866</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_851_C114CE57</td>
    <td align="right">     0.1162</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1162</td>
    <td align="right">     0.0363</td>
    <td align="right">     0.1525</td>
    <td align="right">     0.0866</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_852_3E6573AD</td>
    <td align="right">     0.1478</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1478</td>
    <td align="right">     0.0658</td>
    <td align="right">     0.2136</td>
    <td align="right">     0.1693</td>
    <td align="right">    2860.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1300.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_853_EDB4EEB1</td>
    <td align="right">     0.2672</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2672</td>
    <td align="right">     0.0951</td>
    <td align="right">     0.3623</td>
    <td align="right">     0.1693</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_854_4485A948</td>
    <td align="right">     0.2456</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2456</td>
    <td align="right">     0.0658</td>
    <td align="right">     0.3114</td>
    <td align="right">     0.1693</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_856_F083F93F</td>
    <td align="right">     0.3034</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3034</td>
    <td align="right">     0.0658</td>
    <td align="right">     0.3692</td>
    <td align="right">     0.1693</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_857_A76EEF71</td>
    <td align="right">     0.0843</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0843</td>
    <td align="right">     0.0363</td>
    <td align="right">     0.1205</td>
    <td align="right">     0.0866</td>
    <td align="right">    2600.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1560.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_858_2500487A</td>
    <td align="right">     0.1455</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1455</td>
    <td align="right">     0.0513</td>
    <td align="right">     0.1968</td>
    <td align="right">     0.0866</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_859_2D038338</td>
    <td align="right">     0.1345</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1345</td>
    <td align="right">     0.0363</td>
    <td align="right">     0.1708</td>
    <td align="right">     0.0866</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_861_223DCB2D</td>
    <td align="right">     0.1121</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1121</td>
    <td align="right">     0.0363</td>
    <td align="right">     0.1484</td>
    <td align="right">     0.0866</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_862_AAEA82F8</td>
    <td align="right">     0.1493</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1493</td>
    <td align="right">     0.0658</td>
    <td align="right">     0.2151</td>
    <td align="right">     0.1693</td>
    <td align="right">    2860.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1300.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_863_1B2C533F</td>
    <td align="right">     0.2672</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2672</td>
    <td align="right">     0.0951</td>
    <td align="right">     0.3623</td>
    <td align="right">     0.1693</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_864_9A8B1D6A</td>
    <td align="right">     0.2456</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2456</td>
    <td align="right">     0.0658</td>
    <td align="right">     0.3114</td>
    <td align="right">     0.1693</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_866_AF8D3312</td>
    <td align="right">     0.3099</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3099</td>
    <td align="right">     0.0658</td>
    <td align="right">     0.3757</td>
    <td align="right">     0.1693</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_867_A9495E21</td>
    <td align="right">     0.2105</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2105</td>
    <td align="right">     0.1200</td>
    <td align="right">     0.3306</td>
    <td align="right">     0.4663</td>
    <td align="right">    4160.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_868_43F62691</td>
    <td align="right">     0.5302</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5302</td>
    <td align="right">     0.2009</td>
    <td align="right">     0.7311</td>
    <td align="right">     0.4663</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_869_6B60CB27</td>
    <td align="right">     0.4669</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4669</td>
    <td align="right">     0.1201</td>
    <td align="right">     0.5870</td>
    <td align="right">     0.4663</td>
    <td align="right">    2080.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2080.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_871_B3C5EC1E</td>
    <td align="right">     0.3717</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3717</td>
    <td align="right">     0.1201</td>
    <td align="right">     0.4917</td>
    <td align="right">     0.4663</td>
    <td align="right">    4160.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     4.4724</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.4724</td>
    <td align="right">     1.4662</td>
    <td align="right">     5.9386</td>
    <td align="right">     3.9120</td>
    <td align="right">    4160.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">    0.20E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.20E+09</td>
    <td align="right">    0.11E+09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">     6.4314</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.4314</td>
    <td align="right">     3.9120</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.4330</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:35:10</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          80</td>
    <td align="right">          80</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          20</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          20</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">         768</td>
    <td align="right">         768</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1870</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        2906</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        4819</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         234</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         242</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">        1863</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        1904</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:35:10</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    4556.00</td>
    <td align="right">   45310.80</td>
    <td align="right">13-AUG-23:00</td>
    <td align="right">  462802.74</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    1657.38</td>
    <td align="right">   17848.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  124010.18</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_856_F083F93F</td>
    <td align="right">      71.71</td>
    <td align="right">     772.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5365.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:MEDIUMOFFICE BUILDING</td>
    <td align="right">    1657.38</td>
    <td align="right">   17848.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  124010.18</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     683.68</td>
    <td align="right">    3236.37</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   58254.70</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_856_F083F93F</td>
    <td align="right">      29.58</td>
    <td align="right">     140.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2520.65</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:MEDIUMOFFICE BUILDING</td>
    <td align="right">     683.68</td>
    <td align="right">    3236.37</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   58254.70</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     683.68</td>
    <td align="right">    3236.37</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   58254.70</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_856_F083F93F</td>
    <td align="right">      29.58</td>
    <td align="right">     140.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2520.65</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:MEDIUMOFFICE BUILDING</td>
    <td align="right">     683.68</td>
    <td align="right">    3236.37</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   58254.70</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_854_4485A948</td>
    <td align="right">      71.71</td>
    <td align="right">     772.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5365.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_854_4485A948</td>
    <td align="right">      29.58</td>
    <td align="right">     140.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2520.65</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_854_4485A948</td>
    <td align="right">      29.58</td>
    <td align="right">     140.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2520.65</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_857_A76EEF71</td>
    <td align="right">      36.67</td>
    <td align="right">     394.92</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2743.83</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_857_A76EEF71</td>
    <td align="right">      15.13</td>
    <td align="right">      71.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1288.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_857_A76EEF71</td>
    <td align="right">      15.13</td>
    <td align="right">      71.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1288.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_847_BF20FE0D</td>
    <td align="right">      36.67</td>
    <td align="right">     394.92</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2743.83</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_847_BF20FE0D</td>
    <td align="right">      15.13</td>
    <td align="right">      71.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1288.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_847_BF20FE0D</td>
    <td align="right">      15.13</td>
    <td align="right">      71.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1288.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_852_3E6573AD</td>
    <td align="right">      71.71</td>
    <td align="right">     772.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5365.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_852_3E6573AD</td>
    <td align="right">      29.58</td>
    <td align="right">     140.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2520.65</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_852_3E6573AD</td>
    <td align="right">      29.58</td>
    <td align="right">     140.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2520.65</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_853_EDB4EEB1</td>
    <td align="right">      71.71</td>
    <td align="right">     772.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5365.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_853_EDB4EEB1</td>
    <td align="right">      29.58</td>
    <td align="right">     140.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2520.65</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_853_EDB4EEB1</td>
    <td align="right">      29.58</td>
    <td align="right">     140.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2520.65</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_849_CBAA833D</td>
    <td align="right">      36.67</td>
    <td align="right">     394.92</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2743.83</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_849_CBAA833D</td>
    <td align="right">      15.13</td>
    <td align="right">      71.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1288.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_849_CBAA833D</td>
    <td align="right">      15.13</td>
    <td align="right">      71.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1288.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_848_4F8B0F57</td>
    <td align="right">      36.67</td>
    <td align="right">     394.92</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2743.83</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_848_4F8B0F57</td>
    <td align="right">      15.13</td>
    <td align="right">      71.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1288.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_848_4F8B0F57</td>
    <td align="right">      15.13</td>
    <td align="right">      71.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1288.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_851_C114CE57</td>
    <td align="right">      36.67</td>
    <td align="right">     394.92</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2743.83</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_851_C114CE57</td>
    <td align="right">      15.13</td>
    <td align="right">      71.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1288.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_851_C114CE57</td>
    <td align="right">      15.13</td>
    <td align="right">      71.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1288.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_858_2500487A</td>
    <td align="right">      36.67</td>
    <td align="right">     394.92</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2743.83</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_858_2500487A</td>
    <td align="right">      15.13</td>
    <td align="right">      71.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1288.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_858_2500487A</td>
    <td align="right">      15.13</td>
    <td align="right">      71.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1288.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_859_2D038338</td>
    <td align="right">      36.67</td>
    <td align="right">     394.92</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2743.83</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_859_2D038338</td>
    <td align="right">      15.13</td>
    <td align="right">      71.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1288.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_859_2D038338</td>
    <td align="right">      15.13</td>
    <td align="right">      71.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1288.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_861_223DCB2D</td>
    <td align="right">      36.67</td>
    <td align="right">     394.92</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2743.83</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_861_223DCB2D</td>
    <td align="right">      15.13</td>
    <td align="right">      71.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1288.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_861_223DCB2D</td>
    <td align="right">      15.13</td>
    <td align="right">      71.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1288.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_866_AF8D3312</td>
    <td align="right">      71.71</td>
    <td align="right">     772.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5365.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_866_AF8D3312</td>
    <td align="right">      29.58</td>
    <td align="right">     140.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2520.65</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_866_AF8D3312</td>
    <td align="right">      29.58</td>
    <td align="right">     140.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2520.65</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_862_AAEA82F8</td>
    <td align="right">      71.71</td>
    <td align="right">     772.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5365.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_862_AAEA82F8</td>
    <td align="right">      29.58</td>
    <td align="right">     140.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2520.65</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_862_AAEA82F8</td>
    <td align="right">      29.58</td>
    <td align="right">     140.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2520.65</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_863_1B2C533F</td>
    <td align="right">      71.71</td>
    <td align="right">     772.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5365.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_863_1B2C533F</td>
    <td align="right">      29.58</td>
    <td align="right">     140.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2520.65</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_863_1B2C533F</td>
    <td align="right">      29.58</td>
    <td align="right">     140.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2520.65</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_864_9A8B1D6A</td>
    <td align="right">      71.71</td>
    <td align="right">     772.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5365.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_864_9A8B1D6A</td>
    <td align="right">      29.58</td>
    <td align="right">     140.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2520.65</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_864_9A8B1D6A</td>
    <td align="right">      29.58</td>
    <td align="right">     140.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2520.65</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_867_A9495E21</td>
    <td align="right">     197.58</td>
    <td align="right">    2127.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14783.19</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_867_A9495E21</td>
    <td align="right">      81.50</td>
    <td align="right">     385.81</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6944.51</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_867_A9495E21</td>
    <td align="right">      81.50</td>
    <td align="right">     385.81</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6944.51</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_868_43F62691</td>
    <td align="right">     197.58</td>
    <td align="right">    2127.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14783.19</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_868_43F62691</td>
    <td align="right">      81.50</td>
    <td align="right">     385.81</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6944.51</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_868_43F62691</td>
    <td align="right">      81.50</td>
    <td align="right">     385.81</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6944.51</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_869_6B60CB27</td>
    <td align="right">     197.58</td>
    <td align="right">    2127.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14783.19</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_869_6B60CB27</td>
    <td align="right">      81.50</td>
    <td align="right">     385.81</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6944.51</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_869_6B60CB27</td>
    <td align="right">      81.50</td>
    <td align="right">     385.81</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6944.51</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_871_B3C5EC1E</td>
    <td align="right">     197.58</td>
    <td align="right">    2127.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14783.19</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_871_B3C5EC1E</td>
    <td align="right">      81.50</td>
    <td align="right">     385.81</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6944.51</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_871_B3C5EC1E</td>
    <td align="right">      81.50</td>
    <td align="right">     385.81</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6944.51</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     973.71</td>
    <td align="right">   14612.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   65755.48</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_856_F083F93F</td>
    <td align="right">      42.13</td>
    <td align="right">     632.27</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2845.20</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:MEDIUMOFFICE BUILDING</td>
    <td align="right">     973.71</td>
    <td align="right">   14612.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   65755.48</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity</td>
    <td align="right">     973.71</td>
    <td align="right">   14612.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   65755.48</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_856_F083F93F</td>
    <td align="right">      42.13</td>
    <td align="right">     632.27</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2845.20</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:SpaceType:MEDIUMOFFICE BUILDING</td>
    <td align="right">     973.71</td>
    <td align="right">   14612.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   65755.48</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_854_4485A948</td>
    <td align="right">      42.13</td>
    <td align="right">     632.27</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2845.20</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_854_4485A948</td>
    <td align="right">      42.13</td>
    <td align="right">     632.27</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2845.20</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_857_A76EEF71</td>
    <td align="right">      21.54</td>
    <td align="right">     323.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1454.89</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_857_A76EEF71</td>
    <td align="right">      21.54</td>
    <td align="right">     323.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1454.89</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_847_BF20FE0D</td>
    <td align="right">      21.54</td>
    <td align="right">     323.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1454.89</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_847_BF20FE0D</td>
    <td align="right">      21.54</td>
    <td align="right">     323.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1454.89</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_852_3E6573AD</td>
    <td align="right">      42.13</td>
    <td align="right">     632.27</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2845.20</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_852_3E6573AD</td>
    <td align="right">      42.13</td>
    <td align="right">     632.27</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2845.20</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_853_EDB4EEB1</td>
    <td align="right">      42.13</td>
    <td align="right">     632.27</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2845.20</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_853_EDB4EEB1</td>
    <td align="right">      42.13</td>
    <td align="right">     632.27</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2845.20</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_849_CBAA833D</td>
    <td align="right">      21.54</td>
    <td align="right">     323.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1454.89</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_849_CBAA833D</td>
    <td align="right">      21.54</td>
    <td align="right">     323.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1454.89</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_848_4F8B0F57</td>
    <td align="right">      21.54</td>
    <td align="right">     323.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1454.89</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_848_4F8B0F57</td>
    <td align="right">      21.54</td>
    <td align="right">     323.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1454.89</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_851_C114CE57</td>
    <td align="right">      21.54</td>
    <td align="right">     323.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1454.89</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_851_C114CE57</td>
    <td align="right">      21.54</td>
    <td align="right">     323.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1454.89</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_858_2500487A</td>
    <td align="right">      21.54</td>
    <td align="right">     323.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1454.89</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_858_2500487A</td>
    <td align="right">      21.54</td>
    <td align="right">     323.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1454.89</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_859_2D038338</td>
    <td align="right">      21.54</td>
    <td align="right">     323.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1454.89</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_859_2D038338</td>
    <td align="right">      21.54</td>
    <td align="right">     323.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1454.89</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_861_223DCB2D</td>
    <td align="right">      21.54</td>
    <td align="right">     323.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1454.89</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_861_223DCB2D</td>
    <td align="right">      21.54</td>
    <td align="right">     323.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1454.89</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_866_AF8D3312</td>
    <td align="right">      42.13</td>
    <td align="right">     632.27</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2845.20</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_866_AF8D3312</td>
    <td align="right">      42.13</td>
    <td align="right">     632.27</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2845.20</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_862_AAEA82F8</td>
    <td align="right">      42.13</td>
    <td align="right">     632.27</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2845.20</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_862_AAEA82F8</td>
    <td align="right">      42.13</td>
    <td align="right">     632.27</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2845.20</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_863_1B2C533F</td>
    <td align="right">      42.13</td>
    <td align="right">     632.27</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2845.20</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_863_1B2C533F</td>
    <td align="right">      42.13</td>
    <td align="right">     632.27</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2845.20</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_864_9A8B1D6A</td>
    <td align="right">      42.13</td>
    <td align="right">     632.27</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2845.20</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_864_9A8B1D6A</td>
    <td align="right">      42.13</td>
    <td align="right">     632.27</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2845.20</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_867_A9495E21</td>
    <td align="right">     116.08</td>
    <td align="right">    1741.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7838.68</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_867_A9495E21</td>
    <td align="right">     116.08</td>
    <td align="right">    1741.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7838.68</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_868_43F62691</td>
    <td align="right">     116.08</td>
    <td align="right">    1741.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7838.68</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_868_43F62691</td>
    <td align="right">     116.08</td>
    <td align="right">    1741.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7838.68</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_869_6B60CB27</td>
    <td align="right">     116.08</td>
    <td align="right">    1741.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7838.68</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_869_6B60CB27</td>
    <td align="right">     116.08</td>
    <td align="right">    1741.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7838.68</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_871_B3C5EC1E</td>
    <td align="right">     116.08</td>
    <td align="right">    1741.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7838.68</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_871_B3C5EC1E</td>
    <td align="right">     116.08</td>
    <td align="right">    1741.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7838.68</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    4556.00</td>
    <td align="right">   45310.80</td>
    <td align="right">13-AUG-23:00</td>
    <td align="right">  462802.74</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    4556.00</td>
    <td align="right">   45310.80</td>
    <td align="right">13-AUG-23:00</td>
    <td align="right">  462802.74</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    4556.00</td>
    <td align="right">   45310.80</td>
    <td align="right">13-AUG-23:00</td>
    <td align="right">  462802.74</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">    4556.00</td>
    <td align="right">   45310.80</td>
    <td align="right">13-AUG-23:00</td>
    <td align="right">  462802.74</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    4556.00</td>
    <td align="right">   45310.80</td>
    <td align="right">13-AUG-23:00</td>
    <td align="right">  462802.74</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    4556.00</td>
    <td align="right">   45310.80</td>
    <td align="right">13-AUG-23:00</td>
    <td align="right">  462802.74</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    4556.00</td>
    <td align="right">   45310.80</td>
    <td align="right">13-AUG-23:00</td>
    <td align="right">  462802.74</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">    4556.00</td>
    <td align="right">   45310.80</td>
    <td align="right">13-AUG-23:00</td>
    <td align="right">  462802.74</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     866.02</td>
    <td align="right">   27461.20</td>
    <td align="right">04-JAN-07:10</td>
    <td align="right">   27461.20</td>
    <td align="right">02-JAN-22:40</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     866.02</td>
    <td align="right">   27461.20</td>
    <td align="right">04-JAN-07:10</td>
    <td align="right">   27461.20</td>
    <td align="right">02-JAN-22:40</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     866.02</td>
    <td align="right">   27461.20</td>
    <td align="right">04-JAN-07:10</td>
    <td align="right">   27461.20</td>
    <td align="right">02-JAN-22:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">    2032.60</td>
    <td align="right">       0.90</td>
    <td align="right">13-AUG-23:00</td>
    <td align="right">  311331.36</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     794.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  231967.17</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">     794.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  231967.17</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">     201.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   34617.25</td>
    <td align="right">10-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">     201.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   34617.25</td>
    <td align="right">10-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">    1036.14</td>
    <td align="right">       0.90</td>
    <td align="right">13-AUG-23:00</td>
    <td align="right">   67523.59</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">    1036.04</td>
    <td align="right">       0.13</td>
    <td align="right">20-AUG-10:00</td>
    <td align="right">   67519.15</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Water Systems:Pumps:Electricity</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       4.44</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">   13656.30</td>
    <td align="right">       0.00</td>
    <td align="right">25-APR-06:50</td>
    <td align="right"> 1635226.03</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">   13656.30</td>
    <td align="right">       0.00</td>
    <td align="right">25-APR-06:50</td>
    <td align="right"> 1635226.03</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">   13656.30</td>
    <td align="right">       0.00</td>
    <td align="right">25-APR-06:50</td>
    <td align="right"> 1635226.03</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">   13656.30</td>
    <td align="right">       0.00</td>
    <td align="right">25-APR-06:50</td>
    <td align="right"> 1635226.03</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">    2379.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right"> 1097520.34</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">    2379.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right"> 1097520.34</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">    2379.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right"> 1097520.34</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">  312735.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.11</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">  312735.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.11</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     540.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     540.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">  312735.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.11</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">  312735.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.11</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     540.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     540.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">  312194.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.11</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Water</td>
    <td align="right">  312194.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.11</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">  312194.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.11</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:MainsWater</td>
    <td align="right">  312194.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.11</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">   42027.02</td>
    <td align="right">   29904.53</td>
    <td align="right">16-AUG-02:40</td>
    <td align="right"> 4544718.05</td>
    <td align="right">21-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">   10547.24</td>
    <td align="right">   23609.69</td>
    <td align="right">17-AUG-20:20</td>
    <td align="right"> 1131589.51</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_847_BF20FE0D</td>
    <td align="right">     208.39</td>
    <td align="right">       0.06</td>
    <td align="right">26-MAR-12:20</td>
    <td align="right">   22844.84</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">    8945.53</td>
    <td align="right">       0.00</td>
    <td align="right">21-APR-16:50</td>
    <td align="right"> 1131589.51</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_847_BF20FE0D</td>
    <td align="right">     179.67</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-10:20</td>
    <td align="right">   22844.84</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">    8945.53</td>
    <td align="right">       0.00</td>
    <td align="right">21-APR-16:50</td>
    <td align="right"> 1131589.51</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_847_BF20FE0D</td>
    <td align="right">     179.67</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-10:20</td>
    <td align="right">   22844.84</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    1601.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  621117.39</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_847_BF20FE0D</td>
    <td align="right">      28.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14361.67</td>
    <td align="right">15-AUG-12:40</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">    1601.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  621117.39</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_847_BF20FE0D</td>
    <td align="right">      28.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14361.67</td>
    <td align="right">15-AUG-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_848_4F8B0F57</td>
    <td align="right">     343.06</td>
    <td align="right">       0.21</td>
    <td align="right">18-APR-10:00</td>
    <td align="right">   38289.38</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_848_4F8B0F57</td>
    <td align="right">     310.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-FEB-12:50</td>
    <td align="right">   38289.38</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_848_4F8B0F57</td>
    <td align="right">     310.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-FEB-12:50</td>
    <td align="right">   38289.38</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_848_4F8B0F57</td>
    <td align="right">      32.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   21526.23</td>
    <td align="right">15-AUG-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_848_4F8B0F57</td>
    <td align="right">      32.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   21526.23</td>
    <td align="right">15-AUG-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_849_CBAA833D</td>
    <td align="right">     323.72</td>
    <td align="right">       0.10</td>
    <td align="right">18-JUN-22:10</td>
    <td align="right">   37887.73</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_849_CBAA833D</td>
    <td align="right">     285.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-FEB-12:40</td>
    <td align="right">   37887.73</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_849_CBAA833D</td>
    <td align="right">     285.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-FEB-12:40</td>
    <td align="right">   37887.73</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_849_CBAA833D</td>
    <td align="right">      38.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   21020.21</td>
    <td align="right">15-AUG-12:40</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_849_CBAA833D</td>
    <td align="right">      38.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   21020.21</td>
    <td align="right">15-AUG-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_851_C114CE57</td>
    <td align="right">     265.74</td>
    <td align="right">       0.04</td>
    <td align="right">16-AUG-02:50</td>
    <td align="right">   27495.52</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_851_C114CE57</td>
    <td align="right">     180.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">   27495.52</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_851_C114CE57</td>
    <td align="right">     180.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">   27495.52</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_851_C114CE57</td>
    <td align="right">      84.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   25424.52</td>
    <td align="right">15-AUG-12:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_851_C114CE57</td>
    <td align="right">      84.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   25424.52</td>
    <td align="right">15-AUG-12:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_852_3E6573AD</td>
    <td align="right">     379.23</td>
    <td align="right">       0.04</td>
    <td align="right">20-OCT-15:30</td>
    <td align="right">   41074.24</td>
    <td align="right">26-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_852_3E6573AD</td>
    <td align="right">     341.49</td>
    <td align="right">       0.00</td>
    <td align="right">08-FEB-09:20</td>
    <td align="right">   41074.24</td>
    <td align="right">26-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_852_3E6573AD</td>
    <td align="right">     341.49</td>
    <td align="right">       0.00</td>
    <td align="right">08-FEB-09:20</td>
    <td align="right">   41074.24</td>
    <td align="right">26-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_852_3E6573AD</td>
    <td align="right">      37.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   24957.68</td>
    <td align="right">19-MAY-08:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_852_3E6573AD</td>
    <td align="right">      37.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   24957.68</td>
    <td align="right">19-MAY-08:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_853_EDB4EEB1</td>
    <td align="right">     669.44</td>
    <td align="right">       0.14</td>
    <td align="right">28-AUG-06:50</td>
    <td align="right">   72457.24</td>
    <td align="right">04-FEB-18:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_853_EDB4EEB1</td>
    <td align="right">     615.36</td>
    <td align="right">       0.00</td>
    <td align="right">27-MAR-08:10</td>
    <td align="right">   72457.24</td>
    <td align="right">04-FEB-18:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_853_EDB4EEB1</td>
    <td align="right">     615.36</td>
    <td align="right">       0.00</td>
    <td align="right">27-MAR-08:10</td>
    <td align="right">   72457.24</td>
    <td align="right">04-FEB-18:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_853_EDB4EEB1</td>
    <td align="right">      54.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   37774.02</td>
    <td align="right">14-AUG-08:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_853_EDB4EEB1</td>
    <td align="right">      54.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   37774.02</td>
    <td align="right">14-AUG-08:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_854_4485A948</td>
    <td align="right">     628.57</td>
    <td align="right">       0.27</td>
    <td align="right">01-MAY-18:30</td>
    <td align="right">   70437.66</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_854_4485A948</td>
    <td align="right">     534.78</td>
    <td align="right">       0.00</td>
    <td align="right">22-MAR-15:10</td>
    <td align="right">   70437.66</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_854_4485A948</td>
    <td align="right">     534.78</td>
    <td align="right">       0.00</td>
    <td align="right">22-MAR-15:10</td>
    <td align="right">   70437.66</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_854_4485A948</td>
    <td align="right">      93.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   46639.13</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_854_4485A948</td>
    <td align="right">      93.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   46639.13</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_856_F083F93F</td>
    <td align="right">     547.76</td>
    <td align="right">       1.45</td>
    <td align="right">06-FEB-15:20</td>
    <td align="right">   59910.16</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_856_F083F93F</td>
    <td align="right">     339.67</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-10:20</td>
    <td align="right">   48580.06</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_856_F083F93F</td>
    <td align="right">     339.67</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-10:20</td>
    <td align="right">   48580.06</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_856_F083F93F</td>
    <td align="right">     208.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   59910.16</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_856_F083F93F</td>
    <td align="right">     208.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   59910.16</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_857_A76EEF71</td>
    <td align="right">     218.16</td>
    <td align="right">       0.43</td>
    <td align="right">27-MAR-15:50</td>
    <td align="right">   23314.69</td>
    <td align="right">26-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_857_A76EEF71</td>
    <td align="right">     208.54</td>
    <td align="right">       0.00</td>
    <td align="right">27-MAR-15:40</td>
    <td align="right">   23314.69</td>
    <td align="right">26-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_857_A76EEF71</td>
    <td align="right">     208.54</td>
    <td align="right">       0.00</td>
    <td align="right">27-MAR-15:40</td>
    <td align="right">   23314.69</td>
    <td align="right">26-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_857_A76EEF71</td>
    <td align="right">       9.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8706.84</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_857_A76EEF71</td>
    <td align="right">       9.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8706.84</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_858_2500487A</td>
    <td align="right">     371.51</td>
    <td align="right">       0.08</td>
    <td align="right">02-JUN-22:20</td>
    <td align="right">   39702.66</td>
    <td align="right">04-FEB-18:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_858_2500487A</td>
    <td align="right">     355.17</td>
    <td align="right">       0.00</td>
    <td align="right">21-APR-14:30</td>
    <td align="right">   39702.66</td>
    <td align="right">04-FEB-18:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_858_2500487A</td>
    <td align="right">     355.17</td>
    <td align="right">       0.00</td>
    <td align="right">21-APR-14:30</td>
    <td align="right">   39702.66</td>
    <td align="right">04-FEB-18:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_858_2500487A</td>
    <td align="right">      16.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14696.39</td>
    <td align="right">21-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_858_2500487A</td>
    <td align="right">      16.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14696.39</td>
    <td align="right">21-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_859_2D038338</td>
    <td align="right">     328.71</td>
    <td align="right">       0.38</td>
    <td align="right">31-OCT-14:40</td>
    <td align="right">   38120.21</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_859_2D038338</td>
    <td align="right">     292.69</td>
    <td align="right">       0.00</td>
    <td align="right">08-FEB-11:30</td>
    <td align="right">   38120.21</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_859_2D038338</td>
    <td align="right">     292.69</td>
