<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> 8585_boulevard DÃ©carie (CSL+MTL+MTR)_199890_Y_1999_med RUN PERIOD 1 ** Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270
  2025-03-06
  18:39:19
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2025.03.06 18:38</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>8585_boulevard DÃ©carie (CSL+MTL+MTR)_199890_Y_1999_med</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</b></p>
<p>Simulation Timestamp: <b>2025-03-06
  18:39:19</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:39:19</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    15733.95</td>
    <td align="right">     1681.55</td>
    <td align="right">     1681.55</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    15733.95</td>
    <td align="right">     1681.55</td>
    <td align="right">     1681.55</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    23324.74</td>
    <td align="right">     2492.81</td>
    <td align="right">     2492.81</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    23324.74</td>
    <td align="right">     2492.81</td>
    <td align="right">     2492.81</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     9356.82</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     9356.82</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    12747.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      154.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      660.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      940.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      183.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      888.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       49.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    63602.32</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.15</td>
    <td align="right">        0.00</td>
    <td align="right">      522.44</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     2875.92</td>
    <td align="right">    12747.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.15</td>
    <td align="right">        0.00</td>
    <td align="right">    64124.76</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">    12747.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      154.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      660.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Electric Equipment</td>
    <td align="right">      940.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      183.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      888.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Systems</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">       49.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    63602.32</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.15</td>
    <td align="right">        0.00</td>
    <td align="right">      522.44</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">    12747.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">      154.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">      660.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">      940.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">      183.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">      888.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">       49.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    63602.32</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.15</td>
    <td align="right">        0.00</td>
    <td align="right">      522.44</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       70.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      136.23</td>
    <td align="right">     1362.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.77</td>
    <td align="right">        0.00</td>
    <td align="right">        6.85</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      100.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      307.36</td>
    <td align="right">     1362.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.77</td>
    <td align="right">        0.00</td>
    <td align="right">        6.85</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       70.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      136.23</td>
    <td align="right">     1362.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.77</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      100.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      307.36</td>
    <td align="right">     1362.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.77</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    2875.920</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    2875.920</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    2875.920</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    2875.920</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    64124.76</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    64124.76</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    64124.76</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3196.50</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT HEATING WATER</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTHEATINGWATER::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT HEATING WATER PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTHEATINGWATERPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:39:19</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2025.03.06 18:38</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.47</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -73.8</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     7868.92</td>
    <td align="right">     1498.68</td>
    <td align="right">     2435.78</td>
    <td align="right">     1498.68</td>
    <td align="right">     2435.78</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     7868.92</td>
    <td align="right">     1498.68</td>
    <td align="right">     2435.78</td>
    <td align="right">     1498.68</td>
    <td align="right">     2435.78</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     3147.57</td>
    <td align="right">      599.47</td>
    <td align="right">      974.31</td>
    <td align="right">      599.47</td>
    <td align="right">      974.31</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     7868.92</td>
    <td align="right">     1498.68</td>
    <td align="right">     2435.78</td>
    <td align="right">     1498.68</td>
    <td align="right">     2435.78</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     7868.92</td>
    <td align="right">     1498.68</td>
    <td align="right">     2435.78</td>
    <td align="right">     1498.68</td>
    <td align="right">     2435.78</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     3147.57</td>
    <td align="right">      599.47</td>
    <td align="right">      974.31</td>
    <td align="right">      599.47</td>
    <td align="right">      974.31</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     9356.82</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      784.93</td>
    <td align="right">        1.00</td>
    <td align="right">      290.12</td>
    <td align="right">        0.00</td>
    <td align="right">      116.05</td>
    <td align="right">      116.05</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      784.93</td>
    <td align="right">        1.00</td>
    <td align="right">      290.12</td>
    <td align="right">        0.00</td>
    <td align="right">      116.05</td>
    <td align="right">      116.05</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      784.93</td>
    <td align="right">        1.00</td>
    <td align="right">      290.12</td>
    <td align="right">        0.00</td>
    <td align="right">      116.05</td>
    <td align="right">      116.05</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      784.93</td>
    <td align="right">        1.00</td>
    <td align="right">      290.12</td>
    <td align="right">        0.00</td>
    <td align="right">      116.05</td>
    <td align="right">      116.05</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1344.13</td>
    <td align="right">        1.00</td>
    <td align="right">      446.30</td>
    <td align="right">        0.00</td>
    <td align="right">      178.52</td>
    <td align="right">      178.52</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1344.13</td>
    <td align="right">        1.00</td>
    <td align="right">      446.30</td>
    <td align="right">        0.00</td>
    <td align="right">      178.52</td>
    <td align="right">      178.52</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1344.13</td>
    <td align="right">        1.00</td>
    <td align="right">      446.30</td>
    <td align="right">        0.00</td>
    <td align="right">      178.52</td>
    <td align="right">      178.52</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1344.13</td>
    <td align="right">        1.00</td>
    <td align="right">      446.30</td>
    <td align="right">        0.00</td>
    <td align="right">      178.52</td>
    <td align="right">      178.52</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      784.93</td>
    <td align="right">        1.00</td>
    <td align="right">      290.12</td>
    <td align="right">        0.00</td>
    <td align="right">      116.05</td>
    <td align="right">      116.05</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      784.93</td>
    <td align="right">        1.00</td>
    <td align="right">      290.12</td>
    <td align="right">        0.00</td>
    <td align="right">      116.05</td>
    <td align="right">      116.05</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      784.93</td>
    <td align="right">        1.00</td>
    <td align="right">      290.12</td>
    <td align="right">        0.00</td>
    <td align="right">      116.05</td>
    <td align="right">      116.05</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      784.93</td>
    <td align="right">        1.00</td>
    <td align="right">      290.12</td>
    <td align="right">        0.00</td>
    <td align="right">      116.05</td>
    <td align="right">      116.05</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1344.13</td>
    <td align="right">        1.00</td>
    <td align="right">      446.30</td>
    <td align="right">        0.00</td>
    <td align="right">      178.52</td>
    <td align="right">      178.52</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1344.13</td>
    <td align="right">        1.00</td>
    <td align="right">      446.30</td>
    <td align="right">        0.00</td>
    <td align="right">      178.52</td>
    <td align="right">      178.52</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1344.13</td>
    <td align="right">        1.00</td>
    <td align="right">      446.30</td>
    <td align="right">        0.00</td>
    <td align="right">      178.52</td>
    <td align="right">      178.52</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1344.13</td>
    <td align="right">        1.00</td>
    <td align="right">      446.30</td>
    <td align="right">        0.00</td>
    <td align="right">      178.52</td>
    <td align="right">      178.52</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">     1122.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3929.09</td>
    <td align="right">        1.00</td>
    <td align="right">      494.39</td>
    <td align="right">        0.00</td>
    <td align="right">      197.76</td>
    <td align="right">      197.76</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">     1122.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3929.09</td>
    <td align="right">        1.00</td>
    <td align="right">      494.39</td>
    <td align="right">        0.00</td>
    <td align="right">      197.76</td>
    <td align="right">      197.76</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">     1122.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3929.09</td>
    <td align="right">        1.00</td>
    <td align="right">      494.39</td>
    <td align="right">        0.00</td>
    <td align="right">      197.76</td>
    <td align="right">      197.76</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">     1122.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3929.09</td>
    <td align="right">        1.00</td>
    <td align="right">      494.39</td>
    <td align="right">        0.00</td>
    <td align="right">      197.76</td>
    <td align="right">      197.76</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     9356.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32748.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7868.92</td>
    <td align="right">        0.00</td>
    <td align="right">     3147.57</td>
    <td align="right">     3147.57</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     9356.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32748.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7868.92</td>
    <td align="right">        0.00</td>
    <td align="right">     3147.57</td>
    <td align="right">     3147.57</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515_SPACE</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_932_338E0515_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F_SPACE</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_933_0D837C4F_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C_SPACE</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_934_C6C3BD1C_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E_SPACE</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_935_05B5103E_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA_SPACE</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_936_139A04AA_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117_SPACE</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_937_652F0117_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B_SPACE</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_938_73125B5B_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073_SPACE</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_939_EBB2D073_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3_SPACE</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_940_E91F38F3_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E_SPACE</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_941_7FD53B9E_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED_SPACE</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_942_7353DFED_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871_SPACE</td>
    <td align="right">      224.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_943_3987C871_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC_SPACE</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_944_DE1D41FC_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305_SPACE</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_945_11F9D305_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E_SPACE</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_946_6482163E_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8_SPACE</td>
    <td align="right">      384.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_947_F59F6FD8_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53_SPACE</td>
    <td align="right">     1122.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_948_C1468E53_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A_SPACE</td>
    <td align="right">     1122.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_949_5326F31A_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C_SPACE</td>
    <td align="right">     1122.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_950_B16B944C_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD_SPACE</td>
    <td align="right">     1122.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_951_72BF49CD_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     9356.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     9356.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     9356.82</td>
    <td align="right">     9356.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     9356.82</td>
    <td align="right">     9356.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:39:19</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">20-JUL-13:39</td>
    <td align="right">16-JAN-07:20</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">20-FEB-13:00</td>
    <td align="right">-</td>
    <td align="right">22-MAY-15:10</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">  1616633.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   135438.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    56279.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    63526.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    26456.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">    34103.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">    25271.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13521.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   341075.73</td>
    <td align="right">  1616633.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13521.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">  1616633.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   135438.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    56279.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Electric Equipment</td>
    <td align="right">    63526.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    26456.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">    34098.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Systems</td>
    <td align="right">        4.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">    25271.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13521.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:39:19</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    13818.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      488.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     2091.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2979.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      580.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     2812.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      155.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      398.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     9108.04</td>
    <td align="right">    13818.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      398.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1476.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       52.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      223.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      318.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       62.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      300.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       16.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      973.41</td>
    <td align="right">     1476.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.54</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1476.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       52.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      223.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      318.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       62.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      300.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       16.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      973.41</td>
    <td align="right">     1476.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.54</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:39:19</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">        1.19</td>
    <td align="right">    0.143796</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.356528</td>
    <td align="right">    0.001590</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000873</td>
    <td align="right">        1.19</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">        2.28</td>
    <td align="right">    0.074963</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.683903</td>
    <td align="right">    0.003050</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001674</td>
    <td align="right">        2.28</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">        2.32</td>
    <td align="right">    0.073755</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.695099</td>
    <td align="right">    0.003099</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001702</td>
    <td align="right">        2.32</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">        2.35</td>
    <td align="right">    0.072682</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.705363</td>
    <td align="right">    0.003145</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001727</td>
    <td align="right">        2.35</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">        1.88</td>
    <td align="right">    0.156071</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.562508</td>
    <td align="right">    0.001465</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001377</td>
    <td align="right">        1.88</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">        3.74</td>
    <td align="right">    0.078319</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.12</td>
    <td align="right">    0.002919</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.002745</td>
    <td align="right">        3.74</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">        3.80</td>
    <td align="right">    0.077015</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.14</td>
    <td align="right">    0.002968</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.002791</td>
    <td align="right">        3.80</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">        3.86</td>
    <td align="right">    0.075890</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.16</td>
    <td align="right">    0.003012</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.002832</td>
    <td align="right">        3.86</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">        1.19</td>
    <td align="right">    0.143749</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.356645</td>
    <td align="right">    0.001590</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000873</td>
    <td align="right">        1.19</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">        2.28</td>
    <td align="right">    0.074965</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.683888</td>
    <td align="right">    0.003049</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001674</td>
    <td align="right">        2.28</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">        2.32</td>
    <td align="right">    0.073765</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.695009</td>
    <td align="right">    0.003099</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001702</td>
    <td align="right">        2.32</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">        2.35</td>
    <td align="right">    0.072705</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.705140</td>
    <td align="right">    0.003144</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001726</td>
    <td align="right">        2.35</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">        1.88</td>
    <td align="right">    0.156011</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.562725</td>
    <td align="right">    0.001465</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001378</td>
    <td align="right">        1.88</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">        3.74</td>
    <td align="right">    0.078321</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.12</td>
    <td align="right">    0.002919</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.002744</td>
    <td align="right">        3.74</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">        3.80</td>
    <td align="right">    0.077028</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.14</td>
    <td align="right">    0.002968</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.002791</td>
    <td align="right">        3.80</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">        3.86</td>
    <td align="right">    0.075897</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.16</td>
    <td align="right">    0.003012</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.002832</td>
    <td align="right">        3.86</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">        2.96</td>
    <td align="right">    0.289132</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.887572</td>
    <td align="right">    0.000791</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.002173</td>
    <td align="right">        2.96</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">        8.24</td>
    <td align="right">    0.103802</td>
    <td align="right">    0.300000</td>
    <td align="right">        2.47</td>
    <td align="right">    0.002202</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.006053</td>
    <td align="right">        8.24</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">        8.42</td>
    <td align="right">    0.101613</td>
    <td align="right">    0.300000</td>
    <td align="right">        2.53</td>
    <td align="right">    0.002250</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.006184</td>
    <td align="right">        8.42</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">        8.55</td>
    <td align="right">    0.100056</td>
    <td align="right">    0.300000</td>
    <td align="right">        2.56</td>
    <td align="right">    0.002285</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.006280</td>
    <td align="right">        8.55</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">    39505.12</td>
    <td align="right">    0.000873</td>
    <td align="right">      823.01</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">    75789.47</td>
    <td align="right">    0.001674</td>
    <td align="right">     1578.98</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">    77030.71</td>
    <td align="right">    0.001702</td>
    <td align="right">     1604.84</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">    78168.68</td>
    <td align="right">    0.001727</td>
    <td align="right">     1628.55</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">    62328.05</td>
    <td align="right">    0.001377</td>
    <td align="right">     1298.47</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">   124222.33</td>
    <td align="right">    0.002745</td>
    <td align="right">     2588.02</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">   126326.34</td>
    <td align="right">    0.002791</td>
    <td align="right">     2631.86</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">   128199.66</td>
    <td align="right">    0.002832</td>
    <td align="right">     2670.89</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">    39518.05</td>
    <td align="right">    0.000873</td>
    <td align="right">      823.28</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">    75787.83</td>
    <td align="right">    0.001674</td>
    <td align="right">     1578.94</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">    77020.77</td>
    <td align="right">    0.001702</td>
    <td align="right">     1604.63</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">    78143.89</td>
    <td align="right">    0.001726</td>
    <td align="right">     1628.04</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">    62352.05</td>
    <td align="right">    0.001378</td>
    <td align="right">     1298.97</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">   124218.57</td>
    <td align="right">    0.002744</td>
    <td align="right">     2587.94</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">   126304.03</td>
    <td align="right">    0.002791</td>
    <td align="right">     2631.39</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">   128187.24</td>
    <td align="right">    0.002832</td>
    <td align="right">     2670.63</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">    98335.71</td>
    <td align="right">    0.002173</td>
    <td align="right">     2048.55</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">   273970.62</td>
    <td align="right">    0.006053</td>
    <td align="right">     5707.82</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">   279875.94</td>
    <td align="right">    0.006184</td>
    <td align="right">     5830.87</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">   284233.86</td>
    <td align="right">    0.006280</td>
    <td align="right">     5921.67</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">   936479.54</td>
    <td align="right">    0.020690</td>
    <td align="right">    11780.14</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD</td>
    <td align="right">    0.000578</td>
    <td align="right">      634.53</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">    0.001109</td>
    <td align="right">     1217.15</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">    0.001127</td>
    <td align="right">     1237.07</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 3</td>
    <td align="right">    0.001144</td>
    <td align="right">     1255.33</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 4</td>
    <td align="right">    0.000912</td>
    <td align="right">     1001.12</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">    0.001818</td>
    <td align="right">     1994.95</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 6</td>
    <td align="right">    0.001849</td>
    <td align="right">     2028.71</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 7</td>
    <td align="right">    0.001876</td>
    <td align="right">     2058.77</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 8</td>
    <td align="right">    0.000578</td>
    <td align="right">      634.74</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 9</td>
    <td align="right">    0.001109</td>
    <td align="right">     1217.12</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 10</td>
    <td align="right">    0.001127</td>
    <td align="right">     1236.91</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 11</td>
    <td align="right">    0.001144</td>
    <td align="right">     1254.93</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 12</td>
    <td align="right">    0.000913</td>
    <td align="right">     1001.50</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 13</td>
    <td align="right">    0.001818</td>
    <td align="right">     1994.89</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 14</td>
    <td align="right">    0.001849</td>
    <td align="right">     2028.35</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 15</td>
    <td align="right">    0.001876</td>
    <td align="right">     2058.58</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 16</td>
    <td align="right">    0.001439</td>
    <td align="right">     1579.69</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 17</td>
    <td align="right">    0.004009</td>
    <td align="right">     4399.68</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 18</td>
    <td align="right">    0.004096</td>
    <td align="right">     4494.44</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 19</td>
    <td align="right">    0.004160</td>
    <td align="right">     4564.37</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">       21.29</td>
    <td align="right">       21.29</td>
    <td align="right">       70.97</td>
    <td align="right">       70.97</td>
    <td align="right">       26.54</td>
    <td align="right">       70.97</td>
    <td align="right">    0.300000</td>
    <td align="right">    1.000000</td>
    <td align="right">       70.97</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">       70.97</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">       28.42</td>
    <td align="right">        7.22</td>
    <td align="right">       12.13</td>
    <td align="right">    0.013606</td>
    <td align="right">    0.008500</td>
    <td align="right">  2525041.15</td>
    <td align="right">    0.090189</td>
    <td align="right">       70.97</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">       70.97</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">    0.090189</td>
    <td align="right">    0.000005</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.020690</td>
    <td align="right">    0.000023</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.090189</td>
    <td align="right">       10.82</td>
    <td align="right">        7.22</td>
    <td align="right">    0.550000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.127500</td>
    <td align="right">       15.30</td>
    <td align="right">       29.40</td>
    <td align="right">       23.80</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.107353</td>
    <td align="right">       12.88</td>
    <td align="right">       82.00</td>
    <td align="right">       71.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">    0.000101</td>
    <td align="right">    0.012085</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 2</td>
    <td align="right">    0.090189</td>
    <td align="right">    23042.04</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 3</td>
    <td align="right">    0.127500</td>
    <td align="right">    32574.72</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.107353</td>
    <td align="right">    27427.30</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">    0.090189</td>
    <td align="right">  2525041.15</td>
    <td align="right">    0.127500</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">    0.127500</td>
    <td align="right">    31333.47</td>
    <td align="right">       82.81</td>
    <td align="right">   185603.33</td>
    <td align="right">        8.28</td>
    <td align="right">    18560.33</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">  4858966.81</td>
    <td align="right">    0.107353</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHW PUMP1</td>
    <td align="right">    0.000101</td>
    <td align="right">        4.29</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">    0.000101</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:39:19</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE0</td>
    <td align="right">ROOM_936_139A04AA..FACE1 | ROOM_937_652F0117..FACE2 | ROOM_937_652F0117..FACE0 | ROOM_938_73125B5B..FACE2 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE0 | ROOM_940_E91F38F3..FACE0 | ROOM_940_E91F38F3..FACE1 | ROOM_940_E91F38F3..FACE2 | ROOM_941_7FD53B9E..FACE1 | ROOM_941_7FD53B9E..FACE2 | ROOM_941_7FD53B9E..FACE3 | ROOM_941_7FD53B9E..FACE0 | ROOM_942_7353DFED..FACE1 | ROOM_942_7353DFED..FACE2 | ROOM_942_7353DFED..FACE3 | ROOM_942_7353DFED..FACE0 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_943_3987C871..FACE0 | ROOM_944_DE1D41FC..FACE2 | ROOM_945_11F9D305..FACE3 | ROOM_945_11F9D305..FACE0 | ROOM_946_6482163E..FACE3 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_949_5326F31A..FACE0 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE1</td>
    <td align="right">ROOM_936_139A04AA..FACE1 | ROOM_937_652F0117..FACE2 | ROOM_937_652F0117..FACE0 | ROOM_938_73125B5B..FACE2 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE0 | ROOM_940_E91F38F3..FACE0 | ROOM_940_E91F38F3..FACE1 | ROOM_940_E91F38F3..FACE2 | ROOM_941_7FD53B9E..FACE1 | ROOM_941_7FD53B9E..FACE2 | ROOM_941_7FD53B9E..FACE3 | ROOM_941_7FD53B9E..FACE0 | ROOM_942_7353DFED..FACE1 | ROOM_942_7353DFED..FACE2 | ROOM_942_7353DFED..FACE3 | ROOM_942_7353DFED..FACE0 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_943_3987C871..FACE0 | ROOM_945_11F9D305..FACE0 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE0 | ROOM_948_C1468E53..FACE0 | ROOM_949_5326F31A..FACE1 | ROOM_949_5326F31A..FACE0 | ROOM_950_B16B944C..FACE1 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE1 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE2</td>
    <td align="right">ROOM_937_652F0117..FACE0 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE0 | ROOM_940_E91F38F3..FACE0 | ROOM_940_E91F38F3..FACE1 | ROOM_940_E91F38F3..FACE2 | ROOM_941_7FD53B9E..FACE1 | ROOM_941_7FD53B9E..FACE2 | ROOM_941_7FD53B9E..FACE3 | ROOM_941_7FD53B9E..FACE0 | ROOM_942_7353DFED..FACE1 | ROOM_942_7353DFED..FACE2 | ROOM_942_7353DFED..FACE3 | ROOM_942_7353DFED..FACE0 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_943_3987C871..FACE0 | ROOM_944_DE1D41FC..FACE2 | ROOM_945_11F9D305..FACE3 | ROOM_945_11F9D305..FACE0 | ROOM_946_6482163E..FACE3 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_948_C1468E53..FACE2 | ROOM_949_5326F31A..FACE3 | ROOM_949_5326F31A..FACE0 | ROOM_950_B16B944C..FACE3 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE3 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE3</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE0 | ROOM_935_05B5103E..FACE0 | ROOM_937_652F0117..FACE1 | ROOM_937_652F0117..FACE2 | ROOM_938_73125B5B..FACE1 | ROOM_938_73125B5B..FACE2 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE1 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE0 | ROOM_941_7FD53B9E..FACE1 | ROOM_941_7FD53B9E..FACE2 | ROOM_941_7FD53B9E..FACE3 | ROOM_942_7353DFED..FACE1 | ROOM_942_7353DFED..FACE2 | ROOM_942_7353DFED..FACE3 | ROOM_942_7353DFED..FACE0 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_943_3987C871..FACE0 | ROOM_945_11F9D305..FACE2 | ROOM_945_11F9D305..FACE3 | ROOM_946_6482163E..FACE2 | ROOM_946_6482163E..FACE3 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE2 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_949_5326F31A..FACE1 | ROOM_949_5326F31A..FACE3 | ROOM_949_5326F31A..FACE4 | ROOM_950_B16B944C..FACE1 | ROOM_950_B16B944C..FACE3 | ROOM_950_B16B944C..FACE4 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE1 | ROOM_951_72BF49CD..FACE3 | ROOM_951_72BF49CD..FACE4 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE1</td>
    <td align="right">ROOM_937_652F0117..FACE2 | ROOM_938_73125B5B..FACE2 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE0 | ROOM_941_7FD53B9E..FACE1 | ROOM_941_7FD53B9E..FACE2 | ROOM_941_7FD53B9E..FACE3 | ROOM_942_7353DFED..FACE1 | ROOM_942_7353DFED..FACE2 | ROOM_942_7353DFED..FACE3 | ROOM_942_7353DFED..FACE0 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_943_3987C871..FACE0 | ROOM_945_11F9D305..FACE3 | ROOM_946_6482163E..FACE3 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE2</td>
    <td align="right">ROOM_937_652F0117..FACE2 | ROOM_938_73125B5B..FACE2 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE0 | ROOM_941_7FD53B9E..FACE1 | ROOM_941_7FD53B9E..FACE2 | ROOM_941_7FD53B9E..FACE3 | ROOM_942_7353DFED..FACE1 | ROOM_942_7353DFED..FACE2 | ROOM_942_7353DFED..FACE3 | ROOM_942_7353DFED..FACE0 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_943_3987C871..FACE0 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE0 | ROOM_949_5326F31A..FACE1 | ROOM_950_B16B944C..FACE1 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE1 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE3</td>
    <td align="right">ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE0 | ROOM_941_7FD53B9E..FACE1 | ROOM_941_7FD53B9E..FACE2 | ROOM_941_7FD53B9E..FACE3 | ROOM_942_7353DFED..FACE1 | ROOM_942_7353DFED..FACE2 | ROOM_942_7353DFED..FACE3 | ROOM_942_7353DFED..FACE0 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_943_3987C871..FACE0 | ROOM_945_11F9D305..FACE3 | ROOM_946_6482163E..FACE3 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_949_5326F31A..FACE3 | ROOM_950_B16B944C..FACE3 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE3 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE4</td>
    <td align="right">ROOM_935_05B5103E..FACE0 | ROOM_938_73125B5B..FACE1 | ROOM_938_73125B5B..FACE2 | ROOM_939_EBB2D073..FACE1 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE0 | ROOM_942_7353DFED..FACE1 | ROOM_942_7353DFED..FACE2 | ROOM_942_7353DFED..FACE3 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_943_3987C871..FACE0 | ROOM_946_6482163E..FACE2 | ROOM_946_6482163E..FACE3 | ROOM_947_F59F6FD8..FACE2 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_950_B16B944C..FACE1 | ROOM_950_B16B944C..FACE3 | ROOM_950_B16B944C..FACE4 | ROOM_951_72BF49CD..FACE1 | ROOM_951_72BF49CD..FACE3 | ROOM_951_72BF49CD..FACE4 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE1</td>
    <td align="right">ROOM_938_73125B5B..FACE2 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE0 | ROOM_942_7353DFED..FACE1 | ROOM_942_7353DFED..FACE2 | ROOM_942_7353DFED..FACE3 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_943_3987C871..FACE0 | ROOM_946_6482163E..FACE3 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE2</td>
    <td align="right">ROOM_938_73125B5B..FACE2 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE0 | ROOM_942_7353DFED..FACE1 | ROOM_942_7353DFED..FACE2 | ROOM_942_7353DFED..FACE3 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_943_3987C871..FACE0 | ROOM_947_F59F6FD8..FACE0 | ROOM_950_B16B944C..FACE1 | ROOM_951_72BF49CD..FACE1 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE3</td>
    <td align="right">ROOM_939_EBB2D073..FACE0 | ROOM_942_7353DFED..FACE1 | ROOM_942_7353DFED..FACE2 | ROOM_942_7353DFED..FACE3 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_943_3987C871..FACE0 | ROOM_946_6482163E..FACE3 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_950_B16B944C..FACE3 | ROOM_951_72BF49CD..FACE3 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE4</td>
    <td align="right">ROOM_939_EBB2D073..FACE1 | ROOM_939_EBB2D073..FACE2 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_947_F59F6FD8..FACE2 | ROOM_947_F59F6FD8..FACE3 | ROOM_951_72BF49CD..FACE1 | ROOM_951_72BF49CD..FACE3 | ROOM_951_72BF49CD..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE1</td>
    <td align="right">ROOM_939_EBB2D073..FACE2 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_947_F59F6FD8..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE2</td>
    <td align="right">ROOM_939_EBB2D073..FACE2 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_951_72BF49CD..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE3</td>
    <td align="right">ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_947_F59F6FD8..FACE3 | ROOM_951_72BF49CD..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE0</td>
    <td align="right">ROOM_933_0D837C4F..FACE0 | ROOM_934_C6C3BD1C..FACE0 | ROOM_935_05B5103E..FACE0 | ROOM_944_DE1D41FC..FACE1 | ROOM_944_DE1D41FC..FACE2 | ROOM_945_11F9D305..FACE2 | ROOM_945_11F9D305..FACE3 | ROOM_945_11F9D305..FACE0 | ROOM_946_6482163E..FACE2 | ROOM_946_6482163E..FACE3 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE2 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_948_C1468E53..FACE3 | ROOM_949_5326F31A..FACE4 | ROOM_949_5326F31A..FACE0 | ROOM_950_B16B944C..FACE4 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE4 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE1</td>
    <td align="right">ROOM_932_338E0515..FACE0 | ROOM_932_338E0515..FACE1 | ROOM_933_0D837C4F..FACE1 | ROOM_933_0D837C4F..FACE2 | ROOM_933_0D837C4F..FACE0 | ROOM_934_C6C3BD1C..FACE1 | ROOM_934_C6C3BD1C..FACE2 | ROOM_934_C6C3BD1C..FACE0 | ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE0 | ROOM_940_E91F38F3..FACE1 | ROOM_940_E91F38F3..FACE2 | ROOM_941_7FD53B9E..FACE2 | ROOM_941_7FD53B9E..FACE3 | ROOM_941_7FD53B9E..FACE0 | ROOM_942_7353DFED..FACE2 | ROOM_942_7353DFED..FACE3 | ROOM_942_7353DFED..FACE0 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_943_3987C871..FACE0 | ROOM_944_DE1D41FC..FACE0 | ROOM_944_DE1D41FC..FACE1 | ROOM_944_DE1D41FC..FACE2 | ROOM_945_11F9D305..FACE1 | ROOM_945_11F9D305..FACE2 | ROOM_945_11F9D305..FACE3 | ROOM_945_11F9D305..FACE0 | ROOM_946_6482163E..FACE1 | ROOM_946_6482163E..FACE2 | ROOM_946_6482163E..FACE3 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE1 | ROOM_947_F59F6FD8..FACE2 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_949_5326F31A..FACE0 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE2</td>
    <td align="right">ROOM_941_7FD53B9E..FACE0 | ROOM_942_7353DFED..FACE0 | ROOM_943_3987C871..FACE0 | ROOM_944_DE1D41FC..FACE0 | ROOM_944_DE1D41FC..FACE2 | ROOM_945_11F9D305..FACE1 | ROOM_945_11F9D305..FACE3 | ROOM_945_11F9D305..FACE0 | ROOM_946_6482163E..FACE1 | ROOM_946_6482163E..FACE3 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE1 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_948_C1468E53..FACE1 | ROOM_949_5326F31A..FACE2 | ROOM_949_5326F31A..FACE0 | ROOM_950_B16B944C..FACE2 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE2 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE3</td>
    <td align="right">ROOM_933_0D837C4F..FACE1 | ROOM_933_0D837C4F..FACE2 | ROOM_933_0D837C4F..FACE3 | ROOM_934_C6C3BD1C..FACE1 | ROOM_934_C6C3BD1C..FACE2 | ROOM_934_C6C3BD1C..FACE3 | ROOM_934_C6C3BD1C..FACE0 | ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE3 | ROOM_935_05B5103E..FACE0 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE0 | ROOM_941_7FD53B9E..FACE1 | ROOM_941_7FD53B9E..FACE2 | ROOM_941_7FD53B9E..FACE3 | ROOM_942_7353DFED..FACE1 | ROOM_942_7353DFED..FACE2 | ROOM_942_7353DFED..FACE3 | ROOM_942_7353DFED..FACE0 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_943_3987C871..FACE0 | ROOM_945_11F9D305..FACE1 | ROOM_945_11F9D305..FACE2 | ROOM_945_11F9D305..FACE3 | ROOM_946_6482163E..FACE1 | ROOM_946_6482163E..FACE2 | ROOM_946_6482163E..FACE3 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE1 | ROOM_947_F59F6FD8..FACE2 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_949_5326F31A..FACE2 | ROOM_949_5326F31A..FACE3 | ROOM_949_5326F31A..FACE4 | ROOM_950_B16B944C..FACE2 | ROOM_950_B16B944C..FACE3 | ROOM_950_B16B944C..FACE4 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE2 | ROOM_951_72BF49CD..FACE3 | ROOM_951_72BF49CD..FACE4 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117..FACE1</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE0 | ROOM_935_05B5103E..FACE0 | ROOM_945_11F9D305..FACE2 | ROOM_945_11F9D305..FACE3 | ROOM_946_6482163E..FACE2 | ROOM_946_6482163E..FACE3 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE2 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_949_5326F31A..FACE4 | ROOM_950_B16B944C..FACE4 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE4 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117..FACE2</td>
    <td align="right">ROOM_933_0D837C4F..FACE1 | ROOM_933_0D837C4F..FACE2 | ROOM_934_C6C3BD1C..FACE1 | ROOM_934_C6C3BD1C..FACE2 | ROOM_934_C6C3BD1C..FACE0 | ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE0 | ROOM_941_7FD53B9E..FACE2 | ROOM_941_7FD53B9E..FACE3 | ROOM_942_7353DFED..FACE2 | ROOM_942_7353DFED..FACE3 | ROOM_942_7353DFED..FACE0 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_943_3987C871..FACE0 | ROOM_945_11F9D305..FACE1 | ROOM_945_11F9D305..FACE2 | ROOM_945_11F9D305..FACE3 | ROOM_946_6482163E..FACE1 | ROOM_946_6482163E..FACE2 | ROOM_946_6482163E..FACE3 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE1 | ROOM_947_F59F6FD8..FACE2 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117..FACE3</td>
    <td align="right">ROOM_942_7353DFED..FACE0 | ROOM_943_3987C871..FACE0 | ROOM_945_11F9D305..FACE1 | ROOM_945_11F9D305..FACE3 | ROOM_946_6482163E..FACE1 | ROOM_946_6482163E..FACE3 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE1 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_949_5326F31A..FACE2 | ROOM_950_B16B944C..FACE2 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE2 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117..FACE4</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE1 | ROOM_934_C6C3BD1C..FACE2 | ROOM_934_C6C3BD1C..FACE3 | ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE3 | ROOM_935_05B5103E..FACE0 | ROOM_939_EBB2D073..FACE0 | ROOM_942_7353DFED..FACE1 | ROOM_942_7353DFED..FACE2 | ROOM_942_7353DFED..FACE3 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_943_3987C871..FACE0 | ROOM_946_6482163E..FACE1 | ROOM_946_6482163E..FACE2 | ROOM_946_6482163E..FACE3 | ROOM_947_F59F6FD8..FACE1 | ROOM_947_F59F6FD8..FACE2 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_950_B16B944C..FACE2 | ROOM_950_B16B944C..FACE3 | ROOM_950_B16B944C..FACE4 | ROOM_951_72BF49CD..FACE2 | ROOM_951_72BF49CD..FACE3 | ROOM_951_72BF49CD..FACE4 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B..FACE1</td>
    <td align="right">ROOM_935_05B5103E..FACE0 | ROOM_946_6482163E..FACE2 | ROOM_946_6482163E..FACE3 | ROOM_947_F59F6FD8..FACE2 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_950_B16B944C..FACE4 | ROOM_951_72BF49CD..FACE4 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B..FACE2</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE1 | ROOM_934_C6C3BD1C..FACE2 | ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE0 | ROOM_942_7353DFED..FACE2 | ROOM_942_7353DFED..FACE3 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_943_3987C871..FACE0 | ROOM_946_6482163E..FACE1 | ROOM_946_6482163E..FACE2 | ROOM_946_6482163E..FACE3 | ROOM_947_F59F6FD8..FACE1 | ROOM_947_F59F6FD8..FACE2 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B..FACE3</td>
    <td align="right">ROOM_943_3987C871..FACE0 | ROOM_946_6482163E..FACE1 | ROOM_946_6482163E..FACE3 | ROOM_947_F59F6FD8..FACE1 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_950_B16B944C..FACE2 | ROOM_951_72BF49CD..FACE2 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B..FACE4</td>
    <td align="right">ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE3 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_947_F59F6FD8..FACE1 | ROOM_947_F59F6FD8..FACE2 | ROOM_947_F59F6FD8..FACE3 | ROOM_951_72BF49CD..FACE2 | ROOM_951_72BF49CD..FACE3 | ROOM_951_72BF49CD..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073..FACE1</td>
    <td align="right">ROOM_947_F59F6FD8..FACE2 | ROOM_947_F59F6FD8..FACE3 | ROOM_951_72BF49CD..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073..FACE2</td>
    <td align="right">ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_947_F59F6FD8..FACE1 | ROOM_947_F59F6FD8..FACE2 | ROOM_947_F59F6FD8..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073..FACE3</td>
    <td align="right">ROOM_947_F59F6FD8..FACE1 | ROOM_947_F59F6FD8..FACE3 | ROOM_951_72BF49CD..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3..FACE0</td>
    <td align="right">ROOM_932_338E0515..FACE0 | ROOM_932_338E0515..FACE1 | ROOM_932_338E0515..FACE2 | ROOM_933_0D837C4F..FACE1 | ROOM_933_0D837C4F..FACE2 | ROOM_933_0D837C4F..FACE3 | ROOM_933_0D837C4F..FACE0 | ROOM_934_C6C3BD1C..FACE1 | ROOM_934_C6C3BD1C..FACE2 | ROOM_934_C6C3BD1C..FACE3 | ROOM_934_C6C3BD1C..FACE0 | ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE3 | ROOM_935_05B5103E..FACE0 | ROOM_937_652F0117..FACE0 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE0 | ROOM_944_DE1D41FC..FACE2 | ROOM_945_11F9D305..FACE3 | ROOM_945_11F9D305..FACE0 | ROOM_946_6482163E..FACE3 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_948_C1468E53..FACE2 | ROOM_949_5326F31A..FACE3 | ROOM_949_5326F31A..FACE0 | ROOM_950_B16B944C..FACE3 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE3 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3..FACE1</td>
    <td align="right">ROOM_932_338E0515..FACE0 | ROOM_932_338E0515..FACE1 | ROOM_932_338E0515..FACE2 | ROOM_933_0D837C4F..FACE1 | ROOM_933_0D837C4F..FACE2 | ROOM_933_0D837C4F..FACE3 | ROOM_933_0D837C4F..FACE0 | ROOM_934_C6C3BD1C..FACE1 | ROOM_934_C6C3BD1C..FACE2 | ROOM_934_C6C3BD1C..FACE3 | ROOM_934_C6C3BD1C..FACE0 | ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE3 | ROOM_935_05B5103E..FACE0 | ROOM_936_139A04AA..FACE1 | ROOM_937_652F0117..FACE2 | ROOM_937_652F0117..FACE0 | ROOM_938_73125B5B..FACE2 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE0 | ROOM_944_DE1D41FC..FACE2 | ROOM_945_11F9D305..FACE3 | ROOM_945_11F9D305..FACE0 | ROOM_946_6482163E..FACE3 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_949_5326F31A..FACE0 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3..FACE2</td>
    <td align="right">ROOM_932_338E0515..FACE0 | ROOM_932_338E0515..FACE1 | ROOM_932_338E0515..FACE2 | ROOM_933_0D837C4F..FACE1 | ROOM_933_0D837C4F..FACE2 | ROOM_933_0D837C4F..FACE3 | ROOM_933_0D837C4F..FACE0 | ROOM_934_C6C3BD1C..FACE1 | ROOM_934_C6C3BD1C..FACE2 | ROOM_934_C6C3BD1C..FACE3 | ROOM_934_C6C3BD1C..FACE0 | ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE3 | ROOM_935_05B5103E..FACE0 | ROOM_936_139A04AA..FACE1 | ROOM_937_652F0117..FACE2 | ROOM_937_652F0117..FACE0 | ROOM_938_73125B5B..FACE2 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE0 | ROOM_945_11F9D305..FACE0 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE0 | ROOM_948_C1468E53..FACE0 | ROOM_949_5326F31A..FACE1 | ROOM_949_5326F31A..FACE0 | ROOM_950_B16B944C..FACE1 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE1 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3..FACE3</td>
    <td align="right">ROOM_933_0D837C4F..FACE1 | ROOM_933_0D837C4F..FACE2 | ROOM_933_0D837C4F..FACE3 | ROOM_934_C6C3BD1C..FACE1 | ROOM_934_C6C3BD1C..FACE2 | ROOM_934_C6C3BD1C..FACE3 | ROOM_934_C6C3BD1C..FACE0 | ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE3 | ROOM_935_05B5103E..FACE0 | ROOM_937_652F0117..FACE2 | ROOM_937_652F0117..FACE3 | ROOM_938_73125B5B..FACE2 | ROOM_938_73125B5B..FACE3 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE3 | ROOM_939_EBB2D073..FACE0 | ROOM_942_7353DFED..FACE0 | ROOM_943_3987C871..FACE0 | ROOM_945_11F9D305..FACE1 | ROOM_945_11F9D305..FACE3 | ROOM_946_6482163E..FACE1 | ROOM_946_6482163E..FACE3 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE1 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_949_5326F31A..FACE1 | ROOM_949_5326F31A..FACE2 | ROOM_949_5326F31A..FACE3 | ROOM_950_B16B944C..FACE1 | ROOM_950_B16B944C..FACE2 | ROOM_950_B16B944C..FACE3 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE1 | ROOM_951_72BF49CD..FACE2 | ROOM_951_72BF49CD..FACE3 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E..FACE1</td>
    <td align="right">ROOM_933_0D837C4F..FACE1 | ROOM_933_0D837C4F..FACE2 | ROOM_933_0D837C4F..FACE3 | ROOM_934_C6C3BD1C..FACE1 | ROOM_934_C6C3BD1C..FACE2 | ROOM_934_C6C3BD1C..FACE3 | ROOM_934_C6C3BD1C..FACE0 | ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE3 | ROOM_935_05B5103E..FACE0 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE0 | ROOM_945_11F9D305..FACE3 | ROOM_946_6482163E..FACE3 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_949_5326F31A..FACE3 | ROOM_950_B16B944C..FACE3 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE3 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E..FACE2</td>
    <td align="right">ROOM_933_0D837C4F..FACE1 | ROOM_933_0D837C4F..FACE2 | ROOM_933_0D837C4F..FACE3 | ROOM_934_C6C3BD1C..FACE1 | ROOM_934_C6C3BD1C..FACE2 | ROOM_934_C6C3BD1C..FACE3 | ROOM_934_C6C3BD1C..FACE0 | ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE3 | ROOM_935_05B5103E..FACE0 | ROOM_937_652F0117..FACE2 | ROOM_938_73125B5B..FACE2 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE0 | ROOM_945_11F9D305..FACE3 | ROOM_946_6482163E..FACE3 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E..FACE3</td>
    <td align="right">ROOM_933_0D837C4F..FACE1 | ROOM_933_0D837C4F..FACE2 | ROOM_933_0D837C4F..FACE3 | ROOM_934_C6C3BD1C..FACE1 | ROOM_934_C6C3BD1C..FACE2 | ROOM_934_C6C3BD1C..FACE3 | ROOM_934_C6C3BD1C..FACE0 | ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE3 | ROOM_935_05B5103E..FACE0 | ROOM_937_652F0117..FACE2 | ROOM_938_73125B5B..FACE2 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE0 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE0 | ROOM_949_5326F31A..FACE1 | ROOM_950_B16B944C..FACE1 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE1 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E..FACE4</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE1 | ROOM_934_C6C3BD1C..FACE2 | ROOM_934_C6C3BD1C..FACE3 | ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE3 | ROOM_935_05B5103E..FACE0 | ROOM_938_73125B5B..FACE2 | ROOM_938_73125B5B..FACE3 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE3 | ROOM_939_EBB2D073..FACE0 | ROOM_943_3987C871..FACE0 | ROOM_946_6482163E..FACE1 | ROOM_946_6482163E..FACE3 | ROOM_947_F59F6FD8..FACE1 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_950_B16B944C..FACE1 | ROOM_950_B16B944C..FACE2 | ROOM_950_B16B944C..FACE3 | ROOM_951_72BF49CD..FACE1 | ROOM_951_72BF49CD..FACE2 | ROOM_951_72BF49CD..FACE3 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED..FACE1</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE1 | ROOM_934_C6C3BD1C..FACE2 | ROOM_934_C6C3BD1C..FACE3 | ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE3 | ROOM_935_05B5103E..FACE0 | ROOM_939_EBB2D073..FACE0 | ROOM_946_6482163E..FACE3 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_950_B16B944C..FACE3 | ROOM_951_72BF49CD..FACE3 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED..FACE2</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE1 | ROOM_934_C6C3BD1C..FACE2 | ROOM_934_C6C3BD1C..FACE3 | ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE3 | ROOM_935_05B5103E..FACE0 | ROOM_938_73125B5B..FACE2 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE0 | ROOM_946_6482163E..FACE3 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED..FACE3</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE1 | ROOM_934_C6C3BD1C..FACE2 | ROOM_934_C6C3BD1C..FACE3 | ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE3 | ROOM_935_05B5103E..FACE0 | ROOM_938_73125B5B..FACE2 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE0 | ROOM_947_F59F6FD8..FACE0 | ROOM_950_B16B944C..FACE1 | ROOM_951_72BF49CD..FACE1 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED..FACE4</td>
    <td align="right">ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE3 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE3 | ROOM_947_F59F6FD8..FACE1 | ROOM_947_F59F6FD8..FACE3 | ROOM_951_72BF49CD..FACE1 | ROOM_951_72BF49CD..FACE2 | ROOM_951_72BF49CD..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871..FACE1</td>
    <td align="right">ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE3 | ROOM_947_F59F6FD8..FACE3 | ROOM_951_72BF49CD..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871..FACE2</td>
    <td align="right">ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE3 | ROOM_939_EBB2D073..FACE2 | ROOM_947_F59F6FD8..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871..FACE3</td>
    <td align="right">ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE3 | ROOM_939_EBB2D073..FACE2 | ROOM_951_72BF49CD..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC..FACE0</td>
    <td align="right">ROOM_936_139A04AA..FACE1 | ROOM_936_139A04AA..FACE2 | ROOM_937_652F0117..FACE2 | ROOM_937_652F0117..FACE3 | ROOM_937_652F0117..FACE0 | ROOM_938_73125B5B..FACE2 | ROOM_938_73125B5B..FACE3 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE3 | ROOM_939_EBB2D073..FACE0 | ROOM_941_7FD53B9E..FACE0 | ROOM_942_7353DFED..FACE0 | ROOM_943_3987C871..FACE0 | ROOM_948_C1468E53..FACE1 | ROOM_949_5326F31A..FACE2 | ROOM_949_5326F31A..FACE0 | ROOM_950_B16B944C..FACE2 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE2 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC..FACE1</td>
    <td align="right">ROOM_933_0D837C4F..FACE0 | ROOM_934_C6C3BD1C..FACE0 | ROOM_935_05B5103E..FACE0 | ROOM_936_139A04AA..FACE0 | ROOM_936_139A04AA..FACE1 | ROOM_937_652F0117..FACE1 | ROOM_937_652F0117..FACE2 | ROOM_937_652F0117..FACE0 | ROOM_938_73125B5B..FACE1 | ROOM_938_73125B5B..FACE2 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE1 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE0 | ROOM_948_C1468E53..FACE3 | ROOM_949_5326F31A..FACE4 | ROOM_949_5326F31A..FACE0 | ROOM_950_B16B944C..FACE4 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE4 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC..FACE2</td>
    <td align="right">ROOM_932_338E0515..FACE0 | ROOM_932_338E0515..FACE2 | ROOM_933_0D837C4F..FACE1 | ROOM_933_0D837C4F..FACE3 | ROOM_933_0D837C4F..FACE0 | ROOM_934_C6C3BD1C..FACE1 | ROOM_934_C6C3BD1C..FACE3 | ROOM_934_C6C3BD1C..FACE0 | ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE3 | ROOM_935_05B5103E..FACE0 | ROOM_936_139A04AA..FACE0 | ROOM_936_139A04AA..FACE1 | ROOM_936_139A04AA..FACE2 | ROOM_937_652F0117..FACE1 | ROOM_937_652F0117..FACE2 | ROOM_937_652F0117..FACE3 | ROOM_937_652F0117..FACE0 | ROOM_938_73125B5B..FACE1 | ROOM_938_73125B5B..FACE2 | ROOM_938_73125B5B..FACE3 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE1 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE3 | ROOM_939_EBB2D073..FACE0 | ROOM_940_E91F38F3..FACE0 | ROOM_940_E91F38F3..FACE1 | ROOM_941_7FD53B9E..FACE1 | ROOM_941_7FD53B9E..FACE2 | ROOM_941_7FD53B9E..FACE0 | ROOM_942_7353DFED..FACE1 | ROOM_942_7353DFED..FACE2 | ROOM_942_7353DFED..FACE0 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE0 | ROOM_949_5326F31A..FACE0 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC..FACE3</td>
    <td align="right">ROOM_933_0D837C4F..FACE1 | ROOM_933_0D837C4F..FACE2 | ROOM_933_0D837C4F..FACE3 | ROOM_934_C6C3BD1C..FACE1 | ROOM_934_C6C3BD1C..FACE2 | ROOM_934_C6C3BD1C..FACE3 | ROOM_934_C6C3BD1C..FACE0 | ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE3 | ROOM_935_05B5103E..FACE0 | ROOM_937_652F0117..FACE1 | ROOM_937_652F0117..FACE2 | ROOM_937_652F0117..FACE3 | ROOM_938_73125B5B..FACE1 | ROOM_938_73125B5B..FACE2 | ROOM_938_73125B5B..FACE3 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE1 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE3 | ROOM_939_EBB2D073..FACE0 | ROOM_941_7FD53B9E..FACE1 | ROOM_941_7FD53B9E..FACE2 | ROOM_941_7FD53B9E..FACE3 | ROOM_942_7353DFED..FACE1 | ROOM_942_7353DFED..FACE2 | ROOM_942_7353DFED..FACE3 | ROOM_942_7353DFED..FACE0 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_943_3987C871..FACE0 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE0 | ROOM_949_5326F31A..FACE1 | ROOM_949_5326F31A..FACE2 | ROOM_949_5326F31A..FACE4 | ROOM_950_B16B944C..FACE1 | ROOM_950_B16B944C..FACE2 | ROOM_950_B16B944C..FACE4 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE1 | ROOM_951_72BF49CD..FACE2 | ROOM_951_72BF49CD..FACE4 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305..FACE1</td>
    <td align="right">ROOM_937_652F0117..FACE2 | ROOM_937_652F0117..FACE3 | ROOM_938_73125B5B..FACE2 | ROOM_938_73125B5B..FACE3 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE3 | ROOM_939_EBB2D073..FACE0 | ROOM_942_7353DFED..FACE0 | ROOM_943_3987C871..FACE0 | ROOM_949_5326F31A..FACE2 | ROOM_950_B16B944C..FACE2 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE2 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305..FACE2</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE0 | ROOM_935_05B5103E..FACE0 | ROOM_937_652F0117..FACE1 | ROOM_937_652F0117..FACE2 | ROOM_938_73125B5B..FACE1 | ROOM_938_73125B5B..FACE2 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE1 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE0 | ROOM_949_5326F31A..FACE4 | ROOM_950_B16B944C..FACE4 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE4 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305..FACE3</td>
    <td align="right">ROOM_933_0D837C4F..FACE1 | ROOM_933_0D837C4F..FACE3 | ROOM_934_C6C3BD1C..FACE1 | ROOM_934_C6C3BD1C..FACE3 | ROOM_934_C6C3BD1C..FACE0 | ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE3 | ROOM_935_05B5103E..FACE0 | ROOM_937_652F0117..FACE1 | ROOM_937_652F0117..FACE2 | ROOM_937_652F0117..FACE3 | ROOM_938_73125B5B..FACE1 | ROOM_938_73125B5B..FACE2 | ROOM_938_73125B5B..FACE3 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE1 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE3 | ROOM_939_EBB2D073..FACE0 | ROOM_941_7FD53B9E..FACE1 | ROOM_941_7FD53B9E..FACE2 | ROOM_942_7353DFED..FACE1 | ROOM_942_7353DFED..FACE2 | ROOM_942_7353DFED..FACE0 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE0 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305..FACE4</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE1 | ROOM_934_C6C3BD1C..FACE2 | ROOM_934_C6C3BD1C..FACE3 | ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE3 | ROOM_935_05B5103E..FACE0 | ROOM_938_73125B5B..FACE1 | ROOM_938_73125B5B..FACE2 | ROOM_938_73125B5B..FACE3 | ROOM_939_EBB2D073..FACE1 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE3 | ROOM_939_EBB2D073..FACE0 | ROOM_942_7353DFED..FACE1 | ROOM_942_7353DFED..FACE2 | ROOM_942_7353DFED..FACE3 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_943_3987C871..FACE0 | ROOM_947_F59F6FD8..FACE0 | ROOM_950_B16B944C..FACE1 | ROOM_950_B16B944C..FACE2 | ROOM_950_B16B944C..FACE4 | ROOM_951_72BF49CD..FACE1 | ROOM_951_72BF49CD..FACE2 | ROOM_951_72BF49CD..FACE4 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E..FACE1</td>
    <td align="right">ROOM_938_73125B5B..FACE2 | ROOM_938_73125B5B..FACE3 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE3 | ROOM_939_EBB2D073..FACE0 | ROOM_943_3987C871..FACE0 | ROOM_950_B16B944C..FACE2 | ROOM_951_72BF49CD..FACE2 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E..FACE2</td>
    <td align="right">ROOM_935_05B5103E..FACE0 | ROOM_938_73125B5B..FACE1 | ROOM_938_73125B5B..FACE2 | ROOM_939_EBB2D073..FACE1 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE0 | ROOM_950_B16B944C..FACE4 | ROOM_951_72BF49CD..FACE4 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E..FACE3</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE1 | ROOM_934_C6C3BD1C..FACE3 | ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE3 | ROOM_935_05B5103E..FACE0 | ROOM_938_73125B5B..FACE1 | ROOM_938_73125B5B..FACE2 | ROOM_938_73125B5B..FACE3 | ROOM_939_EBB2D073..FACE1 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE3 | ROOM_939_EBB2D073..FACE0 | ROOM_942_7353DFED..FACE1 | ROOM_942_7353DFED..FACE2 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE0 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E..FACE4</td>
    <td align="right">ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE3 | ROOM_939_EBB2D073..FACE1 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE3 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_951_72BF49CD..FACE1 | ROOM_951_72BF49CD..FACE2 | ROOM_951_72BF49CD..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8..FACE1</td>
    <td align="right">ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE3 | ROOM_951_72BF49CD..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8..FACE2</td>
    <td align="right">ROOM_939_EBB2D073..FACE1 | ROOM_939_EBB2D073..FACE2 | ROOM_951_72BF49CD..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8..FACE3</td>
    <td align="right">ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE3 | ROOM_939_EBB2D073..FACE1 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE3 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53..FACE0</td>
    <td align="right">ROOM_932_338E0515..FACE1 | ROOM_933_0D837C4F..FACE2 | ROOM_933_0D837C4F..FACE0 | ROOM_934_C6C3BD1C..FACE2 | ROOM_934_C6C3BD1C..FACE0 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE0 | ROOM_940_E91F38F3..FACE2 | ROOM_941_7FD53B9E..FACE3 | ROOM_941_7FD53B9E..FACE0 | ROOM_942_7353DFED..FACE3 | ROOM_942_7353DFED..FACE0 | ROOM_943_3987C871..FACE3 | ROOM_943_3987C871..FACE0 | ROOM_945_11F9D305..FACE0 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53..FACE1</td>
    <td align="right">ROOM_936_139A04AA..FACE2 | ROOM_937_652F0117..FACE3 | ROOM_937_652F0117..FACE0 | ROOM_938_73125B5B..FACE3 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE3 | ROOM_939_EBB2D073..FACE0 | ROOM_941_7FD53B9E..FACE0 | ROOM_942_7353DFED..FACE0 | ROOM_943_3987C871..FACE0 | ROOM_944_DE1D41FC..FACE0 | ROOM_945_11F9D305..FACE1 | ROOM_945_11F9D305..FACE0 | ROOM_946_6482163E..FACE1 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE1 | ROOM_947_F59F6FD8..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53..FACE2</td>
    <td align="right">ROOM_932_338E0515..FACE2 | ROOM_933_0D837C4F..FACE3 | ROOM_933_0D837C4F..FACE0 | ROOM_934_C6C3BD1C..FACE3 | ROOM_934_C6C3BD1C..FACE0 | ROOM_935_05B5103E..FACE3 | ROOM_935_05B5103E..FACE0 | ROOM_937_652F0117..FACE0 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE0 | ROOM_940_E91F38F3..FACE0 | ROOM_941_7FD53B9E..FACE1 | ROOM_941_7FD53B9E..FACE0 | ROOM_942_7353DFED..FACE1 | ROOM_942_7353DFED..FACE0 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53..FACE3</td>
    <td align="right">ROOM_933_0D837C4F..FACE0 | ROOM_934_C6C3BD1C..FACE0 | ROOM_935_05B5103E..FACE0 | ROOM_936_139A04AA..FACE0 | ROOM_937_652F0117..FACE1 | ROOM_937_652F0117..FACE0 | ROOM_938_73125B5B..FACE1 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE1 | ROOM_939_EBB2D073..FACE0 | ROOM_944_DE1D41FC..FACE1 | ROOM_945_11F9D305..FACE2 | ROOM_945_11F9D305..FACE0 | ROOM_946_6482163E..FACE2 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE2 | ROOM_947_F59F6FD8..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53..FACE4</td>
    <td align="right">ROOM_933_0D837C4F..FACE1 | ROOM_933_0D837C4F..FACE2 | ROOM_933_0D837C4F..FACE3 | ROOM_934_C6C3BD1C..FACE1 | ROOM_934_C6C3BD1C..FACE2 | ROOM_934_C6C3BD1C..FACE3 | ROOM_934_C6C3BD1C..FACE0 | ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE3 | ROOM_935_05B5103E..FACE0 | ROOM_937_652F0117..FACE1 | ROOM_937_652F0117..FACE2 | ROOM_937_652F0117..FACE3 | ROOM_938_73125B5B..FACE1 | ROOM_938_73125B5B..FACE2 | ROOM_938_73125B5B..FACE3 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE1 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE3 | ROOM_939_EBB2D073..FACE0 | ROOM_941_7FD53B9E..FACE1 | ROOM_941_7FD53B9E..FACE2 | ROOM_941_7FD53B9E..FACE3 | ROOM_942_7353DFED..FACE1 | ROOM_942_7353DFED..FACE2 | ROOM_942_7353DFED..FACE3 | ROOM_942_7353DFED..FACE0 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_943_3987C871..FACE0 | ROOM_945_11F9D305..FACE1 | ROOM_945_11F9D305..FACE2 | ROOM_945_11F9D305..FACE3 | ROOM_946_6482163E..FACE1 | ROOM_946_6482163E..FACE2 | ROOM_946_6482163E..FACE3 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE1 | ROOM_947_F59F6FD8..FACE2 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_950_B16B944C..FACE0 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A..FACE1</td>
    <td align="right">ROOM_933_0D837C4F..FACE2 | ROOM_934_C6C3BD1C..FACE2 | ROOM_934_C6C3BD1C..FACE0 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE0 | ROOM_941_7FD53B9E..FACE3 | ROOM_942_7353DFED..FACE3 | ROOM_942_7353DFED..FACE0 | ROOM_943_3987C871..FACE3 | ROOM_943_3987C871..FACE0 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A..FACE2</td>
    <td align="right">ROOM_937_652F0117..FACE3 | ROOM_938_73125B5B..FACE3 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE3 | ROOM_939_EBB2D073..FACE0 | ROOM_942_7353DFED..FACE0 | ROOM_943_3987C871..FACE0 | ROOM_945_11F9D305..FACE1 | ROOM_946_6482163E..FACE1 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE1 | ROOM_947_F59F6FD8..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A..FACE3</td>
    <td align="right">ROOM_933_0D837C4F..FACE3 | ROOM_934_C6C3BD1C..FACE3 | ROOM_934_C6C3BD1C..FACE0 | ROOM_935_05B5103E..FACE3 | ROOM_935_05B5103E..FACE0 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE0 | ROOM_941_7FD53B9E..FACE1 | ROOM_942_7353DFED..FACE1 | ROOM_942_7353DFED..FACE0 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A..FACE4</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE0 | ROOM_935_05B5103E..FACE0 | ROOM_937_652F0117..FACE1 | ROOM_938_73125B5B..FACE1 | ROOM_938_73125B5B..FACE0 | ROOM_939_EBB2D073..FACE1 | ROOM_939_EBB2D073..FACE0 | ROOM_945_11F9D305..FACE2 | ROOM_946_6482163E..FACE2 | ROOM_946_6482163E..FACE0 | ROOM_947_F59F6FD8..FACE2 | ROOM_947_F59F6FD8..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A..FACE5</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE1 | ROOM_934_C6C3BD1C..FACE2 | ROOM_934_C6C3BD1C..FACE3 | ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE3 | ROOM_935_05B5103E..FACE0 | ROOM_938_73125B5B..FACE1 | ROOM_938_73125B5B..FACE2 | ROOM_938_73125B5B..FACE3 | ROOM_939_EBB2D073..FACE1 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE3 | ROOM_939_EBB2D073..FACE0 | ROOM_942_7353DFED..FACE1 | ROOM_942_7353DFED..FACE2 | ROOM_942_7353DFED..FACE3 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_943_3987C871..FACE0 | ROOM_946_6482163E..FACE1 | ROOM_946_6482163E..FACE2 | ROOM_946_6482163E..FACE3 | ROOM_947_F59F6FD8..FACE1 | ROOM_947_F59F6FD8..FACE2 | ROOM_947_F59F6FD8..FACE3 | ROOM_947_F59F6FD8..FACE0 | ROOM_951_72BF49CD..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE1</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE2 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE0 | ROOM_942_7353DFED..FACE3 | ROOM_943_3987C871..FACE3 | ROOM_943_3987C871..FACE0 | ROOM_947_F59F6FD8..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE2</td>
    <td align="right">ROOM_938_73125B5B..FACE3 | ROOM_939_EBB2D073..FACE3 | ROOM_939_EBB2D073..FACE0 | ROOM_943_3987C871..FACE0 | ROOM_946_6482163E..FACE1 | ROOM_947_F59F6FD8..FACE1 | ROOM_947_F59F6FD8..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE3</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE3 | ROOM_935_05B5103E..FACE3 | ROOM_935_05B5103E..FACE0 | ROOM_939_EBB2D073..FACE0 | ROOM_942_7353DFED..FACE1 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE4</td>
    <td align="right">ROOM_935_05B5103E..FACE0 | ROOM_938_73125B5B..FACE1 | ROOM_939_EBB2D073..FACE1 | ROOM_939_EBB2D073..FACE0 | ROOM_946_6482163E..FACE2 | ROOM_947_F59F6FD8..FACE2 | ROOM_947_F59F6FD8..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE5</td>
    <td align="right">ROOM_935_05B5103E..FACE1 | ROOM_935_05B5103E..FACE2 | ROOM_935_05B5103E..FACE3 | ROOM_939_EBB2D073..FACE1 | ROOM_939_EBB2D073..FACE2 | ROOM_939_EBB2D073..FACE3 | ROOM_943_3987C871..FACE1 | ROOM_943_3987C871..FACE2 | ROOM_943_3987C871..FACE3 | ROOM_947_F59F6FD8..FACE1 | ROOM_947_F59F6FD8..FACE2 | ROOM_947_F59F6FD8..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE1</td>
    <td align="right">ROOM_935_05B5103E..FACE2 | ROOM_943_3987C871..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE2</td>
    <td align="right">ROOM_939_EBB2D073..FACE3 | ROOM_947_F59F6FD8..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE3</td>
    <td align="right">ROOM_935_05B5103E..FACE3 | ROOM_943_3987C871..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE4</td>
    <td align="right">ROOM_939_EBB2D073..FACE1 | ROOM_947_F59F6FD8..FACE2 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE0</td>
    <td align="right">ROOM_932_338E0515..FACE0_GLZ0 | ROOM_932_338E0515..FACE0_GLZ1 | ROOM_932_338E0515..FACE0_GLZ2 | ROOM_932_338E0515..FACE0_GLZ3 | ROOM_932_338E0515..FACE0_GLZ4 | ROOM_932_338E0515..FACE0_GLZ5 | ROOM_932_338E0515..FACE0_GLZ6 | ROOM_932_338E0515..FACE0_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE1</td>
    <td align="right">ROOM_932_338E0515..FACE1_GLZ0 | ROOM_932_338E0515..FACE1_GLZ1 | ROOM_932_338E0515..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE2</td>
    <td align="right">ROOM_932_338E0515..FACE2_GLZ0 | ROOM_932_338E0515..FACE2_GLZ1 | ROOM_932_338E0515..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE5</td>
    <td align="right">ROOM_932_338E0515..FACE5_GLZ0 | ROOM_932_338E0515..FACE5_GLZ1 | ROOM_932_338E0515..FACE5_GLZ10 | ROOM_932_338E0515..FACE5_GLZ11 | ROOM_932_338E0515..FACE5_GLZ12 | ROOM_932_338E0515..FACE5_GLZ2 | ROOM_932_338E0515..FACE5_GLZ3 | ROOM_932_338E0515..FACE5_GLZ4 | ROOM_932_338E0515..FACE5_GLZ5 | ROOM_932_338E0515..FACE5_GLZ6 | ROOM_932_338E0515..FACE5_GLZ7 | ROOM_932_338E0515..FACE5_GLZ8 | ROOM_932_338E0515..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE1</td>
    <td align="right">ROOM_933_0D837C4F..FACE1_GLZ0 | ROOM_933_0D837C4F..FACE1_GLZ1 | ROOM_933_0D837C4F..FACE1_GLZ2 | ROOM_933_0D837C4F..FACE1_GLZ3 | ROOM_933_0D837C4F..FACE1_GLZ4 | ROOM_933_0D837C4F..FACE1_GLZ5 | ROOM_933_0D837C4F..FACE1_GLZ6 | ROOM_933_0D837C4F..FACE1_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE2</td>
    <td align="right">ROOM_933_0D837C4F..FACE2_GLZ0 | ROOM_933_0D837C4F..FACE2_GLZ1 | ROOM_933_0D837C4F..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE3</td>
    <td align="right">ROOM_933_0D837C4F..FACE3_GLZ0 | ROOM_933_0D837C4F..FACE3_GLZ1 | ROOM_933_0D837C4F..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE5</td>
    <td align="right">ROOM_933_0D837C4F..FACE5_GLZ0 | ROOM_933_0D837C4F..FACE5_GLZ1 | ROOM_933_0D837C4F..FACE5_GLZ10 | ROOM_933_0D837C4F..FACE5_GLZ11 | ROOM_933_0D837C4F..FACE5_GLZ12 | ROOM_933_0D837C4F..FACE5_GLZ2 | ROOM_933_0D837C4F..FACE5_GLZ3 | ROOM_933_0D837C4F..FACE5_GLZ4 | ROOM_933_0D837C4F..FACE5_GLZ5 | ROOM_933_0D837C4F..FACE5_GLZ6 | ROOM_933_0D837C4F..FACE5_GLZ7 | ROOM_933_0D837C4F..FACE5_GLZ8 | ROOM_933_0D837C4F..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE1</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE1_GLZ0 | ROOM_934_C6C3BD1C..FACE1_GLZ1 | ROOM_934_C6C3BD1C..FACE1_GLZ2 | ROOM_934_C6C3BD1C..FACE1_GLZ3 | ROOM_934_C6C3BD1C..FACE1_GLZ4 | ROOM_934_C6C3BD1C..FACE1_GLZ5 | ROOM_934_C6C3BD1C..FACE1_GLZ6 | ROOM_934_C6C3BD1C..FACE1_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE2</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE2_GLZ0 | ROOM_934_C6C3BD1C..FACE2_GLZ1 | ROOM_934_C6C3BD1C..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE3</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE3_GLZ0 | ROOM_934_C6C3BD1C..FACE3_GLZ1 | ROOM_934_C6C3BD1C..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE5</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE5_GLZ0 | ROOM_934_C6C3BD1C..FACE5_GLZ1 | ROOM_934_C6C3BD1C..FACE5_GLZ10 | ROOM_934_C6C3BD1C..FACE5_GLZ11 | ROOM_934_C6C3BD1C..FACE5_GLZ12 | ROOM_934_C6C3BD1C..FACE5_GLZ2 | ROOM_934_C6C3BD1C..FACE5_GLZ3 | ROOM_934_C6C3BD1C..FACE5_GLZ4 | ROOM_934_C6C3BD1C..FACE5_GLZ5 | ROOM_934_C6C3BD1C..FACE5_GLZ6 | ROOM_934_C6C3BD1C..FACE5_GLZ7 | ROOM_934_C6C3BD1C..FACE5_GLZ8 | ROOM_934_C6C3BD1C..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE1</td>
    <td align="right">ROOM_935_05B5103E..FACE1_GLZ0 | ROOM_935_05B5103E..FACE1_GLZ1 | ROOM_935_05B5103E..FACE1_GLZ2 | ROOM_935_05B5103E..FACE1_GLZ3 | ROOM_935_05B5103E..FACE1_GLZ4 | ROOM_935_05B5103E..FACE1_GLZ5 | ROOM_935_05B5103E..FACE1_GLZ6 | ROOM_935_05B5103E..FACE1_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE2</td>
    <td align="right">ROOM_935_05B5103E..FACE2_GLZ0 | ROOM_935_05B5103E..FACE2_GLZ1 | ROOM_935_05B5103E..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE3</td>
    <td align="right">ROOM_935_05B5103E..FACE3_GLZ0 | ROOM_935_05B5103E..FACE3_GLZ1 | ROOM_935_05B5103E..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE5</td>
    <td align="right">ROOM_935_05B5103E..FACE5_GLZ0 | ROOM_935_05B5103E..FACE5_GLZ1 | ROOM_935_05B5103E..FACE5_GLZ10 | ROOM_935_05B5103E..FACE5_GLZ11 | ROOM_935_05B5103E..FACE5_GLZ12 | ROOM_935_05B5103E..FACE5_GLZ2 | ROOM_935_05B5103E..FACE5_GLZ3 | ROOM_935_05B5103E..FACE5_GLZ4 | ROOM_935_05B5103E..FACE5_GLZ5 | ROOM_935_05B5103E..FACE5_GLZ6 | ROOM_935_05B5103E..FACE5_GLZ7 | ROOM_935_05B5103E..FACE5_GLZ8 | ROOM_935_05B5103E..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE0</td>
    <td align="right">ROOM_936_139A04AA..FACE0_GLZ0 | ROOM_936_139A04AA..FACE0_GLZ1 | ROOM_936_139A04AA..FACE0_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE1</td>
    <td align="right">ROOM_936_139A04AA..FACE1_GLZ0 | ROOM_936_139A04AA..FACE1_GLZ1 | ROOM_936_139A04AA..FACE1_GLZ10 | ROOM_936_139A04AA..FACE1_GLZ11 | ROOM_936_139A04AA..FACE1_GLZ12 | ROOM_936_139A04AA..FACE1_GLZ13 | ROOM_936_139A04AA..FACE1_GLZ14 | ROOM_936_139A04AA..FACE1_GLZ2 | ROOM_936_139A04AA..FACE1_GLZ3 | ROOM_936_139A04AA..FACE1_GLZ4 | ROOM_936_139A04AA..FACE1_GLZ5 | ROOM_936_139A04AA..FACE1_GLZ6 | ROOM_936_139A04AA..FACE1_GLZ7 | ROOM_936_139A04AA..FACE1_GLZ8 | ROOM_936_139A04AA..FACE1_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE2</td>
    <td align="right">ROOM_936_139A04AA..FACE2_GLZ0 | ROOM_936_139A04AA..FACE2_GLZ1 | ROOM_936_139A04AA..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE5</td>
    <td align="right">ROOM_936_139A04AA..FACE5_GLZ0 | ROOM_936_139A04AA..FACE5_GLZ1 | ROOM_936_139A04AA..FACE5_GLZ10 | ROOM_936_139A04AA..FACE5_GLZ11 | ROOM_936_139A04AA..FACE5_GLZ12 | ROOM_936_139A04AA..FACE5_GLZ13 | ROOM_936_139A04AA..FACE5_GLZ14 | ROOM_936_139A04AA..FACE5_GLZ15 | ROOM_936_139A04AA..FACE5_GLZ16 | ROOM_936_139A04AA..FACE5_GLZ17 | ROOM_936_139A04AA..FACE5_GLZ18 | ROOM_936_139A04AA..FACE5_GLZ19 | ROOM_936_139A04AA..FACE5_GLZ2 | ROOM_936_139A04AA..FACE5_GLZ3 | ROOM_936_139A04AA..FACE5_GLZ4 | ROOM_936_139A04AA..FACE5_GLZ5 | ROOM_936_139A04AA..FACE5_GLZ6 | ROOM_936_139A04AA..FACE5_GLZ7 | ROOM_936_139A04AA..FACE5_GLZ8 | ROOM_936_139A04AA..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117..FACE1</td>
    <td align="right">ROOM_937_652F0117..FACE1_GLZ0 | ROOM_937_652F0117..FACE1_GLZ1 | ROOM_937_652F0117..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117..FACE2</td>
    <td align="right">ROOM_937_652F0117..FACE2_GLZ0 | ROOM_937_652F0117..FACE2_GLZ1 | ROOM_937_652F0117..FACE2_GLZ10 | ROOM_937_652F0117..FACE2_GLZ11 | ROOM_937_652F0117..FACE2_GLZ12 | ROOM_937_652F0117..FACE2_GLZ13 | ROOM_937_652F0117..FACE2_GLZ14 | ROOM_937_652F0117..FACE2_GLZ2 | ROOM_937_652F0117..FACE2_GLZ3 | ROOM_937_652F0117..FACE2_GLZ4 | ROOM_937_652F0117..FACE2_GLZ5 | ROOM_937_652F0117..FACE2_GLZ6 | ROOM_937_652F0117..FACE2_GLZ7 | ROOM_937_652F0117..FACE2_GLZ8 | ROOM_937_652F0117..FACE2_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117..FACE3</td>
    <td align="right">ROOM_937_652F0117..FACE3_GLZ0 | ROOM_937_652F0117..FACE3_GLZ1 | ROOM_937_652F0117..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117..FACE5</td>
    <td align="right">ROOM_937_652F0117..FACE5_GLZ0 | ROOM_937_652F0117..FACE5_GLZ1 | ROOM_937_652F0117..FACE5_GLZ10 | ROOM_937_652F0117..FACE5_GLZ11 | ROOM_937_652F0117..FACE5_GLZ12 | ROOM_937_652F0117..FACE5_GLZ13 | ROOM_937_652F0117..FACE5_GLZ14 | ROOM_937_652F0117..FACE5_GLZ15 | ROOM_937_652F0117..FACE5_GLZ16 | ROOM_937_652F0117..FACE5_GLZ17 | ROOM_937_652F0117..FACE5_GLZ18 | ROOM_937_652F0117..FACE5_GLZ19 | ROOM_937_652F0117..FACE5_GLZ2 | ROOM_937_652F0117..FACE5_GLZ3 | ROOM_937_652F0117..FACE5_GLZ4 | ROOM_937_652F0117..FACE5_GLZ5 | ROOM_937_652F0117..FACE5_GLZ6 | ROOM_937_652F0117..FACE5_GLZ7 | ROOM_937_652F0117..FACE5_GLZ8 | ROOM_937_652F0117..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B..FACE1</td>
    <td align="right">ROOM_938_73125B5B..FACE1_GLZ0 | ROOM_938_73125B5B..FACE1_GLZ1 | ROOM_938_73125B5B..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B..FACE2</td>
    <td align="right">ROOM_938_73125B5B..FACE2_GLZ0 | ROOM_938_73125B5B..FACE2_GLZ1 | ROOM_938_73125B5B..FACE2_GLZ10 | ROOM_938_73125B5B..FACE2_GLZ11 | ROOM_938_73125B5B..FACE2_GLZ12 | ROOM_938_73125B5B..FACE2_GLZ13 | ROOM_938_73125B5B..FACE2_GLZ14 | ROOM_938_73125B5B..FACE2_GLZ2 | ROOM_938_73125B5B..FACE2_GLZ3 | ROOM_938_73125B5B..FACE2_GLZ4 | ROOM_938_73125B5B..FACE2_GLZ5 | ROOM_938_73125B5B..FACE2_GLZ6 | ROOM_938_73125B5B..FACE2_GLZ7 | ROOM_938_73125B5B..FACE2_GLZ8 | ROOM_938_73125B5B..FACE2_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B..FACE3</td>
    <td align="right">ROOM_938_73125B5B..FACE3_GLZ0 | ROOM_938_73125B5B..FACE3_GLZ1 | ROOM_938_73125B5B..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B..FACE5</td>
    <td align="right">ROOM_938_73125B5B..FACE5_GLZ0 | ROOM_938_73125B5B..FACE5_GLZ1 | ROOM_938_73125B5B..FACE5_GLZ10 | ROOM_938_73125B5B..FACE5_GLZ11 | ROOM_938_73125B5B..FACE5_GLZ12 | ROOM_938_73125B5B..FACE5_GLZ13 | ROOM_938_73125B5B..FACE5_GLZ14 | ROOM_938_73125B5B..FACE5_GLZ15 | ROOM_938_73125B5B..FACE5_GLZ16 | ROOM_938_73125B5B..FACE5_GLZ17 | ROOM_938_73125B5B..FACE5_GLZ18 | ROOM_938_73125B5B..FACE5_GLZ19 | ROOM_938_73125B5B..FACE5_GLZ2 | ROOM_938_73125B5B..FACE5_GLZ3 | ROOM_938_73125B5B..FACE5_GLZ4 | ROOM_938_73125B5B..FACE5_GLZ5 | ROOM_938_73125B5B..FACE5_GLZ6 | ROOM_938_73125B5B..FACE5_GLZ7 | ROOM_938_73125B5B..FACE5_GLZ8 | ROOM_938_73125B5B..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073..FACE1</td>
    <td align="right">ROOM_939_EBB2D073..FACE1_GLZ0 | ROOM_939_EBB2D073..FACE1_GLZ1 | ROOM_939_EBB2D073..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073..FACE2</td>
    <td align="right">ROOM_939_EBB2D073..FACE2_GLZ0 | ROOM_939_EBB2D073..FACE2_GLZ1 | ROOM_939_EBB2D073..FACE2_GLZ10 | ROOM_939_EBB2D073..FACE2_GLZ11 | ROOM_939_EBB2D073..FACE2_GLZ12 | ROOM_939_EBB2D073..FACE2_GLZ13 | ROOM_939_EBB2D073..FACE2_GLZ14 | ROOM_939_EBB2D073..FACE2_GLZ2 | ROOM_939_EBB2D073..FACE2_GLZ3 | ROOM_939_EBB2D073..FACE2_GLZ4 | ROOM_939_EBB2D073..FACE2_GLZ5 | ROOM_939_EBB2D073..FACE2_GLZ6 | ROOM_939_EBB2D073..FACE2_GLZ7 | ROOM_939_EBB2D073..FACE2_GLZ8 | ROOM_939_EBB2D073..FACE2_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073..FACE3</td>
    <td align="right">ROOM_939_EBB2D073..FACE3_GLZ0 | ROOM_939_EBB2D073..FACE3_GLZ1 | ROOM_939_EBB2D073..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073..FACE5</td>
    <td align="right">ROOM_939_EBB2D073..FACE5_GLZ0 | ROOM_939_EBB2D073..FACE5_GLZ1 | ROOM_939_EBB2D073..FACE5_GLZ10 | ROOM_939_EBB2D073..FACE5_GLZ11 | ROOM_939_EBB2D073..FACE5_GLZ12 | ROOM_939_EBB2D073..FACE5_GLZ13 | ROOM_939_EBB2D073..FACE5_GLZ14 | ROOM_939_EBB2D073..FACE5_GLZ15 | ROOM_939_EBB2D073..FACE5_GLZ16 | ROOM_939_EBB2D073..FACE5_GLZ17 | ROOM_939_EBB2D073..FACE5_GLZ18 | ROOM_939_EBB2D073..FACE5_GLZ19 | ROOM_939_EBB2D073..FACE5_GLZ2 | ROOM_939_EBB2D073..FACE5_GLZ3 | ROOM_939_EBB2D073..FACE5_GLZ4 | ROOM_939_EBB2D073..FACE5_GLZ5 | ROOM_939_EBB2D073..FACE5_GLZ6 | ROOM_939_EBB2D073..FACE5_GLZ7 | ROOM_939_EBB2D073..FACE5_GLZ8 | ROOM_939_EBB2D073..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3..FACE0</td>
    <td align="right">ROOM_940_E91F38F3..FACE0_GLZ0 | ROOM_940_E91F38F3..FACE0_GLZ1 | ROOM_940_E91F38F3..FACE0_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3..FACE1</td>
    <td align="right">ROOM_940_E91F38F3..FACE1_GLZ0 | ROOM_940_E91F38F3..FACE1_GLZ1 | ROOM_940_E91F38F3..FACE1_GLZ2 | ROOM_940_E91F38F3..FACE1_GLZ3 | ROOM_940_E91F38F3..FACE1_GLZ4 | ROOM_940_E91F38F3..FACE1_GLZ5 | ROOM_940_E91F38F3..FACE1_GLZ6 | ROOM_940_E91F38F3..FACE1_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3..FACE2</td>
    <td align="right">ROOM_940_E91F38F3..FACE2_GLZ0 | ROOM_940_E91F38F3..FACE2_GLZ1 | ROOM_940_E91F38F3..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3..FACE5</td>
    <td align="right">ROOM_940_E91F38F3..FACE5_GLZ0 | ROOM_940_E91F38F3..FACE5_GLZ1 | ROOM_940_E91F38F3..FACE5_GLZ10 | ROOM_940_E91F38F3..FACE5_GLZ11 | ROOM_940_E91F38F3..FACE5_GLZ12 | ROOM_940_E91F38F3..FACE5_GLZ2 | ROOM_940_E91F38F3..FACE5_GLZ3 | ROOM_940_E91F38F3..FACE5_GLZ4 | ROOM_940_E91F38F3..FACE5_GLZ5 | ROOM_940_E91F38F3..FACE5_GLZ6 | ROOM_940_E91F38F3..FACE5_GLZ7 | ROOM_940_E91F38F3..FACE5_GLZ8 | ROOM_940_E91F38F3..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E..FACE1</td>
    <td align="right">ROOM_941_7FD53B9E..FACE1_GLZ0 | ROOM_941_7FD53B9E..FACE1_GLZ1 | ROOM_941_7FD53B9E..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E..FACE2</td>
    <td align="right">ROOM_941_7FD53B9E..FACE2_GLZ0 | ROOM_941_7FD53B9E..FACE2_GLZ1 | ROOM_941_7FD53B9E..FACE2_GLZ2 | ROOM_941_7FD53B9E..FACE2_GLZ3 | ROOM_941_7FD53B9E..FACE2_GLZ4 | ROOM_941_7FD53B9E..FACE2_GLZ5 | ROOM_941_7FD53B9E..FACE2_GLZ6 | ROOM_941_7FD53B9E..FACE2_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E..FACE3</td>
    <td align="right">ROOM_941_7FD53B9E..FACE3_GLZ0 | ROOM_941_7FD53B9E..FACE3_GLZ1 | ROOM_941_7FD53B9E..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E..FACE5</td>
    <td align="right">ROOM_941_7FD53B9E..FACE5_GLZ0 | ROOM_941_7FD53B9E..FACE5_GLZ1 | ROOM_941_7FD53B9E..FACE5_GLZ10 | ROOM_941_7FD53B9E..FACE5_GLZ11 | ROOM_941_7FD53B9E..FACE5_GLZ12 | ROOM_941_7FD53B9E..FACE5_GLZ2 | ROOM_941_7FD53B9E..FACE5_GLZ3 | ROOM_941_7FD53B9E..FACE5_GLZ4 | ROOM_941_7FD53B9E..FACE5_GLZ5 | ROOM_941_7FD53B9E..FACE5_GLZ6 | ROOM_941_7FD53B9E..FACE5_GLZ7 | ROOM_941_7FD53B9E..FACE5_GLZ8 | ROOM_941_7FD53B9E..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED..FACE1</td>
    <td align="right">ROOM_942_7353DFED..FACE1_GLZ0 | ROOM_942_7353DFED..FACE1_GLZ1 | ROOM_942_7353DFED..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED..FACE2</td>
    <td align="right">ROOM_942_7353DFED..FACE2_GLZ0 | ROOM_942_7353DFED..FACE2_GLZ1 | ROOM_942_7353DFED..FACE2_GLZ2 | ROOM_942_7353DFED..FACE2_GLZ3 | ROOM_942_7353DFED..FACE2_GLZ4 | ROOM_942_7353DFED..FACE2_GLZ5 | ROOM_942_7353DFED..FACE2_GLZ6 | ROOM_942_7353DFED..FACE2_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED..FACE3</td>
    <td align="right">ROOM_942_7353DFED..FACE3_GLZ0 | ROOM_942_7353DFED..FACE3_GLZ1 | ROOM_942_7353DFED..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED..FACE5</td>
    <td align="right">ROOM_942_7353DFED..FACE5_GLZ0 | ROOM_942_7353DFED..FACE5_GLZ1 | ROOM_942_7353DFED..FACE5_GLZ10 | ROOM_942_7353DFED..FACE5_GLZ11 | ROOM_942_7353DFED..FACE5_GLZ12 | ROOM_942_7353DFED..FACE5_GLZ2 | ROOM_942_7353DFED..FACE5_GLZ3 | ROOM_942_7353DFED..FACE5_GLZ4 | ROOM_942_7353DFED..FACE5_GLZ5 | ROOM_942_7353DFED..FACE5_GLZ6 | ROOM_942_7353DFED..FACE5_GLZ7 | ROOM_942_7353DFED..FACE5_GLZ8 | ROOM_942_7353DFED..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871..FACE1</td>
    <td align="right">ROOM_943_3987C871..FACE1_GLZ0 | ROOM_943_3987C871..FACE1_GLZ1 | ROOM_943_3987C871..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871..FACE2</td>
    <td align="right">ROOM_943_3987C871..FACE2_GLZ0 | ROOM_943_3987C871..FACE2_GLZ1 | ROOM_943_3987C871..FACE2_GLZ2 | ROOM_943_3987C871..FACE2_GLZ3 | ROOM_943_3987C871..FACE2_GLZ4 | ROOM_943_3987C871..FACE2_GLZ5 | ROOM_943_3987C871..FACE2_GLZ6 | ROOM_943_3987C871..FACE2_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871..FACE3</td>
    <td align="right">ROOM_943_3987C871..FACE3_GLZ0 | ROOM_943_3987C871..FACE3_GLZ1 | ROOM_943_3987C871..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871..FACE5</td>
    <td align="right">ROOM_943_3987C871..FACE5_GLZ0 | ROOM_943_3987C871..FACE5_GLZ1 | ROOM_943_3987C871..FACE5_GLZ10 | ROOM_943_3987C871..FACE5_GLZ11 | ROOM_943_3987C871..FACE5_GLZ12 | ROOM_943_3987C871..FACE5_GLZ2 | ROOM_943_3987C871..FACE5_GLZ3 | ROOM_943_3987C871..FACE5_GLZ4 | ROOM_943_3987C871..FACE5_GLZ5 | ROOM_943_3987C871..FACE5_GLZ6 | ROOM_943_3987C871..FACE5_GLZ7 | ROOM_943_3987C871..FACE5_GLZ8 | ROOM_943_3987C871..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC..FACE0</td>
    <td align="right">ROOM_944_DE1D41FC..FACE0_GLZ0 | ROOM_944_DE1D41FC..FACE0_GLZ1 | ROOM_944_DE1D41FC..FACE0_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC..FACE1</td>
    <td align="right">ROOM_944_DE1D41FC..FACE1_GLZ0 | ROOM_944_DE1D41FC..FACE1_GLZ1 | ROOM_944_DE1D41FC..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC..FACE2</td>
    <td align="right">ROOM_944_DE1D41FC..FACE2_GLZ0 | ROOM_944_DE1D41FC..FACE2_GLZ1 | ROOM_944_DE1D41FC..FACE2_GLZ10 | ROOM_944_DE1D41FC..FACE2_GLZ11 | ROOM_944_DE1D41FC..FACE2_GLZ12 | ROOM_944_DE1D41FC..FACE2_GLZ13 | ROOM_944_DE1D41FC..FACE2_GLZ14 | ROOM_944_DE1D41FC..FACE2_GLZ2 | ROOM_944_DE1D41FC..FACE2_GLZ3 | ROOM_944_DE1D41FC..FACE2_GLZ4 | ROOM_944_DE1D41FC..FACE2_GLZ5 | ROOM_944_DE1D41FC..FACE2_GLZ6 | ROOM_944_DE1D41FC..FACE2_GLZ7 | ROOM_944_DE1D41FC..FACE2_GLZ8 | ROOM_944_DE1D41FC..FACE2_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC..FACE5</td>
    <td align="right">ROOM_944_DE1D41FC..FACE5_GLZ0 | ROOM_944_DE1D41FC..FACE5_GLZ1 | ROOM_944_DE1D41FC..FACE5_GLZ10 | ROOM_944_DE1D41FC..FACE5_GLZ11 | ROOM_944_DE1D41FC..FACE5_GLZ12 | ROOM_944_DE1D41FC..FACE5_GLZ13 | ROOM_944_DE1D41FC..FACE5_GLZ14 | ROOM_944_DE1D41FC..FACE5_GLZ15 | ROOM_944_DE1D41FC..FACE5_GLZ16 | ROOM_944_DE1D41FC..FACE5_GLZ17 | ROOM_944_DE1D41FC..FACE5_GLZ18 | ROOM_944_DE1D41FC..FACE5_GLZ19 | ROOM_944_DE1D41FC..FACE5_GLZ2 | ROOM_944_DE1D41FC..FACE5_GLZ3 | ROOM_944_DE1D41FC..FACE5_GLZ4 | ROOM_944_DE1D41FC..FACE5_GLZ5 | ROOM_944_DE1D41FC..FACE5_GLZ6 | ROOM_944_DE1D41FC..FACE5_GLZ7 | ROOM_944_DE1D41FC..FACE5_GLZ8 | ROOM_944_DE1D41FC..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305..FACE1</td>
    <td align="right">ROOM_945_11F9D305..FACE1_GLZ0 | ROOM_945_11F9D305..FACE1_GLZ1 | ROOM_945_11F9D305..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305..FACE2</td>
    <td align="right">ROOM_945_11F9D305..FACE2_GLZ0 | ROOM_945_11F9D305..FACE2_GLZ1 | ROOM_945_11F9D305..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305..FACE3</td>
    <td align="right">ROOM_945_11F9D305..FACE3_GLZ0 | ROOM_945_11F9D305..FACE3_GLZ1 | ROOM_945_11F9D305..FACE3_GLZ10 | ROOM_945_11F9D305..FACE3_GLZ11 | ROOM_945_11F9D305..FACE3_GLZ12 | ROOM_945_11F9D305..FACE3_GLZ13 | ROOM_945_11F9D305..FACE3_GLZ14 | ROOM_945_11F9D305..FACE3_GLZ2 | ROOM_945_11F9D305..FACE3_GLZ3 | ROOM_945_11F9D305..FACE3_GLZ4 | ROOM_945_11F9D305..FACE3_GLZ5 | ROOM_945_11F9D305..FACE3_GLZ6 | ROOM_945_11F9D305..FACE3_GLZ7 | ROOM_945_11F9D305..FACE3_GLZ8 | ROOM_945_11F9D305..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305..FACE5</td>
    <td align="right">ROOM_945_11F9D305..FACE5_GLZ0 | ROOM_945_11F9D305..FACE5_GLZ1 | ROOM_945_11F9D305..FACE5_GLZ10 | ROOM_945_11F9D305..FACE5_GLZ11 | ROOM_945_11F9D305..FACE5_GLZ12 | ROOM_945_11F9D305..FACE5_GLZ13 | ROOM_945_11F9D305..FACE5_GLZ14 | ROOM_945_11F9D305..FACE5_GLZ15 | ROOM_945_11F9D305..FACE5_GLZ16 | ROOM_945_11F9D305..FACE5_GLZ17 | ROOM_945_11F9D305..FACE5_GLZ18 | ROOM_945_11F9D305..FACE5_GLZ19 | ROOM_945_11F9D305..FACE5_GLZ2 | ROOM_945_11F9D305..FACE5_GLZ3 | ROOM_945_11F9D305..FACE5_GLZ4 | ROOM_945_11F9D305..FACE5_GLZ5 | ROOM_945_11F9D305..FACE5_GLZ6 | ROOM_945_11F9D305..FACE5_GLZ7 | ROOM_945_11F9D305..FACE5_GLZ8 | ROOM_945_11F9D305..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E..FACE1</td>
    <td align="right">ROOM_946_6482163E..FACE1_GLZ0 | ROOM_946_6482163E..FACE1_GLZ1 | ROOM_946_6482163E..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E..FACE2</td>
    <td align="right">ROOM_946_6482163E..FACE2_GLZ0 | ROOM_946_6482163E..FACE2_GLZ1 | ROOM_946_6482163E..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E..FACE3</td>
    <td align="right">ROOM_946_6482163E..FACE3_GLZ0 | ROOM_946_6482163E..FACE3_GLZ1 | ROOM_946_6482163E..FACE3_GLZ10 | ROOM_946_6482163E..FACE3_GLZ11 | ROOM_946_6482163E..FACE3_GLZ12 | ROOM_946_6482163E..FACE3_GLZ13 | ROOM_946_6482163E..FACE3_GLZ14 | ROOM_946_6482163E..FACE3_GLZ2 | ROOM_946_6482163E..FACE3_GLZ3 | ROOM_946_6482163E..FACE3_GLZ4 | ROOM_946_6482163E..FACE3_GLZ5 | ROOM_946_6482163E..FACE3_GLZ6 | ROOM_946_6482163E..FACE3_GLZ7 | ROOM_946_6482163E..FACE3_GLZ8 | ROOM_946_6482163E..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E..FACE5</td>
    <td align="right">ROOM_946_6482163E..FACE5_GLZ0 | ROOM_946_6482163E..FACE5_GLZ1 | ROOM_946_6482163E..FACE5_GLZ10 | ROOM_946_6482163E..FACE5_GLZ11 | ROOM_946_6482163E..FACE5_GLZ12 | ROOM_946_6482163E..FACE5_GLZ13 | ROOM_946_6482163E..FACE5_GLZ14 | ROOM_946_6482163E..FACE5_GLZ15 | ROOM_946_6482163E..FACE5_GLZ16 | ROOM_946_6482163E..FACE5_GLZ17 | ROOM_946_6482163E..FACE5_GLZ18 | ROOM_946_6482163E..FACE5_GLZ19 | ROOM_946_6482163E..FACE5_GLZ2 | ROOM_946_6482163E..FACE5_GLZ3 | ROOM_946_6482163E..FACE5_GLZ4 | ROOM_946_6482163E..FACE5_GLZ5 | ROOM_946_6482163E..FACE5_GLZ6 | ROOM_946_6482163E..FACE5_GLZ7 | ROOM_946_6482163E..FACE5_GLZ8 | ROOM_946_6482163E..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8..FACE1</td>
    <td align="right">ROOM_947_F59F6FD8..FACE1_GLZ0 | ROOM_947_F59F6FD8..FACE1_GLZ1 | ROOM_947_F59F6FD8..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8..FACE2</td>
    <td align="right">ROOM_947_F59F6FD8..FACE2_GLZ0 | ROOM_947_F59F6FD8..FACE2_GLZ1 | ROOM_947_F59F6FD8..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8..FACE3</td>
    <td align="right">ROOM_947_F59F6FD8..FACE3_GLZ0 | ROOM_947_F59F6FD8..FACE3_GLZ1 | ROOM_947_F59F6FD8..FACE3_GLZ10 | ROOM_947_F59F6FD8..FACE3_GLZ11 | ROOM_947_F59F6FD8..FACE3_GLZ12 | ROOM_947_F59F6FD8..FACE3_GLZ13 | ROOM_947_F59F6FD8..FACE3_GLZ14 | ROOM_947_F59F6FD8..FACE3_GLZ2 | ROOM_947_F59F6FD8..FACE3_GLZ3 | ROOM_947_F59F6FD8..FACE3_GLZ4 | ROOM_947_F59F6FD8..FACE3_GLZ5 | ROOM_947_F59F6FD8..FACE3_GLZ6 | ROOM_947_F59F6FD8..FACE3_GLZ7 | ROOM_947_F59F6FD8..FACE3_GLZ8 | ROOM_947_F59F6FD8..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8..FACE5</td>
    <td align="right">ROOM_947_F59F6FD8..FACE5_GLZ0 | ROOM_947_F59F6FD8..FACE5_GLZ1 | ROOM_947_F59F6FD8..FACE5_GLZ10 | ROOM_947_F59F6FD8..FACE5_GLZ11 | ROOM_947_F59F6FD8..FACE5_GLZ12 | ROOM_947_F59F6FD8..FACE5_GLZ13 | ROOM_947_F59F6FD8..FACE5_GLZ14 | ROOM_947_F59F6FD8..FACE5_GLZ15 | ROOM_947_F59F6FD8..FACE5_GLZ16 | ROOM_947_F59F6FD8..FACE5_GLZ17 | ROOM_947_F59F6FD8..FACE5_GLZ18 | ROOM_947_F59F6FD8..FACE5_GLZ19 | ROOM_947_F59F6FD8..FACE5_GLZ2 | ROOM_947_F59F6FD8..FACE5_GLZ3 | ROOM_947_F59F6FD8..FACE5_GLZ4 | ROOM_947_F59F6FD8..FACE5_GLZ5 | ROOM_947_F59F6FD8..FACE5_GLZ6 | ROOM_947_F59F6FD8..FACE5_GLZ7 | ROOM_947_F59F6FD8..FACE5_GLZ8 | ROOM_947_F59F6FD8..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53..FACE0</td>
    <td align="right">ROOM_948_C1468E53..FACE0_GLZ0 | ROOM_948_C1468E53..FACE0_GLZ1 | ROOM_948_C1468E53..FACE0_GLZ10 | ROOM_948_C1468E53..FACE0_GLZ11 | ROOM_948_C1468E53..FACE0_GLZ12 | ROOM_948_C1468E53..FACE0_GLZ13 | ROOM_948_C1468E53..FACE0_GLZ14 | ROOM_948_C1468E53..FACE0_GLZ2 | ROOM_948_C1468E53..FACE0_GLZ3 | ROOM_948_C1468E53..FACE0_GLZ4 | ROOM_948_C1468E53..FACE0_GLZ5 | ROOM_948_C1468E53..FACE0_GLZ6 | ROOM_948_C1468E53..FACE0_GLZ7 | ROOM_948_C1468E53..FACE0_GLZ8 | ROOM_948_C1468E53..FACE0_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53..FACE1</td>
    <td align="right">ROOM_948_C1468E53..FACE1_GLZ0 | ROOM_948_C1468E53..FACE1_GLZ1 | ROOM_948_C1468E53..FACE1_GLZ2 | ROOM_948_C1468E53..FACE1_GLZ3 | ROOM_948_C1468E53..FACE1_GLZ4 | ROOM_948_C1468E53..FACE1_GLZ5 | ROOM_948_C1468E53..FACE1_GLZ6 | ROOM_948_C1468E53..FACE1_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53..FACE2</td>
    <td align="right">ROOM_948_C1468E53..FACE2_GLZ0 | ROOM_948_C1468E53..FACE2_GLZ1 | ROOM_948_C1468E53..FACE2_GLZ10 | ROOM_948_C1468E53..FACE2_GLZ11 | ROOM_948_C1468E53..FACE2_GLZ12 | ROOM_948_C1468E53..FACE2_GLZ13 | ROOM_948_C1468E53..FACE2_GLZ14 | ROOM_948_C1468E53..FACE2_GLZ2 | ROOM_948_C1468E53..FACE2_GLZ3 | ROOM_948_C1468E53..FACE2_GLZ4 | ROOM_948_C1468E53..FACE2_GLZ5 | ROOM_948_C1468E53..FACE2_GLZ6 | ROOM_948_C1468E53..FACE2_GLZ7 | ROOM_948_C1468E53..FACE2_GLZ8 | ROOM_948_C1468E53..FACE2_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53..FACE3</td>
    <td align="right">ROOM_948_C1468E53..FACE3_GLZ0 | ROOM_948_C1468E53..FACE3_GLZ1 | ROOM_948_C1468E53..FACE3_GLZ2 | ROOM_948_C1468E53..FACE3_GLZ3 | ROOM_948_C1468E53..FACE3_GLZ4 | ROOM_948_C1468E53..FACE3_GLZ5 | ROOM_948_C1468E53..FACE3_GLZ6 | ROOM_948_C1468E53..FACE3_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A..FACE1</td>
    <td align="right">ROOM_949_5326F31A..FACE1_GLZ0 | ROOM_949_5326F31A..FACE1_GLZ1 | ROOM_949_5326F31A..FACE1_GLZ10 | ROOM_949_5326F31A..FACE1_GLZ11 | ROOM_949_5326F31A..FACE1_GLZ12 | ROOM_949_5326F31A..FACE1_GLZ13 | ROOM_949_5326F31A..FACE1_GLZ14 | ROOM_949_5326F31A..FACE1_GLZ2 | ROOM_949_5326F31A..FACE1_GLZ3 | ROOM_949_5326F31A..FACE1_GLZ4 | ROOM_949_5326F31A..FACE1_GLZ5 | ROOM_949_5326F31A..FACE1_GLZ6 | ROOM_949_5326F31A..FACE1_GLZ7 | ROOM_949_5326F31A..FACE1_GLZ8 | ROOM_949_5326F31A..FACE1_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A..FACE2</td>
    <td align="right">ROOM_949_5326F31A..FACE2_GLZ0 | ROOM_949_5326F31A..FACE2_GLZ1 | ROOM_949_5326F31A..FACE2_GLZ2 | ROOM_949_5326F31A..FACE2_GLZ3 | ROOM_949_5326F31A..FACE2_GLZ4 | ROOM_949_5326F31A..FACE2_GLZ5 | ROOM_949_5326F31A..FACE2_GLZ6 | ROOM_949_5326F31A..FACE2_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A..FACE3</td>
    <td align="right">ROOM_949_5326F31A..FACE3_GLZ0 | ROOM_949_5326F31A..FACE3_GLZ1 | ROOM_949_5326F31A..FACE3_GLZ10 | ROOM_949_5326F31A..FACE3_GLZ11 | ROOM_949_5326F31A..FACE3_GLZ12 | ROOM_949_5326F31A..FACE3_GLZ13 | ROOM_949_5326F31A..FACE3_GLZ14 | ROOM_949_5326F31A..FACE3_GLZ2 | ROOM_949_5326F31A..FACE3_GLZ3 | ROOM_949_5326F31A..FACE3_GLZ4 | ROOM_949_5326F31A..FACE3_GLZ5 | ROOM_949_5326F31A..FACE3_GLZ6 | ROOM_949_5326F31A..FACE3_GLZ7 | ROOM_949_5326F31A..FACE3_GLZ8 | ROOM_949_5326F31A..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A..FACE4</td>
    <td align="right">ROOM_949_5326F31A..FACE4_GLZ0 | ROOM_949_5326F31A..FACE4_GLZ1 | ROOM_949_5326F31A..FACE4_GLZ2 | ROOM_949_5326F31A..FACE4_GLZ3 | ROOM_949_5326F31A..FACE4_GLZ4 | ROOM_949_5326F31A..FACE4_GLZ5 | ROOM_949_5326F31A..FACE4_GLZ6 | ROOM_949_5326F31A..FACE4_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE1</td>
    <td align="right">ROOM_950_B16B944C..FACE1_GLZ0 | ROOM_950_B16B944C..FACE1_GLZ1 | ROOM_950_B16B944C..FACE1_GLZ10 | ROOM_950_B16B944C..FACE1_GLZ11 | ROOM_950_B16B944C..FACE1_GLZ12 | ROOM_950_B16B944C..FACE1_GLZ13 | ROOM_950_B16B944C..FACE1_GLZ14 | ROOM_950_B16B944C..FACE1_GLZ2 | ROOM_950_B16B944C..FACE1_GLZ3 | ROOM_950_B16B944C..FACE1_GLZ4 | ROOM_950_B16B944C..FACE1_GLZ5 | ROOM_950_B16B944C..FACE1_GLZ6 | ROOM_950_B16B944C..FACE1_GLZ7 | ROOM_950_B16B944C..FACE1_GLZ8 | ROOM_950_B16B944C..FACE1_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE2</td>
    <td align="right">ROOM_950_B16B944C..FACE2_GLZ0 | ROOM_950_B16B944C..FACE2_GLZ1 | ROOM_950_B16B944C..FACE2_GLZ2 | ROOM_950_B16B944C..FACE2_GLZ3 | ROOM_950_B16B944C..FACE2_GLZ4 | ROOM_950_B16B944C..FACE2_GLZ5 | ROOM_950_B16B944C..FACE2_GLZ6 | ROOM_950_B16B944C..FACE2_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE3</td>
    <td align="right">ROOM_950_B16B944C..FACE3_GLZ0 | ROOM_950_B16B944C..FACE3_GLZ1 | ROOM_950_B16B944C..FACE3_GLZ10 | ROOM_950_B16B944C..FACE3_GLZ11 | ROOM_950_B16B944C..FACE3_GLZ12 | ROOM_950_B16B944C..FACE3_GLZ13 | ROOM_950_B16B944C..FACE3_GLZ14 | ROOM_950_B16B944C..FACE3_GLZ2 | ROOM_950_B16B944C..FACE3_GLZ3 | ROOM_950_B16B944C..FACE3_GLZ4 | ROOM_950_B16B944C..FACE3_GLZ5 | ROOM_950_B16B944C..FACE3_GLZ6 | ROOM_950_B16B944C..FACE3_GLZ7 | ROOM_950_B16B944C..FACE3_GLZ8 | ROOM_950_B16B944C..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE4</td>
    <td align="right">ROOM_950_B16B944C..FACE4_GLZ0 | ROOM_950_B16B944C..FACE4_GLZ1 | ROOM_950_B16B944C..FACE4_GLZ2 | ROOM_950_B16B944C..FACE4_GLZ3 | ROOM_950_B16B944C..FACE4_GLZ4 | ROOM_950_B16B944C..FACE4_GLZ5 | ROOM_950_B16B944C..FACE4_GLZ6 | ROOM_950_B16B944C..FACE4_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE1</td>
    <td align="right">ROOM_951_72BF49CD..FACE1_GLZ0 | ROOM_951_72BF49CD..FACE1_GLZ1 | ROOM_951_72BF49CD..FACE1_GLZ10 | ROOM_951_72BF49CD..FACE1_GLZ11 | ROOM_951_72BF49CD..FACE1_GLZ12 | ROOM_951_72BF49CD..FACE1_GLZ13 | ROOM_951_72BF49CD..FACE1_GLZ14 | ROOM_951_72BF49CD..FACE1_GLZ2 | ROOM_951_72BF49CD..FACE1_GLZ3 | ROOM_951_72BF49CD..FACE1_GLZ4 | ROOM_951_72BF49CD..FACE1_GLZ5 | ROOM_951_72BF49CD..FACE1_GLZ6 | ROOM_951_72BF49CD..FACE1_GLZ7 | ROOM_951_72BF49CD..FACE1_GLZ8 | ROOM_951_72BF49CD..FACE1_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE2</td>
    <td align="right">ROOM_951_72BF49CD..FACE2_GLZ0 | ROOM_951_72BF49CD..FACE2_GLZ1 | ROOM_951_72BF49CD..FACE2_GLZ2 | ROOM_951_72BF49CD..FACE2_GLZ3 | ROOM_951_72BF49CD..FACE2_GLZ4 | ROOM_951_72BF49CD..FACE2_GLZ5 | ROOM_951_72BF49CD..FACE2_GLZ6 | ROOM_951_72BF49CD..FACE2_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE3</td>
    <td align="right">ROOM_951_72BF49CD..FACE3_GLZ0 | ROOM_951_72BF49CD..FACE3_GLZ1 | ROOM_951_72BF49CD..FACE3_GLZ10 | ROOM_951_72BF49CD..FACE3_GLZ11 | ROOM_951_72BF49CD..FACE3_GLZ12 | ROOM_951_72BF49CD..FACE3_GLZ13 | ROOM_951_72BF49CD..FACE3_GLZ14 | ROOM_951_72BF49CD..FACE3_GLZ2 | ROOM_951_72BF49CD..FACE3_GLZ3 | ROOM_951_72BF49CD..FACE3_GLZ4 | ROOM_951_72BF49CD..FACE3_GLZ5 | ROOM_951_72BF49CD..FACE3_GLZ6 | ROOM_951_72BF49CD..FACE3_GLZ7 | ROOM_951_72BF49CD..FACE3_GLZ8 | ROOM_951_72BF49CD..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE4</td>
    <td align="right">ROOM_951_72BF49CD..FACE4_GLZ0 | ROOM_951_72BF49CD..FACE4_GLZ1 | ROOM_951_72BF49CD..FACE4_GLZ2 | ROOM_951_72BF49CD..FACE4_GLZ3 | ROOM_951_72BF49CD..FACE4_GLZ4 | ROOM_951_72BF49CD..FACE4_GLZ5 | ROOM_951_72BF49CD..FACE4_GLZ6 | ROOM_951_72BF49CD..FACE4_GLZ7 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:39:19</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:39:19</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">24.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.110</td>
    <td align="right">1.110</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-1.50</td>
    <td align="right">-6.19</td>
    <td align="right">-7.46</td>
    <td align="right">-6.35</td>
    <td align="right">-0.03</td>
    <td align="right">7.05</td>
    <td align="right">13.71</td>
    <td align="right">18.53</td>
    <td align="right">19.94</td>
    <td align="right">17.67</td>
    <td align="right">12.21</td>
    <td align="right">5.33</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</td>
    <td align="right">45.47</td>
    <td align="right">-73.75</td>
    <td align="right">-5.00</td>
    <td align="right">36.00</td>
    <td align="right">100893</td>
    <td align="right">1.1992</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CorrelationFromWeatherFile</td>
    <td align="right">NA</td>
    <td align="right">6.33</td>
    <td align="right">30.28</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">8585_boulevard DÃ©carie (CSL+MTL+MTR)_199890_Y_1999_med</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExteriorWithReflectionsFromExteriorSurfaces</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">848</td>
    <td align="right">728</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.24</td>
    <td align="right">3.17</td>
    <td align="right">1.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.80E-017</td>
    <td align="right">38.48</td>
    <td align="right">-4.44E-016</td>
    <td align="right">7.16</td>
    <td align="right">-6.15E-034</td>
    <td align="right">3.50</td>
    <td align="right">3.50</td>
    <td align="right">784.93</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">224.27</td>
    <td align="right">290.12</td>
    <td align="right">174.07</td>
    <td align="right">116.05</td>
    <td align="right">6</td>
    <td align="right">27</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.24</td>
    <td align="right">3.17</td>
    <td align="right">5.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.76E-015</td>
    <td align="right">38.48</td>
    <td align="right">-1.11E-016</td>
    <td align="right">7.16</td>
    <td align="right">3.50</td>
    <td align="right">7.00</td>
    <td align="right">3.50</td>
    <td align="right">784.93</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">224.27</td>
    <td align="right">290.12</td>
    <td align="right">174.07</td>
    <td align="right">116.05</td>
    <td align="right">6</td>
    <td align="right">27</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.24</td>
    <td align="right">3.17</td>
    <td align="right">8.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.92E-015</td>
    <td align="right">38.48</td>
    <td align="right">-1.48E-016</td>
    <td align="right">7.16</td>
    <td align="right">7.00</td>
    <td align="right">10.50</td>
    <td align="right">3.50</td>
    <td align="right">784.93</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">224.27</td>
    <td align="right">290.12</td>
    <td align="right">174.07</td>
    <td align="right">116.05</td>
    <td align="right">6</td>
    <td align="right">27</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.24</td>
    <td align="right">3.17</td>
    <td align="right">12.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">38.48</td>
    <td align="right">-3.44E-016</td>
    <td align="right">7.16</td>
    <td align="right">10.50</td>
    <td align="right">14.00</td>
    <td align="right">3.50</td>
    <td align="right">784.93</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">224.27</td>
    <td align="right">290.12</td>
    <td align="right">174.07</td>
    <td align="right">116.05</td>
    <td align="right">6</td>
    <td align="right">27</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">35.15</td>
    <td align="right">30.40</td>
    <td align="right">1.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">31.32</td>
    <td align="right">38.48</td>
    <td align="right">-3.55E-015</td>
    <td align="right">60.79</td>
    <td align="right">-3.91E-030</td>
    <td align="right">3.50</td>
    <td align="right">3.50</td>
    <td align="right">1344.13</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">384.04</td>
    <td align="right">446.30</td>
    <td align="right">267.78</td>
    <td align="right">178.52</td>
    <td align="right">6</td>
    <td align="right">41</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">35.15</td>
    <td align="right">30.40</td>
    <td align="right">5.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">31.32</td>
    <td align="right">38.48</td>
    <td align="right">-4.08E-015</td>
    <td align="right">60.79</td>
    <td align="right">3.50</td>
    <td align="right">7.00</td>
    <td align="right">3.50</td>
    <td align="right">1344.13</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">384.04</td>
    <td align="right">446.30</td>
    <td align="right">267.78</td>
    <td align="right">178.52</td>
    <td align="right">6</td>
    <td align="right">41</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">35.15</td>
    <td align="right">30.40</td>
    <td align="right">8.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">31.32</td>
    <td align="right">38.48</td>
    <td align="right">-3.55E-015</td>
    <td align="right">60.79</td>
    <td align="right">7.00</td>
    <td align="right">10.50</td>
    <td align="right">3.50</td>
    <td align="right">1344.13</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">384.04</td>
    <td align="right">446.30</td>
    <td align="right">267.78</td>
    <td align="right">178.52</td>
    <td align="right">6</td>
    <td align="right">41</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">35.15</td>
    <td align="right">30.40</td>
    <td align="right">12.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">31.32</td>
    <td align="right">38.48</td>
    <td align="right">0.00</td>
    <td align="right">60.79</td>
    <td align="right">10.50</td>
    <td align="right">14.00</td>
    <td align="right">3.50</td>
    <td align="right">1344.13</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">384.04</td>
    <td align="right">446.30</td>
    <td align="right">267.78</td>
    <td align="right">178.52</td>
    <td align="right">6</td>
    <td align="right">41</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.24</td>
    <td align="right">57.62</td>
    <td align="right">1.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.53E-005</td>
    <td align="right">38.48</td>
    <td align="right">53.63</td>
    <td align="right">60.79</td>
    <td align="right">0.00</td>
    <td align="right">3.50</td>
    <td align="right">3.50</td>
    <td align="right">784.93</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">224.27</td>
    <td align="right">290.12</td>
    <td align="right">174.07</td>
    <td align="right">116.05</td>
    <td align="right">6</td>
    <td align="right">27</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.24</td>
    <td align="right">57.62</td>
    <td align="right">5.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.53E-005</td>
    <td align="right">38.48</td>
    <td align="right">53.63</td>
    <td align="right">60.79</td>
    <td align="right">3.50</td>
    <td align="right">7.00</td>
    <td align="right">3.50</td>
    <td align="right">784.93</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">224.27</td>
    <td align="right">290.12</td>
    <td align="right">174.07</td>
    <td align="right">116.05</td>
    <td align="right">6</td>
    <td align="right">27</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.24</td>
    <td align="right">57.62</td>
    <td align="right">8.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.53E-005</td>
    <td align="right">38.48</td>
    <td align="right">53.63</td>
    <td align="right">60.79</td>
    <td align="right">7.00</td>
    <td align="right">10.50</td>
    <td align="right">3.50</td>
    <td align="right">784.93</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">224.27</td>
    <td align="right">290.12</td>
    <td align="right">174.07</td>
    <td align="right">116.05</td>
    <td align="right">6</td>
    <td align="right">27</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.24</td>
    <td align="right">57.62</td>
    <td align="right">12.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.53E-005</td>
    <td align="right">38.48</td>
    <td align="right">53.63</td>
    <td align="right">60.79</td>
    <td align="right">10.50</td>
    <td align="right">14.00</td>
    <td align="right">3.50</td>
    <td align="right">784.93</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">224.27</td>
    <td align="right">290.12</td>
    <td align="right">174.07</td>
    <td align="right">116.05</td>
    <td align="right">6</td>
    <td align="right">27</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.33</td>
    <td align="right">30.40</td>
    <td align="right">1.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-6.02E-016</td>
    <td align="right">7.16</td>
    <td align="right">-6.97E-024</td>
    <td align="right">60.79</td>
    <td align="right">-2.43E-028</td>
    <td align="right">3.50</td>
    <td align="right">3.50</td>
    <td align="right">1344.13</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">384.04</td>
    <td align="right">446.30</td>
    <td align="right">267.78</td>
    <td align="right">178.52</td>
    <td align="right">6</td>
    <td align="right">41</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.33</td>
    <td align="right">30.40</td>
    <td align="right">5.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.34E-016</td>
    <td align="right">7.16</td>
    <td align="right">4.44E-016</td>
    <td align="right">60.79</td>
    <td align="right">3.50</td>
    <td align="right">7.00</td>
    <td align="right">3.50</td>
    <td align="right">1344.13</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">384.04</td>
    <td align="right">446.30</td>
    <td align="right">267.78</td>
    <td align="right">178.52</td>
    <td align="right">6</td>
    <td align="right">41</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.33</td>
    <td align="right">30.40</td>
    <td align="right">8.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-5.70E-016</td>
    <td align="right">7.16</td>
    <td align="right">5.92E-016</td>
    <td align="right">60.79</td>
    <td align="right">7.00</td>
    <td align="right">10.50</td>
    <td align="right">3.50</td>
    <td align="right">1344.13</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">384.04</td>
    <td align="right">446.30</td>
    <td align="right">267.78</td>
    <td align="right">178.52</td>
    <td align="right">6</td>
    <td align="right">41</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.33</td>
    <td align="right">30.40</td>
    <td align="right">12.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.13E-015</td>
    <td align="right">7.16</td>
    <td align="right">-8.99E-017</td>
    <td align="right">60.79</td>
    <td align="right">10.50</td>
    <td align="right">14.00</td>
    <td align="right">3.50</td>
    <td align="right">1344.13</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">384.04</td>
    <td align="right">446.30</td>
    <td align="right">267.78</td>
    <td align="right">178.52</td>
    <td align="right">6</td>
    <td align="right">41</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.24</td>
    <td align="right">30.40</td>
    <td align="right">1.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.16</td>
    <td align="right">31.32</td>
    <td align="right">7.16</td>
    <td align="right">53.63</td>
    <td align="right">-3.43E-028</td>
    <td align="right">3.50</td>
    <td align="right">3.50</td>
    <td align="right">3929.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1122.60</td>
    <td align="right">494.39</td>
    <td align="right">296.63</td>
    <td align="right">197.76</td>
    <td align="right">6</td>
    <td align="right">46</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.24</td>
    <td align="right">30.40</td>
    <td align="right">5.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.16</td>
    <td align="right">31.32</td>
    <td align="right">7.16</td>
    <td align="right">53.63</td>
    <td align="right">3.50</td>
    <td align="right">7.00</td>
    <td align="right">3.50</td>
    <td align="right">3929.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1122.60</td>
    <td align="right">494.39</td>
    <td align="right">296.63</td>
    <td align="right">197.76</td>
    <td align="right">6</td>
    <td align="right">46</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.24</td>
    <td align="right">30.40</td>
    <td align="right">8.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.16</td>
    <td align="right">31.32</td>
    <td align="right">7.16</td>
    <td align="right">53.63</td>
    <td align="right">7.00</td>
    <td align="right">10.50</td>
    <td align="right">3.50</td>
    <td align="right">3929.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1122.60</td>
    <td align="right">494.39</td>
    <td align="right">296.63</td>
    <td align="right">197.76</td>
    <td align="right">6</td>
    <td align="right">46</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.24</td>
    <td align="right">30.40</td>
    <td align="right">12.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.16</td>
    <td align="right">31.32</td>
    <td align="right">7.16</td>
    <td align="right">53.63</td>
    <td align="right">10.50</td>
    <td align="right">14.00</td>
    <td align="right">3.50</td>
    <td align="right">3929.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1122.60</td>
    <td align="right">494.39</td>
    <td align="right">296.63</td>
    <td align="right">197.76</td>
    <td align="right">6</td>
    <td align="right">46</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_932_338E0515_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">16.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_939_EBB2D073_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">27.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_933_0D837C4F_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">16.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_935_05B5103E_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">16.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_937_652F0117_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">27.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_934_C6C3BD1C_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">16.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_947_F59F6FD8_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">27.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_936_139A04AA_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">27.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_938_73125B5B_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">27.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_950_B16B944C_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">79.9</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">72</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_942_7353DFED_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">16.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_941_7FD53B9E_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">16.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_940_E91F38F3_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">16.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_943_3987C871_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">16.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_944_DE1D41FC_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">27.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_945_11F9D305_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">27.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_946_6482163E_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">27.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_948_C1468E53_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">79.9</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">72</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_949_5326F31A_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">79.9</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">72</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_951_72BF49CD_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">79.9</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">72</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_932_338E0515_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">1498.807</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">74.940</td>
    <td align="right">1348.927</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_939_EBB2D073_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">2566.584</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">128.329</td>
    <td align="right">2309.925</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_933_0D837C4F_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">1498.807</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">74.940</td>
    <td align="right">1348.927</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_935_05B5103E_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">1498.807</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">74.940</td>
    <td align="right">1348.927</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_937_652F0117_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">2566.584</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">128.329</td>
    <td align="right">2309.925</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_934_C6C3BD1C_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">1498.807</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">74.940</td>
    <td align="right">1348.927</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_947_F59F6FD8_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">2566.584</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">128.329</td>
    <td align="right">2309.926</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_936_139A04AA_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">2566.584</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">128.329</td>
    <td align="right">2309.925</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_938_73125B5B_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">2566.584</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">128.329</td>
    <td align="right">2309.925</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_950_B16B944C_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">7502.478</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">375.124</td>
    <td align="right">6752.230</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_942_7353DFED_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">1498.807</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">74.940</td>
    <td align="right">1348.927</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_941_7FD53B9E_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">1498.807</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">74.940</td>
    <td align="right">1348.927</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_940_E91F38F3_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">1498.807</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">74.940</td>
    <td align="right">1348.927</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_943_3987C871_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">1498.807</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">74.940</td>
    <td align="right">1348.927</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_944_DE1D41FC_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">2566.584</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">128.329</td>
    <td align="right">2309.926</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_945_11F9D305_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">2566.584</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">128.329</td>
    <td align="right">2309.926</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_946_6482163E_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">2566.584</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">128.329</td>
    <td align="right">2309.926</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_948_C1468E53_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">7502.478</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">375.124</td>
    <td align="right">6752.230</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_949_5326F31A_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">7502.478</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">375.124</td>
    <td align="right">6752.230</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_951_72BF49CD_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">7502.478</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">375.124</td>
    <td align="right">6752.230</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_932_338E0515_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">1691.791</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">338.358</td>
    <td align="right">1522.612</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_939_EBB2D073_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">2897.052</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">579.410</td>
    <td align="right">2607.347</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_933_0D837C4F_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">1691.791</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">338.358</td>
    <td align="right">1522.612</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_935_05B5103E_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">1691.791</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">338.358</td>
    <td align="right">1522.612</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_937_652F0117_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">2897.052</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">579.410</td>
    <td align="right">2607.347</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_934_C6C3BD1C_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">1691.791</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">338.358</td>
    <td align="right">1522.612</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_947_F59F6FD8_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">2897.053</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">579.411</td>
    <td align="right">2607.348</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_936_139A04AA_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">2897.052</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">579.410</td>
    <td align="right">2607.347</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_938_73125B5B_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">2897.052</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">579.410</td>
    <td align="right">2607.347</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_950_B16B944C_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">8468.484</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">1693.697</td>
    <td align="right">7621.635</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_942_7353DFED_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">1691.791</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">338.358</td>
    <td align="right">1522.612</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_941_7FD53B9E_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">1691.791</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">338.358</td>
    <td align="right">1522.612</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_940_E91F38F3_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">1691.791</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">338.358</td>
    <td align="right">1522.612</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_943_3987C871_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">1691.791</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">338.358</td>
    <td align="right">1522.612</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_944_DE1D41FC_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">2897.053</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">579.411</td>
    <td align="right">2607.348</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_945_11F9D305_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">2897.053</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">579.411</td>
    <td align="right">2607.348</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_946_6482163E_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">2897.053</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">579.411</td>
    <td align="right">2607.348</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_948_C1468E53_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">8468.484</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">1693.697</td>
    <td align="right">7621.635</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_949_5326F31A_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">8468.484</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">1693.697</td>
    <td align="right">7621.635</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_951_72BF49CD_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">8468.484</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">1693.697</td>
    <td align="right">7621.635</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">1.0000E-006</td>
    <td align="right">1000000.0</td>
    <td align="right">868585.857</td>
    <td align="right">0.9592</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_932_338E0515_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">0.117</td>
    <td align="right">5.197E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.535</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_939_EBB2D073_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">0.275</td>
    <td align="right">7.164E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.737</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_933_0D837C4F_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">0.167</td>
    <td align="right">7.462E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.768</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_935_05B5103E_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">0.167</td>
    <td align="right">7.462E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.768</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_937_652F0117_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">0.275</td>
    <td align="right">7.164E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.737</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_934_C6C3BD1C_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">0.167</td>
    <td align="right">7.462E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.768</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_947_F59F6FD8_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">0.275</td>
    <td align="right">7.164E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.737</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_936_139A04AA_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">0.188</td>
    <td align="right">4.899E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.504</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_938_73125B5B_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">0.275</td>
    <td align="right">7.164E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.737</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_950_B16B944C_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">0.621</td>
    <td align="right">5.529E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.569</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_942_7353DFED_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">0.167</td>
    <td align="right">7.462E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.768</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_941_7FD53B9E_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">0.167</td>
    <td align="right">7.462E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.768</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_940_E91F38F3_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">0.117</td>
    <td align="right">5.197E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.535</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_943_3987C871_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">224.27</td>
    <td align="right">16.0</td>
    <td align="right">0.167</td>
    <td align="right">7.462E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.768</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_944_DE1D41FC_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">0.188</td>
    <td align="right">4.899E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.504</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_945_11F9D305_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">0.275</td>
    <td align="right">7.164E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.737</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_946_6482163E_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">384.04</td>
    <td align="right">27.3</td>
    <td align="right">0.275</td>
    <td align="right">7.164E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.737</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_948_C1468E53_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">0.366</td>
    <td align="right">3.263E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.336</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_949_5326F31A_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">0.621</td>
    <td align="right">5.529E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.569</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_951_72BF49CD_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">1122.60</td>
    <td align="right">79.9</td>
    <td align="right">0.621</td>
    <td align="right">5.529E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.569</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ROOM_932_338E0515</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ROOM_933_0D837C4F</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ROOM_934_C6C3BD1C</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ROOM_935_05B5103E</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ROOM_936_139A04AA</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ROOM_937_652F0117</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ROOM_938_73125B5B</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ROOM_939_EBB2D073</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ROOM_940_E91F38F3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ROOM_941_7FD53B9E</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone ROOM_942_7353DFED</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone ROOM_943_3987C871</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone ROOM_944_DE1D41FC</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone ROOM_945_11F9D305</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone ROOM_946_6482163E</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone ROOM_947_F59F6FD8</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone ROOM_948_C1468E53</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone ROOM_949_5326F31A</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone ROOM_950_B16B944C</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone ROOM_951_72BF49CD</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ROOM_932_338E0515</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ROOM_933_0D837C4F</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ROOM_934_C6C3BD1C</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ROOM_935_05B5103E</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ROOM_936_139A04AA</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ROOM_937_652F0117</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ROOM_938_73125B5B</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ROOM_939_EBB2D073</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ROOM_940_E91F38F3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ROOM_941_7FD53B9E</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone ROOM_942_7353DFED</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone ROOM_943_3987C871</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone ROOM_944_DE1D41FC</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone ROOM_945_11F9D305</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone ROOM_946_6482163E</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone ROOM_947_F59F6FD8</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone ROOM_948_C1468E53</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone ROOM_949_5326F31A</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone ROOM_950_B16B944C</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone ROOM_951_72BF49CD</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">Cooling</td>
    <td align="right">4626.67677</td>
    <td align="right">5320.67828</td>
    <td align="right">0.37811</td>
    <td align="right">0.43482</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">29.16300</td>
    <td align="right">1.35613E-002</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">Heating</td>
    <td align="right">20935.29386</td>
    <td align="right">26169.11732</td>
    <td align="right">0.95074</td>
    <td align="right">1.18843</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">Cooling</td>
    <td align="right">8929.46948</td>
    <td align="right">10268.88990</td>
    <td align="right">0.72970</td>
    <td align="right">0.83916</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">29.69000</td>
    <td align="right">1.35622E-002</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">Heating</td>
    <td align="right">40164.77448</td>
    <td align="right">50205.96811</td>
    <td align="right">1.82374</td>
    <td align="right">2.27968</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">Cooling</td>
    <td align="right">9127.12225</td>
    <td align="right">10496.19059</td>
    <td align="right">0.74586</td>
    <td align="right">0.85773</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">29.69000</td>
    <td align="right">1.35622E-002</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">Heating</td>
    <td align="right">40822.29775</td>
    <td align="right">51027.87218</td>
    <td align="right">1.85360</td>
    <td align="right">2.31700</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">Cooling</td>
    <td align="right">9884.34594</td>
    <td align="right">11366.99783</td>
    <td align="right">0.80773</td>
    <td align="right">0.92889</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">29.76750</td>
    <td align="right">1.35623E-002</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">Heating</td>
    <td align="right">41425.12021</td>
    <td align="right">51781.40026</td>
    <td align="right">1.88097</td>
    <td align="right">2.35121</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">Cooling</td>
    <td align="right">8643.39150</td>
    <td align="right">9939.90022</td>
    <td align="right">0.70634</td>
    <td align="right">0.81230</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">25.67550</td>
    <td align="right">1.35551E-002</td>
    <td align="right">384.03795</td>
    <td align="right">27.33764</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">Heating</td>
    <td align="right">33029.82554</td>
    <td align="right">41287.28192</td>
    <td align="right">1.50002</td>
    <td align="right">1.87503</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">384.03795</td>
    <td align="right">27.33764</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">Cooling</td>
    <td align="right">16130.19715</td>
    <td align="right">18549.72673</td>
    <td align="right">1.31811</td>
    <td align="right">1.51582</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">25.41200</td>
    <td align="right">1.35546E-002</td>
    <td align="right">384.03795</td>
    <td align="right">27.33764</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">Heating</td>
    <td align="right">65831.04744</td>
    <td align="right">82288.80930</td>
    <td align="right">2.98919</td>
    <td align="right">3.73649</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">384.03795</td>
    <td align="right">27.33764</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">Cooling</td>
    <td align="right">16225.35610</td>
    <td align="right">18659.15952</td>
    <td align="right">1.32588</td>
    <td align="right">1.52476</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">25.41200</td>
    <td align="right">1.35546E-002</td>
    <td align="right">384.03795</td>
    <td align="right">27.33764</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">Heating</td>
    <td align="right">66945.59384</td>
    <td align="right">83681.99230</td>
    <td align="right">3.03980</td>
    <td align="right">3.79975</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">384.03795</td>
    <td align="right">27.33764</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">Cooling</td>
    <td align="right">23547.21344</td>
    <td align="right">27079.29546</td>
    <td align="right">1.92431</td>
    <td align="right">2.21295</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">28.82200</td>
    <td align="right">1.35607E-002</td>
    <td align="right">384.03795</td>
    <td align="right">27.33764</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">Heating</td>
    <td align="right">67937.94032</td>
    <td align="right">84922.42540</td>
    <td align="right">3.08486</td>
    <td align="right">3.85608</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">384.03795</td>
    <td align="right">27.33764</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">Cooling</td>
    <td align="right">2287.00590</td>
    <td align="right">2630.05678</td>
    <td align="right">0.18690</td>
    <td align="right">0.21493</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">29.31800</td>
    <td align="right">1.35616E-002</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">Heating</td>
    <td align="right">20942.14360</td>
    <td align="right">26177.67949</td>
    <td align="right">0.95105</td>
    <td align="right">1.18882</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">Cooling</td>
    <td align="right">6277.42618</td>
    <td align="right">7219.04010</td>
    <td align="right">0.51300</td>
    <td align="right">0.58995</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.69800</td>
    <td align="right">1.35605E-002</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">Heating</td>
    <td align="right">40163.90343</td>
    <td align="right">50204.87929</td>
    <td align="right">1.82370</td>
    <td align="right">2.27963</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">Cooling</td>
    <td align="right">6732.16456</td>
    <td align="right">7741.98924</td>
    <td align="right">0.55016</td>
    <td align="right">0.63269</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.69800</td>
    <td align="right">1.35605E-002</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">Heating</td>
    <td align="right">40817.03466</td>
    <td align="right">51021.29333</td>
    <td align="right">1.85336</td>
    <td align="right">2.31670</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">Cooling</td>
    <td align="right">9889.92434</td>
    <td align="right">11373.41300</td>
    <td align="right">0.80819</td>
    <td align="right">0.92942</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.00000</td>
    <td align="right">1.35628E-002</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">Heating</td>
    <td align="right">41411.98523</td>
    <td align="right">51764.98154</td>
    <td align="right">1.88037</td>
    <td align="right">2.35047</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">224.26658</td>
    <td align="right">15.96436</td>
    <td align="right">0.10356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">Cooling</td>
    <td align="right">11901.80208</td>
    <td align="right">13687.07239</td>
    <td align="right">0.97264</td>
    <td align="right">1.11853</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.04200</td>
    <td align="right">1.46595E-002</td>
    <td align="right">384.03806</td>
    <td align="right">27.33765</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">Heating</td>
    <td align="right">33042.53546</td>
    <td align="right">41303.16933</td>
    <td align="right">1.50060</td>
    <td align="right">1.87575</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">384.03806</td>
    <td align="right">27.33765</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">Cooling</td>
    <td align="right">21048.14901</td>
    <td align="right">24205.37136</td>
    <td align="right">1.72008</td>
    <td align="right">1.97810</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">28.82200</td>
    <td align="right">1.35607E-002</td>
    <td align="right">384.03806</td>
    <td align="right">27.33765</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">Heating</td>
    <td align="right">65829.05698</td>
    <td align="right">82286.32122</td>
    <td align="right">2.98910</td>
    <td align="right">3.73638</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">384.03806</td>
    <td align="right">27.33765</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">Cooling</td>
    <td align="right">21601.37937</td>
    <td align="right">24841.58627</td>
    <td align="right">1.76529</td>
    <td align="right">2.03009</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">28.82200</td>
    <td align="right">1.35607E-002</td>
    <td align="right">384.03806</td>
    <td align="right">27.33765</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">Heating</td>
    <td align="right">66933.77709</td>
    <td align="right">83667.22137</td>
    <td align="right">3.03927</td>
    <td align="right">3.79908</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">384.03806</td>
    <td align="right">27.33765</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">Cooling</td>
    <td align="right">23884.36113</td>
    <td align="right">27467.01530</td>
    <td align="right">1.95186</td>
    <td align="right">2.24464</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">28.82200</td>
    <td align="right">1.35607E-002</td>
    <td align="right">384.03806</td>
    <td align="right">27.33765</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">Heating</td>
    <td align="right">67931.36073</td>
    <td align="right">84914.20091</td>
