    <td align="right">3.08456</td>
    <td align="right">3.85571</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">384.03806</td>
    <td align="right">27.33765</td>
    <td align="right">0.17734</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">Cooling</td>
    <td align="right">4446.94632</td>
    <td align="right">5113.98827</td>
    <td align="right">0.36341</td>
    <td align="right">0.51839</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">29.81400</td>
    <td align="right">1.35624E-002</td>
    <td align="right">1122.59591</td>
    <td align="right">79.91170</td>
    <td align="right">0.51839</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">Heating</td>
    <td align="right">52111.32526</td>
    <td align="right">65139.15657</td>
    <td align="right">2.36686</td>
    <td align="right">2.95857</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">1122.59591</td>
    <td align="right">79.91170</td>
    <td align="right">0.51839</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">Cooling</td>
    <td align="right">20072.07810</td>
    <td align="right">23082.88982</td>
    <td align="right">1.64032</td>
    <td align="right">1.88637</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.69800</td>
    <td align="right">1.35605E-002</td>
    <td align="right">1122.59591</td>
    <td align="right">79.91170</td>
    <td align="right">0.51839</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">Heating</td>
    <td align="right">145178.46466</td>
    <td align="right">181473.08082</td>
    <td align="right">6.59267</td>
    <td align="right">8.24084</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">1122.59591</td>
    <td align="right">79.91170</td>
    <td align="right">0.51839</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">Cooling</td>
    <td align="right">22353.29343</td>
    <td align="right">25706.28745</td>
    <td align="right">1.82674</td>
    <td align="right">2.10076</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.69800</td>
    <td align="right">1.35605E-002</td>
    <td align="right">1122.59591</td>
    <td align="right">79.91170</td>
    <td align="right">0.51839</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">Heating</td>
    <td align="right">148306.43254</td>
    <td align="right">185383.04067</td>
    <td align="right">6.73472</td>
    <td align="right">8.41840</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">1122.59591</td>
    <td align="right">79.91170</td>
    <td align="right">0.51839</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">Cooling</td>
    <td align="right">33693.08753</td>
    <td align="right">38747.05066</td>
    <td align="right">2.75344</td>
    <td align="right">3.16646</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.69800</td>
    <td align="right">1.35605E-002</td>
    <td align="right">1122.59591</td>
    <td align="right">79.91170</td>
    <td align="right">0.51839</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">Heating</td>
    <td align="right">150614.77322</td>
    <td align="right">188268.46653</td>
    <td align="right">6.83954</td>
    <td align="right">8.54943</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">1122.59591</td>
    <td align="right">79.91170</td>
    <td align="right">0.51839</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">499536.22</td>
    <td align="right">26.53675</td>
    <td align="right">26.53675</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:50:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">3121598.48</td>
    <td align="right">70.97343</td>
    <td align="right">70.97343</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.18843</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.14380</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.35653</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.58975E-003</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.72817E-004</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.18843</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">39505.12263</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.72817E-004</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">823.00845</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.78175E-004</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">634.52876</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.27968</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.49629E-002</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.68390</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.04951E-003</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.67448E-003</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.27968</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">75789.46938</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.67448E-003</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1578.97883</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.10924E-003</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1217.14784</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.31700</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.37555E-002</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.69510</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.09943E-003</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.70190E-003</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.31700</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">77030.70866</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.70190E-003</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1604.84160</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.12740E-003</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1237.06686</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.35121</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.26822E-002</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.70536</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.14520E-003</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.72704E-003</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.35121</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">78168.68353</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.72704E-003</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1628.55274</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.14405E-003</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1255.32874</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.87503</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.15607</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.56251</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.46472E-003</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.37706E-003</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.87503</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">62328.04921</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.37706E-003</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1298.47324</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.12192E-004</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1001.11898</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.73649</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.83186E-002</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.12095</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.91885E-003</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.74454E-003</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.73649</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">124222.33016</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.74454E-003</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2588.01617</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.81807E-003</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1994.94815</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.79975</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.70147E-002</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.13993</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.96826E-003</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.79103E-003</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.79975</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">126326.33904</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.79103E-003</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2631.85583</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.84885E-003</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2028.71241</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.85608</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.58898E-002</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.15682</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.01226E-003</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.83241E-003</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.85608</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">128199.65664</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.83241E-003</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2670.88876</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.87626E-003</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2058.77466</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.18882</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.14375</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.35665</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.59027E-003</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.73103E-004</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.18882</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">39518.05455</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.73103E-004</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">823.27790</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.78364E-004</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">634.73628</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.27963</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.49646E-002</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.68389</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.04944E-003</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.67444E-003</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.27963</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">75787.82518</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.67444E-003</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1578.94457</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.10922E-003</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1217.12146</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.31670</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.37650E-002</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.69501</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.09903E-003</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.70168E-003</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.31670</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">77020.77356</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.70168E-003</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1604.63459</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.12725E-003</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1236.90743</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.35047</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.27052E-002</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.70514</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.14420E-003</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.72649E-003</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.35047</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">78143.88823</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.72649E-003</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1628.03609</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 11</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.14368E-003</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 11</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1254.93083</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.87575</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.15601</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.56272</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.46528E-003</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.37759E-003</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.87575</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">62352.04521</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.37759E-003</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1298.97322</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 12</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.12543E-004</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 12</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1001.50405</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.73638</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.83210E-002</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.12091</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.91876E-003</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.74446E-003</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.73638</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">124218.57250</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.74446E-003</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2587.93788</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.81802E-003</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1994.88785</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.79908</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.70283E-002</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.13973</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.96774E-003</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.79053E-003</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.79908</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">126304.03153</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.79053E-003</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2631.39102</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.84853E-003</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2028.35443</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.85571</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.58971E-002</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.15671</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.01197E-003</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.83214E-003</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.85571</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">128187.23591</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.83214E-003</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2670.62995</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 15</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.87608E-003</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 15</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2058.57534</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.95857</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.28913</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.88757</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.90643E-004</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.17261E-003</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.95857</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">98335.70885</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.17261E-003</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2048.55034</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 16</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.43917E-003</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 16</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1579.68668</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.24084</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10380</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.47225</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.20226E-003</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.05305E-003</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">8.24084</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">273970.62116</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.05305E-003</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">5707.82138</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 17</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.00943E-003</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 17</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4399.68089</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.41840</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10161</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.52552</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.24971E-003</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.18352E-003</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">8.41840</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">279875.93639</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.18352E-003</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">5830.86597</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 18</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.09581E-003</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 18</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4494.44318</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.54943</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10006</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.56483</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.28473E-003</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.27980E-003</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">8.54943</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">284233.85662</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.27980E-003</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">5921.66868</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 19</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.15956E-003</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 19</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4564.37456</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">21.29203</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">21.29203</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">70.97343</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">70.97343</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">26.53675</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">70.97343</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">70.97343</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">70.97343</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">28.42179</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.22000</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.13043</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">1.36063E-002</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">2525041.14620</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">9.01886E-002</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">70.97343</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">936479.54487</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.06904E-002</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">11780.13863</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">70.97343</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">9.01886E-002</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">5.27994E-006</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.06904E-002</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">2.30151E-005</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">9.01886E-002</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">10.82263</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">7.22000</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">0.55000</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 2</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">9.01886E-002</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 2</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">23042.03570</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">9.01886E-002</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">2525041.14620</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">0.12750</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.12750</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">15.30005</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">29.40000</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">23.80000</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 3</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.12750</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 3</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">32574.72049</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">0.12750</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">31333.46513</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">82.80932</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">185603.33124</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">8.28093</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
    <td align="right">18560.33312</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.10735</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">12.88235</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">82.00000</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">71.00000</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.10735</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">27427.29812</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4858966.81169</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.10735</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.00711E-004</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.20853E-002</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHW PUMP1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.00711E-004</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHW PUMP1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">4.28825</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.00711E-004</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">23396.51</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">44882.62</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">45617.53</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">46291.30</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">36913.37</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">73564.66</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">74810.40</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">75919.55</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">23404.17</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">44881.65</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">45611.65</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">46276.62</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">36927.58</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">73562.43</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">74797.19</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">75912.20</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">58241.91</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">162246.43</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">165742.85</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">168323.08</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">582913.13</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">2155142.06</td>
    <td align="right">1412413.88</td>
    <td align="right">742728.18</td>
    <td align="right">0.66</td>
    <td align="right">260803.53</td>
    <td align="right">2645.21</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">6.14</td>
    <td align="right">20.85</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.3908817171E-002</td>
    <td align="right">8.0835601607E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4878823117E-002</td>
    <td align="right">3.2416547570E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.0427550115E-002</td>
    <td align="right">6.0789027973E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8244621791E-002</td>
    <td align="right">1.8891949006E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.9729569348E-002</td>
    <td align="right">5.9635520122E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8098379132E-002</td>
    <td align="right">1.8657746010E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.0946413694E-002</td>
    <td align="right">5.9716587814E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8363828886E-002</td>
    <td align="right">1.8869678987E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.0445025339E-002</td>
    <td align="right">4.2743609562E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9699644865E-002</td>
    <td align="right">3.0703728912E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7725571651E-003</td>
    <td align="right">7.9334801809E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4367347028E-002</td>
    <td align="right">1.7904251848E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.8849120512E-003</td>
    <td align="right">7.7879608487E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4325671534E-002</td>
    <td align="right">1.7453327122E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3447232580E-003</td>
    <td align="right">1.2516557576E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4975473817E-002</td>
    <td align="right">1.8370172060E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.8218817858E-004</td>
    <td align="right">7.0580103764E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6445547204E-002</td>
    <td align="right">2.7192382367E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1105324249E-003</td>
    <td align="right">1.2078217635E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0112776829E-002</td>
    <td align="right">1.4308805017E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.0336438515E-003</td>
    <td align="right">1.1673901890E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0043013035E-002</td>
    <td align="right">1.4060529673E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.8160751923E-002</td>
    <td align="right">5.5333408552E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7968746569E-002</td>
    <td align="right">1.7958574471E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.4069850848E-003</td>
    <td align="right">9.2784884325E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7696185887E-002</td>
    <td align="right">2.9477138570E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.3721114244E-003</td>
    <td align="right">1.3211994737E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1070613089E-002</td>
    <td align="right">1.4416977070E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.0613420189E-003</td>
    <td align="right">1.2358366791E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1050224235E-002</td>
    <td align="right">1.4104783375E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.1310959155E-003</td>
    <td align="right">8.3799029719E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4867916885E-002</td>
    <td align="right">1.7627485765E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.6045725709E-003</td>
    <td align="right">1.3571259311E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6045944600E-002</td>
    <td align="right">3.2094072395E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.0148673475E-004</td>
    <td align="right">9.5618427008E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.5452063881E-003</td>
    <td align="right">1.0992982347E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1213142881E-003</td>
    <td align="right">1.1754298455E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.5236949561E-003</td>
    <td align="right">1.0768303678E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1202937961E-003</td>
    <td align="right">1.1484683912E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0959045345E-002</td>
    <td align="right">1.1327567237E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:39:19</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">    18826.94</td>
    <td align="right">     2087.22</td>
    <td align="right">        0.00</td>
    <td align="right">     2653.16</td>
    <td align="right">     3483.39</td>
    <td align="right">    27051.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:39:19</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">     8753.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">     8664.00</td>
    <td align="right">       96.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">     8653.00</td>
    <td align="right">      107.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">     8600.50</td>
    <td align="right">      159.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">     8750.33</td>
    <td align="right">        9.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">     8660.17</td>
    <td align="right">       99.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">     8648.00</td>
    <td align="right">      112.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">     8527.83</td>
    <td align="right">      229.67</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">     8723.67</td>
    <td align="right">       36.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">     8713.50</td>
    <td align="right">       46.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">     8606.67</td>
    <td align="right">      153.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">     8722.50</td>
    <td align="right">       37.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">     8659.17</td>
    <td align="right">      100.17</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">     8649.33</td>
    <td align="right">      109.17</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">     8528.33</td>
    <td align="right">      229.00</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">     8744.83</td>
    <td align="right">       15.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">     8736.83</td>
    <td align="right">       23.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">     8695.83</td>
    <td align="right">       64.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8527.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">      229.67</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8677.88</td>
    <td align="right">       81.76</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   173557.50</td>
    <td align="right">     1635.17</td>
    <td align="right">        7.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">    35696.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">    35687.53</td>
    <td align="right">        8.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">    35686.99</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">    35684.87</td>
    <td align="right">       11.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">    61126.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">    61112.85</td>
    <td align="right">       14.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">    61111.02</td>
    <td align="right">       15.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">    61103.73</td>
    <td align="right">       23.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">    35696.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">    35688.59</td>
    <td align="right">        7.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">    35687.79</td>
    <td align="right">        8.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">    35685.66</td>
    <td align="right">       10.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">    61126.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">    61112.41</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">    61107.85</td>
    <td align="right">       19.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">    61103.75</td>
    <td align="right">       23.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">   178682.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">   178645.27</td>
    <td align="right">       37.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">   178637.28</td>
    <td align="right">       45.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">   178621.30</td>
    <td align="right">       61.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">    35684.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   178682.57</td>
    <td align="right">       61.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    74450.30</td>
    <td align="right">       15.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">  1489006.04</td>
    <td align="right">      310.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">     4160.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">     4154.50</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">     4154.17</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">     4152.83</td>
    <td align="right">        7.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">     4160.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">     4154.83</td>
    <td align="right">        5.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">     4154.17</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">     4151.50</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">     4160.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">     4155.17</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">     4154.67</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">     4153.33</td>
    <td align="right">        6.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">     4160.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">     4154.67</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">     4153.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">     4151.50</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">     4160.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">     4155.33</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">     4154.33</td>
    <td align="right">        5.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">     4152.33</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     4151.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     4160.00</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     4155.32</td>
    <td align="right">        4.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    83106.33</td>
    <td align="right">       93.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">     8084.33</td>
    <td align="right">      675.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">     7851.83</td>
    <td align="right">      908.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">     7835.33</td>
    <td align="right">      924.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">     7799.00</td>
    <td align="right">      961.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">     8092.50</td>
    <td align="right">      667.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">     7847.17</td>
    <td align="right">      912.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">     7829.67</td>
    <td align="right">      930.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">     7751.17</td>
    <td align="right">     1008.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">     8162.50</td>
    <td align="right">      597.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">     7906.00</td>
    <td align="right">      854.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">     7880.33</td>
    <td align="right">      879.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">     7801.67</td>
    <td align="right">      958.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">     8097.83</td>
    <td align="right">      662.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">     7844.67</td>
    <td align="right">      915.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">     7828.67</td>
    <td align="right">      931.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">     7754.50</td>
    <td align="right">     1005.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">     8301.83</td>
    <td align="right">      458.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">     7933.33</td>
    <td align="right">      826.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">     7895.50</td>
    <td align="right">      864.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">     7805.83</td>
    <td align="right">      954.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     7751.17</td>
    <td align="right">      458.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8301.83</td>
    <td align="right">     1008.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7915.18</td>
    <td align="right">      844.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   158303.67</td>
    <td align="right">    16896.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">    31789.56</td>
    <td align="right">     3906.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">    31747.52</td>
    <td align="right">     3948.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">    31728.63</td>
    <td align="right">     3967.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">    31659.72</td>
    <td align="right">     4036.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">    54676.65</td>
    <td align="right">     6450.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">    54670.73</td>
    <td align="right">     6456.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">    54565.02</td>
    <td align="right">     6561.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">    54262.03</td>
    <td align="right">     6864.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">    32012.53</td>
    <td align="right">     3683.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">    31975.55</td>
    <td align="right">     3720.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">    31919.67</td>
    <td align="right">     3776.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">    31662.91</td>
    <td align="right">     4033.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">    54507.63</td>
    <td align="right">     6619.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">    54435.19</td>
    <td align="right">     6691.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">    54414.23</td>
    <td align="right">     6712.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">    54263.87</td>
    <td align="right">     6863.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">   159105.53</td>
    <td align="right">    19577.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">   160131.06</td>
    <td align="right">    18551.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">   159550.37</td>
    <td align="right">    19132.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">   157972.12</td>
    <td align="right">    20710.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">    31659.72</td>
    <td align="right">     3683.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   160131.06</td>
    <td align="right">    20710.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    66352.53</td>
    <td align="right">     8113.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">  1327050.53</td>
    <td align="right">   162266.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">     3764.17</td>
    <td align="right">      395.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">     3716.50</td>
    <td align="right">      443.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">     3710.67</td>
    <td align="right">      449.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">     3700.83</td>
    <td align="right">      459.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">     3777.50</td>
    <td align="right">      382.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">     3730.33</td>
    <td align="right">      429.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">     3721.00</td>
    <td align="right">      439.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">     3699.83</td>
    <td align="right">      460.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">     3789.50</td>
    <td align="right">      370.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">     3741.67</td>
    <td align="right">      418.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">     3731.33</td>
    <td align="right">      428.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">     3701.50</td>
    <td align="right">      458.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">     3765.33</td>
    <td align="right">      394.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">     3717.17</td>
    <td align="right">      442.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">     3713.50</td>
    <td align="right">      446.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">     3699.83</td>
    <td align="right">      460.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">     3781.83</td>
    <td align="right">      378.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">     3741.17</td>
    <td align="right">      418.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">     3724.17</td>
    <td align="right">      435.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">     3691.33</td>
    <td align="right">      468.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     3691.33</td>
    <td align="right">      370.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     3789.50</td>
    <td align="right">      468.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     3730.96</td>
    <td align="right">      429.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    74619.17</td>
    <td align="right">     8580.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   175200.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">     3855.50</td>
    <td align="right">10-JUN-15:30</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">     3857.33</td>
    <td align="right">10-JUN-17:20</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">     3856.67</td>
    <td align="right">10-JUN-16:40</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">     3855.50</td>
    <td align="right">10-JUN-15:30</td>
    <td align="right">        9.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     3855.50</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        9.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7779.25</td>
    <td align="right">-</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   155585.00</td>
    <td align="right">-</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">        6.80</td>
    <td align="right">       79.36</td>
    <td align="right">        6.80</td>
    <td align="right">        6.94</td>
    <td align="right">        6.18</td>
    <td align="right">        3.85</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">        1.03</td>
    <td align="right">        4.94</td>
    <td align="right">        0.77</td>
    <td align="right">        2.19</td>
    <td align="right">        2.47</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">        2.04</td>
    <td align="right">        8.20</td>
    <td align="right">        1.71</td>
    <td align="right">        2.07</td>
    <td align="right">        2.33</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">       11.31</td>
    <td align="right">       94.98</td>
    <td align="right">       10.58</td>
    <td align="right">        1.98</td>
    <td align="right">        2.24</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">        1.35</td>
    <td align="right">       27.63</td>
    <td align="right">        1.31</td>
    <td align="right">        6.51</td>
    <td align="right">        9.69</td>
    <td align="right">        3.52</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">        1.72</td>
    <td align="right">        9.17</td>
    <td align="right">        0.78</td>
    <td align="right">        2.47</td>
    <td align="right">        4.72</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">        2.37</td>
    <td align="right">       11.55</td>
    <td align="right">        1.25</td>
    <td align="right">        2.34</td>
    <td align="right">        4.56</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">       25.64</td>
    <td align="right">      280.92</td>
    <td align="right">       21.53</td>
    <td align="right">        2.18</td>
    <td align="right">        4.14</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.30</td>
    <td align="right">        6.58</td>
    <td align="right">        4.08</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">        0.21</td>
    <td align="right">        1.32</td>
    <td align="right">        0.16</td>
    <td align="right">        2.42</td>
    <td align="right">        3.06</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">        0.66</td>
    <td align="right">        2.48</td>
    <td align="right">        0.54</td>
    <td align="right">        2.28</td>
    <td align="right">        2.99</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">        8.35</td>
    <td align="right">       67.44</td>
    <td align="right">        7.69</td>
    <td align="right">        2.01</td>
    <td align="right">        2.27</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">        2.15</td>
    <td align="right">       45.93</td>
    <td align="right">        2.15</td>
    <td align="right">        7.51</td>
    <td align="right">       12.08</td>
    <td align="right">        4.38</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">        1.61</td>
    <td align="right">       10.21</td>
    <td align="right">        1.44</td>
    <td align="right">        2.67</td>
    <td align="right">        5.54</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">        3.09</td>
    <td align="right">       15.87</td>
    <td align="right">        2.84</td>
    <td align="right">        2.51</td>
    <td align="right">        5.30</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">       24.59</td>
    <td align="right">      266.62</td>
    <td align="right">       21.80</td>
    <td align="right">        2.23</td>
    <td align="right">        4.27</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.82</td>
    <td align="right">       74.81</td>
    <td align="right">        9.36</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">        0.47</td>
    <td align="right">       20.65</td>
    <td align="right">        0.43</td>
    <td align="right">        5.22</td>
    <td align="right">       25.53</td>
    <td align="right">        2.94</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">        1.48</td>
    <td align="right">       46.82</td>
    <td align="right">        1.37</td>
    <td align="right">        4.88</td>
    <td align="right">       24.25</td>
    <td align="right">        2.77</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">        8.39</td>
    <td align="right">      335.56</td>
    <td align="right">        8.03</td>
    <td align="right">        4.49</td>
    <td align="right">       21.51</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.98</td>
    <td align="right">        2.24</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       25.64</td>
    <td align="right">      335.56</td>
    <td align="right">       21.80</td>
    <td align="right">       15.82</td>
    <td align="right">       74.81</td>
    <td align="right">        9.36</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        5.16</td>
    <td align="right">       66.48</td>
    <td align="right">        4.56</td>
    <td align="right">        4.30</td>
    <td align="right">       11.23</td>
    <td align="right">        2.46</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      103.28</td>
    <td align="right">     1329.66</td>
    <td align="right">       91.18</td>
    <td align="right">       86.01</td>
    <td align="right">      224.53</td>
    <td align="right">       49.21</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:39:19</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      30.00</td>
    <td align="right">       9.30</td>
    <td align="right">      22.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">      26.00</td>
    <td align="right">       9.30</td>
    <td align="right">      21.60</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">      28.10</td>
    <td align="right">       9.30</td>
    <td align="right">   69300.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">      28.10</td>
    <td align="right">       9.30</td>
    <td align="right">      23.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -23.70</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.90</td>
    <td align="right">     260.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">      -5.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -5.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">      12.90</td>
    <td align="right">     260.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">     -23.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -30.50</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       3.90</td>
    <td align="right">     260.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">      29.40</td>
    <td align="right">       9.70</td>
    <td align="right">      22.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.80</td>
    <td align="right">     228.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L HEATING DESIGN DAY 99.6% CONDNS DB</td>
    <td align="right">     -22.80</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.60</td>
    <td align="right">     294.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">      22.00</td>
    <td align="right">          15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">      64.00</td>
    <td align="right">          37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">      60.00</td>
    <td align="right">          41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">     209.17</td>
    <td align="right">         130</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     202.83</td>
    <td align="right">         129</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">     108.00</td>
    <td align="right">          73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">      98.00</td>
    <td align="right">          67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">     126.00</td>
    <td align="right">          86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">      86.00</td>
    <td align="right">          54</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">     168.00</td>
    <td align="right">         109</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">     254.00</td>
    <td align="right">         151</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">      93.17</td>
    <td align="right">          58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:39:19</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      84.55</td>
    <td align="right">      50.73</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     134.68</td>
    <td align="right">      80.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE4</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">     224.27</td>
    <td align="right">     224.27</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     224.27</td>
    <td align="right">     224.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      84.55</td>
    <td align="right">      50.73</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     134.68</td>
    <td align="right">      80.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">     224.27</td>
    <td align="right">     224.27</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     224.27</td>
    <td align="right">     224.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      84.55</td>
    <td align="right">      50.73</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     134.68</td>
    <td align="right">      80.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">     224.27</td>
    <td align="right">     224.27</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     224.27</td>
    <td align="right">     224.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      84.55</td>
    <td align="right">      50.73</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     134.68</td>
    <td align="right">      80.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">     224.27</td>
    <td align="right">     224.27</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     224.27</td>
    <td align="right">     224.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     162.64</td>
    <td align="right">      97.59</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     212.77</td>
    <td align="right">     127.66</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE4</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">     384.04</td>
    <td align="right">     384.04</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     384.04</td>
    <td align="right">     384.04</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     162.64</td>
    <td align="right">      97.59</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     212.77</td>
    <td align="right">     127.66</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">     384.04</td>
    <td align="right">     384.04</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     384.04</td>
    <td align="right">     384.04</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     162.64</td>
    <td align="right">      97.59</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     212.77</td>
    <td align="right">     127.66</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">     384.04</td>
    <td align="right">     384.04</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     384.04</td>
    <td align="right">     384.04</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     162.64</td>
    <td align="right">      97.59</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     212.77</td>
    <td align="right">     127.66</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">     384.04</td>
    <td align="right">     384.04</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     384.04</td>
    <td align="right">     384.04</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      84.55</td>
    <td align="right">      50.73</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     134.68</td>
    <td align="right">      80.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3..FACE4</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">     224.27</td>
    <td align="right">     224.27</td>
    <td align="right">     315.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     224.27</td>
    <td align="right">     224.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      84.55</td>
    <td align="right">      50.73</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     134.68</td>
    <td align="right">      80.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">     224.27</td>
    <td align="right">     224.27</td>
    <td align="right">     315.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     224.27</td>
    <td align="right">     224.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      84.55</td>
    <td align="right">      50.73</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     134.68</td>
    <td align="right">      80.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">     224.27</td>
    <td align="right">     224.27</td>
    <td align="right">     315.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     224.27</td>
    <td align="right">     224.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      84.55</td>
    <td align="right">      50.73</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     134.68</td>
    <td align="right">      80.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">     224.27</td>
    <td align="right">     224.27</td>
    <td align="right">     315.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     224.27</td>
    <td align="right">     224.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     162.64</td>
    <td align="right">      97.59</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     212.77</td>
    <td align="right">     127.66</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC..FACE4</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">     384.04</td>
    <td align="right">     384.04</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     384.04</td>
    <td align="right">     384.04</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     162.64</td>
    <td align="right">      97.59</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     212.77</td>
    <td align="right">     127.66</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">     384.04</td>
    <td align="right">     384.04</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     384.04</td>
    <td align="right">     384.04</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     162.64</td>
    <td align="right">      97.59</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     212.77</td>
    <td align="right">     127.66</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">     384.04</td>
    <td align="right">     384.04</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     384.04</td>
    <td align="right">     384.04</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      35.44</td>
    <td align="right">      21.27</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     162.64</td>
    <td align="right">      97.59</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     212.77</td>
    <td align="right">     127.66</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">     384.04</td>
    <td align="right">     384.04</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     384.04</td>
    <td align="right">     384.04</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     162.64</td>
    <td align="right">      97.59</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      84.55</td>
    <td align="right">      50.73</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     162.64</td>
    <td align="right">      97.59</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      84.55</td>
    <td align="right">      50.73</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53..FACE5</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">    1122.60</td>
    <td align="right">    1122.60</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">    1122.60</td>
    <td align="right">    1122.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     162.64</td>
    <td align="right">      97.59</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      84.55</td>
    <td align="right">      50.73</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     162.64</td>
    <td align="right">      97.59</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      84.55</td>
    <td align="right">      50.73</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">    1122.60</td>
    <td align="right">    1122.60</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">    1122.60</td>
    <td align="right">    1122.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     162.64</td>
    <td align="right">      97.59</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      84.55</td>
    <td align="right">      50.73</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     162.64</td>
    <td align="right">      97.59</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      84.55</td>
    <td align="right">      50.73</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">    1122.60</td>
    <td align="right">    1122.60</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">    1122.60</td>
    <td align="right">    1122.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     162.64</td>
    <td align="right">      97.59</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      84.55</td>
    <td align="right">      50.73</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">     162.64</td>
    <td align="right">      97.59</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.443</td>
    <td align="right">      0.474</td>
    <td align="right">      84.55</td>
    <td align="right">      50.73</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">    1122.60</td>
    <td align="right">    1122.60</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1980 2005 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">    1122.60</td>
    <td align="right">    1122.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE0_GLZ0</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE0_GLZ1</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE0_GLZ2</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE0_GLZ3</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE0_GLZ4</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE0_GLZ5</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE0_GLZ6</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE0_GLZ7</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE1_GLZ0</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE1</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE1_GLZ1</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE1</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE1_GLZ2</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE1</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE2_GLZ0</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE2</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE2_GLZ1</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE2</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE2_GLZ2</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE2</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE5_GLZ0</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE5_GLZ1</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE5_GLZ10</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE5_GLZ11</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE5_GLZ12</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE5_GLZ2</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE5_GLZ3</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE5_GLZ4</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE5_GLZ5</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE5_GLZ6</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE5_GLZ7</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE5_GLZ8</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515..FACE5_GLZ9</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_932_338E0515..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE1_GLZ0</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE1_GLZ1</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE1_GLZ2</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE1_GLZ3</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE1_GLZ4</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE1_GLZ5</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE1_GLZ6</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE1_GLZ7</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE2_GLZ0</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE2</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE2_GLZ1</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE2</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE2_GLZ2</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE2</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE3_GLZ0</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE3</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE3_GLZ1</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE3</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE3_GLZ2</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE3</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE5_GLZ0</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE5_GLZ1</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE5_GLZ10</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE5_GLZ11</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE5_GLZ12</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE5_GLZ2</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE5_GLZ3</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE5_GLZ4</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE5_GLZ5</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE5_GLZ6</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE5_GLZ7</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE5_GLZ8</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F..FACE5_GLZ9</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_933_0D837C4F..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE1_GLZ0</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE1_GLZ1</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE1_GLZ2</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE1_GLZ3</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE1_GLZ4</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE1_GLZ5</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE1_GLZ6</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE1_GLZ7</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE2_GLZ0</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE2</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE2_GLZ1</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE2</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE2_GLZ2</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE2</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE3_GLZ0</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE3</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE3_GLZ1</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE3</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE3_GLZ2</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE3</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE5_GLZ0</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE5_GLZ1</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE5_GLZ10</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE5_GLZ11</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE5_GLZ12</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE5_GLZ2</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE5_GLZ3</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE5_GLZ4</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE5_GLZ5</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE5_GLZ6</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE5_GLZ7</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE5_GLZ8</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C..FACE5_GLZ9</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_934_C6C3BD1C..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE1_GLZ0</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE1_GLZ1</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE1_GLZ2</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE1_GLZ3</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE1_GLZ4</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE1_GLZ5</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE1_GLZ6</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE1_GLZ7</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE2_GLZ0</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE2</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE2_GLZ1</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE2</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE2_GLZ2</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE2</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE3_GLZ0</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE3</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE3_GLZ1</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE3</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE3_GLZ2</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE3</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE5_GLZ0</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE5_GLZ1</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE5_GLZ10</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE5_GLZ11</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE5_GLZ12</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE5_GLZ2</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE5_GLZ3</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE5_GLZ4</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE5_GLZ5</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE5_GLZ6</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE5_GLZ7</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE5_GLZ8</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E..FACE5_GLZ9</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_935_05B5103E..FACE5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE0_GLZ0</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE0</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE0_GLZ1</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE0</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE0_GLZ2</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE0</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE1_GLZ0</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.34</td>
    <td align="right">       4.34</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE1_GLZ1</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.34</td>
    <td align="right">       4.34</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE1_GLZ10</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.34</td>
    <td align="right">       4.34</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE1_GLZ11</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.34</td>
    <td align="right">       4.34</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE1_GLZ12</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.34</td>
    <td align="right">       4.34</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE1_GLZ13</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.34</td>
    <td align="right">       4.34</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE1_GLZ14</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.34</td>
    <td align="right">       4.34</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE1_GLZ2</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.34</td>
    <td align="right">       4.34</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE1_GLZ3</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.34</td>
    <td align="right">       4.34</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE1_GLZ4</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.34</td>
    <td align="right">       4.34</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE1_GLZ5</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.34</td>
    <td align="right">       4.34</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE1_GLZ6</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.34</td>
    <td align="right">       4.34</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE1_GLZ7</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.34</td>
    <td align="right">       4.34</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE1_GLZ8</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.34</td>
    <td align="right">       4.34</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE1_GLZ9</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.34</td>
    <td align="right">       4.34</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE2_GLZ0</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE2</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE2_GLZ1</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE2</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE2_GLZ2</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.73</td>
    <td align="right">       4.73</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE2</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE5_GLZ0</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.26</td>
    <td align="right">       4.26</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE5_GLZ1</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.26</td>
    <td align="right">       4.26</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE5_GLZ10</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.26</td>
    <td align="right">       4.26</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE5_GLZ11</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.26</td>
    <td align="right">       4.26</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE5_GLZ12</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.26</td>
    <td align="right">       4.26</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE5_GLZ13</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.26</td>
    <td align="right">       4.26</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE5_GLZ14</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.26</td>
    <td align="right">       4.26</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE5_GLZ15</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.26</td>
    <td align="right">       4.26</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE5_GLZ16</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.26</td>
    <td align="right">       4.26</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE5_GLZ17</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.26</td>
    <td align="right">       4.26</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE5_GLZ18</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.26</td>
    <td align="right">       4.26</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE5_GLZ19</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.26</td>
    <td align="right">       4.26</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE5_GLZ2</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.26</td>
    <td align="right">       4.26</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE5_GLZ3</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.26</td>
    <td align="right">       4.26</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE5_GLZ4</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.26</td>
    <td align="right">       4.26</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE5_GLZ5</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.26</td>
    <td align="right">       4.26</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE5_GLZ6</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.26</td>
    <td align="right">       4.26</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE5_GLZ7</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.26</td>
    <td align="right">       4.26</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE5_GLZ8</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.26</td>
    <td align="right">       4.26</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA..FACE5_GLZ9</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.26</td>
    <td align="right">       4.26</td>
    <td align="right">      2.964</td>
    <td align="right">      0.401</td>
    <td align="right">      0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_936_139A04AA..FACE5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117..FACE1_GLZ0</td>
    <td align="right">DOUBLE GLAZING 2.96</td>
