    <td align="right">       0.22</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE1_GLZ9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.22</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE2_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE2_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE2_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE2_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE2_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE2_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE2_GLZ6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE2_GLZ7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE3_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE3_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE3_GLZ10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE3_GLZ11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE3_GLZ12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE3_GLZ13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE3_GLZ14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE3_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE3_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE3_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE3_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE3_GLZ6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE3_GLZ7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE3_GLZ8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE3_GLZ9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE4_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.41</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE4_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.41</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE4_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.41</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE4_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.41</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE4_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.41</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE4_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.41</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE4_GLZ6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.41</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C..FACE4_GLZ7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.41</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE1_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE1_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE1_GLZ10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE1_GLZ11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE1_GLZ12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE1_GLZ13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE1_GLZ14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.74</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE1_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE1_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE1_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE1_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE1_GLZ6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE1_GLZ7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE1_GLZ8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE1_GLZ9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE2_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE2_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE2_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE2_GLZ3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE2_GLZ4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE2_GLZ5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE2_GLZ6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE2_GLZ7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE3_GLZ0</td>
    <td align="right">       1.00</td>
    <td align="right">       0.48</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE3_GLZ1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.61</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE3_GLZ10</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE3_GLZ11</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE3_GLZ12</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE3_GLZ13</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE3_GLZ14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE3_GLZ2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE3_GLZ3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE3_GLZ4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE3_GLZ5</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE3_GLZ6</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE3_GLZ7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE3_GLZ8</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE3_GLZ9</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE4_GLZ0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.80</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE4_GLZ1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE4_GLZ2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE4_GLZ3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE4_GLZ4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE4_GLZ5</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE4_GLZ6</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD..FACE4_GLZ7</td>
    <td align="right">       0.63</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.60</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:39:19</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">ROOM_932_338E0515_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     224.27</td>
    <td align="right">    1498.81</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      15.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">ROOM_939_EBB2D073_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     384.04</td>
    <td align="right">    2566.58</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      27.11</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">ROOM_933_0D837C4F_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     224.27</td>
    <td align="right">    1498.81</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      15.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">ROOM_935_05B5103E_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     224.27</td>
    <td align="right">    1498.81</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      15.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">ROOM_937_652F0117_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     384.04</td>
    <td align="right">    2566.58</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      27.11</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">ROOM_934_C6C3BD1C_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     224.27</td>
    <td align="right">    1498.81</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      15.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">ROOM_947_F59F6FD8_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     384.04</td>
    <td align="right">    2566.58</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      27.11</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">ROOM_936_139A04AA_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     384.04</td>
    <td align="right">    2566.58</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      27.11</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">ROOM_938_73125B5B_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     384.04</td>
    <td align="right">    2566.58</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      27.11</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">ROOM_950_B16B944C_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">    1122.60</td>
    <td align="right">    7502.48</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      79.24</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">ROOM_942_7353DFED_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     224.27</td>
    <td align="right">    1498.81</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      15.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">ROOM_941_7FD53B9E_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     224.27</td>
    <td align="right">    1498.81</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      15.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">ROOM_940_E91F38F3_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     224.27</td>
    <td align="right">    1498.81</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      15.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">ROOM_943_3987C871_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     224.27</td>
    <td align="right">    1498.81</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      15.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">ROOM_944_DE1D41FC_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     384.04</td>
    <td align="right">    2566.58</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      27.11</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">ROOM_945_11F9D305_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     384.04</td>
    <td align="right">    2566.58</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      27.11</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">ROOM_946_6482163E_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">     384.04</td>
    <td align="right">    2566.58</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      27.11</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">ROOM_948_C1468E53_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">    1122.60</td>
    <td align="right">    7502.48</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      79.24</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">ROOM_949_5326F31A_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">    1122.60</td>
    <td align="right">    7502.48</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      79.24</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">ROOM_951_72BF49CD_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     6.6832</td>
    <td align="right">    1122.60</td>
    <td align="right">    7502.48</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">      56.27</td>
    <td align="right">     168.00</td>
    <td align="right">      56.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      79.24</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6.6832</td>
    <td align="right">    9356.82</td>
    <td align="right">   62533.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     660.50</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:39:19</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 2525041.15</td>
    <td align="right">       5.50</td>
    <td align="right"> 2534840.47</td>
    <td align="right">       5.50</td>
    <td align="right">       6.14</td>
    <td align="right">      20.85</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right"> 2387311.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right"> 4858966.81</td>
    <td align="right">       0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right"> 2525041.15</td>
    <td align="right"> 2155142.06</td>
    <td align="right"> 1412413.88</td>
    <td align="right">  742728.18</td>
    <td align="right">       0.66</td>
    <td align="right">-</td>
    <td align="right">  260803.53</td>
    <td align="right">    2645.21</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type #1</td>
    <td align="right">Standard Rated Net Cooling Capacity [W] #2</td>
    <td align="right">Standard Rated Net COP [W/W] #2</td>
    <td align="right">EER [Btu/W-h] #2</td>
    <td align="right">SEER User [Btu/W-h] #2,3</td>
    <td align="right">SEER Standard [Btu/W-h] #2,3</td>
    <td align="right">IEER [Btu/W-h] #2</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type #1</td>
    <td align="right">Standard Rated Net Cooling Capacity [W] #2</td>
    <td align="right">Standard Rated Net COP [W/W] #2,4</td>
    <td align="right">EER [Btu/W-h] #2,4</td>
    <td align="right">SEER User [Btu/W-h] #2,3</td>
    <td align="right">SEER Standard [Btu/W-h] #2,3</td>
    <td align="right">IEER [Btu/W-h] #2</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils [ HSPF2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils [ HSPF2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   39505.12</td>
    <td align="right">   23396.51</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   75789.47</td>
    <td align="right">   44882.62</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   77030.71</td>
    <td align="right">   45617.53</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   78168.68</td>
    <td align="right">   46291.30</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   62328.05</td>
    <td align="right">   36913.37</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  124222.33</td>
    <td align="right">   73564.66</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  126326.34</td>
    <td align="right">   74810.40</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  128199.66</td>
    <td align="right">   75919.55</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   39518.05</td>
    <td align="right">   23404.17</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   75787.83</td>
    <td align="right">   44881.65</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   77020.77</td>
    <td align="right">   45611.65</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   78143.89</td>
    <td align="right">   46276.62</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   62352.05</td>
    <td align="right">   36927.58</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  124218.57</td>
    <td align="right">   73562.43</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  126304.03</td>
    <td align="right">   74797.19</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  128187.24</td>
    <td align="right">   75912.20</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   98335.71</td>
    <td align="right">   58241.91</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  273970.62</td>
    <td align="right">  162246.43</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  279875.94</td>
    <td align="right">  165742.85</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  284233.86</td>
    <td align="right">  168323.08</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  936479.54</td>
    <td align="right">  582913.13</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">     500.00</td>
    <td align="right">      70.97</td>
    <td align="right">   58704.24</td>
    <td align="right">     827.13</td>
    <td align="right">       1.00</td>
    <td align="right">       1.21</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.93</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 2</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179352.00</td>
    <td align="right">   0.090189</td>
    <td align="right">   23042.04</td>
    <td align="right">  255487.18</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 3</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179352.00</td>
    <td align="right">   0.127500</td>
    <td align="right">   32574.72</td>
    <td align="right">  255487.18</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179352.00</td>
    <td align="right">   0.107353</td>
    <td align="right">   27427.30</td>
    <td align="right">  255487.18</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">SHW PUMP1</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000101</td>
    <td align="right">       4.29</td>
    <td align="right">   42579.77</td>
    <td align="right">       0.90</td>
    <td align="right">Water Systems</td>
    <td align="right">Yes</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW SUPPLY INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.00</td>
    <td align="right"> 1000000.00</td>
    <td align="right">       1.00</td>
    <td align="right">  868585.86</td>
    <td align="right">       0.96</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 2525041.15</td>
    <td align="right">       5.50</td>
    <td align="right"> 2525041.15</td>
    <td align="right">       5.50</td>
    <td align="right">       6.14</td>
    <td align="right">       6.11</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">      29.40</td>
    <td align="right">       6.67</td>
    <td align="right">      29.40</td>
    <td align="right">       6.67</td>
    <td align="right">-99988800.10</td>
    <td align="right">-99575804.23</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP SUPPLY BRANCH 1</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP DEMAND BRANCH 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right"> 4858966.81</td>
    <td align="right">       0.80</td>
    <td align="right"> 4858966.81</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP SUPPLY BRANCH 1</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">WATER</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   31333.47</td>
    <td align="right">      25.60</td>
    <td align="right">       0.13</td>
    <td align="right">      29.50</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP SUPPLY BRANCH 1</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.11</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">       0.17</td>
    <td align="right">       0.10</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   26169.12</td>
    <td align="right">    5320.68</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">       0.17</td>
    <td align="right">       0.10</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   50205.97</td>
    <td align="right">   10268.89</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">       0.17</td>
    <td align="right">       0.10</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   51027.87</td>
    <td align="right">   10496.19</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">       0.17</td>
    <td align="right">       0.10</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   51781.40</td>
    <td align="right">   11367.00</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">       0.29</td>
    <td align="right">       0.18</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   41287.28</td>
    <td align="right">    9939.90</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">       0.29</td>
    <td align="right">       0.18</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   82288.81</td>
    <td align="right">   18549.73</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">       0.29</td>
    <td align="right">       0.18</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   83681.99</td>
    <td align="right">   18659.16</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">       0.29</td>
    <td align="right">       0.18</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   84922.43</td>
    <td align="right">   27079.30</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">       0.17</td>
    <td align="right">       0.10</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   26177.68</td>
    <td align="right">    2630.06</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">       0.17</td>
    <td align="right">       0.10</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   50204.88</td>
    <td align="right">    7219.04</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">       0.17</td>
    <td align="right">       0.10</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   51021.29</td>
    <td align="right">    7741.99</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">       0.17</td>
    <td align="right">       0.10</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   51764.98</td>
    <td align="right">   11373.41</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">       0.29</td>
    <td align="right">       0.18</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   41303.17</td>
    <td align="right">   13687.07</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">       0.29</td>
    <td align="right">       0.18</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   82286.32</td>
    <td align="right">   24205.37</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">       0.29</td>
    <td align="right">       0.18</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   83667.22</td>
    <td align="right">   24841.59</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">       0.29</td>
    <td align="right">       0.18</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   84914.20</td>
    <td align="right">   27467.02</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">       0.86</td>
    <td align="right">       0.52</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   65139.16</td>
    <td align="right">    5113.99</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">       0.86</td>
    <td align="right">       0.52</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">  181473.08</td>
    <td align="right">   23082.89</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">       0.86</td>
    <td align="right">       0.52</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">  185383.04</td>
    <td align="right">   25706.29</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">       0.86</td>
    <td align="right">       0.52</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">  188268.47</td>
    <td align="right">   38747.05</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:39:19</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">    4626.68</td>
    <td align="right">    5320.68</td>
    <td align="right">      23.72</td>
    <td align="right">      0.378</td>
    <td align="right">      0.435</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00938</td>
    <td align="right">      29.16</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.104</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">    8929.47</td>
    <td align="right">   10268.89</td>
    <td align="right">      45.79</td>
    <td align="right">      0.730</td>
    <td align="right">      0.839</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00893</td>
    <td align="right">      29.69</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.104</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">    9127.12</td>
    <td align="right">   10496.19</td>
    <td align="right">      46.80</td>
    <td align="right">      0.746</td>
    <td align="right">      0.858</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00893</td>
    <td align="right">      29.69</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.104</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">    9884.35</td>
    <td align="right">   11367.00</td>
    <td align="right">      50.69</td>
    <td align="right">      0.808</td>
    <td align="right">      0.929</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00889</td>
    <td align="right">      29.77</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.104</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">    8643.39</td>
    <td align="right">    9939.90</td>
    <td align="right">      25.88</td>
    <td align="right">      0.706</td>
    <td align="right">      0.812</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00934</td>
    <td align="right">      25.68</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.177</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">   16130.20</td>
    <td align="right">   18549.73</td>
    <td align="right">      48.30</td>
    <td align="right">      1.318</td>
    <td align="right">      1.516</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00899</td>
    <td align="right">      25.41</td>
    <td align="right">    0.01355</td>
    <td align="right">      0.177</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">   16225.36</td>
    <td align="right">   18659.16</td>
    <td align="right">      48.59</td>
    <td align="right">      1.326</td>
    <td align="right">      1.525</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00898</td>
    <td align="right">      25.41</td>
    <td align="right">    0.01355</td>
    <td align="right">      0.177</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">   23547.21</td>
    <td align="right">   27079.30</td>
    <td align="right">      70.51</td>
    <td align="right">      1.924</td>
    <td align="right">      2.213</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00887</td>
    <td align="right">      28.82</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.177</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">    2287.01</td>
    <td align="right">    2630.06</td>
    <td align="right">      11.73</td>
    <td align="right">      0.187</td>
    <td align="right">      0.215</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01029</td>
    <td align="right">      29.32</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.104</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">    6277.43</td>
    <td align="right">    7219.04</td>
    <td align="right">      32.19</td>
    <td align="right">      0.513</td>
    <td align="right">      0.590</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00929</td>
    <td align="right">      28.70</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.104</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">    6732.16</td>
    <td align="right">    7741.99</td>
    <td align="right">      34.52</td>
    <td align="right">      0.550</td>
    <td align="right">      0.633</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00924</td>
    <td align="right">      28.70</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.104</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">    9889.92</td>
    <td align="right">   11373.41</td>
    <td align="right">      50.71</td>
    <td align="right">      0.808</td>
    <td align="right">      0.929</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00901</td>
    <td align="right">      30.00</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.104</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">   11901.80</td>
    <td align="right">   13687.07</td>
    <td align="right">      35.64</td>
    <td align="right">      0.973</td>
    <td align="right">      1.119</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00917</td>
    <td align="right">      28.04</td>
    <td align="right">    0.01466</td>
    <td align="right">      0.177</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">   21048.15</td>
    <td align="right">   24205.37</td>
    <td align="right">      63.03</td>
    <td align="right">      1.720</td>
    <td align="right">      1.978</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00891</td>
    <td align="right">      28.82</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.177</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">   21601.38</td>
    <td align="right">   24841.59</td>
    <td align="right">      64.69</td>
    <td align="right">      1.765</td>
    <td align="right">      2.030</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00890</td>
    <td align="right">      28.82</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.177</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">   23884.36</td>
    <td align="right">   27467.02</td>
    <td align="right">      71.52</td>
    <td align="right">      1.952</td>
    <td align="right">      2.245</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00886</td>
    <td align="right">      28.82</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.177</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">    4446.95</td>
    <td align="right">    5113.99</td>
    <td align="right">       4.56</td>
    <td align="right">      0.363</td>
    <td align="right">      0.518</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01271</td>
    <td align="right">      29.81</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.518</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">   20072.08</td>
    <td align="right">   23082.89</td>
    <td align="right">      20.56</td>
    <td align="right">      1.640</td>
    <td align="right">      1.886</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00959</td>
    <td align="right">      28.70</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.518</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">   22353.29</td>
    <td align="right">   25706.29</td>
    <td align="right">      22.90</td>
    <td align="right">      1.827</td>
    <td align="right">      2.101</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00949</td>
    <td align="right">      28.70</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.518</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">   33693.09</td>
    <td align="right">   38747.05</td>
    <td align="right">      34.52</td>
    <td align="right">      2.753</td>
    <td align="right">      3.166</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00917</td>
    <td align="right">      28.70</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.518</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">   20935.29</td>
    <td align="right">   26169.12</td>
    <td align="right">     116.69</td>
    <td align="right">      0.951</td>
    <td align="right">      1.188</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00707</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.104</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">   40164.77</td>
    <td align="right">   50205.97</td>
    <td align="right">     223.87</td>
    <td align="right">      1.824</td>
    <td align="right">      2.280</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00728</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.104</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">   40822.30</td>
    <td align="right">   51027.87</td>
    <td align="right">     227.53</td>
    <td align="right">      1.854</td>
    <td align="right">      2.317</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00729</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.104</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">   41425.12</td>
    <td align="right">   51781.40</td>
    <td align="right">     230.89</td>
    <td align="right">      1.881</td>
    <td align="right">      2.351</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00730</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.104</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">   33029.83</td>
    <td align="right">   41287.28</td>
    <td align="right">     107.51</td>
    <td align="right">      1.500</td>
    <td align="right">      1.875</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00705</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.177</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">   65831.05</td>
    <td align="right">   82288.81</td>
    <td align="right">     214.27</td>
    <td align="right">      2.989</td>
    <td align="right">      3.736</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00727</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.177</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">   66945.59</td>
    <td align="right">   83681.99</td>
    <td align="right">     217.90</td>
    <td align="right">      3.040</td>
    <td align="right">      3.800</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00728</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.177</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">   67937.94</td>
    <td align="right">   84922.43</td>
    <td align="right">     221.13</td>
    <td align="right">      3.085</td>
    <td align="right">      3.856</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00729</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.177</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">   20942.14</td>
    <td align="right">   26177.68</td>
    <td align="right">     116.73</td>
    <td align="right">      0.951</td>
    <td align="right">      1.189</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00707</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.104</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">   40163.90</td>
    <td align="right">   50204.88</td>
    <td align="right">     223.86</td>
    <td align="right">      1.824</td>
    <td align="right">      2.280</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00728</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.104</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">   40817.03</td>
    <td align="right">   51021.29</td>
    <td align="right">     227.50</td>
    <td align="right">      1.853</td>
    <td align="right">      2.317</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00729</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.104</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">   41411.99</td>
    <td align="right">   51764.98</td>
    <td align="right">     230.82</td>
    <td align="right">      1.880</td>
    <td align="right">      2.350</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00730</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.104</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">   33042.54</td>
    <td align="right">   41303.17</td>
    <td align="right">     107.55</td>
    <td align="right">      1.501</td>
    <td align="right">      1.876</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00705</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.177</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">   65829.06</td>
    <td align="right">   82286.32</td>
    <td align="right">     214.27</td>
    <td align="right">      2.989</td>
    <td align="right">      3.736</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00727</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.177</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">   66933.78</td>
    <td align="right">   83667.22</td>
    <td align="right">     217.86</td>
    <td align="right">      3.039</td>
    <td align="right">      3.799</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00728</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.177</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">   67931.36</td>
    <td align="right">   84914.20</td>
    <td align="right">     221.11</td>
    <td align="right">      3.085</td>
    <td align="right">      3.856</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00729</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.177</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">   52111.33</td>
    <td align="right">   65139.16</td>
    <td align="right">      58.03</td>
    <td align="right">      2.367</td>
    <td align="right">      2.959</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00688</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.518</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">  145178.46</td>
    <td align="right">  181473.08</td>
    <td align="right">     161.65</td>
    <td align="right">      6.593</td>
    <td align="right">      8.241</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00726</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.518</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">  148306.43</td>
    <td align="right">  185383.04</td>
    <td align="right">     165.14</td>
    <td align="right">      6.735</td>
    <td align="right">      8.418</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00728</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.518</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">  150614.77</td>
    <td align="right">  188268.47</td>
    <td align="right">     167.71</td>
    <td align="right">      6.840</td>
    <td align="right">      8.549</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00729</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.518</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">      26.54</td>
    <td align="right">      26.54</td>
    <td align="right">      70.97</td>
    <td align="right">      70.97</td>
    <td align="right">    26.5368</td>
    <td align="right">    70.9734</td>
    <td align="right">    70.9734</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  39505.123</td>
    <td align="right">  39505.123</td>
    <td align="right">   0.356528</td>
    <td align="right"> 0.00087282</td>
    <td align="right">    823.008</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   39505.12</td>
    <td align="right">   39505.12</td>
    <td align="right">   0.356528</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00706922</td>
    <td align="right">    42.8908</td>
    <td align="right">   26169.12</td>
    <td align="right">       0.00</td>
    <td align="right">   23452.48</td>
    <td align="right">   23452.48</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  75789.469</td>
    <td align="right">  75789.469</td>
    <td align="right">   0.683903</td>
    <td align="right"> 0.00167448</td>
    <td align="right">   1578.979</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   75789.47</td>
    <td align="right">   75789.47</td>
    <td align="right">   0.683903</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00727566</td>
    <td align="right">    44.1363</td>
    <td align="right">   50205.97</td>
    <td align="right">       0.00</td>
    <td align="right">   44990.00</td>
    <td align="right">   44990.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  77030.709</td>
    <td align="right">  77030.709</td>
    <td align="right">   0.695099</td>
    <td align="right"> 0.00170190</td>
    <td align="right">   1604.842</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   77030.71</td>
    <td align="right">   77030.71</td>
    <td align="right">   0.695099</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00728615</td>
    <td align="right">    44.1992</td>
    <td align="right">   51027.87</td>
    <td align="right">       0.00</td>
    <td align="right">   45726.67</td>
    <td align="right">   45726.67</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  78168.684</td>
    <td align="right">  78168.684</td>
    <td align="right">   0.705363</td>
    <td align="right"> 0.00172704</td>
    <td align="right">   1628.553</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   78168.68</td>
    <td align="right">   78168.68</td>
    <td align="right">   0.705363</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00729550</td>
    <td align="right">    44.2552</td>
    <td align="right">   51781.40</td>
    <td align="right">       0.00</td>
    <td align="right">   46402.05</td>
    <td align="right">   46402.05</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  62328.049</td>
    <td align="right">  62328.049</td>
    <td align="right">   0.562508</td>
    <td align="right"> 0.00137706</td>
    <td align="right">   1298.473</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   62328.05</td>
    <td align="right">   62328.05</td>
    <td align="right">   0.562508</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00705169</td>
    <td align="right">    42.7849</td>
    <td align="right">   41287.28</td>
    <td align="right">       0.00</td>
    <td align="right">   37001.67</td>
    <td align="right">   37001.67</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right"> 124222.330</td>
    <td align="right"> 124222.330</td>
    <td align="right">   1.120948</td>
    <td align="right"> 0.00274454</td>
    <td align="right">   2588.016</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">  124222.33</td>
    <td align="right">  124222.33</td>
    <td align="right">   1.120948</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00727411</td>
    <td align="right">    44.1264</td>
    <td align="right">   82288.81</td>
    <td align="right">       0.00</td>
    <td align="right">   73740.65</td>
    <td align="right">   73740.65</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right"> 126326.339</td>
    <td align="right"> 126326.339</td>
    <td align="right">   1.139926</td>
    <td align="right"> 0.00279103</td>
    <td align="right">   2631.856</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">  126326.34</td>
    <td align="right">  126326.34</td>
    <td align="right">   1.139926</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00728498</td>
    <td align="right">    44.1915</td>
    <td align="right">   83681.99</td>
    <td align="right">       0.00</td>
    <td align="right">   74989.37</td>
    <td align="right">   74989.37</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right"> 128199.657</td>
    <td align="right"> 128199.657</td>
    <td align="right">   1.156824</td>
    <td align="right"> 0.00283241</td>
    <td align="right">   2670.889</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">  128199.66</td>
    <td align="right">  128199.66</td>
    <td align="right">   1.156824</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00729438</td>
    <td align="right">    44.2479</td>
    <td align="right">   84922.43</td>
    <td align="right">       0.00</td>
    <td align="right">   76101.18</td>
    <td align="right">   76101.18</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  39518.055</td>
    <td align="right">  39518.055</td>
    <td align="right">   0.356645</td>
    <td align="right"> 0.00087310</td>
    <td align="right">    823.278</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   39518.05</td>
    <td align="right">   39518.05</td>
    <td align="right">   0.356645</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00706948</td>
    <td align="right">    42.8924</td>
    <td align="right">   26177.68</td>
    <td align="right">       0.00</td>
    <td align="right">   23460.16</td>
    <td align="right">   23460.16</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  75787.825</td>
    <td align="right">  75787.825</td>
    <td align="right">   0.683888</td>
    <td align="right"> 0.00167444</td>
    <td align="right">   1578.945</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   75787.83</td>
    <td align="right">   75787.83</td>
    <td align="right">   0.683888</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00727565</td>
    <td align="right">    44.1362</td>
    <td align="right">   50204.88</td>
    <td align="right">       0.00</td>
    <td align="right">   44989.02</td>
    <td align="right">   44989.02</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  77020.774</td>
    <td align="right">  77020.774</td>
    <td align="right">   0.695009</td>
    <td align="right"> 0.00170168</td>
    <td align="right">   1604.635</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   77020.77</td>
    <td align="right">   77020.77</td>
    <td align="right">   0.695009</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00728607</td>
    <td align="right">    44.1987</td>
    <td align="right">   51021.29</td>
    <td align="right">       0.00</td>
    <td align="right">   45720.77</td>
    <td align="right">   45720.77</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  78143.888</td>
    <td align="right">  78143.888</td>
    <td align="right">   0.705140</td>
    <td align="right"> 0.00172649</td>
    <td align="right">   1628.036</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   78143.89</td>
    <td align="right">   78143.89</td>
    <td align="right">   0.705140</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00729530</td>
    <td align="right">    44.2540</td>
    <td align="right">   51764.98</td>
    <td align="right">       0.00</td>
    <td align="right">   46387.34</td>
    <td align="right">   46387.34</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  62352.045</td>
    <td align="right">  62352.045</td>
    <td align="right">   0.562725</td>
    <td align="right"> 0.00137759</td>
    <td align="right">   1298.973</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   62352.05</td>
    <td align="right">   62352.05</td>
    <td align="right">   0.562725</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00705200</td>
    <td align="right">    42.7868</td>
    <td align="right">   41303.17</td>
    <td align="right">       0.00</td>
    <td align="right">   37015.91</td>
    <td align="right">   37015.91</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right"> 124218.572</td>
    <td align="right"> 124218.572</td>
    <td align="right">   1.120914</td>
    <td align="right"> 0.00274446</td>
    <td align="right">   2587.938</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">  124218.57</td>
    <td align="right">  124218.57</td>
    <td align="right">   1.120914</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00727409</td>
    <td align="right">    44.1263</td>
    <td align="right">   82286.32</td>
    <td align="right">       0.00</td>
    <td align="right">   73738.42</td>
    <td align="right">   73738.42</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right"> 126304.032</td>
    <td align="right"> 126304.032</td>
    <td align="right">   1.139725</td>
    <td align="right"> 0.00279053</td>
    <td align="right">   2631.391</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">  126304.03</td>
    <td align="right">  126304.03</td>
    <td align="right">   1.139725</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00728487</td>
    <td align="right">    44.1908</td>
    <td align="right">   83667.22</td>
    <td align="right">       0.00</td>
    <td align="right">   74976.14</td>
    <td align="right">   74976.14</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right"> 128187.236</td>
    <td align="right"> 128187.236</td>
    <td align="right">   1.156712</td>
    <td align="right"> 0.00283214</td>
    <td align="right">   2670.630</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">  128187.24</td>
    <td align="right">  128187.24</td>
    <td align="right">   1.156712</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00729431</td>
    <td align="right">    44.2475</td>
    <td align="right">   84914.20</td>
    <td align="right">       0.00</td>
    <td align="right">   76093.81</td>
    <td align="right">   76093.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  98335.709</td>
    <td align="right">  98335.709</td>
    <td align="right">   0.887572</td>
    <td align="right"> 0.00217261</td>
    <td align="right">   2048.550</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   98335.71</td>
    <td align="right">   98335.71</td>
    <td align="right">   0.887572</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00687767</td>
    <td align="right">    41.7355</td>
    <td align="right">   65139.16</td>
    <td align="right">       0.00</td>
    <td align="right">   58381.21</td>
    <td align="right">   58381.21</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right"> 273970.621</td>
    <td align="right"> 273970.621</td>
    <td align="right">   2.472253</td>
    <td align="right"> 0.00605305</td>
    <td align="right">   5707.821</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">  273970.62</td>
    <td align="right">  273970.62</td>
    <td align="right">   2.472253</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00726255</td>
    <td align="right">    44.0530</td>
    <td align="right">  181473.08</td>
    <td align="right">       0.00</td>
    <td align="right">  162634.58</td>
    <td align="right">  162634.58</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right"> 279875.936</td>
    <td align="right"> 279875.936</td>
    <td align="right">   2.525519</td>
    <td align="right"> 0.00618352</td>
    <td align="right">   5830.866</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">  279875.94</td>
    <td align="right">  279875.94</td>
    <td align="right">   2.525519</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00727653</td>
    <td align="right">    44.1368</td>
    <td align="right">  185383.04</td>
    <td align="right">       0.00</td>
    <td align="right">  166139.37</td>
    <td align="right">  166139.37</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right"> 284233.857</td>
    <td align="right"> 284233.857</td>
    <td align="right">   2.564828</td>
    <td align="right"> 0.00627980</td>
    <td align="right">   5921.669</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">  284233.86</td>
    <td align="right">  284233.86</td>
    <td align="right">   2.564828</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00728649</td>
    <td align="right">    44.1965</td>
    <td align="right">  188268.47</td>
    <td align="right">       0.00</td>
    <td align="right">  168725.78</td>
    <td align="right">  168725.78</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">2525041.146</td>
    <td align="right">   -999.000</td>
    <td align="right">  70.973431</td>
    <td align="right"> 0.09018862</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right"> 2525041.15</td>
    <td align="right"> 1437425.67</td>
    <td align="right">  70.973431</td>
    <td align="right">      28.42</td>
    <td align="right">      21.70</td>
    <td align="right"> 0.01360634</td>
    <td align="right">      12.13</td>
    <td align="right">      11.78</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.42</td>
    <td align="right"> 0.01360634</td>
    <td align="right">      21.70</td>
    <td align="right">     6.0879</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00923902</td>
    <td align="right">    49.4767</td>
    <td align="right">  253879.96</td>
    <td align="right">       0.00</td>
    <td align="right"> 2532914.77</td>
    <td align="right"> 1449914.97</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right"> 936479.545</td>
    <td align="right"> 936479.545</td>
    <td align="right">  21.292029</td>
    <td align="right"> 0.02069037</td>
    <td align="right">  11780.139</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">  936479.54</td>
    <td align="right">  936479.54</td>
    <td align="right">  21.292029</td>
    <td align="right">     -23.70</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">    20.2930</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00724506</td>
    <td align="right">    43.9497</td>
    <td align="right"> 1250374.69</td>
    <td align="right">       0.00</td>
    <td align="right">  581852.64</td>
    <td align="right">  581852.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:39:19</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  39505.123</td>
    <td align="right">  39505.123</td>
    <td align="right">   0.356528</td>
    <td align="right"> 0.00087282</td>
    <td align="right">    823.008</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">107.34198325</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4956755.45</td>
    <td align="right">     0.7970</td>
    <td align="right">   0.813035</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   39505.12</td>
    <td align="right">   39505.12</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42754076</td>
    <td align="right">   0.356528</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.87272838</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   39505.12</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00706922</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00706922</td>
    <td align="right">    42.8908</td>
    <td align="right">   26169.12</td>
    <td align="right">       0.00</td>
    <td align="right">   23452.48</td>
    <td align="right">   23452.48</td>
    <td align="right"> 0.42754076</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.39</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91789.1</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  75789.469</td>
    <td align="right">  75789.469</td>
    <td align="right">   0.683903</td>
    <td align="right"> 0.00167448</td>
    <td align="right">   1578.979</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">107.34198325</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4956755.45</td>
    <td align="right">     1.5290</td>
    <td align="right">   1.559786</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   75789.47</td>
    <td align="right">   75789.47</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.82012047</td>
    <td align="right">   0.683903</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.67430490</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   75789.47</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00727566</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00727566</td>
    <td align="right">    44.1363</td>
    <td align="right">   50205.97</td>
    <td align="right">       0.00</td>
    <td align="right">   44990.00</td>
    <td align="right">   44990.00</td>
    <td align="right"> 0.82012047</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.40</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91792.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  77030.709</td>
    <td align="right">  77030.709</td>
    <td align="right">   0.695099</td>
    <td align="right"> 0.00170190</td>
    <td align="right">   1604.842</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">107.34198325</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4956755.45</td>
    <td align="right">     1.5541</td>
    <td align="right">   1.585331</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   77030.71</td>
    <td align="right">   77030.71</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.83354658</td>
    <td align="right">   0.695099</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.70172577</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   77030.71</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00728615</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00728615</td>
    <td align="right">    44.1992</td>
    <td align="right">   51027.87</td>
    <td align="right">       0.00</td>
    <td align="right">   45726.67</td>
    <td align="right">   45726.67</td>
    <td align="right"> 0.83354658</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.40</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91792.7</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  78168.684</td>
    <td align="right">  78168.684</td>
    <td align="right">   0.705363</td>
    <td align="right"> 0.00172704</td>
    <td align="right">   1628.553</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">107.34198325</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4956755.45</td>
    <td align="right">     1.5770</td>
    <td align="right">   1.608751</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   78168.68</td>
    <td align="right">   78168.68</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.84585570</td>
    <td align="right">   0.705363</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.72686537</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   78168.68</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00729550</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00729550</td>
    <td align="right">    44.2552</td>
    <td align="right">   51781.40</td>
    <td align="right">       0.00</td>
    <td align="right">   46402.05</td>
    <td align="right">   46402.05</td>
    <td align="right"> 0.84585570</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.40</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91792.9</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  62328.049</td>
    <td align="right">  62328.049</td>
    <td align="right">   0.562508</td>
    <td align="right"> 0.00137706</td>
    <td align="right">   1298.473</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">107.34198325</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4956755.45</td>
    <td align="right">     1.2574</td>
    <td align="right">   1.282743</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   62328.05</td>
    <td align="right">   62328.05</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.67454722</td>
    <td align="right">   0.562508</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.37692161</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   62328.05</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00705169</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00705169</td>
    <td align="right">    42.7849</td>
    <td align="right">   41287.28</td>
    <td align="right">       0.00</td>
    <td align="right">   37001.67</td>
    <td align="right">   37001.67</td>
    <td align="right"> 0.67454722</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.39</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91788.8</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 124222.330</td>
    <td align="right"> 124222.330</td>
    <td align="right">   1.120948</td>
    <td align="right"> 0.00274454</td>
    <td align="right">   2588.016</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">107.34198325</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4956755.45</td>
    <td align="right">     2.5061</td>
    <td align="right">   2.556559</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  124222.33</td>
    <td align="right">  124222.33</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.34421543</td>
    <td align="right">   1.120948</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.74426062</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  124222.33</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00727411</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00727411</td>
    <td align="right">    44.1264</td>
    <td align="right">   82288.81</td>
    <td align="right">       0.00</td>
    <td align="right">   73740.65</td>
    <td align="right">   73740.65</td>
    <td align="right"> 1.34421543</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.40</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91792.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 126326.339</td>
    <td align="right"> 126326.339</td>
    <td align="right">   1.139926</td>
    <td align="right"> 0.00279103</td>
    <td align="right">   2631.856</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">107.34198325</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4956755.45</td>
    <td align="right">     2.5486</td>
    <td align="right">   2.599860</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  126326.34</td>
    <td align="right">  126326.34</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.36697385</td>
    <td align="right">   1.139926</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.79074138</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  126326.34</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00728498</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00728498</td>
    <td align="right">    44.1915</td>
    <td align="right">   83681.99</td>
    <td align="right">       0.00</td>
    <td align="right">   74989.37</td>
    <td align="right">   74989.37</td>
    <td align="right"> 1.36697385</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.40</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91792.7</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 128199.657</td>
    <td align="right"> 128199.657</td>
    <td align="right">   1.156824</td>
    <td align="right"> 0.00283241</td>
    <td align="right">   2670.889</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">107.34198325</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4956755.45</td>
    <td align="right">     2.5864</td>
    <td align="right">   2.638414</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  128199.66</td>
    <td align="right">  128199.66</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.38723694</td>
    <td align="right">   1.156824</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.83212583</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  128199.66</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00729438</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00729438</td>
    <td align="right">    44.2479</td>
    <td align="right">   84922.43</td>
    <td align="right">       0.00</td>
    <td align="right">   76101.18</td>
    <td align="right">   76101.18</td>
    <td align="right"> 1.38723694</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.40</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91792.8</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  39518.055</td>
    <td align="right">  39518.055</td>
    <td align="right">   0.356645</td>
    <td align="right"> 0.00087310</td>
    <td align="right">    823.278</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">107.34198325</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4956755.45</td>
    <td align="right">     0.7973</td>
    <td align="right">   0.813302</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   39518.05</td>
    <td align="right">   39518.05</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42768064</td>
    <td align="right">   0.356645</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.87301406</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   39518.05</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00706948</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00706948</td>
    <td align="right">    42.8924</td>
    <td align="right">   26177.68</td>
    <td align="right">       0.00</td>
    <td align="right">   23460.16</td>
    <td align="right">   23460.16</td>
    <td align="right"> 0.42768064</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.39</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91789.1</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  75787.825</td>
    <td align="right">  75787.825</td>
    <td align="right">   0.683888</td>
    <td align="right"> 0.00167444</td>
    <td align="right">   1578.945</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">107.34198325</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4956755.45</td>
    <td align="right">     1.5290</td>
    <td align="right">   1.559752</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   75787.83</td>
    <td align="right">   75787.83</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.82010269</td>
    <td align="right">   0.683888</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.67426858</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   75787.83</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00727565</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00727565</td>
    <td align="right">    44.1362</td>
    <td align="right">   50204.88</td>
    <td align="right">       0.00</td>
    <td align="right">   44989.02</td>
    <td align="right">   44989.02</td>
    <td align="right"> 0.82010269</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.40</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91792.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  77020.774</td>
    <td align="right">  77020.774</td>
    <td align="right">   0.695009</td>
    <td align="right"> 0.00170168</td>
    <td align="right">   1604.635</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">107.34198325</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4956755.45</td>
    <td align="right">     1.5539</td>
    <td align="right">   1.585127</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   77020.77</td>
    <td align="right">   77020.77</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.83343912</td>
    <td align="right">   0.695009</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.70150629</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   77020.77</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00728607</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00728607</td>
    <td align="right">    44.1987</td>
    <td align="right">   51021.29</td>
    <td align="right">       0.00</td>
    <td align="right">   45720.77</td>
    <td align="right">   45720.77</td>
    <td align="right"> 0.83343912</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.40</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91792.7</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  78143.888</td>
    <td align="right">  78143.888</td>
    <td align="right">   0.705140</td>
    <td align="right"> 0.00172649</td>
    <td align="right">   1628.036</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">107.34198325</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4956755.45</td>
    <td align="right">     1.5765</td>
    <td align="right">   1.608241</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   78143.89</td>
    <td align="right">   78143.89</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.84558749</td>
    <td align="right">   0.705140</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.72631760</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   78143.89</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00729530</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00729530</td>
    <td align="right">    44.2540</td>
    <td align="right">   51764.98</td>
    <td align="right">       0.00</td>
    <td align="right">   46387.34</td>
    <td align="right">   46387.34</td>
    <td align="right"> 0.84558749</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.40</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91792.8</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  62352.045</td>
    <td align="right">  62352.045</td>
    <td align="right">   0.562725</td>
    <td align="right"> 0.00137759</td>
    <td align="right">   1298.973</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">107.34198325</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4956755.45</td>
    <td align="right">     1.2579</td>
    <td align="right">   1.283237</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   62352.05</td>
    <td align="right">   62352.05</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.67480678</td>
    <td align="right">   0.562725</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.37745172</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   62352.05</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00705200</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00705200</td>
    <td align="right">    42.7868</td>
    <td align="right">   41303.17</td>
    <td align="right">       0.00</td>
    <td align="right">   37015.91</td>
    <td align="right">   37015.91</td>
    <td align="right"> 0.67480678</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.39</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91788.8</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 124218.572</td>
    <td align="right"> 124218.572</td>
    <td align="right">   1.120914</td>
    <td align="right"> 0.00274446</td>
    <td align="right">   2587.938</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">107.34198325</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4956755.45</td>
    <td align="right">     2.5060</td>
    <td align="right">   2.556481</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  124218.57</td>
    <td align="right">  124218.57</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.34417479</td>
    <td align="right">   1.120914</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.74417761</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  124218.57</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00727409</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00727409</td>
    <td align="right">    44.1263</td>
    <td align="right">   82286.32</td>
    <td align="right">       0.00</td>
    <td align="right">   73738.42</td>
    <td align="right">   73738.42</td>
    <td align="right"> 1.34417479</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.40</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91792.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 126304.032</td>
    <td align="right"> 126304.032</td>
    <td align="right">   1.139725</td>
    <td align="right"> 0.00279053</td>
    <td align="right">   2631.391</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">107.34198325</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4956755.45</td>
    <td align="right">     2.5481</td>
    <td align="right">   2.599401</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  126304.03</td>
    <td align="right">  126304.03</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.36673256</td>
    <td align="right">   1.139725</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.79024858</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  126304.03</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00728487</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00728487</td>
    <td align="right">    44.1908</td>
    <td align="right">   83667.22</td>
    <td align="right">       0.00</td>
    <td align="right">   74976.14</td>
    <td align="right">   74976.14</td>
    <td align="right"> 1.36673256</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.40</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91792.7</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 128187.236</td>
    <td align="right"> 128187.236</td>
    <td align="right">   1.156712</td>
    <td align="right"> 0.00283214</td>
    <td align="right">   2670.630</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">107.34198325</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4956755.45</td>
    <td align="right">     2.5861</td>
    <td align="right">   2.638158</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  128187.24</td>
    <td align="right">  128187.24</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.38710259</td>
    <td align="right">   1.156712</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.83185143</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  128187.24</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00729431</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00729431</td>
    <td align="right">    44.2475</td>
    <td align="right">   84914.20</td>
    <td align="right">       0.00</td>
    <td align="right">   76093.81</td>
    <td align="right">   76093.81</td>
    <td align="right"> 1.38710259</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.40</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91792.8</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  98335.709</td>
    <td align="right">  98335.709</td>
    <td align="right">   0.887572</td>
    <td align="right"> 0.00217261</td>
    <td align="right">   2048.550</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">107.34198325</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4956755.45</td>
    <td align="right">     1.9839</td>
    <td align="right">   2.023799</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   98335.71</td>
    <td align="right">   98335.71</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.06435652</td>
    <td align="right">   0.887572</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.17238570</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   98335.71</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00687767</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00687767</td>
    <td align="right">    41.7355</td>
    <td align="right">   65139.16</td>
    <td align="right">       0.00</td>
    <td align="right">   58381.21</td>
    <td align="right">   58381.21</td>
    <td align="right"> 1.06435652</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.39</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91785.9</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 273970.621</td>
    <td align="right"> 273970.621</td>
    <td align="right">   2.472253</td>
    <td align="right"> 0.00605305</td>
    <td align="right">   5707.821</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">107.34198325</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4956755.45</td>
    <td align="right">     5.5272</td>
    <td align="right">   5.638454</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  273970.62</td>
    <td align="right">  273970.62</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.96466976</td>
    <td align="right">   2.472253</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 6.05242863</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  273970.62</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00726255</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00726255</td>
    <td align="right">    44.0530</td>
    <td align="right">  181473.08</td>
    <td align="right">       0.00</td>
    <td align="right">  162634.58</td>
    <td align="right">  162634.58</td>
    <td align="right"> 2.96466976</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.40</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91792.3</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 279875.936</td>
    <td align="right"> 279875.936</td>
    <td align="right">   2.525519</td>
    <td align="right"> 0.00618352</td>
    <td align="right">   5830.866</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">107.34198325</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4956755.45</td>
    <td align="right">     5.6464</td>
    <td align="right">   5.759989</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  279875.94</td>
    <td align="right">  279875.94</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.02854582</td>
    <td align="right">   2.525519</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 6.18288604</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  279875.94</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00727653</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00727653</td>
    <td align="right">    44.1368</td>
    <td align="right">  185383.04</td>
    <td align="right">       0.00</td>
    <td align="right">  166139.37</td>
    <td align="right">  166139.37</td>
    <td align="right"> 3.02854582</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.40</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91792.5</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 284233.857</td>
    <td align="right"> 284233.857</td>
    <td align="right">   2.564828</td>
    <td align="right"> 0.00627980</td>
    <td align="right">   5921.669</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">107.34198325</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4956755.45</td>
    <td align="right">     5.7343</td>
    <td align="right">   5.849677</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  284233.86</td>
    <td align="right">  284233.86</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.07568413</td>
    <td align="right">   2.564828</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 6.27915914</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  284233.86</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00728649</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00728649</td>
    <td align="right">    44.1965</td>
    <td align="right">  188268.47</td>
    <td align="right">       0.00</td>
    <td align="right">  168725.78</td>
    <td align="right">  168725.78</td>
    <td align="right"> 3.07568413</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.40</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91792.7</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">ROOM_932_338E0515; ROOM_933_0D837C4F; ROOM_934_C6C3BD1C; ROOM_935_05B5103E; ROOM_936_139A04AA; ROOM_937_652F0117; ROOM_938_73125B5B; ROOM_939_EBB2D073; ROOM_940_E91F38F3; ROOM_941_7FD53B9E; ROOM_942_7353DFED; ROOM_943_3987C871; ROOM_944_DE1D41FC; ROOM_945_11F9D305; ROOM_946_6482163E; ROOM_947_F59F6FD8; ROOM_948_C1468E53; ROOM_949_5326F31A; ROOM_950_B16B944C; ROOM_951_72BF49CD;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">2525041.146</td>
    <td align="right">   -999.000</td>
    <td align="right">  70.973431</td>
    <td align="right"> 0.09018862</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1030.1335</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  70.973431</td>
    <td align="right">85.10973285</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">90.17941902</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2525041.15</td>
    <td align="right">   100.0000</td>
    <td align="right"> 100.000000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">Sensible</td>
    <td align="right"> 2525041.15</td>
    <td align="right"> 1437425.67</td>
    <td align="right">     1.0000</td>
    <td align="right">85.10973285</td>
    <td align="right">  70.973431</td>
    <td align="right">      28.42</td>
    <td align="right">      21.70</td>
    <td align="right"> 0.01360634</td>
    <td align="right">    63306.9</td>
    <td align="right">      12.13</td>
    <td align="right">      11.78</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33638.8</td>
    <td align="right">90.17941902</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">  58704.244</td>
    <td align="right"> 2466336.90</td>
    <td align="right">      28.42</td>
    <td align="right"> 0.01360634</td>
    <td align="right">      21.70</td>
    <td align="right"> 4.32078407</td>
    <td align="right">     6.0879</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00917356</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00923902</td>
    <td align="right">    49.4767</td>
    <td align="right">  253879.96</td>
    <td align="right">       0.00</td>
    <td align="right"> 2532914.77</td>
    <td align="right"> 1449914.97</td>
    <td align="right">85.10973285</td>
    <td align="right">      28.42</td>
    <td align="right">      21.75</td>
    <td align="right"> 0.01360634</td>
    <td align="right">    63306.9</td>
    <td align="right">      11.88</td>
    <td align="right">      11.78</td>
    <td align="right"> 0.00856290</td>
    <td align="right">    33546.3</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">ROOM_932_338E0515; ROOM_933_0D837C4F; ROOM_934_C6C3BD1C; ROOM_935_05B5103E; ROOM_936_139A04AA; ROOM_937_652F0117; ROOM_938_73125B5B; ROOM_939_EBB2D073; ROOM_940_E91F38F3; ROOM_941_7FD53B9E; ROOM_942_7353DFED; ROOM_943_3987C871; ROOM_944_DE1D41FC; ROOM_945_11F9D305; ROOM_946_6482163E; ROOM_947_F59F6FD8; ROOM_948_C1468E53; ROOM_949_5326F31A; ROOM_950_B16B944C; ROOM_951_72BF49CD;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 936479.545</td>
    <td align="right"> 936479.545</td>
    <td align="right">  21.292029</td>
    <td align="right"> 0.02069037</td>
    <td align="right">  11780.139</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  70.973431</td>
    <td align="right">85.10973285</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">107.34198325</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 4956755.45</td>
    <td align="right">    18.8930</td>
    <td align="right">  19.273224</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  936479.54</td>
    <td align="right">  936479.54</td>
    <td align="right">     1.0000</td>
    <td align="right">25.53291986</td>
    <td align="right">  21.292029</td>
    <td align="right">     -23.70</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">   -22723.2</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">20.68826059</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  936479.54</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 4.32078407</td>
    <td align="right">    20.2930</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00724506</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00724506</td>
    <td align="right">    43.9497</td>
    <td align="right"> 1250374.69</td>
    <td align="right">       0.00</td>
    <td align="right">  581852.64</td>
    <td align="right">  581852.64</td>
    <td align="right">25.53291986</td>
    <td align="right">      16.60</td>
    <td align="right">       4.66</td>
    <td align="right"> 0.00044428</td>
    <td align="right">    17805.2</td>
    <td align="right">      39.26</td>
    <td align="right">      14.73</td>
    <td align="right"> 0.00044428</td>
    <td align="right">    40593.5</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">ROOM_932_338E0515; ROOM_933_0D837C4F; ROOM_934_C6C3BD1C; ROOM_935_05B5103E; ROOM_936_139A04AA; ROOM_937_652F0117; ROOM_938_73125B5B; ROOM_939_EBB2D073; ROOM_940_E91F38F3; ROOM_941_7FD53B9E; ROOM_942_7353DFED; ROOM_943_3987C871; ROOM_944_DE1D41FC; ROOM_945_11F9D305; ROOM_946_6482163E; ROOM_947_F59F6FD8; ROOM_948_C1468E53; ROOM_949_5326F31A; ROOM_950_B16B944C; ROOM_951_72BF49CD;</td>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">ROOM_932_338E0515; ROOM_933_0D837C4F; ROOM_934_C6C3BD1C; ROOM_935_05B5103E; ROOM_936_139A04AA; ROOM_937_652F0117; ROOM_938_73125B5B; ROOM_939_EBB2D073; ROOM_940_E91F38F3; ROOM_941_7FD53B9E; ROOM_942_7353DFED; ROOM_943_3987C871; ROOM_944_DE1D41FC; ROOM_945_11F9D305; ROOM_946_6482163E; ROOM_947_F59F6FD8; ROOM_948_C1468E53; ROOM_949_5326F31A; ROOM_950_B16B944C; ROOM_951_72BF49CD;</td>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:39:19</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">    2459.00</td>
    <td align="right">    3874.50</td>
    <td align="right">    2317.50</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">    3097.17</td>
    <td align="right">    3776.50</td>
    <td align="right">    2819.33</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">    3117.17</td>
    <td align="right">    3743.50</td>
    <td align="right">    2815.17</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">    3133.83</td>
    <td align="right">    3622.67</td>
    <td align="right">    2739.17</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">    2665.50</td>
    <td align="right">    3956.33</td>
    <td align="right">    2563.67</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">    3166.00</td>
    <td align="right">    3788.33</td>
    <td align="right">    2924.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">    3189.50</td>
    <td align="right">    3756.67</td>
    <td align="right">    2915.17</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">    3285.67</td>
    <td align="right">    3478.00</td>
    <td align="right">    2759.67</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">    2800.00</td>
    <td align="right">    4152.00</td>
    <td align="right">    2799.17</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">    3102.33</td>
    <td align="right">    4007.83</td>
    <td align="right">    3015.50</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">    3122.83</td>
    <td align="right">    3955.67</td>
    <td align="right">    2994.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">    3151.50</td>
    <td align="right">    3639.67</td>
    <td align="right">    2770.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">    2749.33</td>
    <td align="right">    3883.17</td>
    <td align="right">    2555.50</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">    3196.67</td>
    <td align="right">    3781.33</td>
    <td align="right">    2908.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">    3202.50</td>
    <td align="right">    3762.33</td>
    <td align="right">    2897.67</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">    3281.33</td>
    <td align="right">    3480.67</td>
    <td align="right">    2757.33</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">    2612.17</td>
    <td align="right">    4160.00</td>
    <td align="right">    2612.17</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">    3116.33</td>
    <td align="right">    4102.83</td>
    <td align="right">    3093.17</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">    3112.67</td>
    <td align="right">    4038.17</td>
    <td align="right">    3058.17</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">    3167.33</td>
    <td align="right">    3790.50</td>
    <td align="right">    2923.50</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    3689.17</td>
    <td align="right">    4160.00</td>
    <td align="right">    3196.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:39:19</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">       8.58</td>
    <td align="right">      15.96</td>
    <td align="right">     784.93</td>
    <td align="right">      0.381</td>
    <td align="right">      0.168</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">       8.58</td>
    <td align="right">      15.96</td>
    <td align="right">     784.93</td>
    <td align="right">      0.636</td>
    <td align="right">      0.241</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">       8.58</td>
    <td align="right">      15.96</td>
    <td align="right">     784.93</td>
    <td align="right">      0.652</td>
    <td align="right">      0.241</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">       8.58</td>
    <td align="right">      15.96</td>
    <td align="right">     784.93</td>
    <td align="right">      0.711</td>
    <td align="right">      0.241</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">      14.69</td>
    <td align="right">      27.34</td>
    <td align="right">    1344.13</td>
    <td align="right">      0.320</td>
    <td align="right">      0.158</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">      14.69</td>
    <td align="right">      27.34</td>
    <td align="right">    1344.13</td>
    <td align="right">      0.604</td>
    <td align="right">      0.231</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">      14.69</td>
    <td align="right">      27.34</td>
    <td align="right">    1344.13</td>
    <td align="right">      0.617</td>
    <td align="right">      0.231</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">      14.69</td>
    <td align="right">      27.34</td>
    <td align="right">    1344.13</td>
    <td align="right">      0.767</td>
    <td align="right">      0.231</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">       8.58</td>
    <td align="right">      15.96</td>
    <td align="right">     784.93</td>
    <td align="right">      0.305</td>
    <td align="right">      0.167</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">       8.58</td>
    <td align="right">      15.96</td>
    <td align="right">     784.93</td>
    <td align="right">      0.596</td>
    <td align="right">      0.240</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">       8.58</td>
    <td align="right">      15.96</td>
    <td align="right">     784.93</td>
    <td align="right">      0.610</td>
    <td align="right">      0.240</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">       8.58</td>
    <td align="right">      15.96</td>
    <td align="right">     784.93</td>
    <td align="right">      0.699</td>
    <td align="right">      0.241</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">      14.69</td>
    <td align="right">      27.34</td>
    <td align="right">    1344.13</td>
    <td align="right">      0.337</td>
    <td align="right">      0.158</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">      14.69</td>
    <td align="right">      27.34</td>
    <td align="right">    1344.13</td>
    <td align="right">      0.623</td>
    <td align="right">      0.231</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">      14.69</td>
    <td align="right">      27.34</td>
    <td align="right">    1344.13</td>
    <td align="right">      0.641</td>
    <td align="right">      0.231</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">      14.69</td>
    <td align="right">      27.34</td>
    <td align="right">    1344.13</td>
    <td align="right">      0.770</td>
    <td align="right">      0.231</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">      42.95</td>
    <td align="right">      79.91</td>
    <td align="right">    3929.09</td>
    <td align="right">      0.152</td>
    <td align="right">      0.105</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">      42.95</td>
    <td align="right">      79.91</td>
    <td align="right">    3929.09</td>
    <td align="right">      0.430</td>
    <td align="right">      0.178</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">      42.95</td>
    <td align="right">      79.91</td>
    <td align="right">    3929.09</td>
    <td align="right">      0.442</td>
    <td align="right">      0.178</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">      42.95</td>
    <td align="right">      79.91</td>
    <td align="right">    3929.09</td>
    <td align="right">      0.481</td>
    <td align="right">      0.178</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">       8.58</td>
    <td align="right">      15.96</td>
    <td align="right">     784.93</td>
    <td align="right">      0.112</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">       8.58</td>
    <td align="right">      15.96</td>
    <td align="right">     784.93</td>
    <td align="right">      0.246</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">       8.58</td>
    <td align="right">      15.96</td>
    <td align="right">     784.93</td>
    <td align="right">      0.275</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">       8.58</td>
    <td align="right">      15.96</td>
    <td align="right">     784.93</td>
    <td align="right">      0.369</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">      14.69</td>
    <td align="right">      27.34</td>
    <td align="right">    1344.13</td>
    <td align="right">      0.104</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">      14.69</td>
    <td align="right">      27.34</td>
    <td align="right">    1344.13</td>
    <td align="right">      0.245</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">      14.69</td>
    <td align="right">      27.34</td>
    <td align="right">    1344.13</td>
    <td align="right">      0.257</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">      14.69</td>
    <td align="right">      27.34</td>
    <td align="right">    1344.13</td>
    <td align="right">      0.333</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">       8.58</td>
    <td align="right">      15.96</td>
    <td align="right">     784.93</td>
    <td align="right">      0.111</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">       8.58</td>
    <td align="right">      15.96</td>
    <td align="right">     784.93</td>
    <td align="right">      0.223</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">       8.58</td>
    <td align="right">      15.96</td>
    <td align="right">     784.93</td>
    <td align="right">      0.228</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">       8.58</td>
    <td align="right">      15.96</td>
    <td align="right">     784.93</td>
    <td align="right">      0.369</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">      14.69</td>
    <td align="right">      27.34</td>
    <td align="right">    1344.13</td>
    <td align="right">      0.103</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">      14.69</td>
    <td align="right">      27.34</td>
    <td align="right">    1344.13</td>
    <td align="right">      0.235</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">      14.69</td>
    <td align="right">      27.34</td>
    <td align="right">    1344.13</td>
    <td align="right">      0.280</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">      14.69</td>
    <td align="right">      27.34</td>
    <td align="right">    1344.13</td>
    <td align="right">      0.333</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">      42.95</td>
    <td align="right">      79.91</td>
    <td align="right">    3929.09</td>
    <td align="right">      0.054</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">      42.95</td>
    <td align="right">      79.91</td>
    <td align="right">    3929.09</td>
    <td align="right">      0.177</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">      42.95</td>
    <td align="right">      79.91</td>
    <td align="right">    3929.09</td>
    <td align="right">      0.237</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">      42.95</td>
    <td align="right">      79.91</td>
    <td align="right">    3929.09</td>
    <td align="right">      0.308</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:39:19</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">       8.58</td>
    <td align="right">      15.96</td>
    <td align="right">     784.93</td>
    <td align="right">     224.27</td>
    <td align="right">     0.1036</td>
    <td align="right">      0.076</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">       8.58</td>
    <td align="right">      15.96</td>
    <td align="right">     784.93</td>
    <td align="right">     224.27</td>
    <td align="right">     0.1036</td>
    <td align="right">      0.076</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">       8.58</td>
    <td align="right">      15.96</td>
    <td align="right">     784.93</td>
    <td align="right">     224.27</td>
    <td align="right">     0.1036</td>
    <td align="right">      0.076</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">       8.58</td>
    <td align="right">      15.96</td>
    <td align="right">     784.93</td>
    <td align="right">     224.27</td>
    <td align="right">     0.1036</td>
    <td align="right">      0.076</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">      14.69</td>
    <td align="right">      27.34</td>
    <td align="right">    1344.13</td>
    <td align="right">     384.04</td>
    <td align="right">     0.1773</td>
    <td align="right">      0.129</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">      14.69</td>
    <td align="right">      27.34</td>
    <td align="right">    1344.13</td>
    <td align="right">     384.04</td>
    <td align="right">     0.1773</td>
    <td align="right">      0.129</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">      14.69</td>
    <td align="right">      27.34</td>
    <td align="right">    1344.13</td>
    <td align="right">     384.04</td>
    <td align="right">     0.1773</td>
    <td align="right">      0.129</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">      14.69</td>
    <td align="right">      27.34</td>
    <td align="right">    1344.13</td>
    <td align="right">     384.04</td>
    <td align="right">     0.1773</td>
    <td align="right">      0.129</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">       8.58</td>
    <td align="right">      15.96</td>
    <td align="right">     784.93</td>
    <td align="right">     224.27</td>
    <td align="right">     0.1036</td>
    <td align="right">      0.076</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">       8.58</td>
    <td align="right">      15.96</td>
    <td align="right">     784.93</td>
    <td align="right">     224.27</td>
    <td align="right">     0.1036</td>
    <td align="right">      0.076</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">       8.58</td>
    <td align="right">      15.96</td>
    <td align="right">     784.93</td>
    <td align="right">     224.27</td>
    <td align="right">     0.1036</td>
    <td align="right">      0.076</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">       8.58</td>
    <td align="right">      15.96</td>
    <td align="right">     784.93</td>
    <td align="right">     224.27</td>
    <td align="right">     0.1036</td>
    <td align="right">      0.076</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">      14.69</td>
    <td align="right">      27.34</td>
    <td align="right">    1344.13</td>
    <td align="right">     384.04</td>
    <td align="right">     0.1773</td>
    <td align="right">      0.129</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">      14.69</td>
    <td align="right">      27.34</td>
    <td align="right">    1344.13</td>
    <td align="right">     384.04</td>
    <td align="right">     0.1773</td>
    <td align="right">      0.129</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">      14.69</td>
    <td align="right">      27.34</td>
    <td align="right">    1344.13</td>
    <td align="right">     384.04</td>
    <td align="right">     0.1773</td>
    <td align="right">      0.129</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">      14.69</td>
    <td align="right">      27.34</td>
    <td align="right">    1344.13</td>
    <td align="right">     384.04</td>
    <td align="right">     0.1773</td>
    <td align="right">      0.129</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">      42.95</td>
    <td align="right">      79.91</td>
    <td align="right">    3929.09</td>
    <td align="right">    1122.60</td>
    <td align="right">     0.5184</td>
    <td align="right">      0.378</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">      42.95</td>
    <td align="right">      79.91</td>
    <td align="right">    3929.09</td>
    <td align="right">    1122.60</td>
    <td align="right">     0.5184</td>
    <td align="right">      0.378</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">      42.95</td>
    <td align="right">      79.91</td>
    <td align="right">    3929.09</td>
    <td align="right">    1122.60</td>
    <td align="right">     0.5184</td>
    <td align="right">      0.378</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">      42.95</td>
    <td align="right">      79.91</td>
    <td align="right">    3929.09</td>
    <td align="right">    1122.60</td>
    <td align="right">     0.5184</td>
    <td align="right">      0.378</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">     358.01</td>
    <td align="right">     666.06</td>
    <td align="right">   32748.87</td>
    <td align="right">    9356.82</td>
    <td align="right">     4.3208</td>
    <td align="right">      3.150</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right"> 2418638.19</td>
    <td align="right">       0.00</td>
    <td align="right"> 2418638.19</td>
    <td align="right"> 2273006.00</td>
    <td align="right"> 4691644.19</td>
    <td align="right"> 2606906.82</td>
    <td align="right">    8276.17</td>
    <td align="right">       6.67</td>
    <td align="right">     477.17</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right"> 4336405.52</td>
    <td align="right">       0.00</td>
    <td align="right"> 4336405.52</td>
    <td align="right"> 3264281.30</td>
    <td align="right"> 7600686.82</td>
    <td align="right"> 2606906.82</td>
    <td align="right">     119.85</td>
    <td align="right">      25.35</td>
    <td align="right">    8614.79</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right"> 4424416.61</td>
    <td align="right">       0.00</td>
    <td align="right"> 4424416.61</td>
    <td align="right"> 3264548.90</td>
    <td align="right"> 7688965.51</td>
    <td align="right"> 2606906.82</td>
    <td align="right">      68.77</td>
    <td align="right">      25.27</td>
    <td align="right">    8665.96</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right"> 4648144.38</td>
    <td align="right">       0.00</td>
    <td align="right"> 4648144.38</td>
    <td align="right"> 3264816.54</td>
    <td align="right"> 7912960.93</td>
    <td align="right"> 2606906.82</td>
    <td align="right">       1.33</td>
    <td align="right">       2.33</td>
    <td align="right">    8756.33</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right"> 3658478.59</td>
    <td align="right">       0.00</td>
    <td align="right"> 3658478.59</td>
    <td align="right"> 3669170.96</td>
    <td align="right"> 7327649.56</td>
    <td align="right"> 4464112.14</td>
    <td align="right">    8462.74</td>
    <td align="right">       2.58</td>
    <td align="right">     294.68</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right"> 7115168.07</td>
    <td align="right">       0.00</td>
    <td align="right"> 7115168.07</td>
    <td align="right"> 5366629.56</td>
    <td align="right">12481797.64</td>
    <td align="right"> 4464112.14</td>
    <td align="right">     263.89</td>
    <td align="right">      41.42</td>
    <td align="right">    8454.69</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right"> 7252874.81</td>
    <td align="right">       0.00</td>
    <td align="right"> 7252874.81</td>
    <td align="right"> 5367069.51</td>
    <td align="right">12619944.32</td>
    <td align="right"> 4464112.14</td>
    <td align="right">     209.97</td>
    <td align="right">      29.50</td>
    <td align="right">    8520.53</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right"> 8157017.37</td>
    <td align="right">       0.00</td>
    <td align="right"> 8157017.37</td>
    <td align="right"> 5367509.53</td>
    <td align="right">13524526.90</td>
    <td align="right"> 4464112.14</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">    8759.83</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right"> 2178104.92</td>
    <td align="right">       0.00</td>
    <td align="right"> 2178104.92</td>
    <td align="right"> 2273006.00</td>
    <td align="right"> 4451110.93</td>
    <td align="right"> 2606906.82</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right"> 4210499.67</td>
    <td align="right">       0.00</td>
    <td align="right"> 4210499.67</td>
    <td align="right"> 3264281.30</td>
    <td align="right"> 7474780.97</td>
    <td align="right"> 2606906.82</td>
    <td align="right">     355.81</td>
    <td align="right">      39.79</td>
    <td align="right">    8364.40</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right"> 4292434.69</td>
    <td align="right">       0.00</td>
    <td align="right"> 4292434.69</td>
    <td align="right"> 3264548.90</td>
    <td align="right"> 7556983.59</td>
    <td align="right"> 2606906.82</td>
    <td align="right">     257.06</td>
    <td align="right">      42.10</td>
    <td align="right">    8460.84</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right"> 4608927.58</td>
    <td align="right">       0.00</td>
    <td align="right"> 4608927.58</td>
    <td align="right"> 3264816.54</td>
    <td align="right"> 7873744.12</td>
    <td align="right"> 2606906.82</td>
    <td align="right">       2.33</td>
    <td align="right">       2.17</td>
    <td align="right">    8755.50</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right"> 3739700.97</td>
    <td align="right">       0.00</td>
    <td align="right"> 3739700.97</td>
    <td align="right"> 3669172.03</td>
    <td align="right"> 7408873.00</td>
    <td align="right"> 4464113.45</td>
    <td align="right">    8321.53</td>
    <td align="right">       4.50</td>
    <td align="right">     433.97</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right"> 7183110.04</td>
    <td align="right">       0.00</td>
    <td align="right"> 7183110.04</td>
    <td align="right"> 5366631.12</td>
    <td align="right">12549741.16</td>
    <td align="right"> 4464113.45</td>
    <td align="right">     167.89</td>
    <td align="right">      25.03</td>
    <td align="right">    8567.09</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right"> 7344241.40</td>
    <td align="right">       0.00</td>
    <td align="right"> 7344241.40</td>
    <td align="right"> 5367071.07</td>
    <td align="right">12711312.47</td>
    <td align="right"> 4464113.45</td>
    <td align="right">     136.83</td>
    <td align="right">      20.87</td>
    <td align="right">    8602.31</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right"> 8158965.97</td>
    <td align="right">       0.00</td>
    <td align="right"> 8158965.97</td>
    <td align="right"> 5367511.09</td>
    <td align="right">13526477.06</td>
    <td align="right"> 4464113.45</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">    8759.83</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right"> 5414187.40</td>
    <td align="right">       0.00</td>
    <td align="right"> 5414187.40</td>
    <td align="right"> 7145273.34</td>
    <td align="right">12559460.74</td>
    <td align="right">13049215.63</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">15203421.04</td>
    <td align="right">       0.00</td>
    <td align="right">15203421.04</td>
    <td align="right">12106885.52</td>
    <td align="right">27310306.56</td>
    <td align="right">13049215.63</td>
    <td align="right">    1241.77</td>
    <td align="right">     884.46</td>
    <td align="right">    6633.77</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">15587453.49</td>
    <td align="right">       0.00</td>
    <td align="right">15587453.49</td>
    <td align="right">12107878.02</td>
    <td align="right">27695331.51</td>
    <td align="right">13049215.63</td>
    <td align="right">    1175.02</td>
    <td align="right">      22.66</td>
    <td align="right">    7562.33</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">16329063.61</td>
    <td align="right">       0.00</td>
    <td align="right">16329063.61</td>
    <td align="right">12108870.69</td>
    <td align="right">28437934.30</td>
    <td align="right">13049215.63</td>
    <td align="right">     604.30</td>
    <td align="right">     126.01</td>
    <td align="right">    8029.69</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    0.14E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.14E+09</td>
    <td align="right">    0.11E+09</td>
    <td align="right">    0.24E+09</td>
    <td align="right">    0.11E+09</td>
    <td align="right">    8760.00</td>
    <td align="right">    1216.18</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_932_338E0515</td>
    <td align="right">     0.0818</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0818</td>
    <td align="right">     0.0360</td>
    <td align="right">     0.1178</td>
    <td align="right">     0.0906</td>
    <td align="right">    3676.17</td>
    <td align="right">       6.67</td>
    <td align="right">     477.17</td>
  </tr>
  <tr>
    <td align="right">ROOM_933_0D837C4F</td>
    <td align="right">     0.1365</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1365</td>
    <td align="right">     0.0517</td>
    <td align="right">     0.1883</td>
    <td align="right">     0.0906</td>
    <td align="right">     119.83</td>
    <td align="right">      25.33</td>
    <td align="right">    4014.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_934_C6C3BD1C</td>
    <td align="right">     0.1399</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1399</td>
    <td align="right">     0.0517</td>
    <td align="right">     0.1916</td>
    <td align="right">     0.0906</td>
    <td align="right">      68.75</td>
    <td align="right">      25.25</td>
    <td align="right">    4066.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_935_05B5103E</td>
    <td align="right">     0.1524</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1524</td>
    <td align="right">     0.0517</td>
    <td align="right">     0.2042</td>
    <td align="right">     0.0906</td>
    <td align="right">       1.33</td>
    <td align="right">       2.33</td>
    <td align="right">    4156.33</td>
  </tr>
  <tr>
    <td align="right">ROOM_936_139A04AA</td>
    <td align="right">     0.1178</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1178</td>
    <td align="right">     0.0581</td>
    <td align="right">     0.1759</td>
    <td align="right">     0.1551</td>
    <td align="right">    3883.13</td>
    <td align="right">       2.58</td>
    <td align="right">     274.29</td>
  </tr>
  <tr>
    <td align="right">ROOM_937_652F0117</td>
    <td align="right">     0.2221</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2221</td>
    <td align="right">     0.0850</td>
    <td align="right">     0.3071</td>
    <td align="right">     0.1551</td>
    <td align="right">     263.64</td>
    <td align="right">      41.42</td>
    <td align="right">    3854.94</td>
  </tr>
  <tr>
    <td align="right">ROOM_938_73125B5B</td>
    <td align="right">     0.2269</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2269</td>
    <td align="right">     0.0850</td>
    <td align="right">     0.3120</td>
    <td align="right">     0.1551</td>
    <td align="right">     209.97</td>
    <td align="right">      29.33</td>
    <td align="right">    3920.69</td>
  </tr>
  <tr>
    <td align="right">ROOM_939_EBB2D073</td>
    <td align="right">     0.2810</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2810</td>
    <td align="right">     0.0850</td>
    <td align="right">     0.3660</td>
    <td align="right">     0.1551</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">    4159.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_940_E91F38F3</td>
    <td align="right">     0.0657</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0657</td>
    <td align="right">     0.0360</td>
    <td align="right">     0.1017</td>
    <td align="right">     0.0906</td>
    <td align="right">    4160.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_941_7FD53B9E</td>
    <td align="right">     0.1282</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1282</td>
    <td align="right">     0.0517</td>
    <td align="right">     0.1799</td>
    <td align="right">     0.0906</td>
    <td align="right">     355.56</td>
    <td align="right">      39.75</td>
    <td align="right">    3764.69</td>
  </tr>
  <tr>
    <td align="right">ROOM_942_7353DFED</td>
    <td align="right">     0.1311</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1311</td>
    <td align="right">     0.0517</td>
    <td align="right">     0.1828</td>
    <td align="right">     0.0906</td>
    <td align="right">     257.06</td>
    <td align="right">      42.08</td>
    <td align="right">    3860.86</td>
  </tr>
  <tr>
    <td align="right">ROOM_943_3987C871</td>
    <td align="right">     0.1499</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1499</td>
    <td align="right">     0.0517</td>
    <td align="right">     0.2016</td>
    <td align="right">     0.0906</td>
    <td align="right">       2.33</td>
    <td align="right">       2.17</td>
    <td align="right">    4155.50</td>
  </tr>
  <tr>
    <td align="right">ROOM_944_DE1D41FC</td>
    <td align="right">     0.1238</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1238</td>
    <td align="right">     0.0581</td>
    <td align="right">     0.1820</td>
    <td align="right">     0.1551</td>
    <td align="right">    3721.53</td>
    <td align="right">       4.50</td>
    <td align="right">     433.97</td>
  </tr>
  <tr>
    <td align="right">ROOM_945_11F9D305</td>
    <td align="right">     0.2289</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2289</td>
    <td align="right">     0.0850</td>
    <td align="right">     0.3139</td>
    <td align="right">     0.1551</td>
    <td align="right">     167.58</td>
    <td align="right">      25.00</td>
    <td align="right">    3967.42</td>
  </tr>
  <tr>
    <td align="right">ROOM_946_6482163E</td>
    <td align="right">     0.2354</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2354</td>
    <td align="right">     0.0850</td>
    <td align="right">     0.3204</td>
    <td align="right">     0.1551</td>
    <td align="right">     136.75</td>
    <td align="right">      20.83</td>
    <td align="right">    4002.42</td>
  </tr>
  <tr>
    <td align="right">ROOM_947_F59F6FD8</td>
    <td align="right">     0.2824</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2824</td>
    <td align="right">     0.0850</td>
    <td align="right">     0.3674</td>
    <td align="right">     0.1551</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">    4159.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_948_C1468E53</td>
    <td align="right">     0.1630</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1630</td>
    <td align="right">     0.1132</td>
    <td align="right">     0.2762</td>
    <td align="right">     0.4534</td>
    <td align="right">    4160.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_949_5326F31A</td>
    <td align="right">     0.4621</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4621</td>
    <td align="right">     0.1918</td>
    <td align="right">     0.6540</td>
    <td align="right">     0.4534</td>
    <td align="right">    1208.03</td>
    <td align="right">     882.41</td>
    <td align="right">    2069.56</td>
  </tr>
  <tr>
    <td align="right">ROOM_950_B16B944C</td>
    <td align="right">     0.4758</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4758</td>
    <td align="right">     0.1918</td>
    <td align="right">     0.6676</td>
    <td align="right">     0.4534</td>
    <td align="right">    1144.10</td>
    <td align="right">      20.68</td>
    <td align="right">    2995.22</td>
  </tr>
  <tr>
    <td align="right">ROOM_951_72BF49CD</td>
    <td align="right">     0.5162</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5162</td>
    <td align="right">     0.1919</td>
    <td align="right">     0.7081</td>
    <td align="right">     0.4534</td>
    <td align="right">     581.02</td>
    <td align="right">     122.96</td>
    <td align="right">    3456.02</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     4.3209</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.3209</td>
    <td align="right">     1.6976</td>
    <td align="right">     6.0185</td>
    <td align="right">     3.7793</td>
    <td align="right">    4160.00</td>
    <td align="right">    1209.29</td>
    <td align="right">    4160.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">    0.20E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.20E+09</td>
    <td align="right">    0.11E+09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">     6.2134</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.2134</td>
    <td align="right">     3.7793</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT AND COOLING</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.2149</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:39:19</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          80</td>
    <td align="right">          80</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          20</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          20</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">         728</td>
    <td align="right">         728</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1821</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        2777</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        4810</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         286</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         334</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">        1783</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        1824</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:39:19</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    2875.92</td>
    <td align="right">   22299.72</td>
    <td align="right">11-JUN-19:00</td>
    <td align="right">  341075.73</td>
    <td align="right">20-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    1601.20</td>
    <td align="right">   17243.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  119805.96</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_932_338E0515</td>
    <td align="right">      38.38</td>
    <td align="right">     413.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2871.54</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:MEDIUMOFFICE BUILDING</td>
    <td align="right">    1601.20</td>
    <td align="right">   17243.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  119805.96</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     660.50</td>
    <td align="right">    3126.65</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   56279.74</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_932_338E0515</td>
    <td align="right">      15.83</td>
    <td align="right">      74.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1348.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:MEDIUMOFFICE BUILDING</td>
    <td align="right">     660.50</td>
    <td align="right">    3126.65</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   56279.74</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     660.50</td>
    <td align="right">    3126.65</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   56279.74</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_932_338E0515</td>
    <td align="right">      15.83</td>
    <td align="right">      74.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1348.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:MEDIUMOFFICE BUILDING</td>
    <td align="right">     660.50</td>
    <td align="right">    3126.65</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   56279.74</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_939_EBB2D073</td>
    <td align="right">      65.72</td>
    <td align="right">     707.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4917.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_939_EBB2D073</td>
    <td align="right">      27.11</td>
    <td align="right">     128.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2309.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_939_EBB2D073</td>
    <td align="right">      27.11</td>
    <td align="right">     128.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2309.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_933_0D837C4F</td>
    <td align="right">      38.38</td>
    <td align="right">     413.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2871.54</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_933_0D837C4F</td>
    <td align="right">      15.83</td>
    <td align="right">      74.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1348.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_933_0D837C4F</td>
    <td align="right">      15.83</td>
    <td align="right">      74.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1348.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_935_05B5103E</td>
    <td align="right">      38.38</td>
    <td align="right">     413.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2871.54</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_935_05B5103E</td>
    <td align="right">      15.83</td>
    <td align="right">      74.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1348.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_935_05B5103E</td>
    <td align="right">      15.83</td>
    <td align="right">      74.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1348.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_937_652F0117</td>
    <td align="right">      65.72</td>
    <td align="right">     707.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4917.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_937_652F0117</td>
    <td align="right">      27.11</td>
    <td align="right">     128.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2309.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_937_652F0117</td>
    <td align="right">      27.11</td>
    <td align="right">     128.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2309.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_934_C6C3BD1C</td>
    <td align="right">      38.38</td>
    <td align="right">     413.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2871.54</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_934_C6C3BD1C</td>
    <td align="right">      15.83</td>
    <td align="right">      74.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1348.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_934_C6C3BD1C</td>
    <td align="right">      15.83</td>
    <td align="right">      74.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1348.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_947_F59F6FD8</td>
    <td align="right">      65.72</td>
    <td align="right">     707.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4917.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_947_F59F6FD8</td>
    <td align="right">      27.11</td>
    <td align="right">     128.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2309.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_947_F59F6FD8</td>
    <td align="right">      27.11</td>
    <td align="right">     128.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2309.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_936_139A04AA</td>
    <td align="right">      65.72</td>
    <td align="right">     707.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4917.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_936_139A04AA</td>
    <td align="right">      27.11</td>
    <td align="right">     128.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2309.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_936_139A04AA</td>
    <td align="right">      27.11</td>
    <td align="right">     128.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2309.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_938_73125B5B</td>
    <td align="right">      65.72</td>
    <td align="right">     707.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4917.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_938_73125B5B</td>
    <td align="right">      27.11</td>
    <td align="right">     128.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2309.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_938_73125B5B</td>
    <td align="right">      27.11</td>
    <td align="right">     128.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2309.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_950_B16B944C</td>
    <td align="right">     192.11</td>
    <td align="right">    2068.82</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14373.87</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_950_B16B944C</td>
    <td align="right">      79.24</td>
    <td align="right">     375.12</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6752.23</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_950_B16B944C</td>
    <td align="right">      79.24</td>
    <td align="right">     375.12</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6752.23</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_942_7353DFED</td>
    <td align="right">      38.38</td>
    <td align="right">     413.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2871.54</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_942_7353DFED</td>
    <td align="right">      15.83</td>
    <td align="right">      74.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1348.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_942_7353DFED</td>
    <td align="right">      15.83</td>
    <td align="right">      74.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1348.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_941_7FD53B9E</td>
    <td align="right">      38.38</td>
    <td align="right">     413.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2871.54</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_941_7FD53B9E</td>
    <td align="right">      15.83</td>
    <td align="right">      74.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1348.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_941_7FD53B9E</td>
    <td align="right">      15.83</td>
    <td align="right">      74.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1348.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_940_E91F38F3</td>
    <td align="right">      38.38</td>
    <td align="right">     413.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2871.54</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_940_E91F38F3</td>
    <td align="right">      15.83</td>
    <td align="right">      74.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1348.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_940_E91F38F3</td>
    <td align="right">      15.83</td>
    <td align="right">      74.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1348.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_943_3987C871</td>
    <td align="right">      38.38</td>
    <td align="right">     413.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2871.54</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_943_3987C871</td>
    <td align="right">      15.83</td>
    <td align="right">      74.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1348.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_943_3987C871</td>
    <td align="right">      15.83</td>
    <td align="right">      74.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1348.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_944_DE1D41FC</td>
    <td align="right">      65.72</td>
    <td align="right">     707.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4917.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_944_DE1D41FC</td>
    <td align="right">      27.11</td>
    <td align="right">     128.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2309.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_944_DE1D41FC</td>
    <td align="right">      27.11</td>
    <td align="right">     128.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2309.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_945_11F9D305</td>
    <td align="right">      65.72</td>
    <td align="right">     707.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4917.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_945_11F9D305</td>
    <td align="right">      27.11</td>
    <td align="right">     128.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2309.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_945_11F9D305</td>
    <td align="right">      27.11</td>
    <td align="right">     128.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2309.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_946_6482163E</td>
    <td align="right">      65.72</td>
    <td align="right">     707.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4917.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_946_6482163E</td>
    <td align="right">      27.11</td>
    <td align="right">     128.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2309.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_946_6482163E</td>
    <td align="right">      27.11</td>
    <td align="right">     128.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2309.93</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_948_C1468E53</td>
    <td align="right">     192.11</td>
    <td align="right">    2068.82</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14373.87</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_948_C1468E53</td>
    <td align="right">      79.24</td>
    <td align="right">     375.12</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6752.23</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_948_C1468E53</td>
    <td align="right">      79.24</td>
    <td align="right">     375.12</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6752.23</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_949_5326F31A</td>
    <td align="right">     192.11</td>
    <td align="right">    2068.82</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14373.87</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_949_5326F31A</td>
    <td align="right">      79.24</td>
    <td align="right">     375.12</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6752.23</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_949_5326F31A</td>
    <td align="right">      79.24</td>
    <td align="right">     375.12</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6752.23</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_951_72BF49CD</td>
    <td align="right">     192.11</td>
    <td align="right">    2068.82</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14373.87</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_951_72BF49CD</td>
    <td align="right">      79.24</td>
    <td align="right">     375.12</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6752.23</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_951_72BF49CD</td>
    <td align="right">      79.24</td>
    <td align="right">     375.12</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6752.23</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     940.70</td>
    <td align="right">   14116.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   63526.22</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_932_338E0515</td>
    <td align="right">      22.55</td>
    <td align="right">     338.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1522.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:MEDIUMOFFICE BUILDING</td>
    <td align="right">     940.70</td>
    <td align="right">   14116.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   63526.22</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity</td>
    <td align="right">     940.70</td>
    <td align="right">   14116.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   63526.22</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_932_338E0515</td>
    <td align="right">      22.55</td>
    <td align="right">     338.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1522.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:SpaceType:MEDIUMOFFICE BUILDING</td>
    <td align="right">     940.70</td>
    <td align="right">   14116.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   63526.22</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_939_EBB2D073</td>
    <td align="right">      38.61</td>
    <td align="right">     579.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2607.35</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_939_EBB2D073</td>
    <td align="right">      38.61</td>
    <td align="right">     579.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2607.35</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_933_0D837C4F</td>
    <td align="right">      22.55</td>
    <td align="right">     338.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1522.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_933_0D837C4F</td>
    <td align="right">      22.55</td>
    <td align="right">     338.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1522.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_935_05B5103E</td>
    <td align="right">      22.55</td>
    <td align="right">     338.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1522.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_935_05B5103E</td>
    <td align="right">      22.55</td>
    <td align="right">     338.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1522.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_937_652F0117</td>
    <td align="right">      38.61</td>
    <td align="right">     579.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2607.35</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_937_652F0117</td>
    <td align="right">      38.61</td>
    <td align="right">     579.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2607.35</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_934_C6C3BD1C</td>
    <td align="right">      22.55</td>
    <td align="right">     338.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1522.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_934_C6C3BD1C</td>
    <td align="right">      22.55</td>
    <td align="right">     338.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1522.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_947_F59F6FD8</td>
    <td align="right">      38.61</td>
    <td align="right">     579.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2607.35</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_947_F59F6FD8</td>
    <td align="right">      38.61</td>
    <td align="right">     579.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2607.35</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_936_139A04AA</td>
    <td align="right">      38.61</td>
    <td align="right">     579.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2607.35</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_936_139A04AA</td>
    <td align="right">      38.61</td>
    <td align="right">     579.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2607.35</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_938_73125B5B</td>
    <td align="right">      38.61</td>
    <td align="right">     579.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2607.35</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_938_73125B5B</td>
    <td align="right">      38.61</td>
    <td align="right">     579.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2607.35</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_950_B16B944C</td>
    <td align="right">     112.86</td>
    <td align="right">    1693.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7621.64</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_950_B16B944C</td>
    <td align="right">     112.86</td>
    <td align="right">    1693.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7621.64</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_942_7353DFED</td>
    <td align="right">      22.55</td>
    <td align="right">     338.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1522.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_942_7353DFED</td>
    <td align="right">      22.55</td>
    <td align="right">     338.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1522.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_941_7FD53B9E</td>
    <td align="right">      22.55</td>
    <td align="right">     338.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1522.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_941_7FD53B9E</td>
    <td align="right">      22.55</td>
    <td align="right">     338.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1522.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_940_E91F38F3</td>
    <td align="right">      22.55</td>
    <td align="right">     338.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1522.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_940_E91F38F3</td>
    <td align="right">      22.55</td>
    <td align="right">     338.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1522.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_943_3987C871</td>
    <td align="right">      22.55</td>
    <td align="right">     338.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1522.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_943_3987C871</td>
    <td align="right">      22.55</td>
    <td align="right">     338.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1522.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_944_DE1D41FC</td>
    <td align="right">      38.61</td>
    <td align="right">     579.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2607.35</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_944_DE1D41FC</td>
    <td align="right">      38.61</td>
    <td align="right">     579.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2607.35</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_945_11F9D305</td>
    <td align="right">      38.61</td>
    <td align="right">     579.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2607.35</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_945_11F9D305</td>
    <td align="right">      38.61</td>
    <td align="right">     579.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2607.35</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_946_6482163E</td>
    <td align="right">      38.61</td>
    <td align="right">     579.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2607.35</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_946_6482163E</td>
    <td align="right">      38.61</td>
    <td align="right">     579.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2607.35</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_948_C1468E53</td>
    <td align="right">     112.86</td>
    <td align="right">    1693.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7621.64</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_948_C1468E53</td>
    <td align="right">     112.86</td>
    <td align="right">    1693.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7621.64</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_949_5326F31A</td>
    <td align="right">     112.86</td>
    <td align="right">    1693.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7621.64</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_949_5326F31A</td>
    <td align="right">     112.86</td>
    <td align="right">    1693.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7621.64</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_951_72BF49CD</td>
    <td align="right">     112.86</td>
    <td align="right">    1693.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7621.64</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_951_72BF49CD</td>
    <td align="right">     112.86</td>
    <td align="right">    1693.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7621.64</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    2875.92</td>
    <td align="right">   22299.72</td>
    <td align="right">11-JUN-19:00</td>
    <td align="right">  341075.73</td>
    <td align="right">20-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    2875.92</td>
    <td align="right">   22299.72</td>
    <td align="right">11-JUN-19:00</td>
    <td align="right">  341075.73</td>
    <td align="right">20-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    2875.92</td>
    <td align="right">   22299.72</td>
    <td align="right">11-JUN-19:00</td>
    <td align="right">  341075.73</td>
    <td align="right">20-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">    2875.92</td>
    <td align="right">   22299.72</td>
    <td align="right">11-JUN-19:00</td>
    <td align="right">  341075.73</td>
    <td align="right">20-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    2875.92</td>
    <td align="right">   22299.72</td>
    <td align="right">11-JUN-19:00</td>
    <td align="right">  341075.73</td>
    <td align="right">20-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    2875.92</td>
    <td align="right">   22299.72</td>
    <td align="right">11-JUN-19:00</td>
    <td align="right">  341075.73</td>
    <td align="right">20-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    2875.92</td>
    <td align="right">   22299.72</td>
    <td align="right">11-JUN-19:00</td>
    <td align="right">  341075.73</td>
    <td align="right">20-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">    2875.92</td>
    <td align="right">   22299.72</td>
    <td align="right">11-JUN-19:00</td>
    <td align="right">  341075.73</td>
    <td align="right">20-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     183.31</td>
    <td align="right">    5053.91</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">   50689.83</td>
    <td align="right">09-AUG-10:20</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     183.31</td>
    <td align="right">    5053.91</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">   50689.83</td>
    <td align="right">09-AUG-10:20</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     183.31</td>
    <td align="right">    5053.91</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">   50689.83</td>
    <td align="right">09-AUG-10:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">    1091.41</td>
    <td align="right">       2.22</td>
    <td align="right">11-JUN-19:00</td>
    <td align="right">  201608.53</td>
    <td align="right">20-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     154.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  140753.84</td>
    <td align="right">20-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">     154.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  140753.84</td>
    <td align="right">20-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">      49.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   31333.47</td>
    <td align="right">08-MAY-11:20</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">      49.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   31333.47</td>
    <td align="right">08-MAY-11:20</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">     888.19</td>
    <td align="right">       2.22</td>
    <td align="right">11-JUN-19:00</td>
    <td align="right">   60858.69</td>
    <td align="right">18-MAY-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">     888.10</td>
    <td align="right">       0.09</td>
    <td align="right">26-APR-14:50</td>
    <td align="right">   60854.40</td>
    <td align="right">18-MAY-16:30</td>
  </tr>
  <tr>
    <td align="right">Water Systems:Pumps:Electricity</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       4.29</td>
    <td align="right">02-JAN-21:20</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">   12747.88</td>
    <td align="right">       0.00</td>
    <td align="right">21-APR-14:30</td>
    <td align="right"> 1616633.72</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">   12747.88</td>
    <td align="right">       0.00</td>
    <td align="right">21-APR-14:30</td>
    <td align="right"> 1616633.72</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">   12747.88</td>
    <td align="right">       0.00</td>
    <td align="right">21-APR-14:30</td>
    <td align="right"> 1616633.72</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">   12747.88</td>
    <td align="right">       0.00</td>
    <td align="right">21-APR-14:30</td>
    <td align="right"> 1616633.72</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">     328.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  561690.72</td>
    <td align="right">21-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">     328.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  561690.72</td>
    <td align="right">21-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">     328.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  561690.72</td>
    <td align="right">21-JUL-06:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">   64124.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.07</td>
    <td align="right">22-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">   64124.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.07</td>
    <td align="right">22-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     522.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     522.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">   64124.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.07</td>
    <td align="right">22-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">   64124.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.07</td>
    <td align="right">22-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     522.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     522.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">   63602.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.07</td>
    <td align="right">22-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Water</td>
    <td align="right">   63602.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.07</td>
    <td align="right">22-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">   63602.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.07</td>
    <td align="right">22-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:MainsWater</td>
    <td align="right">   63602.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.07</td>
    <td align="right">22-MAY-16:00</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">   31558.26</td>
    <td align="right">    9354.63</td>
    <td align="right">09-AUG-19:10</td>
    <td align="right"> 3746801.53</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    8931.80</td>
    <td align="right">    4701.55</td>
    <td align="right">12-JUL-18:10</td>
    <td align="right"> 1116993.36</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_932_338E0515</td>
    <td align="right">     127.19</td>
    <td align="right">       0.08</td>
    <td align="right">16-JUL-15:30</td>
    <td align="right">   18597.10</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">    8615.44</td>
    <td align="right">       0.00</td>
    <td align="right">26-APR-08:30</td>
    <td align="right"> 1116993.36</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_932_338E0515</td>
    <td align="right">     120.79</td>
    <td align="right">       0.00</td>
    <td align="right">08-FEB-11:20</td>
    <td align="right">   18597.10</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">    8615.44</td>
    <td align="right">       0.00</td>
    <td align="right">26-APR-08:30</td>
    <td align="right"> 1116993.36</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_932_338E0515</td>
    <td align="right">     120.79</td>
    <td align="right">       0.00</td>
    <td align="right">08-FEB-11:20</td>
    <td align="right">   18597.10</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     316.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  313719.74</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_932_338E0515</td>
    <td align="right">       6.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6546.76</td>
    <td align="right">15-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">     316.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  313719.74</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_932_338E0515</td>
    <td align="right">       6.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6546.76</td>
    <td align="right">15-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_933_0D837C4F</td>
    <td align="right">     276.16</td>
    <td align="right">       0.79</td>
    <td align="right">03-AUG-18:40</td>
    <td align="right">   34898.29</td>
    <td align="right">04-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_933_0D837C4F</td>
    <td align="right">     265.92</td>
    <td align="right">       0.00</td>
    <td align="right">20-APR-11:50</td>
    <td align="right">   34898.29</td>
    <td align="right">04-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_933_0D837C4F</td>
    <td align="right">     265.92</td>
    <td align="right">       0.00</td>
    <td align="right">20-APR-11:50</td>
    <td align="right">   34898.29</td>
    <td align="right">04-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_933_0D837C4F</td>
    <td align="right">      10.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11061.46</td>
    <td align="right">15-AUG-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_933_0D837C4F</td>
    <td align="right">      10.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11061.46</td>
    <td align="right">15-AUG-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_934_C6C3BD1C</td>
    <td align="right">     279.61</td>
    <td align="right">       0.11</td>
    <td align="right">07-AUG-22:50</td>
    <td align="right">   35581.85</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_934_C6C3BD1C</td>
    <td align="right">     268.77</td>
    <td align="right">       0.00</td>
    <td align="right">20-APR-12:00</td>
    <td align="right">   35581.85</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_934_C6C3BD1C</td>
    <td align="right">     268.77</td>
    <td align="right">       0.00</td>
    <td align="right">20-APR-12:00</td>
    <td align="right">   35581.85</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_934_C6C3BD1C</td>
    <td align="right">      10.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11281.81</td>
    <td align="right">15-AUG-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_934_C6C3BD1C</td>
    <td align="right">      10.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11281.81</td>
    <td align="right">15-AUG-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_935_05B5103E</td>
    <td align="right">     280.88</td>
    <td align="right">       0.04</td>
    <td align="right">10-AUG-06:40</td>
    <td align="right">   36132.06</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_935_05B5103E</td>
    <td align="right">     266.99</td>
    <td align="right">       0.00</td>
    <td align="right">27-MAR-11:50</td>
    <td align="right">   36132.06</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_935_05B5103E</td>
    <td align="right">     266.99</td>
    <td align="right">       0.00</td>
    <td align="right">27-MAR-11:50</td>
    <td align="right">   36132.06</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_935_05B5103E</td>
    <td align="right">      13.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12244.95</td>
    <td align="right">15-AUG-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_935_05B5103E</td>
    <td align="right">      13.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12244.95</td>
    <td align="right">15-AUG-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_936_139A04AA</td>
    <td align="right">     213.37</td>
    <td align="right">       0.34</td>
    <td align="right">20-APR-15:20</td>
    <td align="right">   30178.94</td>
    <td align="right">26-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_936_139A04AA</td>
    <td align="right">     204.87</td>
    <td align="right">       0.00</td>
    <td align="right">12-APR-08:20</td>
    <td align="right">   30178.94</td>
    <td align="right">26-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_936_139A04AA</td>
    <td align="right">     204.87</td>
    <td align="right">       0.00</td>
    <td align="right">12-APR-08:20</td>
    <td align="right">   30178.94</td>
    <td align="right">26-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_936_139A04AA</td>
    <td align="right">       8.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    9313.79</td>
    <td align="right">20-JUL-09:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_936_139A04AA</td>
    <td align="right">       8.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    9313.79</td>
    <td align="right">20-JUL-09:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_937_652F0117</td>
    <td align="right">     479.25</td>
    <td align="right">       0.35</td>
    <td align="right">14-AUG-21:40</td>
    <td align="right">   58748.99</td>
    <td align="right">04-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_937_652F0117</td>
    <td align="right">     462.87</td>
    <td align="right">       0.00</td>
    <td align="right">21-APR-08:10</td>
    <td align="right">   58748.99</td>
    <td align="right">04-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_937_652F0117</td>
    <td align="right">     462.87</td>
    <td align="right">       0.00</td>
    <td align="right">21-APR-08:10</td>
    <td align="right">   58748.99</td>
    <td align="right">04-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_937_652F0117</td>
    <td align="right">      16.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   20875.23</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_937_652F0117</td>
    <td align="right">      16.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   20875.23</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_938_73125B5B</td>
    <td align="right">     483.68</td>
    <td align="right">       0.28</td>
    <td align="right">26-SEP-07:20</td>
    <td align="right">   59435.20</td>
    <td align="right">04-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_938_73125B5B</td>
    <td align="right">     466.41</td>
    <td align="right">       0.00</td>
    <td align="right">21-APR-08:10</td>
    <td align="right">   59435.20</td>
    <td align="right">04-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_938_73125B5B</td>
    <td align="right">     466.41</td>
    <td align="right">       0.00</td>
    <td align="right">21-APR-08:10</td>
    <td align="right">   59435.20</td>
    <td align="right">04-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_938_73125B5B</td>
    <td align="right">      17.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   21269.30</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_938_73125B5B</td>
    <td align="right">      17.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   21269.30</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_939_EBB2D073</td>
    <td align="right">     479.45</td>
    <td align="right">       0.09</td>
    <td align="right">14-JUN-20:20</td>
    <td align="right">   59726.89</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_939_EBB2D073</td>
    <td align="right">     445.69</td>
    <td align="right">       0.00</td>
    <td align="right">27-MAR-15:40</td>
    <td align="right">   59726.89</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_939_EBB2D073</td>
    <td align="right">     445.69</td>
    <td align="right">       0.00</td>
    <td align="right">27-MAR-15:40</td>
    <td align="right">   59726.89</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_939_EBB2D073</td>
    <td align="right">      33.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   28108.42</td>
    <td align="right">20-JUL-16:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_939_EBB2D073</td>
    <td align="right">      33.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   28108.42</td>
    <td align="right">20-JUL-16:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_940_E91F38F3</td>
    <td align="right">     142.78</td>
    <td align="right">       0.09</td>
    <td align="right">25-APR-13:30</td>
    <td align="right">   19124.96</td>
    <td align="right">26-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_940_E91F38F3</td>
    <td align="right">     140.36</td>
    <td align="right">       0.00</td>
    <td align="right">21-APR-14:30</td>
    <td align="right">   19124.96</td>
    <td align="right">26-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_940_E91F38F3</td>
    <td align="right">     140.36</td>
    <td align="right">       0.00</td>
    <td align="right">21-APR-14:30</td>
    <td align="right">   19124.96</td>
    <td align="right">26-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_940_E91F38F3</td>
    <td align="right">       2.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3175.69</td>
    <td align="right">20-JUL-17:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_940_E91F38F3</td>
    <td align="right">       2.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3175.69</td>
    <td align="right">20-JUL-17:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_941_7FD53B9E</td>
    <td align="right">     301.26</td>
    <td align="right">       0.12</td>
    <td align="right">23-JUN-21:00</td>
    <td align="right">   35898.94</td>
    <td align="right">04-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_941_7FD53B9E</td>
    <td align="right">     295.22</td>
    <td align="right">       0.00</td>
    <td align="right">26-APR-08:10</td>
    <td align="right">   35898.94</td>
    <td align="right">04-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_941_7FD53B9E</td>
    <td align="right">     295.22</td>
    <td align="right">       0.00</td>
    <td align="right">26-APR-08:10</td>
    <td align="right">   35898.94</td>
    <td align="right">04-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_941_7FD53B9E</td>
    <td align="right">       6.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8229.53</td>
    <td align="right">20-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_941_7FD53B9E</td>
    <td align="right">       6.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8229.53</td>
    <td align="right">20-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_942_7353DFED</td>
    <td align="right">     303.96</td>
    <td align="right">       0.08</td>
    <td align="right">22-MAY-15:40</td>
    <td align="right">   36364.31</td>
    <td align="right">04-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_942_7353DFED</td>
    <td align="right">     297.26</td>
    <td align="right">       0.00</td>
    <td align="right">26-APR-08:10</td>
    <td align="right">   36364.31</td>
    <td align="right">04-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_942_7353DFED</td>
    <td align="right">     297.26</td>
    <td align="right">       0.00</td>
    <td align="right">26-APR-08:10</td>
    <td align="right">   36364.31</td>
    <td align="right">04-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_942_7353DFED</td>
    <td align="right">       6.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8716.65</td>
    <td align="right">20-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_942_7353DFED</td>
    <td align="right">       6.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8716.65</td>
    <td align="right">20-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_943_3987C871</td>
    <td align="right">     283.20</td>
    <td align="right">       0.29</td>
    <td align="right">06-JUL-06:20</td>
    <td align="right">   36198.99</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_943_3987C871</td>
    <td align="right">     269.78</td>
    <td align="right">       0.00</td>
    <td align="right">27-MAR-12:00</td>
    <td align="right">   36198.99</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_943_3987C871</td>
    <td align="right">     269.78</td>
    <td align="right">       0.00</td>
    <td align="right">27-MAR-12:00</td>
    <td align="right">   36198.99</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_943_3987C871</td>
    <td align="right">      13.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11697.08</td>
    <td align="right">15-AUG-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_943_3987C871</td>
    <td align="right">      13.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11697.08</td>
    <td align="right">15-AUG-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_944_DE1D41FC</td>
    <td align="right">     218.63</td>
    <td align="right">       0.10</td>
    <td align="right">26-JUL-11:40</td>
    <td align="right">   30044.73</td>
    <td align="right">26-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_944_DE1D41FC</td>
    <td align="right">     207.05</td>
    <td align="right">       0.00</td>
    <td align="right">21-MAR-16:40</td>
    <td align="right">   30044.73</td>
    <td align="right">26-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_944_DE1D41FC</td>
    <td align="right">     207.05</td>
    <td align="right">       0.00</td>
    <td align="right">21-MAR-16:40</td>
    <td align="right">   30044.73</td>
    <td align="right">26-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_944_DE1D41FC</td>
    <td align="right">      11.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14593.50</td>
    <td align="right">20-JUL-16:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_944_DE1D41FC</td>
    <td align="right">      11.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14593.50</td>
    <td align="right">20-JUL-16:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_945_11F9D305</td>
    <td align="right">     485.23</td>
