
Version,
  24.1;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  70_rue Sainte-Catherine Est (MTE+MTL)_157591_Y_2015_med, !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Room_727_fb581022,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  388.017883697415,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_727_fb581022_Space,                !- Name
  Room_727_fb581022,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

SpaceList,
  MediumOffice Building,                  !- Name
  Room_756_d51858c6_Space,                !- Space Name 1
  Room_732_7bd6e8de_Space,                !- Space Name 2
  Room_736_f1a889b6_Space,                !- Space Name 3
  Room_730_4e94185b_Space,                !- Space Name 4
  Room_733_e17303a5_Space,                !- Space Name 5
  Room_728_4052b4ca_Space,                !- Space Name 6
  Room_727_fb581022_Space,                !- Space Name 7
  Room_750_15485040_Space,                !- Space Name 8
  Room_734_88879ec8_Space,                !- Space Name 9
  Room_744_7227baea_Space,                !- Space Name 10
  Room_738_5fd725eb_Space,                !- Space Name 11
  Room_739_c81442af_Space,                !- Space Name 12
  Room_740_30436b23_Space,                !- Space Name 13
  Room_742_6af3c30e_Space,                !- Space Name 14
  Room_745_3fff7265_Space,                !- Space Name 15
  Room_746_058e29e5_Space,                !- Space Name 16
  Room_748_6f2fd99e_Space,                !- Space Name 17
  Room_752_69afe46c_Space,                !- Space Name 18
  Room_751_68f2c4a3_Space,                !- Space Name 19
  Room_754_3d30a26c_Space;                !- Space Name 20

Lights,
  MediumOffice Building_Lighting,         !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.683150832757,                         !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Name
  Schedule Day 40,                        !- Sunday Schedule:Day Name
  Schedule Day 38,                        !- Monday Schedule:Day Name
  Schedule Day 38,                        !- Tuesday Schedule:Day Name
  Schedule Day 38,                        !- Wednesday Schedule:Day Name
  Schedule Day 38,                        !- Thursday Schedule:Day Name
  Schedule Day 38,                        !- Friday Schedule:Day Name
  Schedule Day 39,                        !- Saturday Schedule:Day Name
  NECB-A-Lighting_Hol 1,                  !- Holiday Schedule:Day Name
  NECB-A-Lighting_Default,                !- SummerDesignDay Schedule:Day Name
  NECB-A-Lighting_Default,                !- WinterDesignDay Schedule:Day Name
  NECB-A-Lighting_Default,                !- CustomDay1 Schedule:Day Name
  NECB-A-Lighting_Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Lighting,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Lighting_Default,                !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  NECB-A-Lighting_Hol 1,                  !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

People,
  MediumOffice Building_People,           !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0711847437650022,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MediumOffice Building_People_Act Schedule; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Name
  Schedule Day 25,                        !- Sunday Schedule:Day Name
  Schedule Day 23,                        !- Monday Schedule:Day Name
  Schedule Day 23,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 23,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  NECB-A-Occupancy_Hol 1,                 !- Holiday Schedule:Day Name
  NECB-A-Occupancy_Default,               !- SummerDesignDay Schedule:Day Name
  NECB-A-Occupancy_Default,               !- WinterDesignDay Schedule:Day Name
  NECB-A-Occupancy_Default,               !- CustomDay1 Schedule:Day Name
  NECB-A-Occupancy_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Occupancy,                       !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Occupancy_Default,               !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  NECB-A-Occupancy_Hol 1,                 !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_Sunday, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  MediumOffice Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Sunday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Monday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Tuesday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Wednesday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Thursday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Friday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Saturday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MediumOffice Building_People_Act Schedule, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  MediumOffice Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_Hol 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

ElectricEquipment,
  MediumOffice Building_Electric Equipment, !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.5436617873449,                        !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2;                                    !- Value Until Time 7

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  Schedule Day 31,                        !- Sunday Schedule:Day Name
  Schedule Day 29,                        !- Monday Schedule:Day Name
  Schedule Day 29,                        !- Tuesday Schedule:Day Name
  Schedule Day 29,                        !- Wednesday Schedule:Day Name
  Schedule Day 29,                        !- Thursday Schedule:Day Name
  Schedule Day 29,                        !- Friday Schedule:Day Name
  Schedule Day 30,                        !- Saturday Schedule:Day Name
  NECB-A-Electric-Equipment_Hol 1,        !- Holiday Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- SummerDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- WinterDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- CustomDay1 Schedule:Day Name
  NECB-A-Electric-Equipment_Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Electric-Equipment,              !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Electric-Equipment_Default,      !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2;                                    !- Value Until Time 7

Schedule:Day:Interval,
  NECB-A-Electric-Equipment_Hol 1,        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

ZoneInfiltration:DesignFlowRate,
  MediumOffice Building_Infiltration,     !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  MediumOffice Building_Infiltration Schedule, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000226567546864,                      !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Room_727_fb581022..Face0,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_727_fb581022,                      !- Zone Name
  Room_727_fb581022_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 3.5, !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 0,  !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 0,  !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_727_fb581022..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_727_fb581022..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.4372236300152, 5.85725160310554, 2.8, !- X,Y,Z Vertex 1 {m}
  18.4372236300152, 5.85725160310554, 0.8, !- X,Y,Z Vertex 2 {m}
  16.1499563700759, 5.85725160310554, 0.8, !- X,Y,Z Vertex 3 {m}
  16.1499563700759, 5.85725160310554, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_727_fb581022..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_727_fb581022..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.169698972959, 5.85725160310554, 2.8, !- X,Y,Z Vertex 1 {m}
  15.169698972959, 5.85725160310554, 0.8, !- X,Y,Z Vertex 2 {m}
  12.8824317130198, 5.85725160310554, 0.8, !- X,Y,Z Vertex 3 {m}
  12.8824317130198, 5.85725160310554, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_727_fb581022..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_727_fb581022..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9021743159029, 5.85725160310554, 2.8, !- X,Y,Z Vertex 1 {m}
  11.9021743159029, 5.85725160310554, 0.8, !- X,Y,Z Vertex 2 {m}
  9.61490705596364, 5.85725160310554, 0.8, !- X,Y,Z Vertex 3 {m}
  9.61490705596364, 5.85725160310554, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_727_fb581022..Face0_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_727_fb581022..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.6346496588468, 5.85725160310554, 2.8, !- X,Y,Z Vertex 1 {m}
  8.6346496588468, 5.85725160310554, 0.8, !- X,Y,Z Vertex 2 {m}
  6.34738239890751, 5.85725160310554, 0.8, !- X,Y,Z Vertex 3 {m}
  6.34738239890751, 5.85725160310554, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_727_fb581022..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_727_fb581022,                      !- Zone Name
  Room_727_fb581022_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85725370034909, 5.85725160310554, 3.5, !- X,Y,Z Vertex 1 {m}
  5.85725370034909, 5.85725160310554, 0,  !- X,Y,Z Vertex 2 {m}
  4.35712006961317e-16, -4.35712162972063e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.35712006961317e-16, -4.35712162972063e-16, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_727_fb581022..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_727_fb581022..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56439101533164, 5.56438902295027, 2.8, !- X,Y,Z Vertex 1 {m}
  5.56439101533164, 5.56438902295027, 0.8, !- X,Y,Z Vertex 2 {m}
  4.19769848525018, 4.19769698222564, 0.8, !- X,Y,Z Vertex 3 {m}
  4.19769848525018, 4.19769698222564, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_727_fb581022..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_727_fb581022..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.61197311521527, 3.61197182191508, 2.8, !- X,Y,Z Vertex 1 {m}
  3.61197311521527, 3.61197182191508, 0.8, !- X,Y,Z Vertex 2 {m}
  2.24528058513382, 2.24527978119046, 0.8, !- X,Y,Z Vertex 3 {m}
  2.24528058513382, 2.24527978119046, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_727_fb581022..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_727_fb581022..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.65955521509891, 1.6595546208799, 2.8, !- X,Y,Z Vertex 1 {m}
  1.65955521509891, 1.6595546208799, 0.8, !- X,Y,Z Vertex 2 {m}
  0.292862685017455, 0.292862580155277, 0.8, !- X,Y,Z Vertex 3 {m}
  0.292862685017455, 0.292862580155277, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_727_fb581022..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_727_fb581022,                      !- Zone Name
  Room_727_fb581022_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, -4.08374695022334e-15, 3.5, !- X,Y,Z Vertex 1 {m}
  24.784601834428, -4.08374695022334e-15, 0, !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 0,  !- X,Y,Z Vertex 3 {m}
  18.9273523285736, 5.85725160310554, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_727_fb581022..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_727_fb581022..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4917393591353, 0.292862580155259, 2.8, !- X,Y,Z Vertex 1 {m}
  24.4917393591353, 0.292862580155259, 0.8, !- X,Y,Z Vertex 2 {m}
  23.1250478077693, 1.65955462087986, 0.8, !- X,Y,Z Vertex 3 {m}
  23.1250478077693, 1.65955462087986, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_727_fb581022..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_727_fb581022..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.5393228571838, 2.24527978119046, 2.8, !- X,Y,Z Vertex 1 {m}
  22.5393228571838, 2.24527978119046, 0.8, !- X,Y,Z Vertex 2 {m}
  21.1726313058178, 3.61197182191507, 0.8, !- X,Y,Z Vertex 3 {m}
  21.1726313058178, 3.61197182191507, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_727_fb581022..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_727_fb581022..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.5869063552323, 4.19769698222567, 2.8, !- X,Y,Z Vertex 1 {m}
  20.5869063552323, 4.19769698222567, 0.8, !- X,Y,Z Vertex 2 {m}
  19.2202148038663, 5.56438902295028, 0.8, !- X,Y,Z Vertex 3 {m}
  19.2202148038663, 5.56438902295028, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_727_fb581022..Face3,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof 2010 2015 6A, !- Construction Name
  Room_727_fb581022,                      !- Zone Name
  Room_727_fb581022_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, 0, 3.5,                !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 3.5, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 3.5, !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_727_fb581022..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_727_fb581022,                      !- Zone Name
  Room_727_fb581022_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 0,  !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_727_fb581022..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_727_fb581022,                      !- Zone Name
  Room_727_fb581022_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24.784601834428, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  24.784601834428, 0, 3.5;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_727_fb581022..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_727_fb581022..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.464711284395525, 0, 2.8,              !- X,Y,Z Vertex 1 {m}
  0.464711284395525, 0, 0.8,              !- X,Y,Z Vertex 2 {m}
  2.63336394490798, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  2.63336394490798, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_727_fb581022..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_727_fb581022..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.56278651369903, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  3.56278651369903, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  5.73143917421148, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  5.73143917421148, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_727_fb581022..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_727_fb581022..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.66086174300253, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  6.66086174300253, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  8.82951440351499, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  8.82951440351499, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_727_fb581022..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_727_fb581022..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.75893697230604, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  9.75893697230604, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  11.9275896328185, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  11.9275896328185, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_727_fb581022..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_727_fb581022..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8570122016095, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  12.8570122016095, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  15.025664862122, 0, 0.8,                !- X,Y,Z Vertex 3 {m}
  15.025664862122, 0, 2.8;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_727_fb581022..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_727_fb581022..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.955087430913, 0, 2.8,                !- X,Y,Z Vertex 1 {m}
  15.955087430913, 0, 0.8,                !- X,Y,Z Vertex 2 {m}
  18.1237400914255, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  18.1237400914255, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_727_fb581022..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_727_fb581022..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0531626602166, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  19.0531626602166, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  21.221815320729, 0, 0.8,                !- X,Y,Z Vertex 3 {m}
  21.221815320729, 0, 2.8;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_727_fb581022..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_727_fb581022..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.1512378895201, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  22.1512378895201, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  24.3198905500325, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  24.3198905500325, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_727_fb581022 Thermostat,           !- Name
  Room_727_fb581022,                      !- Zone or ZoneList Name
  Room_727_fb581022 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_727_fb581022 Thermostat Schedule,  !- Name
  Room_727_fb581022 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_727_fb581022 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint,         !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  Temperature 13,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 13,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  Temperature 12,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 12,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  Schedule Day 34,                        !- Sunday Schedule:Day Name
  Schedule Day 32,                        !- Monday Schedule:Day Name
  Schedule Day 32,                        !- Tuesday Schedule:Day Name
  Schedule Day 32,                        !- Wednesday Schedule:Day Name
  Schedule Day 32,                        !- Thursday Schedule:Day Name
  Schedule Day 32,                        !- Friday Schedule:Day Name
  Schedule Day 33,                        !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Hol 1, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  Temperature 8,                          !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating_Default, !- Name
  Temperature 9,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

ScheduleTypeLimits,
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating_Hol 1, !- Name
  Temperature 10,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  Schedule Day 28,                        !- Sunday Schedule:Day Name
  Schedule Day 26,                        !- Monday Schedule:Day Name
  Schedule Day 26,                        !- Tuesday Schedule:Day Name
  Schedule Day 26,                        !- Wednesday Schedule:Day Name
  Schedule Day 26,                        !- Thursday Schedule:Day Name
  Schedule Day 26,                        !- Friday Schedule:Day Name
  Schedule Day 27,                        !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Hol 1, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling_Default, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling_Hol 1, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ZoneHVAC:EquipmentConnections,
  Room_727_fb581022,                      !- Zone Name
  Room_727_fb581022 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_727_fb581022 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_727_fb581022 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Room_727_fb581022 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_727_fb581022 Inlet Node List,      !- Name
  Node 304;                               !- Node Name 1

NodeList,
  Room_727_fb581022 Exhaust Node List,    !- Name
  Node 195;                               !- Node Name 1

NodeList,
  Room_727_fb581022 Return Node List,     !- Name
  Node 305;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 58,                                !- Inlet Node Name
  Node 61,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Fan:ZoneExhaust,
  Zone Exhaust Fan,                       !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 195,                               !- Air Inlet Node Name
  Node 196,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 19,                       !- Name
  Node 304,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 19;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 19,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 304,                               !- Air Outlet Node Name
  Node 306,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 19,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 19,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 302,                               !- Water Inlet Node Name
  Node 303,                               !- Water Outlet Node Name
  Node 306,                               !- Air Inlet Node Name
  Node 304,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_727_fb581022 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 19,                       !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_727_fb581022,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_727_fb581022 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_727_fb581022,                      !- Zone or ZoneList Name 1
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Room_728_4052b4ca,                      !- Zone or ZoneList Name 2
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Room_730_4e94185b,                      !- Zone or ZoneList Name 3
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Room_732_7bd6e8de,                      !- Zone or ZoneList Name 4
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Room_733_e17303a5,                      !- Zone or ZoneList Name 5
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Room_734_88879ec8,                      !- Zone or ZoneList Name 6
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Room_736_f1a889b6,                      !- Zone or ZoneList Name 7
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Room_738_5fd725eb,                      !- Zone or ZoneList Name 8
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Room_739_c81442af,                      !- Zone or ZoneList Name 9
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  Room_740_30436b23,                      !- Zone or ZoneList Name 10
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  Room_742_6af3c30e,                      !- Zone or ZoneList Name 11
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  Room_744_7227baea,                      !- Zone or ZoneList Name 12
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 12
  ,                                       !- Design Specification Zone Air Distribution Object Name 12
  Room_745_3fff7265,                      !- Zone or ZoneList Name 13
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 13
  ,                                       !- Design Specification Zone Air Distribution Object Name 13
  Room_746_058e29e5,                      !- Zone or ZoneList Name 14
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 14
  ,                                       !- Design Specification Zone Air Distribution Object Name 14
  Room_748_6f2fd99e,                      !- Zone or ZoneList Name 15
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 15
  ,                                       !- Design Specification Zone Air Distribution Object Name 15
  Room_750_15485040,                      !- Zone or ZoneList Name 16
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 16
  ,                                       !- Design Specification Zone Air Distribution Object Name 16
  Room_751_68f2c4a3,                      !- Zone or ZoneList Name 17
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 17
  ,                                       !- Design Specification Zone Air Distribution Object Name 17
  Room_752_69afe46c,                      !- Zone or ZoneList Name 18
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 18
  ,                                       !- Design Specification Zone Air Distribution Object Name 18
  Room_754_3d30a26c,                      !- Zone or ZoneList Name 19
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 19
  ,                                       !- Design Specification Zone Air Distribution Object Name 19
  Room_756_d51858c6,                      !- Zone or ZoneList Name 20
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 20
  ;                                       !- Design Specification Zone Air Distribution Object Name 20

DesignSpecification:OutdoorAir,
  MediumOffice Building_Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.001757622657665,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003366631824,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Room_727_fb581022 DSOA Space List,      !- Name
  Room_727_fb581022_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_728_4052b4ca,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  388.017883697415,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_728_4052b4ca_Space,                !- Name
  Room_728_4052b4ca,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_728_4052b4ca..Face0,               !- Name
  Floor,                                  !- Surface Type
  AQ_Office_2024_Office ground 2010 2015 6A, !- Construction Name
  Room_728_4052b4ca,                      !- Zone Name
  Room_728_4052b4ca_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 3.5, !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 3.5,                !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0, 3.5,           !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_728_4052b4ca..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_728_4052b4ca,                      !- Zone Name
  Room_728_4052b4ca_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 7,  !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 3.5, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 3.5, !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_728_4052b4ca..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_728_4052b4ca..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.4372236300152, 5.85725160310554, 6.3, !- X,Y,Z Vertex 1 {m}
  18.4372236300152, 5.85725160310554, 4.3, !- X,Y,Z Vertex 2 {m}
  16.1499563700759, 5.85725160310554, 4.3, !- X,Y,Z Vertex 3 {m}
  16.1499563700759, 5.85725160310554, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_728_4052b4ca..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_728_4052b4ca..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.169698972959, 5.85725160310554, 6.3, !- X,Y,Z Vertex 1 {m}
  15.169698972959, 5.85725160310554, 4.3, !- X,Y,Z Vertex 2 {m}
  12.8824317130198, 5.85725160310554, 4.3, !- X,Y,Z Vertex 3 {m}
  12.8824317130198, 5.85725160310554, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_728_4052b4ca..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_728_4052b4ca..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9021743159029, 5.85725160310554, 6.3, !- X,Y,Z Vertex 1 {m}
  11.9021743159029, 5.85725160310554, 4.3, !- X,Y,Z Vertex 2 {m}
  9.61490705596364, 5.85725160310554, 4.3, !- X,Y,Z Vertex 3 {m}
  9.61490705596364, 5.85725160310554, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_728_4052b4ca..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_728_4052b4ca..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.6346496588468, 5.85725160310554, 6.3, !- X,Y,Z Vertex 1 {m}
  8.6346496588468, 5.85725160310554, 4.3, !- X,Y,Z Vertex 2 {m}
  6.34738239890751, 5.85725160310554, 4.3, !- X,Y,Z Vertex 3 {m}
  6.34738239890751, 5.85725160310554, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_728_4052b4ca..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_728_4052b4ca,                      !- Zone Name
  Room_728_4052b4ca_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85725370034909, 5.85725160310554, 7,  !- X,Y,Z Vertex 1 {m}
  5.85725370034909, 5.85725160310554, 3.5, !- X,Y,Z Vertex 2 {m}
  1.30840818020581e-15, 4.67948826747825e-16, 3.5, !- X,Y,Z Vertex 3 {m}
  9.97545652017622e-16, 1.57086349838752e-16, 7; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_728_4052b4ca..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_728_4052b4ca..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56439101533164, 5.56438902295027, 6.3, !- X,Y,Z Vertex 1 {m}
  5.56439101533164, 5.56438902295027, 4.3, !- X,Y,Z Vertex 2 {m}
  4.19769848525018, 4.19769698222564, 4.3, !- X,Y,Z Vertex 3 {m}
  4.19769848525018, 4.19769698222564, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_728_4052b4ca..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_728_4052b4ca..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.61197311521527, 3.61197182191509, 6.3, !- X,Y,Z Vertex 1 {m}
  3.61197311521527, 3.61197182191509, 4.3, !- X,Y,Z Vertex 2 {m}
  2.24528058513382, 2.24527978119046, 4.3, !- X,Y,Z Vertex 3 {m}
  2.24528058513382, 2.24527978119046, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_728_4052b4ca..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_728_4052b4ca..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.65955521509891, 1.6595546208799, 6.3, !- X,Y,Z Vertex 1 {m}
  1.65955521509891, 1.6595546208799, 4.3, !- X,Y,Z Vertex 2 {m}
  0.292862685017455, 0.292862580155278, 4.3, !- X,Y,Z Vertex 3 {m}
  0.292862685017455, 0.292862580155278, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_728_4052b4ca..Face3,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_728_4052b4ca,                      !- Zone Name
  Room_728_4052b4ca_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, 0, 7,                  !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 3.5,                !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 3.5, !- X,Y,Z Vertex 3 {m}
  18.9273523285736, 5.85725160310554, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_728_4052b4ca..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_728_4052b4ca..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4917393591353, 0.292862580155263, 6.3, !- X,Y,Z Vertex 1 {m}
  24.4917393591353, 0.292862580155263, 4.3, !- X,Y,Z Vertex 2 {m}
  23.1250478077693, 1.65955462087987, 4.3, !- X,Y,Z Vertex 3 {m}
  23.1250478077693, 1.65955462087987, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_728_4052b4ca..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_728_4052b4ca..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.5393228571838, 2.24527978119047, 6.3, !- X,Y,Z Vertex 1 {m}
  22.5393228571838, 2.24527978119047, 4.3, !- X,Y,Z Vertex 2 {m}
  21.1726313058178, 3.61197182191508, 4.3, !- X,Y,Z Vertex 3 {m}
  21.1726313058178, 3.61197182191508, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_728_4052b4ca..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_728_4052b4ca..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.5869063552323, 4.19769698222568, 6.3, !- X,Y,Z Vertex 1 {m}
  20.5869063552323, 4.19769698222568, 4.3, !- X,Y,Z Vertex 2 {m}
  19.2202148038663, 5.56438902295028, 4.3, !- X,Y,Z Vertex 3 {m}
  19.2202148038663, 5.56438902295028, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_728_4052b4ca..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 7,                   !- Construction Name
  Room_728_4052b4ca,                      !- Zone Name
  Room_728_4052b4ca_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, 0, 7,                  !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 7,  !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 7,  !- X,Y,Z Vertex 3 {m}
  1.15463194561016e-15, 0, 7;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_728_4052b4ca..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_728_4052b4ca,                      !- Zone Name
  Room_728_4052b4ca_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15463194561016e-15, 0, 7,             !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 0, 3.5,           !- X,Y,Z Vertex 2 {m}
  24.784601834428, 0, 3.5,                !- X,Y,Z Vertex 3 {m}
  24.784601834428, 0, 7;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_728_4052b4ca..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_728_4052b4ca..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.464711284395527, 0, 6.3,              !- X,Y,Z Vertex 1 {m}
  0.464711284395527, 0, 4.3,              !- X,Y,Z Vertex 2 {m}
  2.63336394490798, 0, 4.3,               !- X,Y,Z Vertex 3 {m}
  2.63336394490798, 0, 6.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_728_4052b4ca..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_728_4052b4ca..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.56278651369903, 0, 6.3,               !- X,Y,Z Vertex 1 {m}
  3.56278651369903, 0, 4.3,               !- X,Y,Z Vertex 2 {m}
  5.73143917421148, 0, 4.3,               !- X,Y,Z Vertex 3 {m}
  5.73143917421148, 0, 6.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_728_4052b4ca..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_728_4052b4ca..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.66086174300253, 0, 6.3,               !- X,Y,Z Vertex 1 {m}
  6.66086174300253, 0, 4.3,               !- X,Y,Z Vertex 2 {m}
  8.82951440351499, 0, 4.3,               !- X,Y,Z Vertex 3 {m}
  8.82951440351499, 0, 6.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_728_4052b4ca..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_728_4052b4ca..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.75893697230604, 0, 6.3,               !- X,Y,Z Vertex 1 {m}
  9.75893697230604, 0, 4.3,               !- X,Y,Z Vertex 2 {m}
  11.9275896328185, 0, 4.3,               !- X,Y,Z Vertex 3 {m}
  11.9275896328185, 0, 6.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_728_4052b4ca..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_728_4052b4ca..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8570122016095, 0, 6.3,               !- X,Y,Z Vertex 1 {m}
  12.8570122016095, 0, 4.3,               !- X,Y,Z Vertex 2 {m}
  15.025664862122, 0, 4.3,                !- X,Y,Z Vertex 3 {m}
  15.025664862122, 0, 6.3;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_728_4052b4ca..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_728_4052b4ca..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.955087430913, 0, 6.3,                !- X,Y,Z Vertex 1 {m}
  15.955087430913, 0, 4.3,                !- X,Y,Z Vertex 2 {m}
  18.1237400914255, 0, 4.3,               !- X,Y,Z Vertex 3 {m}
  18.1237400914255, 0, 6.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_728_4052b4ca..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_728_4052b4ca..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0531626602166, 0, 6.3,               !- X,Y,Z Vertex 1 {m}
  19.0531626602166, 0, 4.3,               !- X,Y,Z Vertex 2 {m}
  21.221815320729, 0, 4.3,                !- X,Y,Z Vertex 3 {m}
  21.221815320729, 0, 6.3;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_728_4052b4ca..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_728_4052b4ca..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.1512378895201, 0, 6.3,               !- X,Y,Z Vertex 1 {m}
  22.1512378895201, 0, 4.3,               !- X,Y,Z Vertex 2 {m}
  24.3198905500325, 0, 4.3,               !- X,Y,Z Vertex 3 {m}
  24.3198905500325, 0, 6.3;               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_728_4052b4ca Thermostat,           !- Name
  Room_728_4052b4ca,                      !- Zone or ZoneList Name
  Room_728_4052b4ca Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 1,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_728_4052b4ca Thermostat Schedule,  !- Name
  Room_728_4052b4ca Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_728_4052b4ca Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 1,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_728_4052b4ca,                      !- Zone Name
  Room_728_4052b4ca Equipment List,       !- Zone Conditioning Equipment List Name
  Room_728_4052b4ca Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_728_4052b4ca Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Room_728_4052b4ca Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_728_4052b4ca Inlet Node List,      !- Name
  Node 299;                               !- Node Name 1

NodeList,
  Room_728_4052b4ca Exhaust Node List,    !- Name
  Node 197;                               !- Node Name 1

NodeList,
  Room_728_4052b4ca Return Node List,     !- Name
  Node 300;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 1,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 62,                                !- Inlet Node Name
  Node 65,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 1,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 197,                               !- Air Inlet Node Name
  Node 198,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 18,                       !- Name
  Node 299,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 18;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 18,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 299,                               !- Air Outlet Node Name
  Node 301,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 18,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 18,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 297,                               !- Water Inlet Node Name
  Node 298,                               !- Water Outlet Node Name
  Node 301,                               !- Air Inlet Node Name
  Node 299,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_728_4052b4ca Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 1,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 1,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 18,                       !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_728_4052b4ca,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_728_4052b4ca DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_728_4052b4ca DSOA Space List,      !- Name
  Room_728_4052b4ca_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_730_4e94185b,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  388.017883697415,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_730_4e94185b_Space,                !- Name
  Room_730_4e94185b,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_730_4e94185b..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 7,                   !- Construction Name
  Room_730_4e94185b,                      !- Zone Name
  Room_730_4e94185b_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 10.5, !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 10.5,               !- X,Y,Z Vertex 2 {m}
  2.70894418008538e-15, 0, 10.5,          !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_730_4e94185b..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_730_4e94185b,                      !- Zone Name
  Room_730_4e94185b_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 14, !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 10.5, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 10.5, !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_730_4e94185b..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_730_4e94185b..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.4372236300152, 5.85725160310554, 13.3, !- X,Y,Z Vertex 1 {m}
  18.4372236300152, 5.85725160310554, 11.3, !- X,Y,Z Vertex 2 {m}
  16.1499563700759, 5.85725160310554, 11.3, !- X,Y,Z Vertex 3 {m}
  16.1499563700759, 5.85725160310554, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_730_4e94185b..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_730_4e94185b..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.169698972959, 5.85725160310554, 13.3, !- X,Y,Z Vertex 1 {m}
  15.169698972959, 5.85725160310554, 11.3, !- X,Y,Z Vertex 2 {m}
  12.8824317130198, 5.85725160310554, 11.3, !- X,Y,Z Vertex 3 {m}
  12.8824317130198, 5.85725160310554, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_730_4e94185b..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_730_4e94185b..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9021743159029, 5.85725160310554, 13.3, !- X,Y,Z Vertex 1 {m}
  11.9021743159029, 5.85725160310554, 11.3, !- X,Y,Z Vertex 2 {m}
  9.61490705596364, 5.85725160310554, 11.3, !- X,Y,Z Vertex 3 {m}
  9.61490705596364, 5.85725160310554, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_730_4e94185b..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_730_4e94185b..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.6346496588468, 5.85725160310554, 13.3, !- X,Y,Z Vertex 1 {m}
  8.6346496588468, 5.85725160310554, 11.3, !- X,Y,Z Vertex 2 {m}
  6.34738239890751, 5.85725160310554, 11.3, !- X,Y,Z Vertex 3 {m}
  6.34738239890751, 5.85725160310554, 13.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_730_4e94185b..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_730_4e94185b,                      !- Zone Name
  Room_730_4e94185b_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85725370034909, 5.85725160310554, 14, !- X,Y,Z Vertex 1 {m}
  5.85725370034909, 5.85725160310554, 10.5, !- X,Y,Z Vertex 2 {m}
  2.92458243375584e-15, -2.15638330881743e-16, 10.5, !- X,Y,Z Vertex 3 {m}
  2.29804171831968e-15, -5.06882086751551e-16, 14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_730_4e94185b..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_730_4e94185b..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56439101533164, 5.56438902295027, 13.3, !- X,Y,Z Vertex 1 {m}
  5.56439101533164, 5.56438902295027, 11.3, !- X,Y,Z Vertex 2 {m}
  4.19769848525018, 4.19769698222564, 11.3, !- X,Y,Z Vertex 3 {m}
  4.19769848525018, 4.19769698222564, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_730_4e94185b..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_730_4e94185b..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.61197311521527, 3.61197182191509, 13.3, !- X,Y,Z Vertex 1 {m}
  3.61197311521527, 3.61197182191509, 11.3, !- X,Y,Z Vertex 2 {m}
  2.24528058513382, 2.24527978119046, 11.3, !- X,Y,Z Vertex 3 {m}
  2.24528058513382, 2.24527978119046, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_730_4e94185b..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_730_4e94185b..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.65955521509891, 1.6595546208799, 13.3, !- X,Y,Z Vertex 1 {m}
  1.65955521509891, 1.6595546208799, 11.3, !- X,Y,Z Vertex 2 {m}
  0.292862685017456, 0.292862580155278, 11.3, !- X,Y,Z Vertex 3 {m}
  0.292862685017456, 0.292862580155278, 13.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_730_4e94185b..Face3,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_730_4e94185b,                      !- Zone Name
  Room_730_4e94185b_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, 0, 14,                 !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 10.5,               !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 10.5, !- X,Y,Z Vertex 3 {m}
  18.9273523285736, 5.85725160310554, 14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_730_4e94185b..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_730_4e94185b..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4917393591353, 0.292862580155263, 13.3, !- X,Y,Z Vertex 1 {m}
  24.4917393591353, 0.292862580155263, 11.3, !- X,Y,Z Vertex 2 {m}
  23.1250478077693, 1.65955462087987, 11.3, !- X,Y,Z Vertex 3 {m}
  23.1250478077693, 1.65955462087987, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_730_4e94185b..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_730_4e94185b..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.5393228571838, 2.24527978119047, 13.3, !- X,Y,Z Vertex 1 {m}
  22.5393228571838, 2.24527978119047, 11.3, !- X,Y,Z Vertex 2 {m}
  21.1726313058178, 3.61197182191508, 11.3, !- X,Y,Z Vertex 3 {m}
  21.1726313058178, 3.61197182191508, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_730_4e94185b..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_730_4e94185b..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.5869063552323, 4.19769698222568, 13.3, !- X,Y,Z Vertex 1 {m}
  20.5869063552323, 4.19769698222568, 11.3, !- X,Y,Z Vertex 2 {m}
  19.2202148038663, 5.56438902295028, 11.3, !- X,Y,Z Vertex 3 {m}
  19.2202148038663, 5.56438902295028, 13.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_730_4e94185b..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 7,                   !- Construction Name
  Room_730_4e94185b,                      !- Zone Name
  Room_730_4e94185b_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, 0, 14,                 !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 14, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 14, !- X,Y,Z Vertex 3 {m}
  1.79115981306192e-15, 0, 14;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_730_4e94185b..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_730_4e94185b,                      !- Zone Name
  Room_730_4e94185b_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.79115981306192e-15, 0, 14,            !- X,Y,Z Vertex 1 {m}
  2.70894418008538e-15, 0, 10.5,          !- X,Y,Z Vertex 2 {m}
  24.784601834428, 0, 10.5,               !- X,Y,Z Vertex 3 {m}
  24.784601834428, 0, 14;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_730_4e94185b..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_730_4e94185b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.464711284395529, 0, 13.3,             !- X,Y,Z Vertex 1 {m}
  0.464711284395529, 0, 11.3,             !- X,Y,Z Vertex 2 {m}
  2.63336394490798, 0, 11.3,              !- X,Y,Z Vertex 3 {m}
  2.63336394490798, 0, 13.3;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_730_4e94185b..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_730_4e94185b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.56278651369903, 0, 13.3,              !- X,Y,Z Vertex 1 {m}
  3.56278651369903, 0, 11.3,              !- X,Y,Z Vertex 2 {m}
  5.73143917421149, 0, 11.3,              !- X,Y,Z Vertex 3 {m}
  5.73143917421149, 0, 13.3;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_730_4e94185b..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_730_4e94185b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.66086174300254, 0, 13.3,              !- X,Y,Z Vertex 1 {m}
  6.66086174300254, 0, 11.3,              !- X,Y,Z Vertex 2 {m}
  8.82951440351499, 0, 11.3,              !- X,Y,Z Vertex 3 {m}
  8.82951440351499, 0, 13.3;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_730_4e94185b..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_730_4e94185b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.75893697230604, 0, 13.3,              !- X,Y,Z Vertex 1 {m}
  9.75893697230604, 0, 11.3,              !- X,Y,Z Vertex 2 {m}
  11.9275896328185, 0, 11.3,              !- X,Y,Z Vertex 3 {m}
  11.9275896328185, 0, 13.3;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_730_4e94185b..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_730_4e94185b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8570122016095, 0, 13.3,              !- X,Y,Z Vertex 1 {m}
  12.8570122016095, 0, 11.3,              !- X,Y,Z Vertex 2 {m}
  15.025664862122, 0, 11.3,               !- X,Y,Z Vertex 3 {m}
  15.025664862122, 0, 13.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_730_4e94185b..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_730_4e94185b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.955087430913, 0, 13.3,               !- X,Y,Z Vertex 1 {m}
  15.955087430913, 0, 11.3,               !- X,Y,Z Vertex 2 {m}
  18.1237400914255, 0, 11.3,              !- X,Y,Z Vertex 3 {m}
  18.1237400914255, 0, 13.3;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_730_4e94185b..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_730_4e94185b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0531626602166, 0, 13.3,              !- X,Y,Z Vertex 1 {m}
  19.0531626602166, 0, 11.3,              !- X,Y,Z Vertex 2 {m}
  21.221815320729, 0, 11.3,               !- X,Y,Z Vertex 3 {m}
  21.221815320729, 0, 13.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_730_4e94185b..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_730_4e94185b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.1512378895201, 0, 13.3,              !- X,Y,Z Vertex 1 {m}
  22.1512378895201, 0, 11.3,              !- X,Y,Z Vertex 2 {m}
  24.3198905500325, 0, 11.3,              !- X,Y,Z Vertex 3 {m}
  24.3198905500325, 0, 13.3;              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_730_4e94185b Thermostat,           !- Name
  Room_730_4e94185b,                      !- Zone or ZoneList Name
  Room_730_4e94185b Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 3,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_730_4e94185b Thermostat Schedule,  !- Name
  Room_730_4e94185b Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_730_4e94185b Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 3,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_730_4e94185b,                      !- Zone Name
  Room_730_4e94185b Equipment List,       !- Zone Conditioning Equipment List Name
  Room_730_4e94185b Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_730_4e94185b Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Room_730_4e94185b Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_730_4e94185b Inlet Node List,      !- Name
  Node 294;                               !- Node Name 1

NodeList,
  Room_730_4e94185b Exhaust Node List,    !- Name
  Node 199;                               !- Node Name 1

NodeList,
  Room_730_4e94185b Return Node List,     !- Name
  Node 295;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 2,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 66,                                !- Inlet Node Name
  Node 67,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 2,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 199,                               !- Air Inlet Node Name
  Node 200,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 17,                       !- Name
  Node 294,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 17;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 17,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 294,                               !- Air Outlet Node Name
  Node 296,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 17,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 17,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 292,                               !- Water Inlet Node Name
  Node 293,                               !- Water Outlet Node Name
  Node 296,                               !- Air Inlet Node Name
  Node 294,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_730_4e94185b Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 2,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 2,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 17,                       !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_730_4e94185b,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_730_4e94185b DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_730_4e94185b DSOA Space List,      !- Name
  Room_730_4e94185b_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_732_7bd6e8de,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  388.017883697416,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_732_7bd6e8de_Space,                !- Name
  Room_732_7bd6e8de,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_732_7bd6e8de..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 7,                   !- Construction Name
  Room_732_7bd6e8de,                      !- Zone Name
  Room_732_7bd6e8de_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 17.5, !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 17.5,               !- X,Y,Z Vertex 2 {m}
  2.44619139759076e-15, 0, 17.5,          !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 17.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_732_7bd6e8de..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_732_7bd6e8de,                      !- Zone Name
  Room_732_7bd6e8de_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 21, !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 17.5, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 17.5, !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_732_7bd6e8de..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_732_7bd6e8de..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.4372236300152, 5.85725160310554, 20.3, !- X,Y,Z Vertex 1 {m}
  18.4372236300152, 5.85725160310554, 18.3, !- X,Y,Z Vertex 2 {m}
  16.1499563700759, 5.85725160310554, 18.3, !- X,Y,Z Vertex 3 {m}
  16.1499563700759, 5.85725160310554, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_732_7bd6e8de..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_732_7bd6e8de..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.169698972959, 5.85725160310554, 20.3, !- X,Y,Z Vertex 1 {m}
  15.169698972959, 5.85725160310554, 18.3, !- X,Y,Z Vertex 2 {m}
  12.8824317130198, 5.85725160310554, 18.3, !- X,Y,Z Vertex 3 {m}
  12.8824317130198, 5.85725160310554, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_732_7bd6e8de..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_732_7bd6e8de..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9021743159029, 5.85725160310554, 20.3, !- X,Y,Z Vertex 1 {m}
  11.9021743159029, 5.85725160310554, 18.3, !- X,Y,Z Vertex 2 {m}
  9.61490705596364, 5.85725160310554, 18.3, !- X,Y,Z Vertex 3 {m}
  9.61490705596364, 5.85725160310554, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_732_7bd6e8de..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_732_7bd6e8de..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.6346496588468, 5.85725160310554, 20.3, !- X,Y,Z Vertex 1 {m}
  8.6346496588468, 5.85725160310554, 18.3, !- X,Y,Z Vertex 2 {m}
  6.34738239890751, 5.85725160310554, 18.3, !- X,Y,Z Vertex 3 {m}
  6.34738239890751, 5.85725160310554, 20.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_732_7bd6e8de..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_732_7bd6e8de,                      !- Zone Name
  Room_732_7bd6e8de_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85725370034909, 5.85725160310554, 21, !- X,Y,Z Vertex 1 {m}
  5.85725370034909, 5.85725160310554, 17.5, !- X,Y,Z Vertex 2 {m}
  2.70296703801243e-15, -2.56775732362585e-16, 17.5, !- X,Y,Z Vertex 3 {m}
  1.31222259369055e-15, -1.31222306354409e-15, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_732_7bd6e8de..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_732_7bd6e8de..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56439101533164, 5.56438902295027, 20.3, !- X,Y,Z Vertex 1 {m}
  5.56439101533164, 5.56438902295027, 18.3, !- X,Y,Z Vertex 2 {m}
  4.19769848525018, 4.19769698222564, 18.3, !- X,Y,Z Vertex 3 {m}
  4.19769848525018, 4.19769698222564, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_732_7bd6e8de..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_732_7bd6e8de..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.61197311521527, 3.61197182191509, 20.3, !- X,Y,Z Vertex 1 {m}
  3.61197311521527, 3.61197182191509, 18.3, !- X,Y,Z Vertex 2 {m}
  2.24528058513382, 2.24527978119046, 18.3, !- X,Y,Z Vertex 3 {m}
  2.24528058513382, 2.24527978119046, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_732_7bd6e8de..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_732_7bd6e8de..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.65955521509891, 1.6595546208799, 20.3, !- X,Y,Z Vertex 1 {m}
  1.65955521509891, 1.6595546208799, 18.3, !- X,Y,Z Vertex 2 {m}
  0.292862685017456, 0.292862580155278, 18.3, !- X,Y,Z Vertex 3 {m}
  0.292862685017456, 0.292862580155278, 20.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_732_7bd6e8de..Face3,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_732_7bd6e8de,                      !- Zone Name
  Room_732_7bd6e8de_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, 0, 21,                 !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 17.5,               !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 17.5, !- X,Y,Z Vertex 3 {m}
  18.9273523285736, 5.85725160310554, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_732_7bd6e8de..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_732_7bd6e8de..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4917393591353, 0.292862580155263, 20.3, !- X,Y,Z Vertex 1 {m}
  24.4917393591353, 0.292862580155263, 18.3, !- X,Y,Z Vertex 2 {m}
  23.1250478077693, 1.65955462087987, 18.3, !- X,Y,Z Vertex 3 {m}
  23.1250478077693, 1.65955462087987, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_732_7bd6e8de..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_732_7bd6e8de..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.5393228571838, 2.24527978119047, 20.3, !- X,Y,Z Vertex 1 {m}
  22.5393228571838, 2.24527978119047, 18.3, !- X,Y,Z Vertex 2 {m}
  21.1726313058178, 3.61197182191508, 18.3, !- X,Y,Z Vertex 3 {m}
  21.1726313058178, 3.61197182191508, 20.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_732_7bd6e8de..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_732_7bd6e8de..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.5869063552323, 4.19769698222568, 20.3, !- X,Y,Z Vertex 1 {m}
  20.5869063552323, 4.19769698222568, 18.3, !- X,Y,Z Vertex 2 {m}
  19.2202148038663, 5.56438902295028, 18.3, !- X,Y,Z Vertex 3 {m}
  19.2202148038663, 5.56438902295028, 20.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_732_7bd6e8de..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof 2010 2015 6A, !- Construction Name
  Room_732_7bd6e8de,                      !- Zone Name
  Room_732_7bd6e8de_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, 0, 21,                 !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 21, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 21, !- X,Y,Z Vertex 3 {m}
  0, 0, 21;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_732_7bd6e8de..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_732_7bd6e8de,                      !- Zone Name
  Room_732_7bd6e8de_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 21,                               !- X,Y,Z Vertex 1 {m}
  2.44619139759076e-15, 0, 17.5,          !- X,Y,Z Vertex 2 {m}
  24.784601834428, 0, 17.5,               !- X,Y,Z Vertex 3 {m}
  24.784601834428, 0, 21;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_732_7bd6e8de..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_732_7bd6e8de..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.464711284395528, 0, 20.3,             !- X,Y,Z Vertex 1 {m}
  0.464711284395528, 0, 18.3,             !- X,Y,Z Vertex 2 {m}
  2.63336394490798, 0, 18.3,              !- X,Y,Z Vertex 3 {m}
  2.63336394490798, 0, 20.3;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_732_7bd6e8de..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_732_7bd6e8de..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.56278651369903, 0, 20.3,              !- X,Y,Z Vertex 1 {m}
  3.56278651369903, 0, 18.3,              !- X,Y,Z Vertex 2 {m}
  5.73143917421148, 0, 18.3,              !- X,Y,Z Vertex 3 {m}
  5.73143917421148, 0, 20.3;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_732_7bd6e8de..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_732_7bd6e8de..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.66086174300253, 0, 20.3,              !- X,Y,Z Vertex 1 {m}
  6.66086174300253, 0, 18.3,              !- X,Y,Z Vertex 2 {m}
  8.82951440351499, 0, 18.3,              !- X,Y,Z Vertex 3 {m}
  8.82951440351499, 0, 20.3;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_732_7bd6e8de..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_732_7bd6e8de..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.75893697230604, 0, 20.3,              !- X,Y,Z Vertex 1 {m}
  9.75893697230604, 0, 18.3,              !- X,Y,Z Vertex 2 {m}
  11.9275896328185, 0, 18.3,              !- X,Y,Z Vertex 3 {m}
  11.9275896328185, 0, 20.3;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_732_7bd6e8de..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_732_7bd6e8de..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8570122016095, 0, 20.3,              !- X,Y,Z Vertex 1 {m}
  12.8570122016095, 0, 18.3,              !- X,Y,Z Vertex 2 {m}
  15.025664862122, 0, 18.3,               !- X,Y,Z Vertex 3 {m}
  15.025664862122, 0, 20.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_732_7bd6e8de..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_732_7bd6e8de..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.955087430913, 0, 20.3,               !- X,Y,Z Vertex 1 {m}
  15.955087430913, 0, 18.3,               !- X,Y,Z Vertex 2 {m}
  18.1237400914255, 0, 18.3,              !- X,Y,Z Vertex 3 {m}
  18.1237400914255, 0, 20.3;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_732_7bd6e8de..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_732_7bd6e8de..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0531626602166, 0, 20.3,              !- X,Y,Z Vertex 1 {m}
  19.0531626602166, 0, 18.3,              !- X,Y,Z Vertex 2 {m}
  21.221815320729, 0, 18.3,               !- X,Y,Z Vertex 3 {m}
  21.221815320729, 0, 20.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_732_7bd6e8de..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_732_7bd6e8de..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.1512378895201, 0, 20.3,              !- X,Y,Z Vertex 1 {m}
  22.1512378895201, 0, 18.3,              !- X,Y,Z Vertex 2 {m}
  24.3198905500325, 0, 18.3,              !- X,Y,Z Vertex 3 {m}
  24.3198905500325, 0, 20.3;              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_732_7bd6e8de Thermostat,           !- Name
  Room_732_7bd6e8de,                      !- Zone or ZoneList Name
  Room_732_7bd6e8de Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 5,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_732_7bd6e8de Thermostat Schedule,  !- Name
  Room_732_7bd6e8de Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_732_7bd6e8de Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 5,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_732_7bd6e8de,                      !- Zone Name
  Room_732_7bd6e8de Equipment List,       !- Zone Conditioning Equipment List Name
  Room_732_7bd6e8de Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_732_7bd6e8de Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Room_732_7bd6e8de Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_732_7bd6e8de Inlet Node List,      !- Name
  Node 289;                               !- Node Name 1

NodeList,
  Room_732_7bd6e8de Exhaust Node List,    !- Name
  Node 201;                               !- Node Name 1

NodeList,
  Room_732_7bd6e8de Return Node List,     !- Name
  Node 290;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 3,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 68,                                !- Inlet Node Name
  Node 69,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 3,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 201,                               !- Air Inlet Node Name
  Node 202,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 16,                       !- Name
  Node 289,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 16;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 16,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 289,                               !- Air Outlet Node Name
  Node 291,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 16,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 16,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 287,                               !- Water Inlet Node Name
  Node 288,                               !- Water Outlet Node Name
  Node 291,                               !- Air Inlet Node Name
  Node 289,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_732_7bd6e8de Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 3,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 3,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 16,                       !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_732_7bd6e8de,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_732_7bd6e8de DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_732_7bd6e8de DSOA Space List,      !- Name
  Room_732_7bd6e8de_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_733_e17303a5,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1656.34247757662,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_733_e17303a5_Space,                !- Name
  Room_733_e17303a5,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_733_e17303a5..Face0,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_733_e17303a5,                      !- Zone Name
  Room_733_e17303a5_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 3.5, !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, -3.52097422797667e-30, !- X,Y,Z Vertex 2 {m}
  24.784601834428, -6.12562042533501e-15, -4.49902262463685e-30, !- X,Y,Z Vertex 3 {m}
  24.784601834428, -7.105427357601e-15, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2202148038663, 5.56438902295028, 2.8, !- X,Y,Z Vertex 1 {m}
  19.2202148038663, 5.56438902295028, 0.8, !- X,Y,Z Vertex 2 {m}
  20.5869063552323, 4.19769698222568, 0.8, !- X,Y,Z Vertex 3 {m}
  20.5869063552323, 4.19769698222568, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.1726313058178, 3.61197182191507, 2.8, !- X,Y,Z Vertex 1 {m}
  21.1726313058178, 3.61197182191507, 0.8, !- X,Y,Z Vertex 2 {m}
  22.5393228571838, 2.24527978119046, 0.8, !- X,Y,Z Vertex 3 {m}
  22.5393228571838, 2.24527978119046, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.1250478077693, 1.65955462087986, 2.8, !- X,Y,Z Vertex 1 {m}
  23.1250478077693, 1.65955462087986, 0.8, !- X,Y,Z Vertex 2 {m}
  24.4917393591353, 0.292862580155259, 0.8, !- X,Y,Z Vertex 3 {m}
  24.4917393591353, 0.292862580155259, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_733_e17303a5..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_733_e17303a5,                      !- Zone Name
  Room_733_e17303a5_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273791610837, 80.7956960414177, 3.5, !- X,Y,Z Vertex 1 {m}
  18.9273791610837, 80.7956960414177, 0,  !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 0,  !- X,Y,Z Vertex 3 {m}
  18.9273523285736, 5.85725160310554, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273790000886, 80.3460653747878, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273790000886, 80.3460653747878, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273782487784, 78.2477889305151, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273782487784, 78.2477889305151, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273779267882, 77.3485275972553, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273779267882, 77.3485275972553, 0.8, !- X,Y,Z Vertex 2 {m}
  18.927377175478, 75.2502511529826, 0.8, !- X,Y,Z Vertex 3 {m}
  18.927377175478, 75.2502511529826, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face1_Glz10,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273682670846, 50.3706875994629, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273682670846, 50.3706875994629, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273675157743, 48.2724111551902, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273675157743, 48.2724111551902, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face1_Glz11,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273671937842, 47.3731498219305, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273671937842, 47.3731498219305, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273664424739, 45.2748733776577, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273664424739, 45.2748733776577, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face1_Glz12,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273661204838, 44.375612044398, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273661204838, 44.375612044398, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273653691735, 42.2773356001252, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273653691735, 42.2773356001252, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face1_Glz13,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273650471834, 41.3780742668655, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273650471834, 41.3780742668655, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273642958731, 39.2797978225928, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273642958731, 39.2797978225928, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face1_Glz14,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927363973883, 38.380536489333, 2.8,  !- X,Y,Z Vertex 1 {m}
  18.927363973883, 38.380536489333, 0.8,  !- X,Y,Z Vertex 2 {m}
  18.9273632225727, 36.2822600450603, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273632225727, 36.2822600450603, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face1_Glz15,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273629005826, 35.3829987118005, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273629005826, 35.3829987118005, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273621492723, 33.2847222675278, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273621492723, 33.2847222675278, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face1_Glz16,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273618272822, 32.385460934268, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273618272822, 32.385460934268, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273610759719, 30.2871844899953, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273610759719, 30.2871844899953, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face1_Glz17,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273607539818, 29.3879231567355, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273607539818, 29.3879231567355, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273600026715, 27.2896467124628, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273600026715, 27.2896467124628, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face1_Glz18,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273596806814, 26.3903853792031, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273596806814, 26.3903853792031, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273589293711, 24.2921089349303, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273589293711, 24.2921089349303, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face1_Glz19,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927358607381, 23.3928476016706, 2.8, !- X,Y,Z Vertex 1 {m}
  18.927358607381, 23.3928476016706, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273578560707, 21.2945711573978, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273578560707, 21.2945711573978, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273768534878, 74.3509898197228, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273768534878, 74.3509898197228, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273761021775, 72.2527133754501, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273761021775, 72.2527133754501, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face1_Glz20,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273575340806, 20.3953098241381, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273575340806, 20.3953098241381, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273567827703, 18.2970333798653, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273567827703, 18.2970333798653, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face1_Glz21,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273564607802, 17.3977720466056, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273564607802, 17.3977720466056, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273557094699, 15.2994956023329, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273557094699, 15.2994956023329, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face1_Glz22,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273553874798, 14.4002342690731, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273553874798, 14.4002342690731, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273546361695, 12.3019578248004, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273546361695, 12.3019578248004, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face1_Glz23,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273543141793, 11.4026964915406, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273543141793, 11.4026964915406, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273535628691, 9.30442004726787, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273535628691, 9.30442004726787, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face1_Glz24,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273532408789, 8.40515871400813, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273532408789, 8.40515871400813, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273524895687, 6.30688226973541, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273524895687, 6.30688226973541, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273757801874, 71.3534520421903, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273757801874, 71.3534520421903, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273750288771, 69.2551755979176, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273750288771, 69.2551755979176, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927374706887, 68.3559142646579, 2.8, !- X,Y,Z Vertex 1 {m}
  18.927374706887, 68.3559142646579, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273739555767, 66.2576378203851, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273739555767, 66.2576378203851, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273736335866, 65.3583764871254, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273736335866, 65.3583764871254, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273728822763, 63.2601000428526, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273728822763, 63.2601000428526, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273725602862, 62.3608387095929, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273725602862, 62.3608387095929, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273718089759, 60.2625622653201, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273718089759, 60.2625622653201, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273714869858, 59.3633009320604, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273714869858, 59.3633009320604, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273707356755, 57.2650244877877, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273707356755, 57.2650244877877, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face1_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273704136854, 56.3657631545279, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273704136854, 56.3657631545279, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273696623751, 54.2674867102552, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273696623751, 54.2674867102552, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face1_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927369340385, 53.3682253769954, 2.8, !- X,Y,Z Vertex 1 {m}
  18.927369340385, 53.3682253769954, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273685890747, 51.2699489327227, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273685890747, 51.2699489327227, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_733_e17303a5..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_733_e17303a5,                      !- Zone Name
  Room_733_e17303a5_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.7846328614396, 86.6529434501952, 3.5, !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 0,  !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 0,  !- X,Y,Z Vertex 3 {m}
  18.9273791610837, 80.7956960414177, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4917701764218, 86.3600810797563, 2.8, !- X,Y,Z Vertex 1 {m}
  24.4917701764218, 86.3600810797563, 0.8, !- X,Y,Z Vertex 2 {m}
  23.1250776463388, 84.9933900177083, 0.8, !- X,Y,Z Vertex 3 {m}
  23.1250776463388, 84.9933900177083, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.5393522763032, 84.4076652768305, 2.8, !- X,Y,Z Vertex 1 {m}
  22.5393522763032, 84.4076652768305, 0.8, !- X,Y,Z Vertex 2 {m}
  21.1726597462201, 83.0409742147824, 0.8, !- X,Y,Z Vertex 3 {m}
  21.1726597462201, 83.0409742147824, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.5869343761845, 82.4552494739047, 2.8, !- X,Y,Z Vertex 1 {m}
  20.5869343761845, 82.4552494739047, 0.8, !- X,Y,Z Vertex 2 {m}
  19.2202418461015, 81.0885584118565, 0.8, !- X,Y,Z Vertex 3 {m}
  19.2202418461015, 81.0885584118565, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_733_e17303a5..Face3,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof 2010 2015 6A, !- Construction Name
  Room_733_e17303a5,                      !- Zone Name
  Room_733_e17303a5_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, -7.105427357601e-15, 3.5, !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 3.5, !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 3.5, !- X,Y,Z Vertex 3 {m}
  18.9273523285736, 5.85725160310554, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_733_e17303a5..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_733_e17303a5,                      !- Zone Name
  Room_733_e17303a5_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.7846328614396, 86.6529434501952, 0,  !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 0,  !- X,Y,Z Vertex 3 {m}
  18.9273791610837, 80.7956960414177, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_733_e17303a5..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_733_e17303a5,                      !- Zone Name
  Room_733_e17303a5_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, -7.105427357601e-15, 3.5, !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  24.7846328614396, 86.6529434501952, 0,  !- X,Y,Z Vertex 3 {m}
  24.7846328614396, 86.6529434501952, 3.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846019949125, 0.448204879914803, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846019949125, 0.448204879914803, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846027438404, 2.53982765285055, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846027438404, 2.53982765285055, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846030648095, 3.43623741268016, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846030648095, 3.43623741268016, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846038137374, 5.5278601856159, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846038137374, 5.5278601856159, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846126938821, 30.3285302075683, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846126938821, 30.3285302075683, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846134428099, 32.4201529805041, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846134428099, 32.4201529805041, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.784613763779, 33.3165627403337, 2.8, !- X,Y,Z Vertex 1 {m}
  24.784613763779, 33.3165627403337, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846145127069, 35.4081855132694, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846145127069, 35.4081855132694, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.784614833676, 36.304595273099, 2.8,  !- X,Y,Z Vertex 1 {m}
  24.784614833676, 36.304595273099, 0.8,  !- X,Y,Z Vertex 2 {m}
  24.7846155826038, 38.3962180460348, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846155826038, 38.3962180460348, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846159035729, 39.2926278058644, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846159035729, 39.2926278058644, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846166525008, 41.3842505788001, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846166525008, 41.3842505788001, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846169734699, 42.2806603386298, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846169734699, 42.2806603386298, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846177223977, 44.3722831115655, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846177223977, 44.3722831115655, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846180433668, 45.2686928713951, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846180433668, 45.2686928713951, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846187922947, 47.3603156443309, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846187922947, 47.3603156443309, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846191132638, 48.2567254041605, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846191132638, 48.2567254041605, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846198621916, 50.3483481770962, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846198621916, 50.3483481770962, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846201831607, 51.2447579369258, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846201831607, 51.2447579369258, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846209320886, 53.3363807098615, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846209320886, 53.3363807098615, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz18,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846212530577, 54.2327904696912, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846212530577, 54.2327904696912, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846220019855, 56.3244132426269, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846220019855, 56.3244132426269, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz19,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846223229546, 57.2208230024565, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846223229546, 57.2208230024565, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846230718825, 59.3124457753922, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846230718825, 59.3124457753922, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846041347064, 6.42426994544551, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846041347064, 6.42426994544551, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846048836343, 8.51589271838125, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846048836343, 8.51589271838125, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz20,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846233928516, 60.2088555352219, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846233928516, 60.2088555352219, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846241417794, 62.3004783081576, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846241417794, 62.3004783081576, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz21,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846244627485, 63.1968880679872, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846244627485, 63.1968880679872, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846252116764, 65.2885108409229, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846252116764, 65.2885108409229, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz22,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846255326455, 66.1849206007525, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846255326455, 66.1849206007525, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846262815733, 68.2765433736883, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846262815733, 68.2765433736883, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz23,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846266025424, 69.1729531335179, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846266025424, 69.1729531335179, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846273514703, 71.2645759064536, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846273514703, 71.2645759064536, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz24,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846276724394, 72.1609856662832, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846276724394, 72.1609856662832, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846284213673, 74.252608439219, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846284213673, 74.252608439219, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz25,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846287423363, 75.1490181990486, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846287423363, 75.1490181990486, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846294912642, 77.2406409719843, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846294912642, 77.2406409719843, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz26,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846298122333, 78.1370507318139, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846298122333, 78.1370507318139, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846305611612, 80.2286735047497, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846305611612, 80.2286735047497, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz27,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846308821302, 81.1250832645793, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846308821302, 81.1250832645793, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846316310581, 83.216706037515, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846316310581, 83.216706037515, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz28,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846319520272, 84.1131157973446, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846319520272, 84.1131157973446, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846327009551, 86.2047385702804, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846327009551, 86.2047385702804, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846052046034, 9.41230247821086, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846052046034, 9.41230247821086, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846059535313, 11.5039252511466, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846059535313, 11.5039252511466, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846062745004, 12.4003350109762, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846062745004, 12.4003350109762, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846070234282, 14.491957783912, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846070234282, 14.491957783912, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846073443973, 15.3883675437416, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846073443973, 15.3883675437416, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846080933252, 17.4799903166773, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846080933252, 17.4799903166773, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846084142943, 18.3764000765069, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846084142943, 18.3764000765069, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846091632221, 20.4680228494427, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846091632221, 20.4680228494427, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846094841912, 21.3644326092723, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846094841912, 21.3644326092723, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846102331191, 23.456055382208, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846102331191, 23.456055382208, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846105540882, 24.3524651420376, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846105540882, 24.3524651420376, 0.8, !- X,Y,Z Vertex 2 {m}
  24.784611303016, 26.4440879149734, 0.8, !- X,Y,Z Vertex 3 {m}
  24.784611303016, 26.4440879149734, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_733_e17303a5..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_733_e17303a5..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846116239851, 27.340497674803, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846116239851, 27.340497674803, 0.8, !- X,Y,Z Vertex 2 {m}
  24.784612372913, 29.4321204477387, 0.8, !- X,Y,Z Vertex 3 {m}
  24.784612372913, 29.4321204477387, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_733_e17303a5 Thermostat,           !- Name
  Room_733_e17303a5,                      !- Zone or ZoneList Name
  Room_733_e17303a5 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 6,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_733_e17303a5 Thermostat Schedule,  !- Name
  Room_733_e17303a5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_733_e17303a5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 6,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_733_e17303a5,                      !- Zone Name
  Room_733_e17303a5 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_733_e17303a5 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_733_e17303a5 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Room_733_e17303a5 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_733_e17303a5 Inlet Node List,      !- Name
  Node 284;                               !- Node Name 1

NodeList,
  Room_733_e17303a5 Exhaust Node List,    !- Name
  Node 203;                               !- Node Name 1

NodeList,
  Room_733_e17303a5 Return Node List,     !- Name
  Node 285;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 4,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 70,                                !- Inlet Node Name
  Node 73,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 4,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 203,                               !- Air Inlet Node Name
  Node 204,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 15,                       !- Name
  Node 284,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 15;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 15,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 284,                               !- Air Outlet Node Name
  Node 286,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 15,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 15,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 282,                               !- Water Inlet Node Name
  Node 283,                               !- Water Outlet Node Name
  Node 286,                               !- Air Inlet Node Name
  Node 284,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_733_e17303a5 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 4,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 4,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 15,                       !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_733_e17303a5,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_733_e17303a5 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_733_e17303a5 DSOA Space List,      !- Name
  Room_733_e17303a5_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_734_88879ec8,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1656.34247757662,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_734_88879ec8_Space,                !- Name
  Room_734_88879ec8,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_734_88879ec8..Face0,               !- Name
  Floor,                                  !- Surface Type
  AQ_Office_2024_Office ground 2010 2015 6A, !- Construction Name
  Room_734_88879ec8,                      !- Zone Name
  Room_734_88879ec8_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.7846328614396, 86.6529434501952, 3.5, !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 3.5,                !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 3.5, !- X,Y,Z Vertex 3 {m}
  18.9273791610837, 80.7956960414177, 3.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_734_88879ec8..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_734_88879ec8,                      !- Zone Name
  Room_734_88879ec8_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 7,  !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 3.5, !- X,Y,Z Vertex 2 {m}
  24.784601834428, -4.08374695022334e-15, 3.5, !- X,Y,Z Vertex 3 {m}
  24.784601834428, -4.08374695022334e-15, 7; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2202148038663, 5.56438902295028, 6.3, !- X,Y,Z Vertex 1 {m}
  19.2202148038663, 5.56438902295028, 4.3, !- X,Y,Z Vertex 2 {m}
  20.5869063552323, 4.19769698222567, 4.3, !- X,Y,Z Vertex 3 {m}
  20.5869063552323, 4.19769698222567, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.1726313058178, 3.61197182191507, 6.3, !- X,Y,Z Vertex 1 {m}
  21.1726313058178, 3.61197182191507, 4.3, !- X,Y,Z Vertex 2 {m}
  22.5393228571838, 2.24527978119046, 4.3, !- X,Y,Z Vertex 3 {m}
  22.5393228571838, 2.24527978119046, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.1250478077693, 1.65955462087986, 6.3, !- X,Y,Z Vertex 1 {m}
  23.1250478077693, 1.65955462087986, 4.3, !- X,Y,Z Vertex 2 {m}
  24.4917393591353, 0.292862580155259, 4.3, !- X,Y,Z Vertex 3 {m}
  24.4917393591353, 0.292862580155259, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_734_88879ec8..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_734_88879ec8,                      !- Zone Name
  Room_734_88879ec8_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273791610837, 80.7956960414177, 7,  !- X,Y,Z Vertex 1 {m}
  18.9273791610837, 80.7956960414177, 3.5, !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 3.5, !- X,Y,Z Vertex 3 {m}
  18.9273523285736, 5.85725160310554, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273790000886, 80.3460653747878, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273790000886, 80.3460653747878, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273782487784, 78.2477889305151, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273782487784, 78.2477889305151, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273779267882, 77.3485275972553, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273779267882, 77.3485275972553, 4.3, !- X,Y,Z Vertex 2 {m}
  18.927377175478, 75.2502511529826, 4.3, !- X,Y,Z Vertex 3 {m}
  18.927377175478, 75.2502511529826, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273682670846, 50.3706875994629, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273682670846, 50.3706875994629, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273675157743, 48.2724111551902, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273675157743, 48.2724111551902, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273671937842, 47.3731498219305, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273671937842, 47.3731498219305, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273664424739, 45.2748733776577, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273664424739, 45.2748733776577, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273661204838, 44.375612044398, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273661204838, 44.375612044398, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273653691735, 42.2773356001252, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273653691735, 42.2773356001252, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273650471834, 41.3780742668655, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273650471834, 41.3780742668655, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273642958731, 39.2797978225928, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273642958731, 39.2797978225928, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927363973883, 38.380536489333, 6.3,  !- X,Y,Z Vertex 1 {m}
  18.927363973883, 38.380536489333, 4.3,  !- X,Y,Z Vertex 2 {m}
  18.9273632225727, 36.2822600450603, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273632225727, 36.2822600450603, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face2_Glz15,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273629005826, 35.3829987118005, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273629005826, 35.3829987118005, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273621492723, 33.2847222675278, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273621492723, 33.2847222675278, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face2_Glz16,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273618272822, 32.385460934268, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273618272822, 32.385460934268, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273610759719, 30.2871844899953, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273610759719, 30.2871844899953, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face2_Glz17,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273607539818, 29.3879231567355, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273607539818, 29.3879231567355, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273600026715, 27.2896467124628, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273600026715, 27.2896467124628, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face2_Glz18,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273596806814, 26.3903853792031, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273596806814, 26.3903853792031, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273589293711, 24.2921089349303, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273589293711, 24.2921089349303, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face2_Glz19,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927358607381, 23.3928476016706, 6.3, !- X,Y,Z Vertex 1 {m}
  18.927358607381, 23.3928476016706, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273578560707, 21.2945711573978, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273578560707, 21.2945711573978, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273768534878, 74.3509898197228, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273768534878, 74.3509898197228, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273761021775, 72.2527133754501, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273761021775, 72.2527133754501, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face2_Glz20,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273575340806, 20.3953098241381, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273575340806, 20.3953098241381, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273567827703, 18.2970333798653, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273567827703, 18.2970333798653, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face2_Glz21,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273564607802, 17.3977720466056, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273564607802, 17.3977720466056, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273557094699, 15.2994956023329, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273557094699, 15.2994956023329, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face2_Glz22,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273553874798, 14.4002342690731, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273553874798, 14.4002342690731, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273546361695, 12.3019578248004, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273546361695, 12.3019578248004, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face2_Glz23,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273543141793, 11.4026964915406, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273543141793, 11.4026964915406, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273535628691, 9.30442004726787, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273535628691, 9.30442004726787, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face2_Glz24,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273532408789, 8.40515871400813, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273532408789, 8.40515871400813, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273524895687, 6.30688226973541, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273524895687, 6.30688226973541, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273757801874, 71.3534520421903, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273757801874, 71.3534520421903, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273750288771, 69.2551755979176, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273750288771, 69.2551755979176, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927374706887, 68.3559142646579, 6.3, !- X,Y,Z Vertex 1 {m}
  18.927374706887, 68.3559142646579, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273739555767, 66.2576378203851, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273739555767, 66.2576378203851, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273736335866, 65.3583764871254, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273736335866, 65.3583764871254, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273728822763, 63.2601000428526, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273728822763, 63.2601000428526, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273725602862, 62.3608387095929, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273725602862, 62.3608387095929, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273718089759, 60.2625622653201, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273718089759, 60.2625622653201, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273714869858, 59.3633009320604, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273714869858, 59.3633009320604, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273707356755, 57.2650244877877, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273707356755, 57.2650244877877, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273704136854, 56.3657631545279, 6.3, !- X,Y,Z Vertex 1 {m}
  18.9273704136854, 56.3657631545279, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273696623751, 54.2674867102552, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273696623751, 54.2674867102552, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927369340385, 53.3682253769954, 6.3, !- X,Y,Z Vertex 1 {m}
  18.927369340385, 53.3682253769954, 4.3, !- X,Y,Z Vertex 2 {m}
  18.9273685890747, 51.2699489327227, 4.3, !- X,Y,Z Vertex 3 {m}
  18.9273685890747, 51.2699489327227, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_734_88879ec8..Face3,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_734_88879ec8,                      !- Zone Name
  Room_734_88879ec8_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.7846328614396, 86.6529434501952, 7,  !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 3.5, !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 3.5, !- X,Y,Z Vertex 3 {m}
  18.9273791610837, 80.7956960414177, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4917701764218, 86.3600810797563, 6.3, !- X,Y,Z Vertex 1 {m}
  24.4917701764218, 86.3600810797563, 4.3, !- X,Y,Z Vertex 2 {m}
  23.1250776463388, 84.9933900177083, 4.3, !- X,Y,Z Vertex 3 {m}
  23.1250776463388, 84.9933900177083, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.5393522763032, 84.4076652768305, 6.3, !- X,Y,Z Vertex 1 {m}
  22.5393522763032, 84.4076652768305, 4.3, !- X,Y,Z Vertex 2 {m}
  21.1726597462201, 83.0409742147824, 4.3, !- X,Y,Z Vertex 3 {m}
  21.1726597462201, 83.0409742147824, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.5869343761845, 82.4552494739047, 6.3, !- X,Y,Z Vertex 1 {m}
  20.5869343761845, 82.4552494739047, 4.3, !- X,Y,Z Vertex 2 {m}
  19.2202418461015, 81.0885584118565, 4.3, !- X,Y,Z Vertex 3 {m}
  19.2202418461015, 81.0885584118565, 6.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_734_88879ec8..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 7,                   !- Construction Name
  Room_734_88879ec8,                      !- Zone Name
  Room_734_88879ec8_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, 0, 7,                  !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 7,  !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 7,  !- X,Y,Z Vertex 3 {m}
  18.9273523285736, 5.85725160310554, 7;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_734_88879ec8..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_734_88879ec8,                      !- Zone Name
  Room_734_88879ec8_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, 0, 7,                  !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 3.5,                !- X,Y,Z Vertex 2 {m}
  24.7846328614396, 86.6529434501952, 3.5, !- X,Y,Z Vertex 3 {m}
  24.7846328614396, 86.6529434501952, 7;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846019949125, 0.448204879914803, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846019949125, 0.448204879914803, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846027438404, 2.53982765285055, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846027438404, 2.53982765285055, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846030648095, 3.43623741268016, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846030648095, 3.43623741268016, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846038137374, 5.5278601856159, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846038137374, 5.5278601856159, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846126938821, 30.3285302075683, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846126938821, 30.3285302075683, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846134428099, 32.4201529805041, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846134428099, 32.4201529805041, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.784613763779, 33.3165627403337, 6.3, !- X,Y,Z Vertex 1 {m}
  24.784613763779, 33.3165627403337, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846145127069, 35.4081855132694, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846145127069, 35.4081855132694, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.784614833676, 36.304595273099, 6.3,  !- X,Y,Z Vertex 1 {m}
  24.784614833676, 36.304595273099, 4.3,  !- X,Y,Z Vertex 2 {m}
  24.7846155826038, 38.3962180460348, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846155826038, 38.3962180460348, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846159035729, 39.2926278058644, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846159035729, 39.2926278058644, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846166525008, 41.3842505788001, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846166525008, 41.3842505788001, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846169734699, 42.2806603386298, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846169734699, 42.2806603386298, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846177223977, 44.3722831115655, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846177223977, 44.3722831115655, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846180433668, 45.2686928713951, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846180433668, 45.2686928713951, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846187922947, 47.3603156443309, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846187922947, 47.3603156443309, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846191132638, 48.2567254041605, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846191132638, 48.2567254041605, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846198621916, 50.3483481770962, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846198621916, 50.3483481770962, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846201831607, 51.2447579369258, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846201831607, 51.2447579369258, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846209320886, 53.3363807098615, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846209320886, 53.3363807098615, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz18,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846212530577, 54.2327904696912, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846212530577, 54.2327904696912, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846220019855, 56.3244132426269, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846220019855, 56.3244132426269, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz19,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846223229546, 57.2208230024565, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846223229546, 57.2208230024565, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846230718825, 59.3124457753922, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846230718825, 59.3124457753922, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846041347064, 6.42426994544551, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846041347064, 6.42426994544551, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846048836343, 8.51589271838125, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846048836343, 8.51589271838125, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz20,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846233928516, 60.2088555352219, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846233928516, 60.2088555352219, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846241417794, 62.3004783081576, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846241417794, 62.3004783081576, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz21,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846244627485, 63.1968880679872, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846244627485, 63.1968880679872, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846252116764, 65.2885108409229, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846252116764, 65.2885108409229, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz22,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846255326455, 66.1849206007525, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846255326455, 66.1849206007525, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846262815733, 68.2765433736883, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846262815733, 68.2765433736883, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz23,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846266025424, 69.1729531335179, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846266025424, 69.1729531335179, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846273514703, 71.2645759064536, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846273514703, 71.2645759064536, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz24,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846276724394, 72.1609856662832, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846276724394, 72.1609856662832, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846284213673, 74.252608439219, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846284213673, 74.252608439219, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz25,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846287423363, 75.1490181990486, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846287423363, 75.1490181990486, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846294912642, 77.2406409719843, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846294912642, 77.2406409719843, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz26,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846298122333, 78.1370507318139, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846298122333, 78.1370507318139, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846305611612, 80.2286735047497, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846305611612, 80.2286735047497, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz27,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846308821302, 81.1250832645793, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846308821302, 81.1250832645793, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846316310581, 83.216706037515, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846316310581, 83.216706037515, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz28,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846319520272, 84.1131157973446, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846319520272, 84.1131157973446, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846327009551, 86.2047385702804, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846327009551, 86.2047385702804, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846052046034, 9.41230247821086, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846052046034, 9.41230247821086, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846059535313, 11.5039252511466, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846059535313, 11.5039252511466, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846062745004, 12.4003350109762, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846062745004, 12.4003350109762, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846070234282, 14.491957783912, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846070234282, 14.491957783912, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846073443973, 15.3883675437416, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846073443973, 15.3883675437416, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846080933252, 17.4799903166773, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846080933252, 17.4799903166773, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846084142943, 18.3764000765069, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846084142943, 18.3764000765069, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846091632221, 20.4680228494427, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846091632221, 20.4680228494427, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846094841912, 21.3644326092723, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846094841912, 21.3644326092723, 4.3, !- X,Y,Z Vertex 2 {m}
  24.7846102331191, 23.456055382208, 4.3, !- X,Y,Z Vertex 3 {m}
  24.7846102331191, 23.456055382208, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846105540882, 24.3524651420376, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846105540882, 24.3524651420376, 4.3, !- X,Y,Z Vertex 2 {m}
  24.784611303016, 26.4440879149734, 4.3, !- X,Y,Z Vertex 3 {m}
  24.784611303016, 26.4440879149734, 6.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_734_88879ec8..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_734_88879ec8..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846116239851, 27.340497674803, 6.3, !- X,Y,Z Vertex 1 {m}
  24.7846116239851, 27.340497674803, 4.3, !- X,Y,Z Vertex 2 {m}
  24.784612372913, 29.4321204477387, 4.3, !- X,Y,Z Vertex 3 {m}
  24.784612372913, 29.4321204477387, 6.3; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_734_88879ec8 Thermostat,           !- Name
  Room_734_88879ec8,                      !- Zone or ZoneList Name
  Room_734_88879ec8 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 7,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_734_88879ec8 Thermostat Schedule,  !- Name
  Room_734_88879ec8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_734_88879ec8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 7,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_734_88879ec8,                      !- Zone Name
  Room_734_88879ec8 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_734_88879ec8 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_734_88879ec8 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Room_734_88879ec8 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_734_88879ec8 Inlet Node List,      !- Name
  Node 279;                               !- Node Name 1

NodeList,
  Room_734_88879ec8 Exhaust Node List,    !- Name
  Node 205;                               !- Node Name 1

NodeList,
  Room_734_88879ec8 Return Node List,     !- Name
  Node 280;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 5,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 74,                                !- Inlet Node Name
  Node 77,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 5,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 205,                               !- Air Inlet Node Name
  Node 206,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 14,                       !- Name
  Node 279,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 14;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 14,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 279,                               !- Air Outlet Node Name
  Node 281,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 14,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 14,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 277,                               !- Water Inlet Node Name
  Node 278,                               !- Water Outlet Node Name
  Node 281,                               !- Air Inlet Node Name
  Node 279,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_734_88879ec8 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 5,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 5,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 14,                       !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_734_88879ec8,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_734_88879ec8 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_734_88879ec8 DSOA Space List,      !- Name
  Room_734_88879ec8_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_736_f1a889b6,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1656.34247757663,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_736_f1a889b6_Space,                !- Name
  Room_736_f1a889b6,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_736_f1a889b6..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 7,                   !- Construction Name
  Room_736_f1a889b6,                      !- Zone Name
  Room_736_f1a889b6_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.7846328614396, 86.6529434501952, 10.5, !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 10.5,               !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 10.5, !- X,Y,Z Vertex 3 {m}
  18.9273791610837, 80.7956960414177, 10.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_736_f1a889b6..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_736_f1a889b6,                      !- Zone Name
  Room_736_f1a889b6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 14, !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 10.5, !- X,Y,Z Vertex 2 {m}
  24.784601834428, -4.08374695022334e-15, 10.5, !- X,Y,Z Vertex 3 {m}
  24.784601834428, -4.08374695022334e-15, 14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2202148038663, 5.56438902295028, 13.3, !- X,Y,Z Vertex 1 {m}
  19.2202148038663, 5.56438902295028, 11.3, !- X,Y,Z Vertex 2 {m}
  20.5869063552323, 4.19769698222567, 11.3, !- X,Y,Z Vertex 3 {m}
  20.5869063552323, 4.19769698222567, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.1726313058178, 3.61197182191507, 13.3, !- X,Y,Z Vertex 1 {m}
  21.1726313058178, 3.61197182191507, 11.3, !- X,Y,Z Vertex 2 {m}
  22.5393228571838, 2.24527978119046, 11.3, !- X,Y,Z Vertex 3 {m}
  22.5393228571838, 2.24527978119046, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.1250478077693, 1.65955462087986, 13.3, !- X,Y,Z Vertex 1 {m}
  23.1250478077693, 1.65955462087986, 11.3, !- X,Y,Z Vertex 2 {m}
  24.4917393591353, 0.292862580155259, 11.3, !- X,Y,Z Vertex 3 {m}
  24.4917393591353, 0.292862580155259, 13.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_736_f1a889b6..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_736_f1a889b6,                      !- Zone Name
  Room_736_f1a889b6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273791610837, 80.7956960414177, 14, !- X,Y,Z Vertex 1 {m}
  18.9273791610837, 80.7956960414177, 10.5, !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 10.5, !- X,Y,Z Vertex 3 {m}
  18.9273523285736, 5.85725160310554, 14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273790000886, 80.3460653747878, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273790000886, 80.3460653747878, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273782487784, 78.2477889305151, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273782487784, 78.2477889305151, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273779267882, 77.3485275972553, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273779267882, 77.3485275972553, 11.3, !- X,Y,Z Vertex 2 {m}
  18.927377175478, 75.2502511529826, 11.3, !- X,Y,Z Vertex 3 {m}
  18.927377175478, 75.2502511529826, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273682670846, 50.3706875994629, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273682670846, 50.3706875994629, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273675157743, 48.2724111551902, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273675157743, 48.2724111551902, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273671937842, 47.3731498219305, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273671937842, 47.3731498219305, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273664424739, 45.2748733776577, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273664424739, 45.2748733776577, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273661204838, 44.375612044398, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273661204838, 44.375612044398, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273653691735, 42.2773356001252, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273653691735, 42.2773356001252, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273650471834, 41.3780742668655, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273650471834, 41.3780742668655, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273642958731, 39.2797978225928, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273642958731, 39.2797978225928, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927363973883, 38.380536489333, 13.3, !- X,Y,Z Vertex 1 {m}
  18.927363973883, 38.380536489333, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273632225727, 36.2822600450603, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273632225727, 36.2822600450603, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face2_Glz15,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273629005826, 35.3829987118005, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273629005826, 35.3829987118005, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273621492723, 33.2847222675278, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273621492723, 33.2847222675278, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face2_Glz16,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273618272822, 32.385460934268, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273618272822, 32.385460934268, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273610759719, 30.2871844899953, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273610759719, 30.2871844899953, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face2_Glz17,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273607539818, 29.3879231567355, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273607539818, 29.3879231567355, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273600026715, 27.2896467124628, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273600026715, 27.2896467124628, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face2_Glz18,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273596806814, 26.3903853792031, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273596806814, 26.3903853792031, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273589293711, 24.2921089349303, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273589293711, 24.2921089349303, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face2_Glz19,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927358607381, 23.3928476016706, 13.3, !- X,Y,Z Vertex 1 {m}
  18.927358607381, 23.3928476016706, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273578560707, 21.2945711573978, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273578560707, 21.2945711573978, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273768534878, 74.3509898197228, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273768534878, 74.3509898197228, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273761021775, 72.2527133754501, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273761021775, 72.2527133754501, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face2_Glz20,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273575340806, 20.3953098241381, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273575340806, 20.3953098241381, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273567827703, 18.2970333798653, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273567827703, 18.2970333798653, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face2_Glz21,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273564607802, 17.3977720466056, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273564607802, 17.3977720466056, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273557094699, 15.2994956023329, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273557094699, 15.2994956023329, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face2_Glz22,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273553874798, 14.4002342690731, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273553874798, 14.4002342690731, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273546361695, 12.3019578248004, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273546361695, 12.3019578248004, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face2_Glz23,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273543141793, 11.4026964915406, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273543141793, 11.4026964915406, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273535628691, 9.30442004726787, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273535628691, 9.30442004726787, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face2_Glz24,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273532408789, 8.40515871400813, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273532408789, 8.40515871400813, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273524895687, 6.30688226973541, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273524895687, 6.30688226973541, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273757801874, 71.3534520421903, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273757801874, 71.3534520421903, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273750288771, 69.2551755979176, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273750288771, 69.2551755979176, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927374706887, 68.3559142646579, 13.3, !- X,Y,Z Vertex 1 {m}
  18.927374706887, 68.3559142646579, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273739555767, 66.2576378203851, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273739555767, 66.2576378203851, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273736335866, 65.3583764871254, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273736335866, 65.3583764871254, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273728822763, 63.2601000428526, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273728822763, 63.2601000428526, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273725602862, 62.3608387095929, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273725602862, 62.3608387095929, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273718089759, 60.2625622653201, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273718089759, 60.2625622653201, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273714869858, 59.3633009320604, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273714869858, 59.3633009320604, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273707356755, 57.2650244877877, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273707356755, 57.2650244877877, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273704136854, 56.3657631545279, 13.3, !- X,Y,Z Vertex 1 {m}
  18.9273704136854, 56.3657631545279, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273696623751, 54.2674867102552, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273696623751, 54.2674867102552, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927369340385, 53.3682253769954, 13.3, !- X,Y,Z Vertex 1 {m}
  18.927369340385, 53.3682253769954, 11.3, !- X,Y,Z Vertex 2 {m}
  18.9273685890747, 51.2699489327227, 11.3, !- X,Y,Z Vertex 3 {m}
  18.9273685890747, 51.2699489327227, 13.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_736_f1a889b6..Face3,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_736_f1a889b6,                      !- Zone Name
  Room_736_f1a889b6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.7846328614396, 86.6529434501952, 14, !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 10.5, !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 10.5, !- X,Y,Z Vertex 3 {m}
  18.9273791610837, 80.7956960414177, 14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4917701764218, 86.3600810797563, 13.3, !- X,Y,Z Vertex 1 {m}
  24.4917701764218, 86.3600810797563, 11.3, !- X,Y,Z Vertex 2 {m}
  23.1250776463388, 84.9933900177083, 11.3, !- X,Y,Z Vertex 3 {m}
  23.1250776463388, 84.9933900177083, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.5393522763032, 84.4076652768305, 13.3, !- X,Y,Z Vertex 1 {m}
  22.5393522763032, 84.4076652768305, 11.3, !- X,Y,Z Vertex 2 {m}
  21.1726597462201, 83.0409742147824, 11.3, !- X,Y,Z Vertex 3 {m}
  21.1726597462201, 83.0409742147824, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.5869343761845, 82.4552494739047, 13.3, !- X,Y,Z Vertex 1 {m}
  20.5869343761845, 82.4552494739047, 11.3, !- X,Y,Z Vertex 2 {m}
  19.2202418461015, 81.0885584118565, 11.3, !- X,Y,Z Vertex 3 {m}
  19.2202418461015, 81.0885584118565, 13.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_736_f1a889b6..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 7,                   !- Construction Name
  Room_736_f1a889b6,                      !- Zone Name
  Room_736_f1a889b6_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, 0, 14,                 !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 14, !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 14, !- X,Y,Z Vertex 3 {m}
  18.9273523285736, 5.85725160310554, 14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_736_f1a889b6..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall 2010 2015 6A, !- Construction Name
  Room_736_f1a889b6,                      !- Zone Name
  Room_736_f1a889b6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, 0, 14,                 !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 10.5,               !- X,Y,Z Vertex 2 {m}
  24.7846328614396, 86.6529434501952, 10.5, !- X,Y,Z Vertex 3 {m}
  24.7846328614396, 86.6529434501952, 14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846019949125, 0.448204879914803, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846019949125, 0.448204879914803, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846027438404, 2.53982765285055, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846027438404, 2.53982765285055, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846030648095, 3.43623741268016, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846030648095, 3.43623741268016, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846038137374, 5.5278601856159, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846038137374, 5.5278601856159, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846126938821, 30.3285302075683, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846126938821, 30.3285302075683, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846134428099, 32.4201529805041, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846134428099, 32.4201529805041, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.784613763779, 33.3165627403337, 13.3, !- X,Y,Z Vertex 1 {m}
  24.784613763779, 33.3165627403337, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846145127069, 35.4081855132694, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846145127069, 35.4081855132694, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.784614833676, 36.304595273099, 13.3, !- X,Y,Z Vertex 1 {m}
  24.784614833676, 36.304595273099, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846155826038, 38.3962180460348, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846155826038, 38.3962180460348, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846159035729, 39.2926278058644, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846159035729, 39.2926278058644, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846166525008, 41.3842505788001, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846166525008, 41.3842505788001, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846169734699, 42.2806603386298, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846169734699, 42.2806603386298, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846177223977, 44.3722831115655, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846177223977, 44.3722831115655, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846180433668, 45.2686928713951, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846180433668, 45.2686928713951, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846187922947, 47.3603156443309, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846187922947, 47.3603156443309, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846191132638, 48.2567254041605, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846191132638, 48.2567254041605, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846198621916, 50.3483481770962, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846198621916, 50.3483481770962, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846201831607, 51.2447579369258, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846201831607, 51.2447579369258, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846209320886, 53.3363807098615, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846209320886, 53.3363807098615, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz18,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846212530577, 54.2327904696912, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846212530577, 54.2327904696912, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846220019855, 56.3244132426269, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846220019855, 56.3244132426269, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz19,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846223229546, 57.2208230024565, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846223229546, 57.2208230024565, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846230718825, 59.3124457753922, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846230718825, 59.3124457753922, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846041347064, 6.42426994544551, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846041347064, 6.42426994544551, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846048836343, 8.51589271838125, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846048836343, 8.51589271838125, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz20,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846233928516, 60.2088555352219, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846233928516, 60.2088555352219, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846241417794, 62.3004783081576, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846241417794, 62.3004783081576, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz21,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846244627485, 63.1968880679872, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846244627485, 63.1968880679872, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846252116764, 65.2885108409229, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846252116764, 65.2885108409229, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz22,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846255326455, 66.1849206007525, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846255326455, 66.1849206007525, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846262815733, 68.2765433736883, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846262815733, 68.2765433736883, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz23,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846266025424, 69.1729531335179, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846266025424, 69.1729531335179, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846273514703, 71.2645759064536, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846273514703, 71.2645759064536, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz24,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846276724394, 72.1609856662832, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846276724394, 72.1609856662832, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846284213673, 74.252608439219, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846284213673, 74.252608439219, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz25,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846287423363, 75.1490181990486, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846287423363, 75.1490181990486, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846294912642, 77.2406409719843, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846294912642, 77.2406409719843, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz26,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846298122333, 78.1370507318139, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846298122333, 78.1370507318139, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846305611612, 80.2286735047497, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846305611612, 80.2286735047497, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz27,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846308821302, 81.1250832645793, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846308821302, 81.1250832645793, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846316310581, 83.216706037515, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846316310581, 83.216706037515, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz28,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846319520272, 84.1131157973446, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846319520272, 84.1131157973446, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846327009551, 86.2047385702804, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846327009551, 86.2047385702804, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846052046034, 9.41230247821086, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846052046034, 9.41230247821086, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846059535313, 11.5039252511466, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846059535313, 11.5039252511466, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846062745004, 12.4003350109762, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846062745004, 12.4003350109762, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846070234282, 14.491957783912, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846070234282, 14.491957783912, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846073443973, 15.3883675437416, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846073443973, 15.3883675437416, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846080933252, 17.4799903166773, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846080933252, 17.4799903166773, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846084142943, 18.3764000765069, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846084142943, 18.3764000765069, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846091632221, 20.4680228494427, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846091632221, 20.4680228494427, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846094841912, 21.3644326092723, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846094841912, 21.3644326092723, 11.3, !- X,Y,Z Vertex 2 {m}
  24.7846102331191, 23.456055382208, 11.3, !- X,Y,Z Vertex 3 {m}
  24.7846102331191, 23.456055382208, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846105540882, 24.3524651420376, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846105540882, 24.3524651420376, 11.3, !- X,Y,Z Vertex 2 {m}
  24.784611303016, 26.4440879149734, 11.3, !- X,Y,Z Vertex 3 {m}
  24.784611303016, 26.4440879149734, 13.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_736_f1a889b6..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.5,                     !- Construction Name
  Room_736_f1a889b6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846116239851, 27.340497674803, 13.3, !- X,Y,Z Vertex 1 {m}
  24.7846116239851, 27.340497674803, 11.3, !- X,Y,Z Vertex 2 {m}
  24.784612372913, 29.4321204477387, 11.3, !- X,Y,Z Vertex 3 {m}
  24.784612372913, 29.4321204477387, 13.3; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_736_f1a889b6 Thermostat,           !- Name
  Room_736_f1a889b6,                      !- Zone or ZoneList Name
  Room_736_f1a889b6 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 9,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_736_f1a889b6 Thermostat Schedule,  !- Name
  Room_736_f1a889b6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_736_f1a889b6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 9,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_736_f1a889b6,                      !- Zone Name
  Room_736_f1a889b6 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_736_f1a889b6 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_736_f1a889b6 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  Room_736_f1a889b6 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_736_f1a889b6 Inlet Node List,      !- Name
  Node 274;                               !- Node Name 1

NodeList,
  Room_736_f1a889b6 Exhaust Node List,    !- Name
  Node 207;                               !- Node Name 1

NodeList,
  Room_736_f1a889b6 Return Node List,     !- Name
  Node 275;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 6,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 78,                                !- Inlet Node Name
  Node 79,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 6,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
