
OS:Version,
  {e952265d-9a71-45de-930d-7da9abece4c6}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Building,
  {83abdda5-607d-456d-a1d1-a05b2ee3ecd4}, !- Handle
  70_rue Sainte-Catherine Est (MTE+MTL)_157591_Y_2015_med, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {755ec14e-7747-446d-846a-74cad0661801}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  MediumOffice,                           !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Facility,
  {1c79b08f-89a5-4dcf-86a2-a551852ba00c}; !- Handle

OS:Site,
  {d846f825-b860-4bdb-a127-aebda8a37e6a}, !- Handle
  Montreal Int'l,                         !- Name
  45.47,                                  !- Latitude {deg}
  -73.75,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {5c940821-9e36-4736-a8cc-39704463e5a7}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections;            !- Solar Distribution

OS:Sizing:Parameters,
  {341cb39e-400d-4f4b-8d86-68354988455e}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {d44fd57e-bf05-4584-86ed-c9fdba1dc121}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {a5d6c6df-6774-4f18-ac03-64dc7971510d}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {b7586f59-313d-44d9-826d-b6d2d3843fd3}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {4688a829-14b9-44ee-a374-274bb13fe6eb}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {b1d8fcfc-2098-4a3d-9a53-cd34d85cadf0}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SizingPeriod:DesignDay,
  {594ba0b8-9f1b-46bd-9a3f-6c0c3a3664c7}, !- Handle
  Montreal Int'l Heating Design Day 99.6% Condns DB, !- Name
  -22.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101099,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  294,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -22.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {133158c3-bb61-4a41-a0cb-ddaf9b365864}, !- Handle
  Montreal Int'l Cooling Design Day 0.4% Condns DB=>MWB, !- Name
  29.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101099,                                 !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  228,                                    !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Site:WaterMainsTemperature,
  {3840ac9a-cc25-4052-929c-7d88e8404d51}, !- Handle
  CorrelationFromWeatherFile;             !- Calculation Method

OS:ClimateZones,
  {1aba7dd3-22bc-4dec-8304-3841cfe99d80}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  7,                                      !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:OutputControl:ReportingTolerances,
  {cb7daa6c-d972-4880-adcf-f6a241b62e93}, !- Handle
  1.11,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Output:Variable,
  {4eb2108c-7173-44d0-abbf-cac0b9f0cbd2}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {06ae2d14-930b-4a94-8d4a-fb48ce4e6b7c}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Boiler Electricity Energy,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9a66de1c-b3e2-4401-91db-a8ca149f60ed}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4535ef2b-f457-48b8-ba2c-2452eedd985b}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {500de596-7c13-428f-be44-8823cf04f5a7}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Chiller Heater System Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9dac38f4-6228-4dbc-a29e-b749b7c750a5}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Chiller Heater System Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {270bfc21-9e78-452d-9469-181f473f9658}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {41178374-ea6a-4b29-a344-adf6dd3b1960}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Cooling Coil Water Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {af515800-a564-4ec6-91f8-2af5374a910f}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Cooling Tower Fan Electricity Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {97e7a964-1852-4115-90a6-41a392893da2}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  District Cooling Chilled Water Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {df1d36a2-931e-4a5f-acaa-91904bbc4ae0}, !- Handle
  Output Variable 11,                     !- Name
  ,                                       !- Key Value
  District Heating Hot Water Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {cde21f77-32b2-49f4-992f-7a2d45844154}, !- Handle
  Output Variable 12,                     !- Name
  ,                                       !- Key Value
  Evaporative Cooler Electricity Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e87155da-0889-4125-abd4-caff0a7f1dfb}, !- Handle
  Output Variable 13,                     !- Name
  ,                                       !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6dba0c72-ab44-4cec-9cf2-09b2b0059e89}, !- Handle
  Output Variable 14,                     !- Name
  ,                                       !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {da9a43eb-ad4a-4579-a207-161d92fd2fdd}, !- Handle
  Output Variable 15,                     !- Name
  ,                                       !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7eb2ae91-3e80-442a-9e58-71ca0aa42043}, !- Handle
  Output Variable 16,                     !- Name
  ,                                       !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e748395a-92e4-430e-a94e-c39b771debac}, !- Handle
  Output Variable 17,                     !- Name
  ,                                       !- Key Value
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1c867816-b7d6-4996-94d5-ceed8cf1c68c}, !- Handle
  Output Variable 18,                     !- Name
  ,                                       !- Key Value
  Humidifier Electricity Energy,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0fb82ef1-d80e-4dc1-9610-1cd06714f936}, !- Handle
  Output Variable 19,                     !- Name
  ,                                       !- Key Value
  Pump Electricity Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {86f3ef97-e8cd-41bc-9613-777974ce092e}, !- Handle
  Output Variable 20,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3c5ffa11-f4c0-4fa8-b727-e652bde4ce41}, !- Handle
  Output Variable 21,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Crankcase Heater Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {520dba88-b0aa-41e3-986b-77cb59090269}, !- Handle
  Output Variable 22,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Defrost Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8e51ff48-8a76-4862-990a-6d77f5fb2161}, !- Handle
  Output Variable 23,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3d521421-83f4-4201-b680-4ffaba0d833e}, !- Handle
  Output Variable 24,                     !- Name
  ,                                       !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {81ee26d2-f175-4daa-bfde-287e623e42f7}, !- Handle
  Output Variable 25,                     !- Name
  ,                                       !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {72703c4b-042f-43d7-bdde-ecd0acda685b}, !- Handle
  Output Variable 26,                     !- Name
  ,                                       !- Key Value
  Water Use Equipment Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {10d53336-4c15-46e7-8053-f2aee3ad91db}, !- Handle
  Output Variable 27,                     !- Name
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0daf5b7c-b255-4a17-94ad-820fc3a6854e}, !- Handle
  Output Variable 28,                     !- Name
  ,                                       !- Key Value
  Zone Gas Equipment NaturalGas Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d52e5e3a-b690-4b70-bc80-87349aec5cf5}, !- Handle
  Output Variable 29,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c1766f93-7f4d-4cac-a4e0-be467797410a}, !- Handle
  Output Variable 30,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {483e3b49-cacd-4d90-8cf3-42f02aa43e2f}, !- Handle
  Output Variable 31,                     !- Name
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c6a6aa1b-ec33-43b7-961d-5ac58854cf62}, !- Handle
  Output Variable 32,                     !- Name
  ,                                       !- Key Value
  Zone Other Equipment Lost Heat Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a887ccdb-ec05-4c29-9fde-ce90b947cd1a}, !- Handle
  Output Variable 33,                     !- Name
  ,                                       !- Key Value
  Zone Other Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e47db6a7-db59-4c2d-9df2-c817f6d51615}, !- Handle
  Output Variable 34,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6c1179d2-60a8-4afb-b410-032b143487c1}, !- Handle
  Output Variable 35,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a866c800-81cc-44b7-bf78-47284063b101}, !- Handle
  Output Variable 36,                     !- Name
  ,                                       !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Table:SummaryReports,
  {e87b8460-cfbd-41ee-a38b-df0d81f73521}, !- Handle
  AllSummary;                             !- Report Name 1

OS:YearDescription,
  {a586b604-cb79-4908-8fef-de0062a13841}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  No;                                     !- Is Leap Year

OS:ScheduleTypeLimits,
  {724ce7a1-3336-4e25-af01-9a796f7e3edc}, !- Handle
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {e92661ce-c6de-46a6-a413-78954cea8312}, !- Handle
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {6c116e24-caff-4481-abee-637fac6080e5}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule, !- Name
  {724ce7a1-3336-4e25-af01-9a796f7e3edc}, !- Schedule Type Limits Name
  {21c9e7c2-07d2-4346-90d6-4336fe0d3622}, !- Default Day Schedule Name
  {35ee53bd-81e7-4a78-a5ba-bdfbacabaee9}, !- Summer Design Day Schedule Name
  {53e5a646-ded7-4c39-9fc8-5c4ae179cf9d}, !- Winter Design Day Schedule Name
  {9411985b-2349-472f-8e32-cbec51209a01}; !- Holiday Schedule Name

OS:Schedule:Day,
  {21c9e7c2-07d2-4346-90d6-4336fe0d3622}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Name
  {724ce7a1-3336-4e25-af01-9a796f7e3edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7816b58f-afd8-492f-bfba-f2c9552cd1c0}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn, !- Name
  {724ce7a1-3336-4e25-af01-9a796f7e3edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {99c60e63-f5a8-421e-80c1-65c6ee44d06a}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn, !- Name
  {724ce7a1-3336-4e25-af01-9a796f7e3edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {38ad4fbc-7b30-439f-87d5-ad7f5a84e50a}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol, !- Name
  {724ce7a1-3336-4e25-af01-9a796f7e3edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b1ada4bf-88c3-4358-8c80-fdad386a38fb}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Monday, !- Name
  {724ce7a1-3336-4e25-af01-9a796f7e3edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {4997d494-c91f-4e79-86a7-6d9e4833c8aa}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Saturday, !- Name
  {724ce7a1-3336-4e25-af01-9a796f7e3edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {9411985b-2349-472f-8e32-cbec51209a01}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol 1, !- Name
  {724ce7a1-3336-4e25-af01-9a796f7e3edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {35ee53bd-81e7-4a78-a5ba-bdfbacabaee9}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn 1, !- Name
  {724ce7a1-3336-4e25-af01-9a796f7e3edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {53e5a646-ded7-4c39-9fc8-5c4ae179cf9d}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn 1, !- Name
  {724ce7a1-3336-4e25-af01-9a796f7e3edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {0d8834d4-9d20-44fa-8083-f852ace142a7}, !- Handle
  Schedule Rule 1,                        !- Name
  {6c116e24-caff-4481-abee-637fac6080e5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8413bf89-02ff-4a24-a17d-a1b229661b25}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8413bf89-02ff-4a24-a17d-a1b229661b25}, !- Handle
  Schedule Day 1,                         !- Name
  {724ce7a1-3336-4e25-af01-9a796f7e3edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {00464539-eac5-4092-9da9-f0e853672de9}, !- Handle
  Schedule Rule 2,                        !- Name
  {6c116e24-caff-4481-abee-637fac6080e5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dc53d91f-fc80-48fd-9b32-c880373aaa80}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc53d91f-fc80-48fd-9b32-c880373aaa80}, !- Handle
  Schedule Day 2,                         !- Name
  {724ce7a1-3336-4e25-af01-9a796f7e3edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {86b2cfab-3f11-4e5a-b9cd-fa15fecef2fb}, !- Handle
  MediumOffice Building_People_Occ Schedule, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  {3faec37e-f39b-4afb-8188-a98482ec2143}, !- Default Day Schedule Name
  {89c70899-70c6-4198-b7a8-192627c74f65}, !- Summer Design Day Schedule Name
  {7c32a2ad-446b-4868-8c42-1e0941576cde}, !- Winter Design Day Schedule Name
  {a7498264-68bc-482a-a175-558e651b4377}; !- Holiday Schedule Name

OS:Schedule:Day,
  {3faec37e-f39b-4afb-8188-a98482ec2143}, !- Handle
  MediumOffice Building_People_Occ Schedule_Sunday, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d372d598-3989-4e95-bfe7-b2fa3d3b169a}, !- Handle
  MediumOffice Building_People_Occ Schedule_SmrDsn, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {8125c4e3-251e-4d2e-9533-55a25e03b1f9}, !- Handle
  MediumOffice Building_People_Occ Schedule_WntrDsn, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7161468-0eff-42b0-856e-b3c48c2651d9}, !- Handle
  MediumOffice Building_People_Occ Schedule_Hol, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {34f780ad-f452-4070-b908-e719d98826a7}, !- Handle
  MediumOffice Building_People_Occ Schedule_Monday, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {0761417f-0d3c-457e-b6d7-43fa1a84b21f}, !- Handle
  MediumOffice Building_People_Occ Schedule_Saturday, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {a7498264-68bc-482a-a175-558e651b4377}, !- Handle
  MediumOffice Building_People_Occ Schedule_Hol 1, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {89c70899-70c6-4198-b7a8-192627c74f65}, !- Handle
  MediumOffice Building_People_Occ Schedule_SmrDsn 1, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7c32a2ad-446b-4868-8c42-1e0941576cde}, !- Handle
  MediumOffice Building_People_Occ Schedule_WntrDsn 1, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {85fd44bb-2d9a-4ae3-8366-675d696b809d}, !- Handle
  Schedule Rule 3,                        !- Name
  {86b2cfab-3f11-4e5a-b9cd-fa15fecef2fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d8e03ec2-dd78-4a2e-92a9-788d3c1b1189}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8e03ec2-dd78-4a2e-92a9-788d3c1b1189}, !- Handle
  Schedule Day 3,                         !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {8ce5f8de-e2f3-4273-b0fa-ea10bbbd0f34}, !- Handle
  Schedule Rule 4,                        !- Name
  {86b2cfab-3f11-4e5a-b9cd-fa15fecef2fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {720c9ad0-9bdd-4140-9beb-081dc4903d4b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {720c9ad0-9bdd-4140-9beb-081dc4903d4b}, !- Handle
  Schedule Day 4,                         !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {db4e5d7d-fa0d-4783-a37e-a19d1c22b71d}, !- Handle
  MediumOffice Building_Service Hot Water Schedule, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  {3f80c989-d250-4866-a324-8db77ccde4bb}, !- Default Day Schedule Name
  {776a99f0-4e4e-460c-b040-1207ccb2f24e}, !- Summer Design Day Schedule Name
  {e00a1171-abf8-4647-b30b-30e523c67bc1}, !- Winter Design Day Schedule Name
  {68ba3b79-4201-4eb4-86a2-3e48035b4ad7}; !- Holiday Schedule Name

OS:Schedule:Day,
  {3f80c989-d250-4866-a324-8db77ccde4bb}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Sunday, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {8f653382-6a6d-4cd2-a5eb-f8537ac31c62}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_SmrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {480880cf-300a-4f40-a9f7-fc827cdfeb47}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_WntrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {5ca73de3-fdaa-4858-ab35-1864eba1f168}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Hol, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {cfa81bb0-ba08-4d95-9fe5-962a3fc99ddd}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Monday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {b4a635d1-69aa-4219-a5c3-076fb90b1726}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {68ba3b79-4201-4eb4-86a2-3e48035b4ad7}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Hol 1, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {776a99f0-4e4e-460c-b040-1207ccb2f24e}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_SmrDsn 1, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {e00a1171-abf8-4647-b30b-30e523c67bc1}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_WntrDsn 1, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {e808ff88-b455-403b-9fdc-fa83150a1a0d}, !- Handle
  Schedule Rule 5,                        !- Name
  {db4e5d7d-fa0d-4783-a37e-a19d1c22b71d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b3b8892-44cc-452c-8ec2-eb67260ab65c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b3b8892-44cc-452c-8ec2-eb67260ab65c}, !- Handle
  Schedule Day 5,                         !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {9548df89-fba1-4cb4-9f76-d18b9c7d827a}, !- Handle
  Schedule Rule 6,                        !- Name
  {db4e5d7d-fa0d-4783-a37e-a19d1c22b71d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a72ef4d3-28cc-4cfa-830f-ee7ab97926b3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a72ef4d3-28cc-4cfa-830f-ee7ab97926b3}, !- Handle
  Schedule Day 6,                         !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Ruleset,
  {53e8099c-7ad2-4f87-8852-9986f68f04e8}, !- Handle
  MediumOffice Building_Electric Equipment Schedule, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  {c8729c6e-c814-4755-ac60-9d9ab3723639}, !- Default Day Schedule Name
  {3c49da72-625a-417e-8530-5712c493855b}, !- Summer Design Day Schedule Name
  {59df545a-961b-4bc9-90f9-bf7f200bdc45}, !- Winter Design Day Schedule Name
  {f6e012a8-2bdf-474e-b98c-1aa8eaa7c61c}; !- Holiday Schedule Name

OS:Schedule:Day,
  {c8729c6e-c814-4755-ac60-9d9ab3723639}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Sunday, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2307553806;                           !- Value Until Time 3

OS:Schedule:Day,
  {1b378751-0495-4071-ae32-5433ec2acbe9}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_SmrDsn, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {efa56d9f-4864-4666-9c4b-8dd90391a9c7}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_WntrDsn, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dba2c2d0-aea6-408d-be25-663a753e8ca4}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Hol, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {5175cf80-54f9-49b8-b306-9991e0d045a5}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Monday, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Day,
  {30fe4aa4-8c0c-4736-87c4-f1d214044589}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Saturday, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {f6e012a8-2bdf-474e-b98c-1aa8eaa7c61c}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Hol 1, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {3c49da72-625a-417e-8530-5712c493855b}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_SmrDsn 1, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59df545a-961b-4bc9-90f9-bf7f200bdc45}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_WntrDsn 1, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {811c00f3-69c5-45af-b474-c3291eb61705}, !- Handle
  Schedule Rule 7,                        !- Name
  {53e8099c-7ad2-4f87-8852-9986f68f04e8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b89a3130-1a3f-4e45-92ff-6ca70410f639}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b89a3130-1a3f-4e45-92ff-6ca70410f639}, !- Handle
  Schedule Day 7,                         !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Rule,
  {9f0b7e03-ccca-4dbc-b4da-d5ea148b2f5d}, !- Handle
  Schedule Rule 8,                        !- Name
  {53e8099c-7ad2-4f87-8852-9986f68f04e8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1170b262-b794-4484-9950-210e3b120b50}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1170b262-b794-4484-9950-210e3b120b50}, !- Handle
  Schedule Day 8,                         !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Ruleset,
  {4469f989-0a70-41a6-9c71-5629ee2addce}, !- Handle
  MediumOffice Building_Lighting Schedule, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  {f620d83c-7035-480e-b19a-7dbca5db0d93}, !- Default Day Schedule Name
  {59c23cab-a5f1-494e-9ab6-4dde0c3ed994}, !- Summer Design Day Schedule Name
  {fe2feba0-0e79-4f86-8e8a-d4c4389d1f15}, !- Winter Design Day Schedule Name
  {241d2de5-e56c-461d-9f38-56f15b089b81}; !- Holiday Schedule Name

OS:Schedule:Day,
  {f620d83c-7035-480e-b19a-7dbca5db0d93}, !- Handle
  MediumOffice Building_Lighting Schedule_Sunday, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04311628,                             !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {28c2877a-c363-4dad-a85a-ae57b374e026}, !- Handle
  MediumOffice Building_Lighting Schedule_SmrDsn, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2a3d8da-21fb-47ee-b716-ac2121382057}, !- Handle
  MediumOffice Building_Lighting Schedule_WntrDsn, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12186275-2a2d-4d2b-a1a0-c71cfbc9d87c}, !- Handle
  MediumOffice Building_Lighting Schedule_Hol, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {5cd941a2-bce7-4057-89d0-bae6525e8c50}, !- Handle
  MediumOffice Building_Lighting Schedule_Monday, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Day,
  {db30115e-eb2d-45f2-ad46-6a61125c9811}, !- Handle
  MediumOffice Building_Lighting Schedule_Saturday, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {241d2de5-e56c-461d-9f38-56f15b089b81}, !- Handle
  MediumOffice Building_Lighting Schedule_Hol 1, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {59c23cab-a5f1-494e-9ab6-4dde0c3ed994}, !- Handle
  MediumOffice Building_Lighting Schedule_SmrDsn 1, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe2feba0-0e79-4f86-8e8a-d4c4389d1f15}, !- Handle
  MediumOffice Building_Lighting Schedule_WntrDsn 1, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {143dea70-5efd-4800-b662-cc903d3c5489}, !- Handle
  Schedule Rule 9,                        !- Name
  {4469f989-0a70-41a6-9c71-5629ee2addce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5678a33b-98c1-4379-a00f-b449ef2c27fd}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5678a33b-98c1-4379-a00f-b449ef2c27fd}, !- Handle
  Schedule Day 9,                         !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Rule,
  {71c4fa91-f626-4884-8b34-6da652887a26}, !- Handle
  Schedule Rule 10,                       !- Name
  {4469f989-0a70-41a6-9c71-5629ee2addce}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8700a51b-fe00-4017-9212-86eb889061d2}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8700a51b-fe00-4017-9212-86eb889061d2}, !- Handle
  Schedule Day 10,                        !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Ruleset,
  {c01ba5b2-67a9-409e-9719-b8b9e1b783de}, !- Handle
  MediumOffice Building_Infiltration Schedule, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  {edf1518e-5f5c-4c9f-b274-7dbeddddba3a}, !- Default Day Schedule Name
  {69554eb8-7904-4904-b440-b03c3badfc25}, !- Summer Design Day Schedule Name
  {99bdf60e-9eda-4154-9e5c-aa7964ce5543}, !- Winter Design Day Schedule Name
  {e0d1dbd8-4ab9-4a56-9a3c-d03201e88391}; !- Holiday Schedule Name

OS:Schedule:Day,
  {edf1518e-5f5c-4c9f-b274-7dbeddddba3a}, !- Handle
  MediumOffice Building_Infiltration Schedule_Sunday, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9f9b5a5-648c-4044-ae2d-ce124558d9f9}, !- Handle
  MediumOffice Building_Infiltration Schedule_SmrDsn, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e60c6c7f-0bdd-4046-acbb-10e18bfe2e7c}, !- Handle
  MediumOffice Building_Infiltration Schedule_WntrDsn, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a986e980-f285-45eb-9254-d3b037d2e3dc}, !- Handle
  MediumOffice Building_Infiltration Schedule_Hol, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e865c359-252a-4281-8d5d-b67d1d0e199d}, !- Handle
  MediumOffice Building_Infiltration Schedule_Monday, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {971b0e36-1868-458d-a493-4074c1d8ce52}, !- Handle
  MediumOffice Building_Infiltration Schedule_Saturday, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e0d1dbd8-4ab9-4a56-9a3c-d03201e88391}, !- Handle
  MediumOffice Building_Infiltration Schedule_Hol 1, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {69554eb8-7904-4904-b440-b03c3badfc25}, !- Handle
  MediumOffice Building_Infiltration Schedule_SmrDsn 1, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {99bdf60e-9eda-4154-9e5c-aa7964ce5543}, !- Handle
  MediumOffice Building_Infiltration Schedule_WntrDsn 1, !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1e59a145-f0e1-4508-a721-9aaf5922c06f}, !- Handle
  Schedule Rule 11,                       !- Name
  {c01ba5b2-67a9-409e-9719-b8b9e1b783de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54010d18-bde0-4899-b258-4eb8fb378129}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54010d18-bde0-4899-b258-4eb8fb378129}, !- Handle
  Schedule Day 11,                        !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6e37c1b7-d3e3-4719-a1c1-f821030893e0}, !- Handle
  Schedule Rule 12,                       !- Name
  {c01ba5b2-67a9-409e-9719-b8b9e1b783de}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {11d086da-171c-42f3-b994-70c2c0331fcd}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11d086da-171c-42f3-b994-70c2c0331fcd}, !- Handle
  Schedule Day 12,                        !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {955a74ae-83ea-4ba4-a28f-ca2df992ff99}, !- Handle
  MediumOffice Building_People_Act Schedule, !- Name
  {e92661ce-c6de-46a6-a413-78954cea8312}, !- Schedule Type Limits Name
  {5ae10bf3-9805-43b1-b53b-add65d32c3ef}, !- Default Day Schedule Name
  {cc3857d0-53f0-42fd-83d4-1baa082e4f68}, !- Summer Design Day Schedule Name
  {614f7dfa-3f80-4b29-a1cd-18616eadd4b9}, !- Winter Design Day Schedule Name
  {583fa134-a271-4ac3-8d61-12cbea97614b}; !- Holiday Schedule Name

OS:Schedule:Day,
  {5ae10bf3-9805-43b1-b53b-add65d32c3ef}, !- Handle
  MediumOffice Building_People_Act Schedule_Sunday, !- Name
  {e92661ce-c6de-46a6-a413-78954cea8312}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {72d3be2f-c344-4840-b279-bdf0044f3bac}, !- Handle
  MediumOffice Building_People_Act Schedule_SmrDsn, !- Name
  {e92661ce-c6de-46a6-a413-78954cea8312}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {16fa8b64-0b25-4180-b8b8-87108fb95430}, !- Handle
  MediumOffice Building_People_Act Schedule_WntrDsn, !- Name
  {e92661ce-c6de-46a6-a413-78954cea8312}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a86493b5-2873-4a2c-905a-ddde4cc1a450}, !- Handle
  MediumOffice Building_People_Act Schedule_Hol, !- Name
  {e92661ce-c6de-46a6-a413-78954cea8312}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {583fa134-a271-4ac3-8d61-12cbea97614b}, !- Handle
  MediumOffice Building_People_Act Schedule_Hol 1, !- Name
  {e92661ce-c6de-46a6-a413-78954cea8312}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {cc3857d0-53f0-42fd-83d4-1baa082e4f68}, !- Handle
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- Name
  {e92661ce-c6de-46a6-a413-78954cea8312}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {614f7dfa-3f80-4b29-a1cd-18616eadd4b9}, !- Handle
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- Name
  {e92661ce-c6de-46a6-a413-78954cea8312}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7ce3943-9eb6-430f-b79c-e16ed48ea658}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule, !- Name
  {724ce7a1-3336-4e25-af01-9a796f7e3edc}, !- Schedule Type Limits Name
  {9dbab2da-ed7e-4cfc-84c8-fbffec080a63}, !- Default Day Schedule Name
  {5475108b-ac7e-46ba-b1ab-e11a0ca7261e}, !- Summer Design Day Schedule Name
  {81896502-1227-40bd-aee9-e55c0c5f232c}, !- Winter Design Day Schedule Name
  {0d0f9350-b264-4121-b3a9-de25b57c54e5}; !- Holiday Schedule Name

OS:Schedule:Day,
  {9dbab2da-ed7e-4cfc-84c8-fbffec080a63}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Name
  {724ce7a1-3336-4e25-af01-9a796f7e3edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {9ce92b8c-28b4-4ffb-bd07-499bbbaf0ed5}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn, !- Name
  {724ce7a1-3336-4e25-af01-9a796f7e3edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {f329a2c2-e2cc-427e-9318-9c173fb7f630}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn, !- Name
  {724ce7a1-3336-4e25-af01-9a796f7e3edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {bfcd7178-dc91-47d6-ba7d-a790c815d856}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol, !- Name
  {724ce7a1-3336-4e25-af01-9a796f7e3edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ef09f120-c8a5-4a86-8064-0863b088f457}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Monday, !- Name
  {724ce7a1-3336-4e25-af01-9a796f7e3edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {c78d6a35-05f5-497c-9612-a9c79ca2c9be}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Saturday, !- Name
  {724ce7a1-3336-4e25-af01-9a796f7e3edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {0d0f9350-b264-4121-b3a9-de25b57c54e5}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol 1, !- Name
  {724ce7a1-3336-4e25-af01-9a796f7e3edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5475108b-ac7e-46ba-b1ab-e11a0ca7261e}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn 1, !- Name
  {724ce7a1-3336-4e25-af01-9a796f7e3edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {81896502-1227-40bd-aee9-e55c0c5f232c}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn 1, !- Name
  {724ce7a1-3336-4e25-af01-9a796f7e3edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {7dffe8f1-8669-4919-aff7-59d044ca0dc6}, !- Handle
  Schedule Rule 13,                       !- Name
  {f7ce3943-9eb6-430f-b79c-e16ed48ea658}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {88e67858-20b6-47f8-932c-3a7d43d7113b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88e67858-20b6-47f8-932c-3a7d43d7113b}, !- Handle
  Schedule Day 13,                        !- Name
  {724ce7a1-3336-4e25-af01-9a796f7e3edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {54a78602-4d77-4314-b402-732bf00a6123}, !- Handle
  Schedule Rule 14,                       !- Name
  {f7ce3943-9eb6-430f-b79c-e16ed48ea658}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {59feda5f-ecac-4e11-beba-4c72f7cba157}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59feda5f-ecac-4e11-beba-4c72f7cba157}, !- Handle
  Schedule Day 14,                        !- Name
  {724ce7a1-3336-4e25-af01-9a796f7e3edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Material:NoMass,
  {aa9653a2-7ccc-47fb-ab46-471ef3c7fddc}, !- Handle
  Typical Insulation-R4,                  !- Name
  MediumSmooth,                           !- Roughness
  0.704440735239539,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c4d3862d-dff6-451b-ba10-7b552a1a94b7}, !- Handle
  Typical Insulation-R24,                 !- Name
  MediumSmooth,                           !- Roughness
  4.22664441143724,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e17c6900-fdea-489a-9f93-c69b549c35be}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2497187436177,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.67760800731,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {1193de71-948c-4180-b7ae-e58ee21983a5}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  6.64326,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Material,
  {4b82f4b9-b9c9-44f2-8d4d-c6f5c4ee90da}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2497187436178,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.677608007314,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {14934887-c8be-459d-8f49-295e360463a9}, !- Handle
  Typical Insulation,                     !- Name
  MediumSmooth,                           !- Roughness
  0.028222222242667,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fa75a167-03ac-4e78-802c-490ac43e1897}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159892999094055,                      !- Conductivity {W/m-K}
  800.001829191177,                       !- Density {kg/m3}
  1089.29718545594,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {90278d1e-66c0-4b0e-a9ff-19d7ae6d4185}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing,        !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Material,
  {dec867ce-f722-456f-a9f2-654786c8c07c}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.71951849592325,                       !- Conductivity {W/m-K}
  1856.00424372353,                       !- Density {kg/m3}
  839.458381452284,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0bba1e42-e57d-473e-af83-9aa6f711fa38}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.32511322999199,                       !- Conductivity {W/m-K}
  1842.00421171268,                       !- Density {kg/m3}
  911.411957005339,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {78b1ef16-b189-4990-95ab-84109ce69a41}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.30845517442043,                       !- Conductivity {W/m-K}
  2322.00530922738,                       !- Density {kg/m3}
  831.463539724167,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fc5fabbb-7026-48bb-92a7-4ffcb14bc0c5}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.159892999094056,                      !- Conductivity {W/m-K}
  1121.29256381722,                       !- Density {kg/m3}
  1459.05861538136,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {d865eb68-8fff-4017-b3c5-287931010a75}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material:NoMass,
  {c7a7b4fb-e603-4f07-85aa-6f804f49a4ce}, !- Handle
  Typical Insulation-R17,                 !- Name
  MediumSmooth,                           !- Roughness
  2.99387312476804,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {de13b787-fb16-4355-9f83-dd1b2608b7b7}, !- Handle
  Typical Carpet Pad,                     !- Name
  VeryRough,                              !- Roughness
  0.2164799871521,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material:NoMass,
  {dc61c481-1353-4482-9b14-005200496a91}, !- Handle
  Typical Insulation-R6,                  !- Name
  MediumSmooth,                           !- Roughness
  1.05666110285931,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {88545409-1ff1-4726-9572-96fb727029bc}, !- Handle
  Typical Insulated Steel Framed Exterior Floor-R27, !- Name
  {800d0bf3-8587-457a-b731-f9bdcb70998b}, !- Surface Rendering Name
  {dec867ce-f722-456f-a9f2-654786c8c07c}, !- Layer 1
  {fa75a167-03ac-4e78-802c-490ac43e1897}, !- Layer 2
  {c4d3862d-dff6-451b-ba10-7b552a1a94b7}, !- Layer 3
  {fa75a167-03ac-4e78-802c-490ac43e1897}, !- Layer 4
  {de13b787-fb16-4355-9f83-dd1b2608b7b7}; !- Layer 5

OS:Construction,
  {7a96b2e9-9e3c-4019-ad3b-9164e3d0dd4b}, !- Handle
  Typical Insulated Steel Framed Exterior Wall-R7, !- Name
  {09604a19-4bed-44ad-b2f5-c12836657be5}, !- Surface Rendering Name
  {dec867ce-f722-456f-a9f2-654786c8c07c}, !- Layer 1
  {fa75a167-03ac-4e78-802c-490ac43e1897}, !- Layer 2
  {dc61c481-1353-4482-9b14-005200496a91}, !- Layer 3
  {fa75a167-03ac-4e78-802c-490ac43e1897}; !- Layer 4

OS:Construction,
  {472cfd72-aa91-491f-a7bb-b4c90a2ef446}, !- Handle
  Typical Overhead Door,                  !- Name
  {de5035cb-0772-4702-b40b-b1019a127866}, !- Surface Rendering Name
  {14934887-c8be-459d-8f49-295e360463a9}; !- Layer 1

OS:Construction,
  {8edf388e-b5a1-4f19-9243-ef52f99c0195}, !- Handle
  Typical Insulated Metal Door,           !- Name
  {9e7b3b55-3ea7-4abb-8a0a-f83de4a40838}, !- Surface Rendering Name
  {4b82f4b9-b9c9-44f2-8d4d-c6f5c4ee90da}, !- Layer 1
  {14934887-c8be-459d-8f49-295e360463a9}; !- Layer 2

OS:Construction,
  {c8f1cab4-129a-459f-864d-11c5acde00ab}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor-R5, !- Name
  {cc40b88e-c165-4635-87bf-77604722c741}, !- Surface Rendering Name
  {aa9653a2-7ccc-47fb-ab46-471ef3c7fddc}, !- Layer 1
  {78b1ef16-b189-4990-95ab-84109ce69a41}, !- Layer 2
  {de13b787-fb16-4355-9f83-dd1b2608b7b7}; !- Layer 3

OS:Construction,
  {15430041-fe28-434e-84f7-8e42a3b9694c}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  {4f5230b1-f344-4d58-8d9e-a7a8f736568a}, !- Surface Rendering Name
  {14934887-c8be-459d-8f49-295e360463a9}, !- Layer 1
  {0bba1e42-e57d-473e-af83-9aa6f711fa38}; !- Layer 2

OS:Construction,
  {9606332c-af39-481f-b89c-82d04e3a6f8e}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  {5572ce8f-a1c4-4600-9578-e53baf57fc49}, !- Surface Rendering Name
  {d865eb68-8fff-4017-b3c5-287931010a75}; !- Layer 1

OS:Construction,
  {461591b5-beae-4135-bc93-57a4131b594a}, !- Handle
  Typical IEAD Roof-R17,                  !- Name
  {308b6675-41f7-492c-8828-8835863b8371}, !- Surface Rendering Name
  {fc5fabbb-7026-48bb-92a7-4ffcb14bc0c5}, !- Layer 1
  {c7a7b4fb-e603-4f07-85aa-6f804f49a4ce}, !- Layer 2
  {e17c6900-fdea-489a-9f93-c69b549c35be}; !- Layer 3

OS:Construction,
  {082262f1-67ea-452c-bc57-3862dbb0abb3}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window, !- Name
  {b9aade33-21ba-4b6e-8a5a-1fcc9a11051c}, !- Surface Rendering Name
  {90278d1e-66c0-4b0e-a9ff-19d7ae6d4185}; !- Layer 1

OS:Construction,
  {527d0764-2653-460b-be6e-bd03e2ef0e3a}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight, !- Name
  {f07178bf-d6ea-4e10-93d2-67f8273c33cf}, !- Surface Rendering Name
  {1193de71-948c-4180-b7ae-e58ee21983a5}; !- Layer 1

OS:StandardsInformation:Construction,
  {25edbaee-0ee7-4d8e-8e97-ef66f5f32871}, !- Handle
  {082262f1-67ea-452c-bc57-3862dbb0abb3}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {addc2b15-ef73-4cc8-b6de-57ccbeb63762}, !- Handle
  {527d0764-2653-460b-be6e-bd03e2ef0e3a}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {4d375f42-c346-402c-b585-7a79bd08b7a0}, !- Handle
  {8edf388e-b5a1-4f19-9243-ef52f99c0195}, !- Construction Name
  ExteriorDoor;                           !- Intended Surface Type

OS:StandardsInformation:Construction,
  {c35212b4-a27a-427e-8d9a-d23098f65f67}, !- Handle
  {472cfd72-aa91-491f-a7bb-b4c90a2ef446}, !- Construction Name
  OverheadDoor;                           !- Intended Surface Type

OS:StandardsInformation:Construction,
  {0c52da89-b251-41d0-b1f0-5d51e2ea0871}, !- Handle
  {9606332c-af39-481f-b89c-82d04e3a6f8e}, !- Construction Name
  GlassDoor,                              !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Glazed Door,                            !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:SpaceType,
  {b35badc4-2fb3-456b-8d3d-0fd1889a41fd}, !- Handle
  MediumOffice Building,                  !- Name
  {a58a6ade-1bf0-4463-a75c-25284733d4ba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {481ba344-5f09-44c1-a263-c48ff62275c2}, !- Group Rendering Name
  {681bb720-4b33-4a57-9120-5eef650dac90}; !- Design Specification Outdoor Air Object Name

OS:People:Definition,
  {64ef56ee-a6e0-4cb2-85d6-477ab5c31533}, !- Handle
  MediumOffice Building_People,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0711847437650022,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  Autocalculate;                          !- Sensible Heat Fraction

OS:People,
  {23c4cb9c-a1a0-4498-b671-b22e8ea1b2bd}, !- Handle
  MediumOffice Building_People,           !- Name
  {64ef56ee-a6e0-4cb2-85d6-477ab5c31533}, !- People Definition Name
  {b35badc4-2fb3-456b-8d3d-0fd1889a41fd}, !- Space or SpaceType Name
  {1dc1f401-7def-4441-9636-804e6d0cbcac}, !- Number of People Schedule Name
  {955a74ae-83ea-4ba4-a28f-ca2df992ff99}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a84a34e8-e44e-4abe-b092-2e2bba92e9d2}, !- Handle
  MediumOffice Building_Lighting,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.683150832757,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {34cc3fa3-a7e8-41e4-8d5e-6ea33c6a4535}, !- Handle
  MediumOffice Building_Lighting,         !- Name
  {a84a34e8-e44e-4abe-b092-2e2bba92e9d2}, !- Lights Definition Name
  {b35badc4-2fb3-456b-8d3d-0fd1889a41fd}, !- Space or SpaceType Name
  {68e21f98-fbbb-4d2e-9778-09dd68bd434f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {34fb323d-d5c5-46d8-a7ad-c45a6441fc7a}, !- Handle
  MediumOffice Building_Electric Equipment, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.5436617873449,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {666d87c8-d151-4a38-adb6-54bc984ed4b2}, !- Handle
  MediumOffice Building_Electric Equipment, !- Name
  {34fb323d-d5c5-46d8-a7ad-c45a6441fc7a}, !- Electric Equipment Definition Name
  {b35badc4-2fb3-456b-8d3d-0fd1889a41fd}, !- Space or SpaceType Name
  {96afffc3-70a2-4fcf-9bb7-1127129d4446}, !- Schedule Name
  ,                                       !- Multiplier
  Electric Equipment;                     !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {7e28a59e-dac6-40b6-98de-c6fe077d559c}, !- Handle
  MediumOffice Building_Infiltration,     !- Name
  {b35badc4-2fb3-456b-8d3d-0fd1889a41fd}, !- Space or SpaceType Name
  {c01ba5b2-67a9-409e-9719-b8b9e1b783de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226567546864,                      !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {681bb720-4b33-4a57-9120-5eef650dac90}, !- Handle
  MediumOffice Building_Ventilation,      !- Name
  ,                                       !- Outdoor Air Method
  0.001757622657665,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003366631824,                        !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Material,
  {3c168bdd-7147-4520-93c3-ab77098ddd7e}, !- Handle
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {bcdff73f-3978-42cc-a91a-517728f931c1}, !- Handle
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {41b66bac-bbe1-44ac-a7de-0debde013583}, !- Handle
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {cf10a0a6-4f4a-43cc-963d-fe72c4e5ffd0}, !- Handle
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:WindowMaterial:Gas,
  {208d227e-8118-4502-a959-ed20894c2e44}, !- Handle
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Gas,
  {5fc3d731-80b1-4e52-b525-93a5c915917b}, !- Handle
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Material,
  {40b294b1-429f-47b7-b953-12dfc8931b60}, !- Handle
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {4dac905a-6058-4caf-b96f-d2b99d7e0cb3}, !- Handle
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {67668ba9-3ba8-490b-b3f5-9f85c4f42552}, !- Handle
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {deee4fd4-8ffc-477a-99f5-83c65a79505e}, !- Handle
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {6d087f85-4ac5-497f-b449-afb15314c19b}, !- Handle
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {c02a2f9a-873d-459f-8743-6b9c34255611}, !- Handle
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {680f32b9-94da-4165-80fc-73d587f2a112}, !- Handle
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {21832a43-19e3-4e06-a418-0fc6bfa6f073}, !- Handle
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {16ece633-c8a0-4f08-848a-c30a2dab8b21}, !- Handle
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {d41821b0-bcad-4f85-9275-b08a281664cd}, !- Handle
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {fa7d6d3e-b100-491f-94fb-76b650c55c30}, !- Handle
  Generic Interior Door,                  !- Name
  {978e8b72-e431-429f-83b6-a23e2af24a0b}, !- Surface Rendering Name
  {41b66bac-bbe1-44ac-a7de-0debde013583}; !- Layer 1

OS:Construction,
  {14e70739-a12f-4e98-b2a8-21229714a707}, !- Handle
  Generic Single Pane,                    !- Name
  {34d858d7-4ad1-41e3-8672-dbbb24be41e8}, !- Surface Rendering Name
  {d41821b0-bcad-4f85-9275-b08a281664cd}; !- Layer 1

OS:Construction,
  {e754a89b-5e07-4bc3-a7da-3c4263ef7569}, !- Handle
  Generic Shade,                          !- Name
  {ec0c3b8f-75ac-470b-a242-68ba1385d65e}, !- Surface Rendering Name
  {63e904eb-36d2-4bdc-83e7-1c2e89d51cb4}; !- Layer 1

OS:Material,
  {63e904eb-36d2-4bdc-83e7-1c2e89d51cb4}, !- Handle
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Construction,
  {4dafb8e5-d902-4237-a55b-4c31f938e707}, !- Handle
  Generic Context,                        !- Name
  {62e35ed1-98b9-4ac4-8a41-589c6341ace7}, !- Surface Rendering Name
  {e4e87998-e48a-47e3-8b52-bb5af4e13d4a}; !- Layer 1

OS:Material,
  {e4e87998-e48a-47e3-8b52-bb5af4e13d4a}, !- Handle
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {2f0b5555-1fe5-4d32-b836-4ea0bb7a4179}, !- Handle
  Generic Interior Ceiling,               !- Name
  {c31c628f-e754-433c-9b42-23586b958d4d}, !- Surface Rendering Name
  {21832a43-19e3-4e06-a418-0fc6bfa6f073}, !- Layer 1
  {67668ba9-3ba8-490b-b3f5-9f85c4f42552}, !- Layer 2
  {bcdff73f-3978-42cc-a91a-517728f931c1}; !- Layer 3

OS:Construction,
  {fc6345a2-094d-488d-8b54-ba231977489f}, !- Handle
  Generic Interior Wall,                  !- Name
  {4a13a930-516f-4025-a9c6-2d1b0f568671}, !- Surface Rendering Name
  {40b294b1-429f-47b7-b953-12dfc8931b60}, !- Layer 1
  {4dac905a-6058-4caf-b96f-d2b99d7e0cb3}, !- Layer 2
  {40b294b1-429f-47b7-b953-12dfc8931b60}; !- Layer 3

OS:Construction,
  {a4b6e575-0d1c-4d0f-ab0d-915bcbd871d1}, !- Handle
  Generic Exposed Floor,                  !- Name
  {c481071a-fae3-4976-9dec-9c8036ee2970}, !- Surface Rendering Name
  {680f32b9-94da-4165-80fc-73d587f2a112}, !- Layer 1
  {67668ba9-3ba8-490b-b3f5-9f85c4f42552}, !- Layer 2
  {6d087f85-4ac5-497f-b449-afb15314c19b}, !- Layer 3
  {21832a43-19e3-4e06-a418-0fc6bfa6f073}; !- Layer 4

OS:Construction,
  {3d824845-f555-4284-b122-e013ceda90f6}, !- Handle
  Generic Interior Floor,                 !- Name
  {32568917-d490-4af8-83e3-4f9933491131}, !- Surface Rendering Name
  {bcdff73f-3978-42cc-a91a-517728f931c1}, !- Layer 1
  {67668ba9-3ba8-490b-b3f5-9f85c4f42552}, !- Layer 2
  {21832a43-19e3-4e06-a418-0fc6bfa6f073}; !- Layer 3

OS:Construction,
  {de756821-9b82-4f9f-b745-0c3706584306}, !- Handle
  Generic Ground Slab,                    !- Name
  {04bee35d-008b-450e-af3b-f2facbafe7aa}, !- Surface Rendering Name
  {6d087f85-4ac5-497f-b449-afb15314c19b}, !- Layer 1
  {cf10a0a6-4f4a-43cc-963d-fe72c4e5ffd0}; !- Layer 2

OS:Construction,
  {882bdab5-b5d1-4160-af9b-e721da35def7}, !- Handle
  Generic Roof,                           !- Name
  {9f70ecf1-8c2f-4ab8-917c-5d87b20c2c8b}, !- Surface Rendering Name
  {3c168bdd-7147-4520-93c3-ab77098ddd7e}, !- Layer 1
  {6d087f85-4ac5-497f-b449-afb15314c19b}, !- Layer 2
  {21832a43-19e3-4e06-a418-0fc6bfa6f073}, !- Layer 3
  {67668ba9-3ba8-490b-b3f5-9f85c4f42552}, !- Layer 4
  {bcdff73f-3978-42cc-a91a-517728f931c1}; !- Layer 5

OS:Construction,
  {578cf437-5d71-481f-ae48-d8059a94a542}, !- Handle
  Generic Exterior Wall,                  !- Name
  {0190787f-ba49-471c-896c-41be1171f11a}, !- Surface Rendering Name
  {deee4fd4-8ffc-477a-99f5-83c65a79505e}, !- Layer 1
  {21832a43-19e3-4e06-a418-0fc6bfa6f073}, !- Layer 2
  {6d087f85-4ac5-497f-b449-afb15314c19b}, !- Layer 3
  {4dac905a-6058-4caf-b96f-d2b99d7e0cb3}, !- Layer 4
  {40b294b1-429f-47b7-b953-12dfc8931b60}; !- Layer 5

OS:Construction,
  {dc0545af-78a0-4f24-bbb5-655af762f01f}, !- Handle
  Generic Underground Wall,               !- Name
  {24a7aaba-7b27-4d4f-8f8c-de617a6f12ba}, !- Surface Rendering Name
  {6d087f85-4ac5-497f-b449-afb15314c19b}, !- Layer 1
  {cf10a0a6-4f4a-43cc-963d-fe72c4e5ffd0}, !- Layer 2
  {4dac905a-6058-4caf-b96f-d2b99d7e0cb3}, !- Layer 3
  {40b294b1-429f-47b7-b953-12dfc8931b60}; !- Layer 4

OS:Construction:AirBoundary,
  {b7fd7ee3-8ea8-4f95-ad7b-f3dae5cd9d65}, !- Handle
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

OS:Construction,
  {85da49f0-c3b4-4936-bad7-e2bc94214a22}, !- Handle
  Generic Underground Roof,               !- Name
  {e9f9da10-4fd7-47b9-b983-409afa1e44c7}, !- Surface Rendering Name
  {6d087f85-4ac5-497f-b449-afb15314c19b}, !- Layer 1
  {cf10a0a6-4f4a-43cc-963d-fe72c4e5ffd0}, !- Layer 2
  {67668ba9-3ba8-490b-b3f5-9f85c4f42552}, !- Layer 3
  {bcdff73f-3978-42cc-a91a-517728f931c1}; !- Layer 4

OS:Construction,
  {8de6bd64-3703-48e8-ac3f-22f5d0881e0d}, !- Handle
  Generic Double Pane,                    !- Name
  {6fc91642-6b7c-4cd8-aed8-c2bc39c6ec8a}, !- Surface Rendering Name
  {c02a2f9a-873d-459f-8743-6b9c34255611}, !- Layer 1
  {208d227e-8118-4502-a959-ed20894c2e44}, !- Layer 2
  {d41821b0-bcad-4f85-9275-b08a281664cd}; !- Layer 3

OS:Construction,
  {b3a95bef-b790-4e36-a140-e962034b6b5e}, !- Handle
  Generic Exterior Door,                  !- Name
  {2991ff8c-b322-4bd1-a319-fb83b7671fc4}, !- Surface Rendering Name
  {680f32b9-94da-4165-80fc-73d587f2a112}, !- Layer 1
  {16ece633-c8a0-4f08-848a-c30a2dab8b21}, !- Layer 2
  {680f32b9-94da-4165-80fc-73d587f2a112}; !- Layer 3

OS:StandardsInformation:Construction,
  {314841b0-0de4-4c88-a7cb-c47b010c4d84}, !- Handle
  {8de6bd64-3703-48e8-ac3f-22f5d0881e0d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {5eb058e3-dccd-42c1-bfe0-fbb3b9b3ae4f}, !- Handle
  {b3a95bef-b790-4e36-a140-e962034b6b5e}, !- Construction Name
  ExteriorDoor;                           !- Intended Surface Type

OS:Schedule:Ruleset,
  {e0e53de7-c5af-4632-905d-90eb8d154a83}, !- Handle
  Always On,                              !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  {7db28d3d-bd48-4c7a-b2d5-46f3caea25af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7db28d3d-bd48-4c7a-b2d5-46f3caea25af}, !- Handle
  Always On_Day Schedule,                 !- Name
  {38d56d13-473d-45f0-8beb-2e64f20be043}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Space,
  {9f146f71-44df-448e-8ae8-5a3ba3258d48}, !- Handle
  Room_727_fb581022_Space,                !- Name
  {b35badc4-2fb3-456b-8d3d-0fd1889a41fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b96a4aa0-ff24-4503-80f4-310be0f4fe96}, !- Building Story Name
  {ee552d34-0c8c-459e-8fd1-ce4159af5e53}; !- Thermal Zone Name

OS:ThermalZone,
  {ee552d34-0c8c-459e-8fd1-ce4159af5e53}, !- Handle
  Room_727_fb581022,                      !- Name
  ,                                       !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  388.017883697415,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aff8c8b9-51f8-4a50-bb27-1ee10c0bbca5}, !- Zone Air Inlet Port List
  {08b0e575-31c6-4e1a-9111-77acef10e47a}, !- Zone Air Exhaust Port List
  {57b09a66-5d95-40a4-8fdd-2b7ec994ae49}, !- Zone Air Node Name
  {19f38d15-8ff6-4c67-bbe5-3b64ead5d5f8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {993f13db-d11c-4ca2-8130-9fce22493148}, !- Group Rendering Name
  {3b214a6a-305c-4217-b4a5-91d415f01e4a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1bc1f7c-743f-4292-89f8-e82dd5576961}, !- Handle
  Node 1,                                 !- Name
  {57b09a66-5d95-40a4-8fdd-2b7ec994ae49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57b09a66-5d95-40a4-8fdd-2b7ec994ae49}, !- Handle
  {ee552d34-0c8c-459e-8fd1-ce4159af5e53}, !- Source Object
  11,                                     !- Outlet Port
  {d1bc1f7c-743f-4292-89f8-e82dd5576961}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aff8c8b9-51f8-4a50-bb27-1ee10c0bbca5}, !- Handle
  {ee552d34-0c8c-459e-8fd1-ce4159af5e53}, !- HVAC Component
  {30e39307-c713-4f21-a8c1-163ba4fe4aa8}; !- Port 1

OS:PortList,
  {08b0e575-31c6-4e1a-9111-77acef10e47a}, !- Handle
  {ee552d34-0c8c-459e-8fd1-ce4159af5e53}, !- HVAC Component
  {ea716b56-65db-4e66-8064-84930d6669ad}; !- Port 1

OS:PortList,
  {19f38d15-8ff6-4c67-bbe5-3b64ead5d5f8}, !- Handle
  {ee552d34-0c8c-459e-8fd1-ce4159af5e53}, !- HVAC Component
  {cbba5112-635e-44c1-b3e8-20b9c48186d6}; !- Port 1

OS:Sizing:Zone,
  {fec70a0b-56e2-4362-befc-1ea274ccbbf8}, !- Handle
  {ee552d34-0c8c-459e-8fd1-ce4159af5e53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c1f33e46-4012-4072-b0ef-43b2e1f9939e}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {ee552d34-0c8c-459e-8fd1-ce4159af5e53}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6161b741-fd86-4e3f-bfc6-5245fdadfd5e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b4c789c4-6dff-4b43-8b06-be06ba54b6d0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {58e7bd2a-4019-47ba-82ed-a801ad521366}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {15ea5b04-c533-4968-817c-6feaaa3c6225}, !- Handle
  {9f146f71-44df-448e-8ae8-5a3ba3258d48}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_727;                               !- Feature Value 1

OS:AdditionalProperties,
  {b106e7c9-20f4-452b-ab74-8b24298aa08d}, !- Handle
  {ee552d34-0c8c-459e-8fd1-ce4159af5e53}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_727;                               !- Feature Value 1

OS:BuildingStory,
  {b96a4aa0-ff24-4503-80f4-310be0f4fe96}, !- Handle
  Floor1,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {04206a39-7028-493f-975a-01f26ef7ab68}; !- Group Rendering Name

OS:Surface,
  {e744cfe8-ca99-47ee-a8cc-24491db0c043}, !- Handle
  Room_727_fb581022..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f146f71-44df-448e-8ae8-5a3ba3258d48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 3.5, !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 0,  !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 0,  !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 3.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1fbca73a-472a-4d9d-89d2-c145011c4c3c}, !- Handle
  {e744cfe8-ca99-47ee-a8cc-24491db0c043}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_727_fb581022..Face0;               !- Feature Value 1

OS:SubSurface,
  {3044a5bf-b9c8-4be2-b5e7-ce66ce5433d1}, !- Handle
  Room_727_fb581022..Face0_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e744cfe8-ca99-47ee-a8cc-24491db0c043}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.4372236300152, 5.85725160310554, 2.8, !- X,Y,Z Vertex 1 {m}
  18.4372236300152, 5.85725160310554, 0.8, !- X,Y,Z Vertex 2 {m}
  16.1499563700759, 5.85725160310554, 0.8, !- X,Y,Z Vertex 3 {m}
  16.1499563700759, 5.85725160310554, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3568cb14-6831-4072-8f87-067483a77ba5}, !- Handle
  Room_727_fb581022..Face0_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e744cfe8-ca99-47ee-a8cc-24491db0c043}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.169698972959, 5.85725160310554, 2.8, !- X,Y,Z Vertex 1 {m}
  15.169698972959, 5.85725160310554, 0.8, !- X,Y,Z Vertex 2 {m}
  12.8824317130198, 5.85725160310554, 0.8, !- X,Y,Z Vertex 3 {m}
  12.8824317130198, 5.85725160310554, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea330d0e-7cfc-4e95-9c78-24500d257f1d}, !- Handle
  Room_727_fb581022..Face0_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e744cfe8-ca99-47ee-a8cc-24491db0c043}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9021743159029, 5.85725160310554, 2.8, !- X,Y,Z Vertex 1 {m}
  11.9021743159029, 5.85725160310554, 0.8, !- X,Y,Z Vertex 2 {m}
  9.61490705596364, 5.85725160310554, 0.8, !- X,Y,Z Vertex 3 {m}
  9.61490705596364, 5.85725160310554, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a62695a0-5c5a-4f13-bab5-0b71b5f20b03}, !- Handle
  Room_727_fb581022..Face0_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e744cfe8-ca99-47ee-a8cc-24491db0c043}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.6346496588468, 5.85725160310554, 2.8, !- X,Y,Z Vertex 1 {m}
  8.6346496588468, 5.85725160310554, 0.8, !- X,Y,Z Vertex 2 {m}
  6.34738239890751, 5.85725160310554, 0.8, !- X,Y,Z Vertex 3 {m}
  6.34738239890751, 5.85725160310554, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ec447aa-0f12-4956-ac9c-6012c4ddf3ae}, !- Handle
  Room_727_fb581022..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f146f71-44df-448e-8ae8-5a3ba3258d48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85725370034909, 5.85725160310554, 3.5, !- X,Y,Z Vertex 1 {m}
  5.85725370034909, 5.85725160310554, 0,  !- X,Y,Z Vertex 2 {m}
  4.35712006961317e-16, -4.35712162972063e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.35712006961317e-16, -4.35712162972063e-16, 3.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ca8ce924-c64f-4bda-8b16-b16d1a18f3e7}, !- Handle
  {2ec447aa-0f12-4956-ac9c-6012c4ddf3ae}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_727_fb581022..Face1;               !- Feature Value 1

OS:SubSurface,
  {7aa77921-0b95-4aa6-91c9-0b9965b5f863}, !- Handle
  Room_727_fb581022..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ec447aa-0f12-4956-ac9c-6012c4ddf3ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56439101533164, 5.56438902295027, 2.8, !- X,Y,Z Vertex 1 {m}
  5.56439101533164, 5.56438902295027, 0.8, !- X,Y,Z Vertex 2 {m}
  4.19769848525018, 4.19769698222564, 0.8, !- X,Y,Z Vertex 3 {m}
  4.19769848525018, 4.19769698222564, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7ce60bb-99ea-4813-9579-79313621d67e}, !- Handle
  Room_727_fb581022..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ec447aa-0f12-4956-ac9c-6012c4ddf3ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.61197311521527, 3.61197182191508, 2.8, !- X,Y,Z Vertex 1 {m}
  3.61197311521527, 3.61197182191508, 0.8, !- X,Y,Z Vertex 2 {m}
  2.24528058513382, 2.24527978119046, 0.8, !- X,Y,Z Vertex 3 {m}
  2.24528058513382, 2.24527978119046, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2e3d7a9-f7ba-406b-a8d5-6d1cae5b29b5}, !- Handle
  Room_727_fb581022..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ec447aa-0f12-4956-ac9c-6012c4ddf3ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.65955521509891, 1.6595546208799, 2.8, !- X,Y,Z Vertex 1 {m}
  1.65955521509891, 1.6595546208799, 0.8, !- X,Y,Z Vertex 2 {m}
  0.292862685017455, 0.292862580155277, 0.8, !- X,Y,Z Vertex 3 {m}
  0.292862685017455, 0.292862580155277, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {632d111b-f509-4d99-a514-6e1b57d5d4a2}, !- Handle
  Room_727_fb581022..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f146f71-44df-448e-8ae8-5a3ba3258d48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, -4.08374695022334e-15, 3.5, !- X,Y,Z Vertex 1 {m}
  24.784601834428, -4.08374695022334e-15, 0, !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 0,  !- X,Y,Z Vertex 3 {m}
  18.9273523285736, 5.85725160310554, 3.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {12f03cd1-fc01-4d42-b98a-437fcb8b497d}, !- Handle
  {632d111b-f509-4d99-a514-6e1b57d5d4a2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_727_fb581022..Face2;               !- Feature Value 1

OS:SubSurface,
  {beb5ebf1-0e55-440a-bdd0-abd1f90f2775}, !- Handle
  Room_727_fb581022..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {632d111b-f509-4d99-a514-6e1b57d5d4a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4917393591353, 0.292862580155259, 2.8, !- X,Y,Z Vertex 1 {m}
  24.4917393591353, 0.292862580155259, 0.8, !- X,Y,Z Vertex 2 {m}
  23.1250478077693, 1.65955462087986, 0.8, !- X,Y,Z Vertex 3 {m}
  23.1250478077693, 1.65955462087986, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce45869d-1ee7-4420-bb13-0e099ccc3117}, !- Handle
  Room_727_fb581022..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {632d111b-f509-4d99-a514-6e1b57d5d4a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.5393228571838, 2.24527978119046, 2.8, !- X,Y,Z Vertex 1 {m}
  22.5393228571838, 2.24527978119046, 0.8, !- X,Y,Z Vertex 2 {m}
  21.1726313058178, 3.61197182191507, 0.8, !- X,Y,Z Vertex 3 {m}
  21.1726313058178, 3.61197182191507, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd08df0f-abfc-497e-9cf8-d1f07f75509a}, !- Handle
  Room_727_fb581022..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {632d111b-f509-4d99-a514-6e1b57d5d4a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.5869063552323, 4.19769698222567, 2.8, !- X,Y,Z Vertex 1 {m}
  20.5869063552323, 4.19769698222567, 0.8, !- X,Y,Z Vertex 2 {m}
  19.2202148038663, 5.56438902295028, 0.8, !- X,Y,Z Vertex 3 {m}
  19.2202148038663, 5.56438902295028, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {379f8d39-9d4b-4805-a1f9-d87d5104e7a5}, !- Handle
  Room_727_fb581022..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9f146f71-44df-448e-8ae8-5a3ba3258d48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, 0, 3.5,                !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 3.5, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 3.5, !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5;                              !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4b510315-b687-441b-b2e4-04c49befda40}, !- Handle
  {379f8d39-9d4b-4805-a1f9-d87d5104e7a5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_727_fb581022..Face3;               !- Feature Value 1

OS:Surface,
  {d736f52e-1b69-48c8-9cb6-5c143d47dc86}, !- Handle
  Room_727_fb581022..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9f146f71-44df-448e-8ae8-5a3ba3258d48}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 0,  !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {90448216-9363-4bed-8da0-08d0e61ba777}, !- Handle
  {d736f52e-1b69-48c8-9cb6-5c143d47dc86}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_727_fb581022..Face4;               !- Feature Value 1

OS:Surface,
  {f051a133-8406-43fd-88b2-6153979c4cf8}, !- Handle
  Room_727_fb581022..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f146f71-44df-448e-8ae8-5a3ba3258d48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24.784601834428, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  24.784601834428, 0, 3.5;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f1beeced-c57e-4536-a583-fc297e19636a}, !- Handle
  {f051a133-8406-43fd-88b2-6153979c4cf8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_727_fb581022..Face5;               !- Feature Value 1

OS:SubSurface,
  {bc93755b-7e09-482e-a917-6f22d6acaa74}, !- Handle
  Room_727_fb581022..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f051a133-8406-43fd-88b2-6153979c4cf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.464711284395525, 0, 2.8,              !- X,Y,Z Vertex 1 {m}
  0.464711284395525, 0, 0.8,              !- X,Y,Z Vertex 2 {m}
  2.63336394490798, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  2.63336394490798, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2b9ee28-fe43-4cc3-9f39-2b3cbbd9cc77}, !- Handle
  Room_727_fb581022..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f051a133-8406-43fd-88b2-6153979c4cf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.56278651369903, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  3.56278651369903, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  5.73143917421148, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  5.73143917421148, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfb3fe44-dc3a-460b-95ee-5203430ce8ba}, !- Handle
  Room_727_fb581022..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f051a133-8406-43fd-88b2-6153979c4cf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.66086174300253, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  6.66086174300253, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  8.82951440351499, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  8.82951440351499, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad078be7-d9a6-4adb-a8ca-0bd318ac7fe4}, !- Handle
  Room_727_fb581022..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f051a133-8406-43fd-88b2-6153979c4cf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.75893697230604, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  9.75893697230604, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  11.9275896328185, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  11.9275896328185, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7682176d-f11a-4e56-a261-df79ac798054}, !- Handle
  Room_727_fb581022..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f051a133-8406-43fd-88b2-6153979c4cf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8570122016095, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  12.8570122016095, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  15.025664862122, 0, 0.8,                !- X,Y,Z Vertex 3 {m}
  15.025664862122, 0, 2.8;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2efc587c-869b-4030-a787-c938f56da228}, !- Handle
  Room_727_fb581022..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f051a133-8406-43fd-88b2-6153979c4cf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.955087430913, 0, 2.8,                !- X,Y,Z Vertex 1 {m}
  15.955087430913, 0, 0.8,                !- X,Y,Z Vertex 2 {m}
  18.1237400914255, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  18.1237400914255, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6516049-ed20-4938-ae5d-b4e54975d4c6}, !- Handle
  Room_727_fb581022..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f051a133-8406-43fd-88b2-6153979c4cf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0531626602166, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  19.0531626602166, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  21.221815320729, 0, 0.8,                !- X,Y,Z Vertex 3 {m}
  21.221815320729, 0, 2.8;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4238f847-31e4-45da-9267-3542480d9c11}, !- Handle
  Room_727_fb581022..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f051a133-8406-43fd-88b2-6153979c4cf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.1512378895201, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  22.1512378895201, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  24.3198905500325, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  24.3198905500325, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {6435dfc6-44ba-4bd5-a437-fd068a0c306f}, !- Handle
  MediumOffice Building_Service Hot Water..Room_727_fb581022, !- Name
  General,                                !- End-Use Subcategory
  1.19325176412739e-06,                   !- Peak Flow Rate {m3/s}
  {9ef821ab-a629-4c29-bbce-cfe6f037740c}, !- Target Temperature Schedule Name
  {cb77b3d4-0e5c-4a00-8f19-7f79c7abf20a}, !- Sensible Fraction Schedule Name
  {2a091ed4-f306-4c6f-8238-d577e04d1c31}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e6a3c005-2b11-4bed-a088-a59f45fed8b9}, !- Handle
  MediumOffice Building_Service Hot Water..Room_727_fb581022, !- Name
  {6435dfc6-44ba-4bd5-a437-fd068a0c306f}, !- Water Use Equipment Definition Name
  {9f146f71-44df-448e-8ae8-5a3ba3258d48}, !- Space Name
  {db4e5d7d-fa0d-4783-a37e-a19d1c22b71d}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {106a5c42-80d4-4960-bb6a-59a3c1f5c5d2}, !- Handle
  Always On Discrete,                     !- Name
  {84cd6ae7-4860-41ff-9903-a8913b53615e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {84cd6ae7-4860-41ff-9903-a8913b53615e}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {9ef821ab-a629-4c29-bbce-cfe6f037740c}, !- Handle
  60.0C Hot Water,                        !- Name
  {8fd88c89-497c-4ca3-887e-e6918d2388de}, !- Schedule Type Limits Name
  {8b040192-cfb0-424a-87c5-3a15df0f4e80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b040192-cfb0-424a-87c5-3a15df0f4e80}, !- Handle
  Schedule Day 15,                        !- Name
  {8fd88c89-497c-4ca3-887e-e6918d2388de}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Connections,
  {d12fa466-f465-4792-a9b7-ae4f5e4bfcd8}, !- Handle
  Water Use Connections 1,                !- Name
  {3e18fe7a-1e82-42ab-ad64-525955470d41}, !- Inlet Node Name
  {d8f5c525-9986-4c04-8e0e-db963504d9d5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {9ef821ab-a629-4c29-bbce-cfe6f037740c}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e6a3c005-2b11-4bed-a088-a59f45fed8b9}; !- Water Use Equipment Name 1

OS:ScheduleTypeLimits,
  {8fd88c89-497c-4ca3-887e-e6918d2388de}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {cb77b3d4-0e5c-4a00-8f19-7f79c7abf20a}, !- Handle
  0.2 Hot Water Sensible Fraction,        !- Name
  ,                                       !- Schedule Type Limits Name
  {873ac276-d9ae-4ae2-adfe-00a95ba3f393}; !- Default Day Schedule Name

OS:Schedule:Day,
  {873ac276-d9ae-4ae2-adfe-00a95ba3f393}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a091ed4-f306-4c6f-8238-d577e04d1c31}, !- Handle
  0.05 Hot Water Latent Fraction,         !- Name
  ,                                       !- Schedule Type Limits Name
  {dd501297-29d2-4159-a73e-b1e897a61b28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd501297-29d2-4159-a73e-b1e897a61b28}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {3b214a6a-305c-4217-b4a5-91d415f01e4a}, !- Handle
  MediumOffice Building_Setpoint,         !- Name
  {1142bdc0-c8d0-4f37-ac3d-a5575be0f665}, !- Heating Setpoint Temperature Schedule Name
  {154308ba-880e-4fa3-a57e-9f200c7ee0df}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {28e604cc-2a5d-4038-8606-4fd3c639476e}, !- Handle
  Room_728_4052b4ca_Space,                !- Name
  {b35badc4-2fb3-456b-8d3d-0fd1889a41fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5015d2b3-0193-4c69-9a63-f1b32918bbc6}, !- Building Story Name
  {639cf0bc-b8d2-45f1-8c5e-468cb191b668}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {639cf0bc-b8d2-45f1-8c5e-468cb191b668}, !- Handle
  Room_728_4052b4ca,                      !- Name
  ,                                       !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  388.017883697415,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad8effcf-f21b-4aa5-8e67-10ab90f9e350}, !- Zone Air Inlet Port List
  {ab52f562-b34a-4300-8f94-fbc22f964a7b}, !- Zone Air Exhaust Port List
  {b017e5b3-22e8-4fae-9a6e-55bfb795cd39}, !- Zone Air Node Name
  {d8276138-c0d5-44ba-bb1b-3bf46e5f808a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {82495525-7dab-4878-84c0-c36aa0519026}, !- Group Rendering Name
  {4fd81686-b04f-4ac2-8b3e-ad7ae2676dba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {011cba46-46f9-4a29-b182-cda1ddef2603}, !- Handle
  Node 2,                                 !- Name
  {b017e5b3-22e8-4fae-9a6e-55bfb795cd39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b017e5b3-22e8-4fae-9a6e-55bfb795cd39}, !- Handle
  {639cf0bc-b8d2-45f1-8c5e-468cb191b668}, !- Source Object
  11,                                     !- Outlet Port
  {011cba46-46f9-4a29-b182-cda1ddef2603}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad8effcf-f21b-4aa5-8e67-10ab90f9e350}, !- Handle
  {639cf0bc-b8d2-45f1-8c5e-468cb191b668}, !- HVAC Component
  {c2d7920e-e0e4-423c-b28d-0262dc5bca0a}; !- Port 1

OS:PortList,
  {ab52f562-b34a-4300-8f94-fbc22f964a7b}, !- Handle
  {639cf0bc-b8d2-45f1-8c5e-468cb191b668}, !- HVAC Component
  {ec9f3ad7-c976-429a-8876-fde65ec88c72}; !- Port 1

OS:PortList,
  {d8276138-c0d5-44ba-bb1b-3bf46e5f808a}, !- Handle
  {639cf0bc-b8d2-45f1-8c5e-468cb191b668}, !- HVAC Component
  {4653c6e8-e9bd-4f65-84b2-6bc3c35bea1c}; !- Port 1

OS:Sizing:Zone,
  {7f6b61dc-de2e-4358-8944-47019d3ad39d}, !- Handle
  {639cf0bc-b8d2-45f1-8c5e-468cb191b668}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {73e96316-1b90-4e9f-bce4-50d9e7c1fc04}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {639cf0bc-b8d2-45f1-8c5e-468cb191b668}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b920f5db-e61e-4e1c-bba8-5206ab2f9586}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5d43b542-0d61-465f-a1d0-1a1ca4edf460}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a16f9a9b-dacc-4739-8599-19539b9d51d2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {3d61600f-807d-4f66-a552-dde430fe0b3a}, !- Handle
  {28e604cc-2a5d-4038-8606-4fd3c639476e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_728;                               !- Feature Value 1

OS:AdditionalProperties,
  {35910e5c-901b-4abc-9dc8-8f87fa8c1d47}, !- Handle
  {639cf0bc-b8d2-45f1-8c5e-468cb191b668}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_728;                               !- Feature Value 1

OS:BuildingStory,
  {5015d2b3-0193-4c69-9a63-f1b32918bbc6}, !- Handle
  Floor2,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {852ff257-cfe1-41b0-be36-d8d928d300a5}; !- Group Rendering Name

OS:Surface,
  {b0d3abb9-bc90-4f95-b8e6-94e08154a37b}, !- Handle
  Room_728_4052b4ca..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {28e604cc-2a5d-4038-8606-4fd3c639476e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 3.5, !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 3.5,                !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0, 3.5,           !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 3.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d2731f9d-8d31-43d0-ae6b-be31d0eda759}, !- Handle
  {b0d3abb9-bc90-4f95-b8e6-94e08154a37b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_728_4052b4ca..Face0;               !- Feature Value 1

OS:Surface,
  {2ed3bac5-4344-466f-bdbd-4560d3b1ba0f}, !- Handle
  Room_728_4052b4ca..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28e604cc-2a5d-4038-8606-4fd3c639476e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 7,  !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 3.5, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 3.5, !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 7;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ce748a13-aaf8-4cdf-b601-f08e1cb52dbd}, !- Handle
  {2ed3bac5-4344-466f-bdbd-4560d3b1ba0f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_728_4052b4ca..Face1;               !- Feature Value 1

OS:SubSurface,
  {5081b3ae-d593-4b07-8196-07591c5c9712}, !- Handle
  Room_728_4052b4ca..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ed3bac5-4344-466f-bdbd-4560d3b1ba0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.4372236300152, 5.85725160310554, 6.3, !- X,Y,Z Vertex 1 {m}
  18.4372236300152, 5.85725160310554, 4.3, !- X,Y,Z Vertex 2 {m}
  16.1499563700759, 5.85725160310554, 4.3, !- X,Y,Z Vertex 3 {m}
  16.1499563700759, 5.85725160310554, 6.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f00877e1-e925-4de7-acef-5ef65fadfb22}, !- Handle
  Room_728_4052b4ca..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ed3bac5-4344-466f-bdbd-4560d3b1ba0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.169698972959, 5.85725160310554, 6.3, !- X,Y,Z Vertex 1 {m}
  15.169698972959, 5.85725160310554, 4.3, !- X,Y,Z Vertex 2 {m}
  12.8824317130198, 5.85725160310554, 4.3, !- X,Y,Z Vertex 3 {m}
  12.8824317130198, 5.85725160310554, 6.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc0dd952-fdbb-469c-9ce7-4be1084b345c}, !- Handle
  Room_728_4052b4ca..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ed3bac5-4344-466f-bdbd-4560d3b1ba0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9021743159029, 5.85725160310554, 6.3, !- X,Y,Z Vertex 1 {m}
  11.9021743159029, 5.85725160310554, 4.3, !- X,Y,Z Vertex 2 {m}
  9.61490705596364, 5.85725160310554, 4.3, !- X,Y,Z Vertex 3 {m}
  9.61490705596364, 5.85725160310554, 6.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec546c47-0d65-4d85-9768-041926e41694}, !- Handle
  Room_728_4052b4ca..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ed3bac5-4344-466f-bdbd-4560d3b1ba0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.6346496588468, 5.85725160310554, 6.3, !- X,Y,Z Vertex 1 {m}
  8.6346496588468, 5.85725160310554, 4.3, !- X,Y,Z Vertex 2 {m}
  6.34738239890751, 5.85725160310554, 4.3, !- X,Y,Z Vertex 3 {m}
  6.34738239890751, 5.85725160310554, 6.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7a076d5-fde2-4f49-936b-035c9dfcd185}, !- Handle
  Room_728_4052b4ca..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28e604cc-2a5d-4038-8606-4fd3c639476e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85725370034909, 5.85725160310554, 7,  !- X,Y,Z Vertex 1 {m}
  5.85725370034909, 5.85725160310554, 3.5, !- X,Y,Z Vertex 2 {m}
  1.30840818020581e-15, 4.67948826747825e-16, 3.5, !- X,Y,Z Vertex 3 {m}
  9.97545652017622e-16, 1.57086349838752e-16, 7; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4d1efa9a-b6fc-4def-be2f-52e36e2cdc8f}, !- Handle
  {a7a076d5-fde2-4f49-936b-035c9dfcd185}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_728_4052b4ca..Face2;               !- Feature Value 1

OS:SubSurface,
  {aca3947a-c0f1-44be-9727-6d4a43598684}, !- Handle
  Room_728_4052b4ca..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7a076d5-fde2-4f49-936b-035c9dfcd185}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56439101533164, 5.56438902295027, 6.3, !- X,Y,Z Vertex 1 {m}
  5.56439101533164, 5.56438902295027, 4.3, !- X,Y,Z Vertex 2 {m}
  4.19769848525018, 4.19769698222564, 4.3, !- X,Y,Z Vertex 3 {m}
  4.19769848525018, 4.19769698222564, 6.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d623951-848b-42a1-a074-940c35bdc2a8}, !- Handle
  Room_728_4052b4ca..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7a076d5-fde2-4f49-936b-035c9dfcd185}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.61197311521527, 3.61197182191509, 6.3, !- X,Y,Z Vertex 1 {m}
  3.61197311521527, 3.61197182191509, 4.3, !- X,Y,Z Vertex 2 {m}
  2.24528058513382, 2.24527978119046, 4.3, !- X,Y,Z Vertex 3 {m}
  2.24528058513382, 2.24527978119046, 6.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54c2bfde-f97f-41d7-9b3d-0fd0b86a71a2}, !- Handle
  Room_728_4052b4ca..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7a076d5-fde2-4f49-936b-035c9dfcd185}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.65955521509891, 1.6595546208799, 6.3, !- X,Y,Z Vertex 1 {m}
  1.65955521509891, 1.6595546208799, 4.3, !- X,Y,Z Vertex 2 {m}
  0.292862685017455, 0.292862580155278, 4.3, !- X,Y,Z Vertex 3 {m}
  0.292862685017455, 0.292862580155278, 6.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b451b190-e20a-4746-98e6-53614c9b5f1e}, !- Handle
  Room_728_4052b4ca..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28e604cc-2a5d-4038-8606-4fd3c639476e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, 0, 7,                  !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 3.5,                !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 3.5, !- X,Y,Z Vertex 3 {m}
  18.9273523285736, 5.85725160310554, 7;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ce016dd8-dd00-4360-8d15-18b11c49754f}, !- Handle
  {b451b190-e20a-4746-98e6-53614c9b5f1e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_728_4052b4ca..Face3;               !- Feature Value 1

OS:SubSurface,
  {d8b995a6-1042-4a87-a666-53c0d1674945}, !- Handle
  Room_728_4052b4ca..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b451b190-e20a-4746-98e6-53614c9b5f1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4917393591353, 0.292862580155263, 6.3, !- X,Y,Z Vertex 1 {m}
  24.4917393591353, 0.292862580155263, 4.3, !- X,Y,Z Vertex 2 {m}
  23.1250478077693, 1.65955462087987, 4.3, !- X,Y,Z Vertex 3 {m}
  23.1250478077693, 1.65955462087987, 6.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {262343a0-bb45-4c16-86b7-829181117df9}, !- Handle
  Room_728_4052b4ca..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b451b190-e20a-4746-98e6-53614c9b5f1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.5393228571838, 2.24527978119047, 6.3, !- X,Y,Z Vertex 1 {m}
  22.5393228571838, 2.24527978119047, 4.3, !- X,Y,Z Vertex 2 {m}
  21.1726313058178, 3.61197182191508, 4.3, !- X,Y,Z Vertex 3 {m}
  21.1726313058178, 3.61197182191508, 6.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42114d6c-c9a2-4fa9-ae45-790c9733a730}, !- Handle
  Room_728_4052b4ca..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b451b190-e20a-4746-98e6-53614c9b5f1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.5869063552323, 4.19769698222568, 6.3, !- X,Y,Z Vertex 1 {m}
  20.5869063552323, 4.19769698222568, 4.3, !- X,Y,Z Vertex 2 {m}
  19.2202148038663, 5.56438902295028, 4.3, !- X,Y,Z Vertex 3 {m}
  19.2202148038663, 5.56438902295028, 6.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19fa9a5f-a4e4-459f-9da8-edff390b98e9}, !- Handle
  Room_728_4052b4ca..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {28e604cc-2a5d-4038-8606-4fd3c639476e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, 0, 7,                  !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 7,  !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 7,  !- X,Y,Z Vertex 3 {m}
  1.15463194561016e-15, 0, 7;             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {38b51769-3cc4-4fb8-a1c9-0cacef0ee920}, !- Handle
  {19fa9a5f-a4e4-459f-9da8-edff390b98e9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_728_4052b4ca..Face4;               !- Feature Value 1

OS:Surface,
  {47a4d51c-ceb0-4504-a2e1-34760602e410}, !- Handle
  Room_728_4052b4ca..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28e604cc-2a5d-4038-8606-4fd3c639476e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15463194561016e-15, 0, 7,             !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 0, 3.5,           !- X,Y,Z Vertex 2 {m}
  24.784601834428, 0, 3.5,                !- X,Y,Z Vertex 3 {m}
  24.784601834428, 0, 7;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {104498e2-3b13-4d7d-a626-74152d2ad92a}, !- Handle
  {47a4d51c-ceb0-4504-a2e1-34760602e410}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_728_4052b4ca..Face5;               !- Feature Value 1

OS:SubSurface,
  {58da280e-07b2-4bf6-a789-a0a555a65d5d}, !- Handle
  Room_728_4052b4ca..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {47a4d51c-ceb0-4504-a2e1-34760602e410}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.464711284395527, 0, 6.3,              !- X,Y,Z Vertex 1 {m}
  0.464711284395527, 0, 4.3,              !- X,Y,Z Vertex 2 {m}
  2.63336394490798, 0, 4.3,               !- X,Y,Z Vertex 3 {m}
  2.63336394490798, 0, 6.3;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9c2c3cd-ec4d-456f-8bc7-d2edcc215bf4}, !- Handle
  Room_728_4052b4ca..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {47a4d51c-ceb0-4504-a2e1-34760602e410}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.56278651369903, 0, 6.3,               !- X,Y,Z Vertex 1 {m}
  3.56278651369903, 0, 4.3,               !- X,Y,Z Vertex 2 {m}
  5.73143917421148, 0, 4.3,               !- X,Y,Z Vertex 3 {m}
  5.73143917421148, 0, 6.3;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be136ea9-8351-4264-b1e8-a10abeebd609}, !- Handle
  Room_728_4052b4ca..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {47a4d51c-ceb0-4504-a2e1-34760602e410}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.66086174300253, 0, 6.3,               !- X,Y,Z Vertex 1 {m}
  6.66086174300253, 0, 4.3,               !- X,Y,Z Vertex 2 {m}
  8.82951440351499, 0, 4.3,               !- X,Y,Z Vertex 3 {m}
  8.82951440351499, 0, 6.3;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86e65602-a7fa-4b3a-b996-ff5e906a19aa}, !- Handle
  Room_728_4052b4ca..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {47a4d51c-ceb0-4504-a2e1-34760602e410}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.75893697230604, 0, 6.3,               !- X,Y,Z Vertex 1 {m}
  9.75893697230604, 0, 4.3,               !- X,Y,Z Vertex 2 {m}
  11.9275896328185, 0, 4.3,               !- X,Y,Z Vertex 3 {m}
  11.9275896328185, 0, 6.3;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80820f85-3669-4f0c-8c8a-6df3db0f208f}, !- Handle
  Room_728_4052b4ca..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {47a4d51c-ceb0-4504-a2e1-34760602e410}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8570122016095, 0, 6.3,               !- X,Y,Z Vertex 1 {m}
  12.8570122016095, 0, 4.3,               !- X,Y,Z Vertex 2 {m}
  15.025664862122, 0, 4.3,                !- X,Y,Z Vertex 3 {m}
  15.025664862122, 0, 6.3;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47aba99a-2c06-4fb3-9bc7-baf1a9543b43}, !- Handle
  Room_728_4052b4ca..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {47a4d51c-ceb0-4504-a2e1-34760602e410}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.955087430913, 0, 6.3,                !- X,Y,Z Vertex 1 {m}
  15.955087430913, 0, 4.3,                !- X,Y,Z Vertex 2 {m}
  18.1237400914255, 0, 4.3,               !- X,Y,Z Vertex 3 {m}
  18.1237400914255, 0, 6.3;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95e2c926-102b-4790-86de-8b4601683dc6}, !- Handle
  Room_728_4052b4ca..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {47a4d51c-ceb0-4504-a2e1-34760602e410}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0531626602166, 0, 6.3,               !- X,Y,Z Vertex 1 {m}
  19.0531626602166, 0, 4.3,               !- X,Y,Z Vertex 2 {m}
  21.221815320729, 0, 4.3,                !- X,Y,Z Vertex 3 {m}
  21.221815320729, 0, 6.3;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf7bc0c5-52a9-4517-bd8e-ad88a9563764}, !- Handle
  Room_728_4052b4ca..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {47a4d51c-ceb0-4504-a2e1-34760602e410}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.1512378895201, 0, 6.3,               !- X,Y,Z Vertex 1 {m}
  22.1512378895201, 0, 4.3,               !- X,Y,Z Vertex 2 {m}
  24.3198905500325, 0, 4.3,               !- X,Y,Z Vertex 3 {m}
  24.3198905500325, 0, 6.3;               !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {9e470d94-5329-400b-8b65-1f378ffdf409}, !- Handle
  MediumOffice Building_Service Hot Water..Room_728_4052b4ca, !- Name
  General,                                !- End-Use Subcategory
  1.19325176412739e-06,                   !- Peak Flow Rate {m3/s}
  {9ef821ab-a629-4c29-bbce-cfe6f037740c}, !- Target Temperature Schedule Name
  {cb77b3d4-0e5c-4a00-8f19-7f79c7abf20a}, !- Sensible Fraction Schedule Name
  {2a091ed4-f306-4c6f-8238-d577e04d1c31}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {328f3fbb-18ee-4b71-932a-51a13038095f}, !- Handle
  MediumOffice Building_Service Hot Water..Room_728_4052b4ca, !- Name
  {9e470d94-5329-400b-8b65-1f378ffdf409}, !- Water Use Equipment Definition Name
  {28e604cc-2a5d-4038-8606-4fd3c639476e}, !- Space Name
  {db4e5d7d-fa0d-4783-a37e-a19d1c22b71d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {637dc8f0-b263-4e88-a346-ca832eae94fc}, !- Handle
  Water Use Connections 2,                !- Name
  {bf6a4c87-cbd0-40f8-9c28-2fed0a4997cd}, !- Inlet Node Name
  {ea753815-138c-465c-b2f6-b4ef9e5703b3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {9ef821ab-a629-4c29-bbce-cfe6f037740c}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {328f3fbb-18ee-4b71-932a-51a13038095f}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4fd81686-b04f-4ac2-8b3e-ad7ae2676dba}, !- Handle
  MediumOffice Building_Setpoint 1,       !- Name
  {1142bdc0-c8d0-4f37-ac3d-a5575be0f665}, !- Heating Setpoint Temperature Schedule Name
  {154308ba-880e-4fa3-a57e-9f200c7ee0df}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {3d675cac-3454-47ef-822d-5234f4d6c327}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_729;                               !- Feature Value 1

OS:BuildingStory,
  {9d7aa582-6a9c-48a3-8fe9-01c199d93f69}, !- Handle
  Floor3,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {16b04981-7d36-49b4-8847-ccb42ceadad3}; !- Group Rendering Name

OS:AdditionalProperties,
  {68fb42e7-d09e-4a2b-83a8-f2189895712e}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_729_4f63d08e..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {52394c5b-7dc0-478f-bf97-689090cd8402}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_729_4f63d08e..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {362ec660-ea2e-4458-ac18-63f4fd977828}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_729_4f63d08e..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {acd7051f-07a7-4149-8c4f-23ec4ce86bc4}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_729_4f63d08e..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {2bf9c686-552a-404c-bc7a-089fdec204f9}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_729_4f63d08e..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {5d9d0c41-13af-484f-b5e4-72fcb4e15472}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_729_4f63d08e..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {a7158a29-c688-4721-b98e-1a6cc57fed0c}, !- Handle
  MediumOffice Building_Service Hot Water..Room_729_4f63d08e, !- Name
  General,                                !- End-Use Subcategory
  1.19325176412739e-06,                   !- Peak Flow Rate {m3/s}
  {9ef821ab-a629-4c29-bbce-cfe6f037740c}, !- Target Temperature Schedule Name
  {cb77b3d4-0e5c-4a00-8f19-7f79c7abf20a}, !- Sensible Fraction Schedule Name
  {2a091ed4-f306-4c6f-8238-d577e04d1c31}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {f1654a47-d980-469f-9968-d513c91a0bf8}, !- Handle
  Water Use Connections 3,                !- Name
  {d0c1474e-0157-4bdd-ab0a-0cabca0d08e1}, !- Inlet Node Name
  {13a40c4f-0ea9-4859-bf69-c35f7dc707a3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {9ef821ab-a629-4c29-bbce-cfe6f037740c}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {46283d14-7743-4102-b722-16315584ffa0}, !- Handle
  MediumOffice Building_Setpoint 2,       !- Name
  {6c116e24-caff-4481-abee-637fac6080e5}, !- Heating Setpoint Temperature Schedule Name
  {f7ce3943-9eb6-430f-b79c-e16ed48ea658}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {4860c5d4-09a1-4de0-a5de-5376de32796b}, !- Handle
  Room_730_4e94185b_Space,                !- Name
  {b35badc4-2fb3-456b-8d3d-0fd1889a41fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {49308645-2dd3-4ca3-a251-e2f78a224d24}, !- Building Story Name
  {5531cfa1-8b6e-4b0e-94d4-6bb667509cd7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {5531cfa1-8b6e-4b0e-94d4-6bb667509cd7}, !- Handle
  Room_730_4e94185b,                      !- Name
  ,                                       !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  388.017883697415,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02658387-f1d7-4489-a8fc-c4d40670ece8}, !- Zone Air Inlet Port List
  {f5b31474-5e31-480f-9052-55a599a7e665}, !- Zone Air Exhaust Port List
  {3cc3df2f-353d-45ed-a6e4-8aec8f009c31}, !- Zone Air Node Name
  {d5a6cbf5-a6bb-4184-a3bd-d40eb6953f8f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {144f355c-26f4-411f-85bd-2c210fad5b62}, !- Group Rendering Name
  {f06702d8-4887-4c3b-b557-e863d2a5bec7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ae0b541-4306-4c07-88a3-52742979c56b}, !- Handle
  Node 4,                                 !- Name
  {3cc3df2f-353d-45ed-a6e4-8aec8f009c31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cc3df2f-353d-45ed-a6e4-8aec8f009c31}, !- Handle
  {5531cfa1-8b6e-4b0e-94d4-6bb667509cd7}, !- Source Object
  11,                                     !- Outlet Port
  {2ae0b541-4306-4c07-88a3-52742979c56b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02658387-f1d7-4489-a8fc-c4d40670ece8}, !- Handle
  {5531cfa1-8b6e-4b0e-94d4-6bb667509cd7}, !- HVAC Component
  {a3dc85d9-4b0e-4605-a441-f6a47e9abcde}; !- Port 1

OS:PortList,
  {f5b31474-5e31-480f-9052-55a599a7e665}, !- Handle
  {5531cfa1-8b6e-4b0e-94d4-6bb667509cd7}, !- HVAC Component
  {52ff610c-72c1-47b6-b398-8744782057ff}; !- Port 1

OS:PortList,
  {d5a6cbf5-a6bb-4184-a3bd-d40eb6953f8f}, !- Handle
  {5531cfa1-8b6e-4b0e-94d4-6bb667509cd7}, !- HVAC Component
  {adbba627-b922-4dcb-8f6a-0e6ef8bfb820}; !- Port 1

OS:Sizing:Zone,
  {ccf15a1d-6b5c-49b1-ab96-8ca8f356b302}, !- Handle
  {5531cfa1-8b6e-4b0e-94d4-6bb667509cd7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1e4edb6c-2701-4f5c-b3d9-226460ee66ee}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {5531cfa1-8b6e-4b0e-94d4-6bb667509cd7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1ef3365d-4726-48da-b5b0-e47bfc97b809}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {58c4151d-bc1e-4c37-8710-ee181c8df7cc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {095afdc7-b05f-42f5-8c1c-098f068f161f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {cc2a4b5d-019f-4236-89d4-dfcb90373e55}, !- Handle
  {4860c5d4-09a1-4de0-a5de-5376de32796b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_730;                               !- Feature Value 1

OS:AdditionalProperties,
  {03dd5f57-65da-44ec-9387-a33cf73eb25f}, !- Handle
  {5531cfa1-8b6e-4b0e-94d4-6bb667509cd7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_730;                               !- Feature Value 1

OS:BuildingStory,
  {49308645-2dd3-4ca3-a251-e2f78a224d24}, !- Handle
  Floor4,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b67fdfe2-4356-464f-8669-393a6a135944}; !- Group Rendering Name

OS:Surface,
  {0739d755-6eed-47b4-8218-1097b45c2a87}, !- Handle
  Room_730_4e94185b..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4860c5d4-09a1-4de0-a5de-5376de32796b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 10.5, !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 10.5,               !- X,Y,Z Vertex 2 {m}
  2.70894418008538e-15, 0, 10.5,          !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 10.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d77eb506-75a0-4ffb-ab49-755fae53ed90}, !- Handle
  {0739d755-6eed-47b4-8218-1097b45c2a87}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_730_4e94185b..Face0;               !- Feature Value 1

OS:Surface,
  {c1aeb60c-f5e5-4e32-aaa8-7fb501b94e13}, !- Handle
  Room_730_4e94185b..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4860c5d4-09a1-4de0-a5de-5376de32796b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 14, !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 10.5, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 10.5, !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 14; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {465bc602-435c-48cb-9069-163ce0baf2af}, !- Handle
  {c1aeb60c-f5e5-4e32-aaa8-7fb501b94e13}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_730_4e94185b..Face1;               !- Feature Value 1

OS:SubSurface,
  {ce693940-a87e-45eb-9c94-6a7e187715d5}, !- Handle
  Room_730_4e94185b..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1aeb60c-f5e5-4e32-aaa8-7fb501b94e13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.4372236300152, 5.85725160310554, 13.3, !- X,Y,Z Vertex 1 {m}
  18.4372236300152, 5.85725160310554, 11.3, !- X,Y,Z Vertex 2 {m}
  16.1499563700759, 5.85725160310554, 11.3, !- X,Y,Z Vertex 3 {m}
  16.1499563700759, 5.85725160310554, 13.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {719988e4-1a97-4b91-b946-9cd2e298a7c1}, !- Handle
  Room_730_4e94185b..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1aeb60c-f5e5-4e32-aaa8-7fb501b94e13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.169698972959, 5.85725160310554, 13.3, !- X,Y,Z Vertex 1 {m}
  15.169698972959, 5.85725160310554, 11.3, !- X,Y,Z Vertex 2 {m}
  12.8824317130198, 5.85725160310554, 11.3, !- X,Y,Z Vertex 3 {m}
  12.8824317130198, 5.85725160310554, 13.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {232decf6-72d2-47ec-9d16-154f4f6975d3}, !- Handle
  Room_730_4e94185b..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1aeb60c-f5e5-4e32-aaa8-7fb501b94e13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9021743159029, 5.85725160310554, 13.3, !- X,Y,Z Vertex 1 {m}
  11.9021743159029, 5.85725160310554, 11.3, !- X,Y,Z Vertex 2 {m}
  9.61490705596364, 5.85725160310554, 11.3, !- X,Y,Z Vertex 3 {m}
  9.61490705596364, 5.85725160310554, 13.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca48298c-6405-4780-9f83-07c1dfae915f}, !- Handle
  Room_730_4e94185b..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1aeb60c-f5e5-4e32-aaa8-7fb501b94e13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.6346496588468, 5.85725160310554, 13.3, !- X,Y,Z Vertex 1 {m}
  8.6346496588468, 5.85725160310554, 11.3, !- X,Y,Z Vertex 2 {m}
  6.34738239890751, 5.85725160310554, 11.3, !- X,Y,Z Vertex 3 {m}
  6.34738239890751, 5.85725160310554, 13.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10487a73-c36c-4a62-a89d-9363438b3dfa}, !- Handle
  Room_730_4e94185b..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4860c5d4-09a1-4de0-a5de-5376de32796b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85725370034909, 5.85725160310554, 14, !- X,Y,Z Vertex 1 {m}
  5.85725370034909, 5.85725160310554, 10.5, !- X,Y,Z Vertex 2 {m}
  2.92458243375584e-15, -2.15638330881743e-16, 10.5, !- X,Y,Z Vertex 3 {m}
  2.29804171831968e-15, -5.06882086751551e-16, 14; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {25338703-8c86-40dd-9100-68d9dc82c4a7}, !- Handle
  {10487a73-c36c-4a62-a89d-9363438b3dfa}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_730_4e94185b..Face2;               !- Feature Value 1

OS:SubSurface,
  {05c67507-08cb-4481-87ff-21a1c2d595bc}, !- Handle
  Room_730_4e94185b..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {10487a73-c36c-4a62-a89d-9363438b3dfa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56439101533164, 5.56438902295027, 13.3, !- X,Y,Z Vertex 1 {m}
  5.56439101533164, 5.56438902295027, 11.3, !- X,Y,Z Vertex 2 {m}
  4.19769848525018, 4.19769698222564, 11.3, !- X,Y,Z Vertex 3 {m}
  4.19769848525018, 4.19769698222564, 13.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ecd45167-f22b-4fd9-a61d-7f6931fbd0a5}, !- Handle
  Room_730_4e94185b..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {10487a73-c36c-4a62-a89d-9363438b3dfa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.61197311521527, 3.61197182191509, 13.3, !- X,Y,Z Vertex 1 {m}
  3.61197311521527, 3.61197182191509, 11.3, !- X,Y,Z Vertex 2 {m}
  2.24528058513382, 2.24527978119046, 11.3, !- X,Y,Z Vertex 3 {m}
  2.24528058513382, 2.24527978119046, 13.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec7ad1d3-8bb9-49d0-8321-52c130b542c9}, !- Handle
  Room_730_4e94185b..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {10487a73-c36c-4a62-a89d-9363438b3dfa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.65955521509891, 1.6595546208799, 13.3, !- X,Y,Z Vertex 1 {m}
  1.65955521509891, 1.6595546208799, 11.3, !- X,Y,Z Vertex 2 {m}
  0.292862685017456, 0.292862580155278, 11.3, !- X,Y,Z Vertex 3 {m}
  0.292862685017456, 0.292862580155278, 13.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bb02a80-fe06-4230-90b5-1a8a5ec26982}, !- Handle
  Room_730_4e94185b..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4860c5d4-09a1-4de0-a5de-5376de32796b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, 0, 14,                 !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 10.5,               !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 10.5, !- X,Y,Z Vertex 3 {m}
  18.9273523285736, 5.85725160310554, 14; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {90624c71-2dea-43b3-8cf7-97aaa5b3262b}, !- Handle
  {9bb02a80-fe06-4230-90b5-1a8a5ec26982}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_730_4e94185b..Face3;               !- Feature Value 1

OS:SubSurface,
  {c4a770b4-9a56-4af3-90a3-a8a6906d214c}, !- Handle
  Room_730_4e94185b..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9bb02a80-fe06-4230-90b5-1a8a5ec26982}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4917393591353, 0.292862580155263, 13.3, !- X,Y,Z Vertex 1 {m}
  24.4917393591353, 0.292862580155263, 11.3, !- X,Y,Z Vertex 2 {m}
  23.1250478077693, 1.65955462087987, 11.3, !- X,Y,Z Vertex 3 {m}
  23.1250478077693, 1.65955462087987, 13.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a2f17d2-b258-4fea-a09f-c6813994cbe2}, !- Handle
  Room_730_4e94185b..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9bb02a80-fe06-4230-90b5-1a8a5ec26982}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.5393228571838, 2.24527978119047, 13.3, !- X,Y,Z Vertex 1 {m}
  22.5393228571838, 2.24527978119047, 11.3, !- X,Y,Z Vertex 2 {m}
  21.1726313058178, 3.61197182191508, 11.3, !- X,Y,Z Vertex 3 {m}
  21.1726313058178, 3.61197182191508, 13.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b73f2a6a-3c47-4b78-9f5e-5ef1ead4c360}, !- Handle
  Room_730_4e94185b..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9bb02a80-fe06-4230-90b5-1a8a5ec26982}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.5869063552323, 4.19769698222568, 13.3, !- X,Y,Z Vertex 1 {m}
  20.5869063552323, 4.19769698222568, 11.3, !- X,Y,Z Vertex 2 {m}
  19.2202148038663, 5.56438902295028, 11.3, !- X,Y,Z Vertex 3 {m}
  19.2202148038663, 5.56438902295028, 13.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4200786b-c977-4b26-8c16-ad714be2f4c3}, !- Handle
  Room_730_4e94185b..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4860c5d4-09a1-4de0-a5de-5376de32796b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, 0, 14,                 !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 14, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 14, !- X,Y,Z Vertex 3 {m}
  1.79115981306192e-15, 0, 14;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {52b9e5e0-5044-43f0-bb67-8ef9e1fce77d}, !- Handle
  {4200786b-c977-4b26-8c16-ad714be2f4c3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_730_4e94185b..Face4;               !- Feature Value 1

OS:Surface,
  {feca915c-c800-4529-a477-8ef9e640ce1f}, !- Handle
  Room_730_4e94185b..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4860c5d4-09a1-4de0-a5de-5376de32796b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.79115981306192e-15, 0, 14,            !- X,Y,Z Vertex 1 {m}
  2.70894418008538e-15, 0, 10.5,          !- X,Y,Z Vertex 2 {m}
  24.784601834428, 0, 10.5,               !- X,Y,Z Vertex 3 {m}
  24.784601834428, 0, 14;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cdeca039-7849-4f87-ac2e-6ad9a10b5f90}, !- Handle
  {feca915c-c800-4529-a477-8ef9e640ce1f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_730_4e94185b..Face5;               !- Feature Value 1

OS:SubSurface,
  {2e6c6333-cac1-4899-a6f7-42585b70e93d}, !- Handle
  Room_730_4e94185b..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {feca915c-c800-4529-a477-8ef9e640ce1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.464711284395529, 0, 13.3,             !- X,Y,Z Vertex 1 {m}
  0.464711284395529, 0, 11.3,             !- X,Y,Z Vertex 2 {m}
  2.63336394490798, 0, 11.3,              !- X,Y,Z Vertex 3 {m}
  2.63336394490798, 0, 13.3;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {168ddfd0-f2f5-4500-bb33-f836aa2f4da6}, !- Handle
  Room_730_4e94185b..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {feca915c-c800-4529-a477-8ef9e640ce1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.56278651369903, 0, 13.3,              !- X,Y,Z Vertex 1 {m}
  3.56278651369903, 0, 11.3,              !- X,Y,Z Vertex 2 {m}
  5.73143917421149, 0, 11.3,              !- X,Y,Z Vertex 3 {m}
  5.73143917421149, 0, 13.3;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0edd18c-d156-4904-8d09-506f4ffe79fb}, !- Handle
  Room_730_4e94185b..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {feca915c-c800-4529-a477-8ef9e640ce1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.66086174300254, 0, 13.3,              !- X,Y,Z Vertex 1 {m}
  6.66086174300254, 0, 11.3,              !- X,Y,Z Vertex 2 {m}
  8.82951440351499, 0, 11.3,              !- X,Y,Z Vertex 3 {m}
  8.82951440351499, 0, 13.3;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1aba5014-542f-45df-9bed-7f5f5fb2ee5e}, !- Handle
  Room_730_4e94185b..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {feca915c-c800-4529-a477-8ef9e640ce1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.75893697230604, 0, 13.3,              !- X,Y,Z Vertex 1 {m}
  9.75893697230604, 0, 11.3,              !- X,Y,Z Vertex 2 {m}
  11.9275896328185, 0, 11.3,              !- X,Y,Z Vertex 3 {m}
  11.9275896328185, 0, 13.3;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6d5e45b-175a-4e8d-8d14-3ac1ab0270f6}, !- Handle
  Room_730_4e94185b..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {feca915c-c800-4529-a477-8ef9e640ce1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8570122016095, 0, 13.3,              !- X,Y,Z Vertex 1 {m}
  12.8570122016095, 0, 11.3,              !- X,Y,Z Vertex 2 {m}
  15.025664862122, 0, 11.3,               !- X,Y,Z Vertex 3 {m}
  15.025664862122, 0, 13.3;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0771b557-f343-4b2f-91b0-9afc5e90bf67}, !- Handle
  Room_730_4e94185b..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {feca915c-c800-4529-a477-8ef9e640ce1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.955087430913, 0, 13.3,               !- X,Y,Z Vertex 1 {m}
  15.955087430913, 0, 11.3,               !- X,Y,Z Vertex 2 {m}
  18.1237400914255, 0, 11.3,              !- X,Y,Z Vertex 3 {m}
  18.1237400914255, 0, 13.3;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbd4830d-3326-427e-bf6b-d00bb6de7a4a}, !- Handle
  Room_730_4e94185b..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {feca915c-c800-4529-a477-8ef9e640ce1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0531626602166, 0, 13.3,              !- X,Y,Z Vertex 1 {m}
  19.0531626602166, 0, 11.3,              !- X,Y,Z Vertex 2 {m}
  21.221815320729, 0, 11.3,               !- X,Y,Z Vertex 3 {m}
  21.221815320729, 0, 13.3;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6eecb07d-281b-4fa7-9ebc-d8165120a0e1}, !- Handle
  Room_730_4e94185b..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {feca915c-c800-4529-a477-8ef9e640ce1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.1512378895201, 0, 13.3,              !- X,Y,Z Vertex 1 {m}
  22.1512378895201, 0, 11.3,              !- X,Y,Z Vertex 2 {m}
  24.3198905500325, 0, 11.3,              !- X,Y,Z Vertex 3 {m}
  24.3198905500325, 0, 13.3;              !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {834800e7-3604-44b7-8b46-a9afbee5e127}, !- Handle
  MediumOffice Building_Service Hot Water..Room_730_4e94185b, !- Name
  General,                                !- End-Use Subcategory
  1.19325176412739e-06,                   !- Peak Flow Rate {m3/s}
  {9ef821ab-a629-4c29-bbce-cfe6f037740c}, !- Target Temperature Schedule Name
  {cb77b3d4-0e5c-4a00-8f19-7f79c7abf20a}, !- Sensible Fraction Schedule Name
  {2a091ed4-f306-4c6f-8238-d577e04d1c31}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ea8e2369-9a47-4399-ac33-e7bd95364e40}, !- Handle
  MediumOffice Building_Service Hot Water..Room_730_4e94185b, !- Name
  {834800e7-3604-44b7-8b46-a9afbee5e127}, !- Water Use Equipment Definition Name
  {4860c5d4-09a1-4de0-a5de-5376de32796b}, !- Space Name
  {db4e5d7d-fa0d-4783-a37e-a19d1c22b71d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {861fbb01-cfbe-4856-8a36-d91fc89ddad0}, !- Handle
  Water Use Connections 4,                !- Name
  {4895b675-3cda-4cd5-ac7b-5525f93b87fc}, !- Inlet Node Name
  {eb3a362b-782e-42dd-bde7-4a0797769bc3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {9ef821ab-a629-4c29-bbce-cfe6f037740c}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ea8e2369-9a47-4399-ac33-e7bd95364e40}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f06702d8-4887-4c3b-b557-e863d2a5bec7}, !- Handle
  MediumOffice Building_Setpoint 3,       !- Name
  {1142bdc0-c8d0-4f37-ac3d-a5575be0f665}, !- Heating Setpoint Temperature Schedule Name
  {154308ba-880e-4fa3-a57e-9f200c7ee0df}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {855e6e77-9b99-4d72-97c6-77b648b019ae}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_731;                               !- Feature Value 1

OS:BuildingStory,
  {081cbd42-fe7f-4d35-99e5-3c9d9927d4da}, !- Handle
  Floor5,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {df051c7c-7fe4-48c8-a285-ef9d0004baac}; !- Group Rendering Name

OS:AdditionalProperties,
  {e422fcdd-041a-47d9-aeeb-dc2b349dd5f1}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_731_143a5e15..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {408cb726-ed9a-42d9-85d9-6302eb1861ab}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_731_143a5e15..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {46bf0863-8e1b-4c22-b466-727626eefed1}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_731_143a5e15..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {599a9b5c-390b-40ac-91e4-571ad3add268}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_731_143a5e15..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {42beddba-543e-482c-850e-313d45351463}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_731_143a5e15..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {a53ca68b-16a4-4a31-90fc-0984ae743fbe}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_731_143a5e15..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {7d8bdd5b-a491-4ddf-beb1-409c119524de}, !- Handle
  MediumOffice Building_Service Hot Water..Room_731_143a5e15, !- Name
  General,                                !- End-Use Subcategory
  1.19325176412739e-06,                   !- Peak Flow Rate {m3/s}
  {9ef821ab-a629-4c29-bbce-cfe6f037740c}, !- Target Temperature Schedule Name
  {cb77b3d4-0e5c-4a00-8f19-7f79c7abf20a}, !- Sensible Fraction Schedule Name
  {2a091ed4-f306-4c6f-8238-d577e04d1c31}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {8275d6ca-e664-44e6-9687-3038505522f4}, !- Handle
  Water Use Connections 5,                !- Name
  {2ac5fcdd-7db0-432a-9abc-28b2c39f26e7}, !- Inlet Node Name
  {4195f120-c80a-455f-a9ad-75a088a0144c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {9ef821ab-a629-4c29-bbce-cfe6f037740c}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {af1a1723-9d9f-40e3-aee3-8cdd4053b592}, !- Handle
  MediumOffice Building_Setpoint 4,       !- Name
  {6c116e24-caff-4481-abee-637fac6080e5}, !- Heating Setpoint Temperature Schedule Name
  {f7ce3943-9eb6-430f-b79c-e16ed48ea658}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {e0225251-c43f-4dc0-9270-0e740732a2ec}, !- Handle
  Room_732_7bd6e8de_Space,                !- Name
  {b35badc4-2fb3-456b-8d3d-0fd1889a41fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9461e3f0-f981-4968-aa25-fb730b6b79e8}, !- Building Story Name
  {b20389e9-f37e-47f0-8aa7-232bf35f0a58}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {b20389e9-f37e-47f0-8aa7-232bf35f0a58}, !- Handle
  Room_732_7bd6e8de,                      !- Name
  ,                                       !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  388.017883697416,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0bf979e-95a3-4e3b-b372-001841b382cf}, !- Zone Air Inlet Port List
  {ddd1919b-590b-4c6e-9d98-71ba49917a08}, !- Zone Air Exhaust Port List
  {84258d29-6c47-4264-85dc-9b2c5e670797}, !- Zone Air Node Name
  {6adca979-1a80-4196-ae60-5ac655798af7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c394dd28-788e-4cfc-a1e4-4c2195a122e7}, !- Group Rendering Name
  {11214303-d808-464e-ae12-b4e224870913}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a449dd51-6df3-4c36-a57e-39fa7f564248}, !- Handle
  Node 6,                                 !- Name
  {84258d29-6c47-4264-85dc-9b2c5e670797}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84258d29-6c47-4264-85dc-9b2c5e670797}, !- Handle
  {b20389e9-f37e-47f0-8aa7-232bf35f0a58}, !- Source Object
  11,                                     !- Outlet Port
  {a449dd51-6df3-4c36-a57e-39fa7f564248}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0bf979e-95a3-4e3b-b372-001841b382cf}, !- Handle
  {b20389e9-f37e-47f0-8aa7-232bf35f0a58}, !- HVAC Component
  {36661f67-4320-410b-bab5-a2cb46ba9280}; !- Port 1

OS:PortList,
  {ddd1919b-590b-4c6e-9d98-71ba49917a08}, !- Handle
  {b20389e9-f37e-47f0-8aa7-232bf35f0a58}, !- HVAC Component
  {bbce2cf0-818a-4bfe-b1cd-c45aa71949fe}; !- Port 1

OS:PortList,
  {6adca979-1a80-4196-ae60-5ac655798af7}, !- Handle
  {b20389e9-f37e-47f0-8aa7-232bf35f0a58}, !- HVAC Component
  {b0b2bb3a-a7d3-4ca3-a9cb-798ae6ac9d44}; !- Port 1

OS:Sizing:Zone,
  {ce321a2b-2e64-4ba9-a86f-0504fff4076c}, !- Handle
  {b20389e9-f37e-47f0-8aa7-232bf35f0a58}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {57efbe4a-39c3-49c1-88e5-57770a1b487c}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {b20389e9-f37e-47f0-8aa7-232bf35f0a58}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8f7ebe93-c98b-4165-bda9-788c288f03f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {65300521-6eff-4beb-89ee-47a65b9cc44a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {8e3dc8c6-c2ab-42e1-ab36-ba54c5612eab}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {03b07869-1691-4910-be5b-6a4cb76a25d7}, !- Handle
  {e0225251-c43f-4dc0-9270-0e740732a2ec}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_732;                               !- Feature Value 1

OS:AdditionalProperties,
  {0d8a88b5-4427-419a-89fe-866cee0367f8}, !- Handle
  {b20389e9-f37e-47f0-8aa7-232bf35f0a58}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_732;                               !- Feature Value 1

OS:BuildingStory,
  {9461e3f0-f981-4968-aa25-fb730b6b79e8}, !- Handle
  Floor6,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a808b9db-57d7-4aa2-a6b1-8755f75d7d1c}; !- Group Rendering Name

OS:Surface,
  {63fe5ced-b0bf-482e-8357-ee8ec8be074d}, !- Handle
  Room_732_7bd6e8de..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e0225251-c43f-4dc0-9270-0e740732a2ec}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 17.5, !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 17.5,               !- X,Y,Z Vertex 2 {m}
  2.44619139759076e-15, 0, 17.5,          !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 17.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1271d0a2-1b5c-42d8-b1a9-e0561fb3a4db}, !- Handle
  {63fe5ced-b0bf-482e-8357-ee8ec8be074d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_732_7bd6e8de..Face0;               !- Feature Value 1

OS:Surface,
  {e0df6c38-ff75-4012-b7f4-0300870bbb43}, !- Handle
  Room_732_7bd6e8de..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0225251-c43f-4dc0-9270-0e740732a2ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 21, !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 17.5, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 17.5, !- X,Y,Z Vertex 3 {m}
  5.85725370034909, 5.85725160310554, 21; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ce89275f-2e5a-48b4-8b6f-d334430dd390}, !- Handle
  {e0df6c38-ff75-4012-b7f4-0300870bbb43}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_732_7bd6e8de..Face1;               !- Feature Value 1

OS:SubSurface,
  {4a819cd8-0496-4889-8481-dc2cd13aeaa2}, !- Handle
  Room_732_7bd6e8de..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e0df6c38-ff75-4012-b7f4-0300870bbb43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.4372236300152, 5.85725160310554, 20.3, !- X,Y,Z Vertex 1 {m}
  18.4372236300152, 5.85725160310554, 18.3, !- X,Y,Z Vertex 2 {m}
  16.1499563700759, 5.85725160310554, 18.3, !- X,Y,Z Vertex 3 {m}
  16.1499563700759, 5.85725160310554, 20.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {738e8d28-35e2-47ea-9f03-e3b7389d1904}, !- Handle
  Room_732_7bd6e8de..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e0df6c38-ff75-4012-b7f4-0300870bbb43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.169698972959, 5.85725160310554, 20.3, !- X,Y,Z Vertex 1 {m}
  15.169698972959, 5.85725160310554, 18.3, !- X,Y,Z Vertex 2 {m}
  12.8824317130198, 5.85725160310554, 18.3, !- X,Y,Z Vertex 3 {m}
  12.8824317130198, 5.85725160310554, 20.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7c20803-bf43-4158-b81d-d445d1f9380e}, !- Handle
  Room_732_7bd6e8de..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e0df6c38-ff75-4012-b7f4-0300870bbb43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9021743159029, 5.85725160310554, 20.3, !- X,Y,Z Vertex 1 {m}
  11.9021743159029, 5.85725160310554, 18.3, !- X,Y,Z Vertex 2 {m}
  9.61490705596364, 5.85725160310554, 18.3, !- X,Y,Z Vertex 3 {m}
  9.61490705596364, 5.85725160310554, 20.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd4d37bf-c163-41d1-b1ab-19107a6a0961}, !- Handle
  Room_732_7bd6e8de..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e0df6c38-ff75-4012-b7f4-0300870bbb43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.6346496588468, 5.85725160310554, 20.3, !- X,Y,Z Vertex 1 {m}
  8.6346496588468, 5.85725160310554, 18.3, !- X,Y,Z Vertex 2 {m}
  6.34738239890751, 5.85725160310554, 18.3, !- X,Y,Z Vertex 3 {m}
  6.34738239890751, 5.85725160310554, 20.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2c2310e-dbbe-495d-9028-66bb4fe65814}, !- Handle
  Room_732_7bd6e8de..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0225251-c43f-4dc0-9270-0e740732a2ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85725370034909, 5.85725160310554, 21, !- X,Y,Z Vertex 1 {m}
  5.85725370034909, 5.85725160310554, 17.5, !- X,Y,Z Vertex 2 {m}
  2.70296703801243e-15, -2.56775732362585e-16, 17.5, !- X,Y,Z Vertex 3 {m}
  1.31222259369055e-15, -1.31222306354409e-15, 21; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9ad47f87-81af-4d80-a267-d21e7185e3e6}, !- Handle
  {a2c2310e-dbbe-495d-9028-66bb4fe65814}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_732_7bd6e8de..Face2;               !- Feature Value 1

OS:SubSurface,
  {a62f11e6-dbe9-42b8-8632-25a647e039b0}, !- Handle
  Room_732_7bd6e8de..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2c2310e-dbbe-495d-9028-66bb4fe65814}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56439101533164, 5.56438902295027, 20.3, !- X,Y,Z Vertex 1 {m}
  5.56439101533164, 5.56438902295027, 18.3, !- X,Y,Z Vertex 2 {m}
  4.19769848525018, 4.19769698222564, 18.3, !- X,Y,Z Vertex 3 {m}
  4.19769848525018, 4.19769698222564, 20.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7811df02-8e62-4eb1-b5cc-24115038eab2}, !- Handle
  Room_732_7bd6e8de..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2c2310e-dbbe-495d-9028-66bb4fe65814}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.61197311521527, 3.61197182191509, 20.3, !- X,Y,Z Vertex 1 {m}
  3.61197311521527, 3.61197182191509, 18.3, !- X,Y,Z Vertex 2 {m}
  2.24528058513382, 2.24527978119046, 18.3, !- X,Y,Z Vertex 3 {m}
  2.24528058513382, 2.24527978119046, 20.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06a1d817-f442-4221-a52b-25d711375388}, !- Handle
  Room_732_7bd6e8de..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2c2310e-dbbe-495d-9028-66bb4fe65814}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.65955521509891, 1.6595546208799, 20.3, !- X,Y,Z Vertex 1 {m}
  1.65955521509891, 1.6595546208799, 18.3, !- X,Y,Z Vertex 2 {m}
  0.292862685017456, 0.292862580155278, 18.3, !- X,Y,Z Vertex 3 {m}
  0.292862685017456, 0.292862580155278, 20.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e407660-ff95-4553-9fc8-cfdfba007cc5}, !- Handle
  Room_732_7bd6e8de..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0225251-c43f-4dc0-9270-0e740732a2ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, 0, 21,                 !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 17.5,               !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 17.5, !- X,Y,Z Vertex 3 {m}
  18.9273523285736, 5.85725160310554, 21; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {291b6501-a418-4e36-8729-e835b14d0904}, !- Handle
  {8e407660-ff95-4553-9fc8-cfdfba007cc5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_732_7bd6e8de..Face3;               !- Feature Value 1

OS:SubSurface,
  {666862a9-a5dd-4193-a993-d1bd9d1e6493}, !- Handle
  Room_732_7bd6e8de..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e407660-ff95-4553-9fc8-cfdfba007cc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4917393591353, 0.292862580155263, 20.3, !- X,Y,Z Vertex 1 {m}
  24.4917393591353, 0.292862580155263, 18.3, !- X,Y,Z Vertex 2 {m}
  23.1250478077693, 1.65955462087987, 18.3, !- X,Y,Z Vertex 3 {m}
  23.1250478077693, 1.65955462087987, 20.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dcc04d42-6c55-459c-90bd-5ee2479ee52a}, !- Handle
  Room_732_7bd6e8de..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e407660-ff95-4553-9fc8-cfdfba007cc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.5393228571838, 2.24527978119047, 20.3, !- X,Y,Z Vertex 1 {m}
  22.5393228571838, 2.24527978119047, 18.3, !- X,Y,Z Vertex 2 {m}
  21.1726313058178, 3.61197182191508, 18.3, !- X,Y,Z Vertex 3 {m}
  21.1726313058178, 3.61197182191508, 20.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44adca76-bada-4447-be89-eefe848f867d}, !- Handle
  Room_732_7bd6e8de..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e407660-ff95-4553-9fc8-cfdfba007cc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.5869063552323, 4.19769698222568, 20.3, !- X,Y,Z Vertex 1 {m}
  20.5869063552323, 4.19769698222568, 18.3, !- X,Y,Z Vertex 2 {m}
  19.2202148038663, 5.56438902295028, 18.3, !- X,Y,Z Vertex 3 {m}
  19.2202148038663, 5.56438902295028, 20.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5dcd4e4-f35a-4b83-9024-0a89e20f27a3}, !- Handle
  Room_732_7bd6e8de..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e0225251-c43f-4dc0-9270-0e740732a2ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, 0, 21,                 !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, 21, !- X,Y,Z Vertex 2 {m}
  5.85725370034909, 5.85725160310554, 21, !- X,Y,Z Vertex 3 {m}
  0, 0, 21;                               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cda813ef-86c8-4cbc-991f-6f8ed25c43f8}, !- Handle
  {a5dcd4e4-f35a-4b83-9024-0a89e20f27a3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_732_7bd6e8de..Face4;               !- Feature Value 1

OS:Surface,
  {7588c77c-1c68-447b-b4b4-a7accecd2671}, !- Handle
  Room_732_7bd6e8de..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0225251-c43f-4dc0-9270-0e740732a2ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 21,                               !- X,Y,Z Vertex 1 {m}
  2.44619139759076e-15, 0, 17.5,          !- X,Y,Z Vertex 2 {m}
  24.784601834428, 0, 17.5,               !- X,Y,Z Vertex 3 {m}
  24.784601834428, 0, 21;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {04b2fd94-6cda-4595-b57d-01675bb44be3}, !- Handle
  {7588c77c-1c68-447b-b4b4-a7accecd2671}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_732_7bd6e8de..Face5;               !- Feature Value 1

OS:SubSurface,
  {516d078e-57f2-411c-a396-9b7918d691cb}, !- Handle
  Room_732_7bd6e8de..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7588c77c-1c68-447b-b4b4-a7accecd2671}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.464711284395528, 0, 20.3,             !- X,Y,Z Vertex 1 {m}
  0.464711284395528, 0, 18.3,             !- X,Y,Z Vertex 2 {m}
  2.63336394490798, 0, 18.3,              !- X,Y,Z Vertex 3 {m}
  2.63336394490798, 0, 20.3;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b04e612-39e7-4b9d-b937-172fd3fb11ec}, !- Handle
  Room_732_7bd6e8de..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7588c77c-1c68-447b-b4b4-a7accecd2671}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.56278651369903, 0, 20.3,              !- X,Y,Z Vertex 1 {m}
  3.56278651369903, 0, 18.3,              !- X,Y,Z Vertex 2 {m}
  5.73143917421148, 0, 18.3,              !- X,Y,Z Vertex 3 {m}
  5.73143917421148, 0, 20.3;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65a278c4-1ef9-4095-8ed7-f3a3209903eb}, !- Handle
  Room_732_7bd6e8de..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7588c77c-1c68-447b-b4b4-a7accecd2671}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.66086174300253, 0, 20.3,              !- X,Y,Z Vertex 1 {m}
  6.66086174300253, 0, 18.3,              !- X,Y,Z Vertex 2 {m}
  8.82951440351499, 0, 18.3,              !- X,Y,Z Vertex 3 {m}
  8.82951440351499, 0, 20.3;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {872ad282-85ef-4e49-bb8e-337eea35978f}, !- Handle
  Room_732_7bd6e8de..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7588c77c-1c68-447b-b4b4-a7accecd2671}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.75893697230604, 0, 20.3,              !- X,Y,Z Vertex 1 {m}
  9.75893697230604, 0, 18.3,              !- X,Y,Z Vertex 2 {m}
  11.9275896328185, 0, 18.3,              !- X,Y,Z Vertex 3 {m}
  11.9275896328185, 0, 20.3;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffed7cca-bd86-44de-b02d-0e6d825c40ba}, !- Handle
  Room_732_7bd6e8de..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7588c77c-1c68-447b-b4b4-a7accecd2671}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8570122016095, 0, 20.3,              !- X,Y,Z Vertex 1 {m}
  12.8570122016095, 0, 18.3,              !- X,Y,Z Vertex 2 {m}
  15.025664862122, 0, 18.3,               !- X,Y,Z Vertex 3 {m}
  15.025664862122, 0, 20.3;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b83c4c5d-4d8a-4c63-bd06-08e3d2fd748c}, !- Handle
  Room_732_7bd6e8de..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7588c77c-1c68-447b-b4b4-a7accecd2671}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.955087430913, 0, 20.3,               !- X,Y,Z Vertex 1 {m}
  15.955087430913, 0, 18.3,               !- X,Y,Z Vertex 2 {m}
  18.1237400914255, 0, 18.3,              !- X,Y,Z Vertex 3 {m}
  18.1237400914255, 0, 20.3;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40c952b8-29d5-4243-8c2b-faaf9e8d65e1}, !- Handle
  Room_732_7bd6e8de..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7588c77c-1c68-447b-b4b4-a7accecd2671}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0531626602166, 0, 20.3,              !- X,Y,Z Vertex 1 {m}
  19.0531626602166, 0, 18.3,              !- X,Y,Z Vertex 2 {m}
  21.221815320729, 0, 18.3,               !- X,Y,Z Vertex 3 {m}
  21.221815320729, 0, 20.3;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f429adc9-1eb4-4757-be18-006060024a89}, !- Handle
  Room_732_7bd6e8de..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7588c77c-1c68-447b-b4b4-a7accecd2671}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.1512378895201, 0, 20.3,              !- X,Y,Z Vertex 1 {m}
  22.1512378895201, 0, 18.3,              !- X,Y,Z Vertex 2 {m}
  24.3198905500325, 0, 18.3,              !- X,Y,Z Vertex 3 {m}
  24.3198905500325, 0, 20.3;              !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {7eb47680-4a48-4608-b972-76eb77f62e27}, !- Handle
  MediumOffice Building_Service Hot Water..Room_732_7bd6e8de, !- Name
  General,                                !- End-Use Subcategory
  1.19325176412739e-06,                   !- Peak Flow Rate {m3/s}
  {9ef821ab-a629-4c29-bbce-cfe6f037740c}, !- Target Temperature Schedule Name
  {cb77b3d4-0e5c-4a00-8f19-7f79c7abf20a}, !- Sensible Fraction Schedule Name
  {2a091ed4-f306-4c6f-8238-d577e04d1c31}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {078ff127-e23b-4ae8-a064-2c4b1ec1a7f6}, !- Handle
  MediumOffice Building_Service Hot Water..Room_732_7bd6e8de, !- Name
  {7eb47680-4a48-4608-b972-76eb77f62e27}, !- Water Use Equipment Definition Name
  {e0225251-c43f-4dc0-9270-0e740732a2ec}, !- Space Name
  {db4e5d7d-fa0d-4783-a37e-a19d1c22b71d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7a000b7d-b8e7-46f1-882e-8d20bc122964}, !- Handle
  Water Use Connections 6,                !- Name
  {f18f5ce9-fc63-40df-92a8-950248fb7ddd}, !- Inlet Node Name
  {ced2aacd-5e47-455d-bd4f-70cc49ddfa1d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {9ef821ab-a629-4c29-bbce-cfe6f037740c}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {078ff127-e23b-4ae8-a064-2c4b1ec1a7f6}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {11214303-d808-464e-ae12-b4e224870913}, !- Handle
  MediumOffice Building_Setpoint 5,       !- Name
  {1142bdc0-c8d0-4f37-ac3d-a5575be0f665}, !- Heating Setpoint Temperature Schedule Name
  {154308ba-880e-4fa3-a57e-9f200c7ee0df}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {df5d3017-ab8a-409f-add6-9b1138fa4494}, !- Handle
  Room_733_e17303a5_Space,                !- Name
  {b35badc4-2fb3-456b-8d3d-0fd1889a41fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b96a4aa0-ff24-4503-80f4-310be0f4fe96}, !- Building Story Name
  {23da03ab-04a2-4c6a-a56d-f3c7a3f1b014}; !- Thermal Zone Name

OS:ThermalZone,
  {23da03ab-04a2-4c6a-a56d-f3c7a3f1b014}, !- Handle
  Room_733_e17303a5,                      !- Name
  ,                                       !- Multiplier
  3.5,                                    !- Ceiling Height {m}
  1656.34247757662,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f12aa03-9af5-4453-8376-44705eff7291}, !- Zone Air Inlet Port List
  {c33b49cd-51cf-4db7-b465-59f1293935fc}, !- Zone Air Exhaust Port List
  {13c15ff7-f3c0-4c1b-81ec-2186eb33077e}, !- Zone Air Node Name
  {3cfee317-3086-4e60-8b29-734409473b0f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {15175950-31b8-4b77-b864-ba661a345eb9}, !- Group Rendering Name
  {69721fac-57cf-4f65-b81e-f162fc34cd28}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71c79761-5823-4b9d-acae-ac5bf4ca4fd6}, !- Handle
  Node 7,                                 !- Name
  {13c15ff7-f3c0-4c1b-81ec-2186eb33077e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13c15ff7-f3c0-4c1b-81ec-2186eb33077e}, !- Handle
  {23da03ab-04a2-4c6a-a56d-f3c7a3f1b014}, !- Source Object
  11,                                     !- Outlet Port
  {71c79761-5823-4b9d-acae-ac5bf4ca4fd6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f12aa03-9af5-4453-8376-44705eff7291}, !- Handle
  {23da03ab-04a2-4c6a-a56d-f3c7a3f1b014}, !- HVAC Component
  {8e6ec1e6-cbe8-4b7a-8d14-062a72201441}; !- Port 1

OS:PortList,
  {c33b49cd-51cf-4db7-b465-59f1293935fc}, !- Handle
  {23da03ab-04a2-4c6a-a56d-f3c7a3f1b014}, !- HVAC Component
  {fd436fda-789d-41a1-948c-adadd0deff07}; !- Port 1

OS:PortList,
  {3cfee317-3086-4e60-8b29-734409473b0f}, !- Handle
  {23da03ab-04a2-4c6a-a56d-f3c7a3f1b014}, !- HVAC Component
  {5fa3fb5e-9a99-4fa5-9d58-32fe32f78e19}; !- Port 1

OS:Sizing:Zone,
  {6f67bc31-689e-401e-9e02-61f3938c554d}, !- Handle
  {23da03ab-04a2-4c6a-a56d-f3c7a3f1b014}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e048ec93-e686-4a90-97bd-4ff2ebbb9071}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {23da03ab-04a2-4c6a-a56d-f3c7a3f1b014}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c656b5f2-b073-4ecc-a338-ef31f0b88fef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {db2caea8-0a8a-4278-9b16-53955cb1658b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {2cbee93a-9992-4003-b421-980764909fe2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {28e20499-489f-4fde-a207-c6d27eb29e48}, !- Handle
  {df5d3017-ab8a-409f-add6-9b1138fa4494}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_733;                               !- Feature Value 1

OS:AdditionalProperties,
  {0dd8a8cd-d0f1-49de-ac02-193d0cc446ad}, !- Handle
  {23da03ab-04a2-4c6a-a56d-f3c7a3f1b014}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_733;                               !- Feature Value 1

OS:Surface,
  {049174c2-dc75-45c7-8224-c59578dfe18d}, !- Handle
  Room_733_e17303a5..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df5d3017-ab8a-409f-add6-9b1138fa4494}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273523285736, 5.85725160310554, 3.5, !- X,Y,Z Vertex 1 {m}
  18.9273523285736, 5.85725160310554, -3.52097422797667e-30, !- X,Y,Z Vertex 2 {m}
  24.784601834428, -6.12562042533501e-15, -4.49902262463685e-30, !- X,Y,Z Vertex 3 {m}
  24.784601834428, -7.105427357601e-15, 3.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {804c4375-94d2-43c0-b6b1-18c15be87590}, !- Handle
  {049174c2-dc75-45c7-8224-c59578dfe18d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_733_e17303a5..Face0;               !- Feature Value 1

OS:SubSurface,
  {26409919-dc10-44cb-9bc0-5008f8c15fc1}, !- Handle
  Room_733_e17303a5..Face0_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {049174c2-dc75-45c7-8224-c59578dfe18d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2202148038663, 5.56438902295028, 2.8, !- X,Y,Z Vertex 1 {m}
  19.2202148038663, 5.56438902295028, 0.8, !- X,Y,Z Vertex 2 {m}
  20.5869063552323, 4.19769698222568, 0.8, !- X,Y,Z Vertex 3 {m}
  20.5869063552323, 4.19769698222568, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7266fda0-65c1-4658-ab93-d9b1611015db}, !- Handle
  Room_733_e17303a5..Face0_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {049174c2-dc75-45c7-8224-c59578dfe18d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.1726313058178, 3.61197182191507, 2.8, !- X,Y,Z Vertex 1 {m}
  21.1726313058178, 3.61197182191507, 0.8, !- X,Y,Z Vertex 2 {m}
  22.5393228571838, 2.24527978119046, 0.8, !- X,Y,Z Vertex 3 {m}
  22.5393228571838, 2.24527978119046, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57e393c9-622d-46a0-b15f-648df1707dea}, !- Handle
  Room_733_e17303a5..Face0_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {049174c2-dc75-45c7-8224-c59578dfe18d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.1250478077693, 1.65955462087986, 2.8, !- X,Y,Z Vertex 1 {m}
  23.1250478077693, 1.65955462087986, 0.8, !- X,Y,Z Vertex 2 {m}
  24.4917393591353, 0.292862580155259, 0.8, !- X,Y,Z Vertex 3 {m}
  24.4917393591353, 0.292862580155259, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Handle
  Room_733_e17303a5..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df5d3017-ab8a-409f-add6-9b1138fa4494}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9273791610837, 80.7956960414177, 3.5, !- X,Y,Z Vertex 1 {m}
  18.9273791610837, 80.7956960414177, 0,  !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 0,  !- X,Y,Z Vertex 3 {m}
  18.9273523285736, 5.85725160310554, 3.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6f4ce07c-71fb-4f7d-ab3e-159b42708905}, !- Handle
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_733_e17303a5..Face1;               !- Feature Value 1

OS:SubSurface,
  {af16bb3d-65c8-45d0-9968-87c444781240}, !- Handle
  Room_733_e17303a5..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273790000886, 80.3460653747878, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273790000886, 80.3460653747878, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273782487784, 78.2477889305151, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273782487784, 78.2477889305151, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73facb1f-a66f-4585-8c3e-0efe217c016b}, !- Handle
  Room_733_e17303a5..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273779267882, 77.3485275972553, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273779267882, 77.3485275972553, 0.8, !- X,Y,Z Vertex 2 {m}
  18.927377175478, 75.2502511529826, 0.8, !- X,Y,Z Vertex 3 {m}
  18.927377175478, 75.2502511529826, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13010f36-477b-4afd-8345-8d7c59cdff45}, !- Handle
  Room_733_e17303a5..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273768534878, 74.3509898197228, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273768534878, 74.3509898197228, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273761021775, 72.2527133754501, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273761021775, 72.2527133754501, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f874867-a900-46a2-848d-70f1cbd9c73d}, !- Handle
  Room_733_e17303a5..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273757801874, 71.3534520421903, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273757801874, 71.3534520421903, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273750288771, 69.2551755979176, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273750288771, 69.2551755979176, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {807c9a64-f7e2-4f53-b93a-1d300301c087}, !- Handle
  Room_733_e17303a5..Face1_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927374706887, 68.3559142646579, 2.8, !- X,Y,Z Vertex 1 {m}
  18.927374706887, 68.3559142646579, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273739555767, 66.2576378203851, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273739555767, 66.2576378203851, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {307438e2-c587-4428-a76e-3aa3f3783e51}, !- Handle
  Room_733_e17303a5..Face1_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273736335866, 65.3583764871254, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273736335866, 65.3583764871254, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273728822763, 63.2601000428526, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273728822763, 63.2601000428526, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cab9227-c657-47a0-8009-377d0a5b111f}, !- Handle
  Room_733_e17303a5..Face1_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273725602862, 62.3608387095929, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273725602862, 62.3608387095929, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273718089759, 60.2625622653201, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273718089759, 60.2625622653201, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e50bdb0-ff3f-4d39-b455-b06cffd0bbaa}, !- Handle
  Room_733_e17303a5..Face1_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273714869858, 59.3633009320604, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273714869858, 59.3633009320604, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273707356755, 57.2650244877877, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273707356755, 57.2650244877877, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59174c9e-c3a3-459b-8a59-77a5911a9155}, !- Handle
  Room_733_e17303a5..Face1_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273704136854, 56.3657631545279, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273704136854, 56.3657631545279, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273696623751, 54.2674867102552, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273696623751, 54.2674867102552, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37dad6cc-2a26-46fc-acd2-c17d3542475f}, !- Handle
  Room_733_e17303a5..Face1_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927369340385, 53.3682253769954, 2.8, !- X,Y,Z Vertex 1 {m}
  18.927369340385, 53.3682253769954, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273685890747, 51.2699489327227, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273685890747, 51.2699489327227, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f808b99a-f728-4fcf-ad05-ccc870d76440}, !- Handle
  Room_733_e17303a5..Face1_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273682670846, 50.3706875994629, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273682670846, 50.3706875994629, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273675157743, 48.2724111551902, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273675157743, 48.2724111551902, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c47b309-b981-4b51-9913-b9e0b02cf259}, !- Handle
  Room_733_e17303a5..Face1_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273671937842, 47.3731498219305, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273671937842, 47.3731498219305, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273664424739, 45.2748733776577, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273664424739, 45.2748733776577, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f907b4bf-9c76-4964-b121-8bb8f1dda307}, !- Handle
  Room_733_e17303a5..Face1_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273661204838, 44.375612044398, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273661204838, 44.375612044398, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273653691735, 42.2773356001252, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273653691735, 42.2773356001252, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c08c0344-5022-4e37-bab9-1245e007fc79}, !- Handle
  Room_733_e17303a5..Face1_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273650471834, 41.3780742668655, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273650471834, 41.3780742668655, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273642958731, 39.2797978225928, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273642958731, 39.2797978225928, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16deaa63-94ed-4cdd-aa4b-d84b4db65da2}, !- Handle
  Room_733_e17303a5..Face1_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927363973883, 38.380536489333, 2.8,  !- X,Y,Z Vertex 1 {m}
  18.927363973883, 38.380536489333, 0.8,  !- X,Y,Z Vertex 2 {m}
  18.9273632225727, 36.2822600450603, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273632225727, 36.2822600450603, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa7b6dea-c79c-469d-a0de-f2e4ced75082}, !- Handle
  Room_733_e17303a5..Face1_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273629005826, 35.3829987118005, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273629005826, 35.3829987118005, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273621492723, 33.2847222675278, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273621492723, 33.2847222675278, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c89247f-9490-4708-84a8-1a5c1021f064}, !- Handle
  Room_733_e17303a5..Face1_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273618272822, 32.385460934268, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273618272822, 32.385460934268, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273610759719, 30.2871844899953, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273610759719, 30.2871844899953, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23fa8eea-f639-41d7-a596-dae65b833726}, !- Handle
  Room_733_e17303a5..Face1_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273607539818, 29.3879231567355, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273607539818, 29.3879231567355, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273600026715, 27.2896467124628, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273600026715, 27.2896467124628, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a72b8c1-9c7c-4458-a042-d253abbea20c}, !- Handle
  Room_733_e17303a5..Face1_Glz18,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273596806814, 26.3903853792031, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273596806814, 26.3903853792031, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273589293711, 24.2921089349303, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273589293711, 24.2921089349303, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0348fc4d-ec40-4755-84b4-ce1eed561b97}, !- Handle
  Room_733_e17303a5..Face1_Glz19,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.927358607381, 23.3928476016706, 2.8, !- X,Y,Z Vertex 1 {m}
  18.927358607381, 23.3928476016706, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273578560707, 21.2945711573978, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273578560707, 21.2945711573978, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07829dfa-371d-4dfa-b3f8-abafdbc2f287}, !- Handle
  Room_733_e17303a5..Face1_Glz20,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273575340806, 20.3953098241381, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273575340806, 20.3953098241381, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273567827703, 18.2970333798653, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273567827703, 18.2970333798653, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b220fb05-24e2-461b-af34-21a0216c575d}, !- Handle
  Room_733_e17303a5..Face1_Glz21,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273564607802, 17.3977720466056, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273564607802, 17.3977720466056, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273557094699, 15.2994956023329, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273557094699, 15.2994956023329, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73cb8a59-7d77-4e95-acab-7e2279ae7603}, !- Handle
  Room_733_e17303a5..Face1_Glz22,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273553874798, 14.4002342690731, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273553874798, 14.4002342690731, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273546361695, 12.3019578248004, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273546361695, 12.3019578248004, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80edc71d-7a60-4dec-b9a5-34ee126c3398}, !- Handle
  Room_733_e17303a5..Face1_Glz23,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273543141793, 11.4026964915406, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273543141793, 11.4026964915406, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273535628691, 9.30442004726787, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273535628691, 9.30442004726787, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3377c303-00c3-4c96-9002-f1a0604aac1d}, !- Handle
  Room_733_e17303a5..Face1_Glz24,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60f30455-e3b8-4e62-ac9f-83c16025bfcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9273532408789, 8.40515871400813, 2.8, !- X,Y,Z Vertex 1 {m}
  18.9273532408789, 8.40515871400813, 0.8, !- X,Y,Z Vertex 2 {m}
  18.9273524895687, 6.30688226973541, 0.8, !- X,Y,Z Vertex 3 {m}
  18.9273524895687, 6.30688226973541, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86cd985a-b509-4d6c-9d75-3db95acce509}, !- Handle
  Room_733_e17303a5..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df5d3017-ab8a-409f-add6-9b1138fa4494}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.7846328614396, 86.6529434501952, 3.5, !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 0,  !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 0,  !- X,Y,Z Vertex 3 {m}
  18.9273791610837, 80.7956960414177, 3.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ecbd887a-de8c-44d4-bd06-f4981127ba61}, !- Handle
  {86cd985a-b509-4d6c-9d75-3db95acce509}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_733_e17303a5..Face2;               !- Feature Value 1

OS:SubSurface,
  {b99ffd2e-2d88-435a-9e66-8e1331d5f1ae}, !- Handle
  Room_733_e17303a5..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {86cd985a-b509-4d6c-9d75-3db95acce509}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4917701764218, 86.3600810797563, 2.8, !- X,Y,Z Vertex 1 {m}
  24.4917701764218, 86.3600810797563, 0.8, !- X,Y,Z Vertex 2 {m}
  23.1250776463388, 84.9933900177083, 0.8, !- X,Y,Z Vertex 3 {m}
  23.1250776463388, 84.9933900177083, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37497597-2a9b-4471-9447-4733abc2f2f7}, !- Handle
  Room_733_e17303a5..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {86cd985a-b509-4d6c-9d75-3db95acce509}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.5393522763032, 84.4076652768305, 2.8, !- X,Y,Z Vertex 1 {m}
  22.5393522763032, 84.4076652768305, 0.8, !- X,Y,Z Vertex 2 {m}
  21.1726597462201, 83.0409742147824, 0.8, !- X,Y,Z Vertex 3 {m}
  21.1726597462201, 83.0409742147824, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27b4a553-7fd9-4a52-88c1-77723d548d3e}, !- Handle
  Room_733_e17303a5..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {86cd985a-b509-4d6c-9d75-3db95acce509}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.5869343761845, 82.4552494739047, 2.8, !- X,Y,Z Vertex 1 {m}
  20.5869343761845, 82.4552494739047, 0.8, !- X,Y,Z Vertex 2 {m}
  19.2202418461015, 81.0885584118565, 0.8, !- X,Y,Z Vertex 3 {m}
  19.2202418461015, 81.0885584118565, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f631c19-ec8d-41d1-a806-c3b21f5f6a47}, !- Handle
  Room_733_e17303a5..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df5d3017-ab8a-409f-add6-9b1138fa4494}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, -7.105427357601e-15, 3.5, !- X,Y,Z Vertex 1 {m}
  24.7846328614396, 86.6529434501952, 3.5, !- X,Y,Z Vertex 2 {m}
  18.9273791610837, 80.7956960414177, 3.5, !- X,Y,Z Vertex 3 {m}
  18.9273523285736, 5.85725160310554, 3.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {82256ea6-67fd-4f43-99b7-e17ef7f7d1fd}, !- Handle
  {4f631c19-ec8d-41d1-a806-c3b21f5f6a47}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_733_e17303a5..Face3;               !- Feature Value 1

OS:Surface,
  {79a19798-d838-4e49-9d68-c8e36594f32e}, !- Handle
  Room_733_e17303a5..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df5d3017-ab8a-409f-add6-9b1138fa4494}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.7846328614396, 86.6529434501952, 0,  !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  18.9273523285736, 5.85725160310554, 0,  !- X,Y,Z Vertex 3 {m}
  18.9273791610837, 80.7956960414177, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {09d0cc57-5395-4ae7-8bd7-81180279b54e}, !- Handle
  {79a19798-d838-4e49-9d68-c8e36594f32e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_733_e17303a5..Face4;               !- Feature Value 1

OS:Surface,
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Handle
  Room_733_e17303a5..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df5d3017-ab8a-409f-add6-9b1138fa4494}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.784601834428, -7.105427357601e-15, 3.5, !- X,Y,Z Vertex 1 {m}
  24.784601834428, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  24.7846328614396, 86.6529434501952, 0,  !- X,Y,Z Vertex 3 {m}
  24.7846328614396, 86.6529434501952, 3.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5d0fa9fa-8f47-4dac-8d6c-e48c2327aef5}, !- Handle
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_733_e17303a5..Face5;               !- Feature Value 1

OS:SubSurface,
  {e0a60211-d363-40fc-8e06-bdaf4c55c914}, !- Handle
  Room_733_e17303a5..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846019949125, 0.448204879914803, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846019949125, 0.448204879914803, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846027438404, 2.53982765285055, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846027438404, 2.53982765285055, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5475bbe1-1996-4817-9556-c38f17bc9e89}, !- Handle
  Room_733_e17303a5..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846030648095, 3.43623741268016, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846030648095, 3.43623741268016, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846038137374, 5.5278601856159, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846038137374, 5.5278601856159, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {608faf1d-5714-4615-9c1c-886c5c77028e}, !- Handle
  Room_733_e17303a5..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846041347064, 6.42426994544551, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846041347064, 6.42426994544551, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846048836343, 8.51589271838125, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846048836343, 8.51589271838125, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28295b6e-c69b-4eb2-a461-cd6ba68e504f}, !- Handle
  Room_733_e17303a5..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846052046034, 9.41230247821086, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846052046034, 9.41230247821086, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846059535313, 11.5039252511466, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846059535313, 11.5039252511466, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5b1e2e3-fd25-45b0-922b-7125c6e2912a}, !- Handle
  Room_733_e17303a5..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846062745004, 12.4003350109762, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846062745004, 12.4003350109762, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846070234282, 14.491957783912, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846070234282, 14.491957783912, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbbd3c33-bdda-4b38-bde9-9e3118c7dc35}, !- Handle
  Room_733_e17303a5..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846073443973, 15.3883675437416, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846073443973, 15.3883675437416, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846080933252, 17.4799903166773, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846080933252, 17.4799903166773, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a7d2617-b52e-4f42-97e2-d500c91b4645}, !- Handle
  Room_733_e17303a5..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846084142943, 18.3764000765069, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846084142943, 18.3764000765069, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846091632221, 20.4680228494427, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846091632221, 20.4680228494427, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7d377d4-482e-4c3a-86e2-5d9e22f53dc2}, !- Handle
  Room_733_e17303a5..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846094841912, 21.3644326092723, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846094841912, 21.3644326092723, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846102331191, 23.456055382208, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846102331191, 23.456055382208, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2dedb4d9-1df8-4dc6-bd8e-755d155554d4}, !- Handle
  Room_733_e17303a5..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846105540882, 24.3524651420376, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846105540882, 24.3524651420376, 0.8, !- X,Y,Z Vertex 2 {m}
  24.784611303016, 26.4440879149734, 0.8, !- X,Y,Z Vertex 3 {m}
  24.784611303016, 26.4440879149734, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe97b809-e773-42bc-b3f2-1d8e2f031f37}, !- Handle
  Room_733_e17303a5..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846116239851, 27.340497674803, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846116239851, 27.340497674803, 0.8, !- X,Y,Z Vertex 2 {m}
  24.784612372913, 29.4321204477387, 0.8, !- X,Y,Z Vertex 3 {m}
  24.784612372913, 29.4321204477387, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1624752b-c124-45ad-857f-44cbb9aa6ea2}, !- Handle
  Room_733_e17303a5..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846126938821, 30.3285302075683, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846126938821, 30.3285302075683, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846134428099, 32.4201529805041, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846134428099, 32.4201529805041, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3552ba99-c66c-4960-ad36-ae79f13a5e61}, !- Handle
  Room_733_e17303a5..Face5_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.784613763779, 33.3165627403337, 2.8, !- X,Y,Z Vertex 1 {m}
  24.784613763779, 33.3165627403337, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846145127069, 35.4081855132694, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846145127069, 35.4081855132694, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90a88281-a532-4cdb-85cf-09ac88900db5}, !- Handle
  Room_733_e17303a5..Face5_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.784614833676, 36.304595273099, 2.8,  !- X,Y,Z Vertex 1 {m}
  24.784614833676, 36.304595273099, 0.8,  !- X,Y,Z Vertex 2 {m}
  24.7846155826038, 38.3962180460348, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846155826038, 38.3962180460348, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e36b938-b9a0-406a-942e-8f7f2ce8dbbe}, !- Handle
  Room_733_e17303a5..Face5_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846159035729, 39.2926278058644, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846159035729, 39.2926278058644, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846166525008, 41.3842505788001, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846166525008, 41.3842505788001, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33aa7462-73e8-43f9-88e9-944e78e9b3f0}, !- Handle
  Room_733_e17303a5..Face5_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846169734699, 42.2806603386298, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846169734699, 42.2806603386298, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846177223977, 44.3722831115655, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846177223977, 44.3722831115655, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f15ee43f-a0df-45dc-8819-2706d473ee30}, !- Handle
  Room_733_e17303a5..Face5_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846180433668, 45.2686928713951, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846180433668, 45.2686928713951, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846187922947, 47.3603156443309, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846187922947, 47.3603156443309, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c0466f4-500a-4f54-830c-103a1ed7d668}, !- Handle
  Room_733_e17303a5..Face5_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846191132638, 48.2567254041605, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846191132638, 48.2567254041605, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846198621916, 50.3483481770962, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846198621916, 50.3483481770962, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49f922b7-b641-4f0d-861d-8c34382fcca1}, !- Handle
  Room_733_e17303a5..Face5_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846201831607, 51.2447579369258, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846201831607, 51.2447579369258, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846209320886, 53.3363807098615, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846209320886, 53.3363807098615, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29b8d6e9-cd65-4824-959d-3084e1bb9fef}, !- Handle
  Room_733_e17303a5..Face5_Glz18,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846212530577, 54.2327904696912, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846212530577, 54.2327904696912, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846220019855, 56.3244132426269, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846220019855, 56.3244132426269, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07e5a6d8-31d5-415e-b8f4-944c9eb307dd}, !- Handle
  Room_733_e17303a5..Face5_Glz19,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846223229546, 57.2208230024565, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846223229546, 57.2208230024565, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846230718825, 59.3124457753922, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846230718825, 59.3124457753922, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2a0aa73-b52d-45f7-88c7-15a8dc995224}, !- Handle
  Room_733_e17303a5..Face5_Glz20,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846233928516, 60.2088555352219, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846233928516, 60.2088555352219, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846241417794, 62.3004783081576, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846241417794, 62.3004783081576, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a620fe84-da99-40dd-a1e7-50c8d5bddbc0}, !- Handle
  Room_733_e17303a5..Face5_Glz21,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846244627485, 63.1968880679872, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846244627485, 63.1968880679872, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846252116764, 65.2885108409229, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846252116764, 65.2885108409229, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fef7f74-f3a0-4fa1-a530-d2bffc0665cc}, !- Handle
  Room_733_e17303a5..Face5_Glz22,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846255326455, 66.1849206007525, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846255326455, 66.1849206007525, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846262815733, 68.2765433736883, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846262815733, 68.2765433736883, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba06dc9e-9336-4e5e-a159-ee4c47177722}, !- Handle
  Room_733_e17303a5..Face5_Glz23,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846266025424, 69.1729531335179, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846266025424, 69.1729531335179, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846273514703, 71.2645759064536, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846273514703, 71.2645759064536, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {261028a3-59ee-4fac-b5f8-6bf51e9a823e}, !- Handle
  Room_733_e17303a5..Face5_Glz24,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846276724394, 72.1609856662832, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846276724394, 72.1609856662832, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846284213673, 74.252608439219, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846284213673, 74.252608439219, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7f466f1-e3b4-4209-b49f-4276b4b8585d}, !- Handle
  Room_733_e17303a5..Face5_Glz25,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846287423363, 75.1490181990486, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846287423363, 75.1490181990486, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846294912642, 77.2406409719843, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846294912642, 77.2406409719843, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc916b91-a4b2-421b-9247-71c6c8c2943e}, !- Handle
  Room_733_e17303a5..Face5_Glz26,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846298122333, 78.1370507318139, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846298122333, 78.1370507318139, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846305611612, 80.2286735047497, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846305611612, 80.2286735047497, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {296b17ec-c16d-4d78-ac1c-9c69815fb419}, !- Handle
  Room_733_e17303a5..Face5_Glz27,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7846308821302, 81.1250832645793, 2.8, !- X,Y,Z Vertex 1 {m}
  24.7846308821302, 81.1250832645793, 0.8, !- X,Y,Z Vertex 2 {m}
  24.7846316310581, 83.216706037515, 0.8, !- X,Y,Z Vertex 3 {m}
  24.7846316310581, 83.216706037515, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1daa5c6f-f501-4352-9455-cf3b1e82e051}, !- Handle
  Room_733_e17303a5..Face5_Glz28,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27c26b84-08e8-458c-9323-29b80ef39491}, !- Surface Name
