<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> 70_rue Sainte-Catherine Est (MTE+MTL)_157591_Y_2015_med RUN PERIOD 1 ** Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270
  2025-03-06
  18:44:24
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2025.03.06 18:43</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>70_rue Sainte-Catherine Est (MTE+MTL)_157591_Y_2015_med</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</b></p>
<p>Simulation Timestamp: <b>2025-03-06
  18:44:24</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:44:24</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    11399.13</td>
    <td align="right">     1326.93</td>
    <td align="right">     1326.93</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    11399.13</td>
    <td align="right">     1326.93</td>
    <td align="right">     1326.93</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    22393.07</td>
    <td align="right">     2606.68</td>
    <td align="right">     2606.68</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    22393.07</td>
    <td align="right">     2606.68</td>
    <td align="right">     2606.68</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     8590.64</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     8590.64</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     6602.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1088.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      606.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      863.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      760.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     1111.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      265.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   429980.37</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.14</td>
    <td align="right">        0.00</td>
    <td align="right">      479.66</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     4695.43</td>
    <td align="right">     6602.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.14</td>
    <td align="right">        0.00</td>
    <td align="right">   430460.04</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     6602.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     1088.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      606.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Electric Equipment</td>
    <td align="right">      863.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      760.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">     1111.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Systems</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">      265.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   429980.37</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.14</td>
    <td align="right">        0.00</td>
    <td align="right">      479.66</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">     6602.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">     1088.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">      606.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">      863.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">      760.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">     1111.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">      265.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   429980.37</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.14</td>
    <td align="right">        0.00</td>
    <td align="right">      479.66</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       70.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      375.45</td>
    <td align="right">      768.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.77</td>
    <td align="right">        0.00</td>
    <td align="right">       50.11</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      100.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      546.58</td>
    <td align="right">      768.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.77</td>
    <td align="right">        0.00</td>
    <td align="right">       50.11</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       70.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      375.45</td>
    <td align="right">      768.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.77</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      100.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      546.58</td>
    <td align="right">      768.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.77</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    4695.433</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    4695.433</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    4695.433</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    4695.433</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">   430460.04</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">   430460.04</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">   430460.04</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       30.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3210.67</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT HEATING WATER</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTHEATINGWATER::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT HEATING WATER PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTHEATINGWATERPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:44:24</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2025.03.06 18:43</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.47</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -73.8</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     8976.47</td>
    <td align="right">      944.88</td>
    <td align="right">     3543.35</td>
    <td align="right">      944.88</td>
    <td align="right">     3543.35</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     8976.47</td>
    <td align="right">      944.88</td>
    <td align="right">     3543.35</td>
    <td align="right">      944.88</td>
    <td align="right">     3543.35</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     3590.59</td>
    <td align="right">      377.95</td>
    <td align="right">     1417.34</td>
    <td align="right">      377.95</td>
    <td align="right">     1417.34</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     8976.47</td>
    <td align="right">      944.88</td>
    <td align="right">     3543.35</td>
    <td align="right">      944.88</td>
    <td align="right">     3543.35</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     8976.47</td>
    <td align="right">      944.88</td>
    <td align="right">     3543.35</td>
    <td align="right">      944.88</td>
    <td align="right">     3543.35</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     3590.59</td>
    <td align="right">      377.95</td>
    <td align="right">     1417.34</td>
    <td align="right">      377.95</td>
    <td align="right">     1417.34</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     4295.32</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ROOM_727_FB581022</td>
    <td align="right">      110.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      388.02</td>
    <td align="right">        1.00</td>
    <td align="right">      190.48</td>
    <td align="right">        0.00</td>
    <td align="right">       76.19</td>
    <td align="right">       76.19</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_728_4052B4CA</td>
    <td align="right">      110.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      388.02</td>
    <td align="right">        1.00</td>
    <td align="right">      190.48</td>
    <td align="right">        0.00</td>
    <td align="right">       76.19</td>
    <td align="right">       76.19</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_730_4E94185B</td>
    <td align="right">      110.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      388.02</td>
    <td align="right">        1.00</td>
    <td align="right">      190.48</td>
    <td align="right">        0.00</td>
    <td align="right">       76.19</td>
    <td align="right">       76.19</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_732_7BD6E8DE</td>
    <td align="right">      110.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      388.02</td>
    <td align="right">        1.00</td>
    <td align="right">      190.48</td>
    <td align="right">        0.00</td>
    <td align="right">       76.19</td>
    <td align="right">       76.19</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_733_E17303A5</td>
    <td align="right">      473.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1656.34</td>
    <td align="right">        1.00</td>
    <td align="right">      623.55</td>
    <td align="right">        0.00</td>
    <td align="right">      249.42</td>
    <td align="right">      249.42</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_734_88879EC8</td>
    <td align="right">      473.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1656.34</td>
    <td align="right">        1.00</td>
    <td align="right">      623.55</td>
    <td align="right">        0.00</td>
    <td align="right">      249.42</td>
    <td align="right">      249.42</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_736_F1A889B6</td>
    <td align="right">      473.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1656.34</td>
    <td align="right">        1.00</td>
    <td align="right">      623.55</td>
    <td align="right">        0.00</td>
    <td align="right">      249.42</td>
    <td align="right">      249.42</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_738_5FD725EB</td>
    <td align="right">      473.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1656.34</td>
    <td align="right">        1.00</td>
    <td align="right">      623.55</td>
    <td align="right">        0.00</td>
    <td align="right">      249.42</td>
    <td align="right">      249.42</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_739_C81442AF</td>
    <td align="right">      110.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      388.02</td>
    <td align="right">        1.00</td>
    <td align="right">      190.48</td>
    <td align="right">        0.00</td>
    <td align="right">       76.19</td>
    <td align="right">       76.19</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_740_30436B23</td>
    <td align="right">      110.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      388.02</td>
    <td align="right">        1.00</td>
    <td align="right">      190.48</td>
    <td align="right">        0.00</td>
    <td align="right">       76.19</td>
    <td align="right">       76.19</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_742_6AF3C30E</td>
    <td align="right">      110.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      388.02</td>
    <td align="right">        1.00</td>
    <td align="right">      190.48</td>
    <td align="right">        0.00</td>
    <td align="right">       76.19</td>
    <td align="right">       76.19</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_744_7227BAEA</td>
    <td align="right">      110.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      388.02</td>
    <td align="right">        1.00</td>
    <td align="right">      190.48</td>
    <td align="right">        0.00</td>
    <td align="right">       76.19</td>
    <td align="right">       76.19</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_745_3FFF7265</td>
    <td align="right">      473.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1656.34</td>
    <td align="right">        1.00</td>
    <td align="right">      623.55</td>
    <td align="right">        0.00</td>
    <td align="right">      249.42</td>
    <td align="right">      249.42</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_746_058E29E5</td>
    <td align="right">      473.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1656.34</td>
    <td align="right">        1.00</td>
    <td align="right">      623.55</td>
    <td align="right">        0.00</td>
    <td align="right">      249.42</td>
    <td align="right">      249.42</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_748_6F2FD99E</td>
    <td align="right">      473.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1656.34</td>
    <td align="right">        1.00</td>
    <td align="right">      623.55</td>
    <td align="right">        0.00</td>
    <td align="right">      249.42</td>
    <td align="right">      249.42</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_750_15485040</td>
    <td align="right">      473.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1656.34</td>
    <td align="right">        1.00</td>
    <td align="right">      623.55</td>
    <td align="right">        0.00</td>
    <td align="right">      249.42</td>
    <td align="right">      249.42</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_751_68F2C4A3</td>
    <td align="right">      979.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3428.09</td>
    <td align="right">        1.00</td>
    <td align="right">      616.06</td>
    <td align="right">        0.00</td>
    <td align="right">      246.42</td>
    <td align="right">      246.42</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_752_69AFE46C</td>
    <td align="right">      979.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3428.09</td>
    <td align="right">        1.00</td>
    <td align="right">      616.06</td>
    <td align="right">        0.00</td>
    <td align="right">      246.42</td>
    <td align="right">      246.42</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_754_3D30A26C</td>
    <td align="right">      979.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3428.09</td>
    <td align="right">        1.00</td>
    <td align="right">      616.06</td>
    <td align="right">        0.00</td>
    <td align="right">      246.42</td>
    <td align="right">      246.42</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_756_D51858C6</td>
    <td align="right">      979.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3428.09</td>
    <td align="right">        1.00</td>
    <td align="right">      616.06</td>
    <td align="right">        0.00</td>
    <td align="right">      246.42</td>
    <td align="right">      246.42</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8590.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30067.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8976.47</td>
    <td align="right">        0.00</td>
    <td align="right">     3590.59</td>
    <td align="right">     3590.59</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     8590.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30067.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8976.47</td>
    <td align="right">        0.00</td>
    <td align="right">     3590.59</td>
    <td align="right">     3590.59</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">ROOM_727_FB581022_SPACE</td>
    <td align="right">      110.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_727_FB581022</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_727_FB581022_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_728_4052B4CA_SPACE</td>
    <td align="right">      110.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_728_4052B4CA</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_728_4052B4CA_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_730_4E94185B_SPACE</td>
    <td align="right">      110.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_730_4E94185B</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_730_4E94185B_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_732_7BD6E8DE_SPACE</td>
    <td align="right">      110.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_732_7BD6E8DE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_732_7BD6E8DE_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_733_E17303A5_SPACE</td>
    <td align="right">      473.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_733_E17303A5</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_733_E17303A5_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_734_88879EC8_SPACE</td>
    <td align="right">      473.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_734_88879EC8</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_734_88879EC8_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_736_F1A889B6_SPACE</td>
    <td align="right">      473.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_736_F1A889B6</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_736_F1A889B6_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_738_5FD725EB_SPACE</td>
    <td align="right">      473.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_738_5FD725EB</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_738_5FD725EB_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_739_C81442AF_SPACE</td>
    <td align="right">      110.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_739_C81442AF</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_739_C81442AF_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_740_30436B23_SPACE</td>
    <td align="right">      110.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_740_30436B23</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_740_30436B23_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_742_6AF3C30E_SPACE</td>
    <td align="right">      110.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_742_6AF3C30E</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_742_6AF3C30E_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_744_7227BAEA_SPACE</td>
    <td align="right">      110.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_744_7227BAEA</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_744_7227BAEA_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_745_3FFF7265_SPACE</td>
    <td align="right">      473.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_745_3FFF7265</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_745_3FFF7265_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_746_058E29E5_SPACE</td>
    <td align="right">      473.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_746_058E29E5</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_746_058E29E5_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_748_6F2FD99E_SPACE</td>
    <td align="right">      473.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_748_6F2FD99E</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_748_6F2FD99E_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_750_15485040_SPACE</td>
    <td align="right">      473.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_750_15485040</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_750_15485040_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_751_68F2C4A3_SPACE</td>
    <td align="right">      979.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_751_68F2C4A3</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_751_68F2C4A3_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_752_69AFE46C_SPACE</td>
    <td align="right">      979.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_752_69AFE46C</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_752_69AFE46C_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_754_3D30A26C_SPACE</td>
    <td align="right">      979.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_754_3D30A26C</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_754_3D30A26C_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_756_D51858C6_SPACE</td>
    <td align="right">      979.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_756_D51858C6</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_756_D51858C6_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8590.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     8590.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     8590.64</td>
    <td align="right">     8590.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8590.64</td>
    <td align="right">     8590.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:44:24</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">20-JUL-16:20</td>
    <td align="right">26-FEB-05:10</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">20-FEB-13:00</td>
    <td align="right">-</td>
    <td align="right">25-JUN-04:50</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   908736.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   189509.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    51671.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    58324.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    24105.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">    71106.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">    30737.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12414.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   425454.30</td>
    <td align="right">   908736.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12414.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.09</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">   908736.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   189509.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    51671.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Electric Equipment</td>
    <td align="right">    58324.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    24105.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">    71102.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Systems</td>
    <td align="right">        3.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">    30737.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12414.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:44:24</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     7157.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     3448.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1920.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2735.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2407.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     3519.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      839.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    14870.43</td>
    <td align="right">     7157.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.47</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      833.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      401.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      223.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      318.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      280.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      409.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       97.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1731.01</td>
    <td align="right">      833.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.54</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      833.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      401.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      223.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      318.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      280.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      409.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       97.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1731.01</td>
    <td align="right">      833.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.54</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:44:24</b></p>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD</td>
    <td align="right">    0.000318</td>
    <td align="right">      348.57</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">    0.000344</td>
    <td align="right">      377.88</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">    0.000277</td>
    <td align="right">      303.78</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 3</td>
    <td align="right">    0.000350</td>
    <td align="right">      383.97</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 4</td>
    <td align="right">    0.001104</td>
    <td align="right">     1211.24</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">    0.001192</td>
    <td align="right">     1308.10</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 6</td>
    <td align="right">    0.000936</td>
    <td align="right">     1027.11</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 7</td>
    <td align="right">    0.001210</td>
    <td align="right">     1328.47</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 8</td>
    <td align="right">    0.000318</td>
    <td align="right">      348.72</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 9</td>
    <td align="right">    0.000344</td>
    <td align="right">      377.85</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 10</td>
    <td align="right">    0.000277</td>
    <td align="right">      303.47</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 11</td>
    <td align="right">    0.000349</td>
    <td align="right">      383.49</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 12</td>
    <td align="right">    0.001104</td>
    <td align="right">     1211.59</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 13</td>
    <td align="right">    0.001192</td>
    <td align="right">     1308.07</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 14</td>
    <td align="right">    0.000936</td>
    <td align="right">     1026.83</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 15</td>
    <td align="right">    0.001210</td>
    <td align="right">     1328.18</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ZoneExhaust</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ZoneExhaust-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 1</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 2</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 3</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 4</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 5</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 6</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 7</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 8</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 9</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 10</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 11</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 12</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 13</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 14</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 15</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:ConstantVolume:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 19</td>
    <td align="right">    0.652816</td>
    <td align="right">    0.000479</td>
    <td align="right">    0.652816</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 18</td>
    <td align="right">        1.04</td>
    <td align="right">    0.000603</td>
    <td align="right">        1.04</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 17</td>
    <td align="right">        1.03</td>
    <td align="right">    0.000533</td>
    <td align="right">        1.03</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 16</td>
    <td align="right">        1.07</td>
    <td align="right">    0.000616</td>
    <td align="right">        1.07</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 15</td>
    <td align="right">        2.27</td>
    <td align="right">    0.001666</td>
    <td align="right">        2.27</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 14</td>
    <td align="right">        5.17</td>
    <td align="right">    0.002473</td>
    <td align="right">        5.17</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 13</td>
    <td align="right">        4.98</td>
    <td align="right">    0.002173</td>
    <td align="right">        4.98</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 12</td>
    <td align="right">        5.73</td>
    <td align="right">    0.002632</td>
    <td align="right">        5.73</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 11</td>
    <td align="right">    0.653097</td>
    <td align="right">    0.000480</td>
    <td align="right">    0.653097</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 10</td>
    <td align="right">    0.935250</td>
    <td align="right">    0.000576</td>
    <td align="right">    0.935250</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 9</td>
    <td align="right">    0.979844</td>
    <td align="right">    0.000520</td>
    <td align="right">    0.979844</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 8</td>
    <td align="right">        1.03</td>
    <td align="right">    0.000605</td>
    <td align="right">        1.03</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 7</td>
    <td align="right">        2.73</td>
    <td align="right">    0.001780</td>
    <td align="right">        2.73</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 6</td>
    <td align="right">        5.84</td>
    <td align="right">    0.002638</td>
    <td align="right">        5.84</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 5</td>
    <td align="right">        5.64</td>
    <td align="right">    0.002337</td>
    <td align="right">        5.64</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 4</td>
    <td align="right">        5.86</td>
    <td align="right">    0.002662</td>
    <td align="right">        5.86</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT</td>
    <td align="right">        2.88</td>
    <td align="right">    0.002118</td>
    <td align="right">        2.88</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 1</td>
    <td align="right">        6.26</td>
    <td align="right">    0.003025</td>
    <td align="right">        6.26</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 2</td>
    <td align="right">        6.19</td>
    <td align="right">    0.002598</td>
    <td align="right">        6.19</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 3</td>
    <td align="right">        6.55</td>
    <td align="right">    0.003105</td>
    <td align="right">        6.55</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 19</td>
    <td align="right">    21699.82</td>
    <td align="right">    0.000479</td>
    <td align="right">      452.07</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 18</td>
    <td align="right">    27292.58</td>
    <td align="right">    0.000603</td>
    <td align="right">      535.92</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 17</td>
    <td align="right">    24115.60</td>
    <td align="right">    0.000533</td>
    <td align="right">      463.77</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 16</td>
    <td align="right">    27869.16</td>
    <td align="right">    0.000616</td>
    <td align="right">      546.53</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 15</td>
    <td align="right">    75402.59</td>
    <td align="right">    0.001666</td>
    <td align="right">     1570.83</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">   111921.61</td>
    <td align="right">    0.002473</td>
    <td align="right">     2126.38</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 13</td>
    <td align="right">    98371.08</td>
    <td align="right">    0.002173</td>
    <td align="right">     1844.85</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">   119117.26</td>
    <td align="right">    0.002632</td>
    <td align="right">     2249.34</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 11</td>
    <td align="right">    21709.17</td>
    <td align="right">    0.000480</td>
    <td align="right">      452.26</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">    26077.80</td>
    <td align="right">    0.000576</td>
    <td align="right">      519.10</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">    23517.88</td>
    <td align="right">    0.000520</td>
    <td align="right">      454.38</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">    27400.24</td>
    <td align="right">    0.000605</td>
    <td align="right">      539.65</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">    80557.04</td>
    <td align="right">    0.001780</td>
    <td align="right">     1625.53</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">   119422.18</td>
    <td align="right">    0.002638</td>
    <td align="right">     2250.34</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">   105770.27</td>
    <td align="right">    0.002337</td>
    <td align="right">     1970.78</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">   120482.04</td>
    <td align="right">    0.002662</td>
    <td align="right">     2272.00</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">    95859.58</td>
    <td align="right">    0.002118</td>
    <td align="right">     1996.96</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">   136907.72</td>
    <td align="right">    0.003025</td>
    <td align="right">     2604.68</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">   117579.56</td>
    <td align="right">    0.002598</td>
    <td align="right">     2194.25</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">   140532.56</td>
    <td align="right">    0.003105</td>
    <td align="right">     2665.88</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">   890583.08</td>
    <td align="right">    0.019676</td>
    <td align="right">    11202.80</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">       67.50</td>
    <td align="right">       67.50</td>
    <td align="right">       67.50</td>
    <td align="right">       67.50</td>
    <td align="right">       67.50</td>
    <td align="right">       67.50</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">       67.50</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">       67.50</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">       27.39</td>
    <td align="right">        7.22</td>
    <td align="right">       12.51</td>
    <td align="right">    0.014543</td>
    <td align="right">    0.008500</td>
    <td align="right">  2476994.56</td>
    <td align="right">    0.088473</td>
    <td align="right">       67.50</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN</td>
    <td align="right">       67.50</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.019676</td>
    <td align="right">    0.000024</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">    0.088473</td>
    <td align="right">    0.000005</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.088473</td>
    <td align="right">       10.62</td>
    <td align="right">        7.22</td>
    <td align="right">    0.550000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.125074</td>
    <td align="right">       15.01</td>
    <td align="right">       29.40</td>
    <td align="right">       23.80</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.064755</td>
    <td align="right">        7.77</td>
    <td align="right">       82.00</td>
    <td align="right">       71.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">    0.000092</td>
    <td align="right">    0.011096</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CONST SPD PUMP 1</td>
    <td align="right">    0.088473</td>
    <td align="right">    22603.59</td>
  </tr>
  <tr>
    <td align="right">CONST SPD PUMP</td>
    <td align="right">    0.064755</td>
    <td align="right">    16544.08</td>
  </tr>
  <tr>
    <td align="right">SHW PUMP1</td>
    <td align="right">    0.000092</td>
    <td align="right">        3.94</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">    0.088473</td>
    <td align="right">  2476994.56</td>
    <td align="right">    0.125074</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 3</td>
    <td align="right">    0.125074</td>
    <td align="right">    31954.89</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">    0.125074</td>
    <td align="right">    30737.25</td>
    <td align="right">       81.23</td>
    <td align="right">   182071.66</td>
    <td align="right">        8.12</td>
    <td align="right">    18207.17</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">  2930916.43</td>
    <td align="right">    0.064755</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">    0.000092</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:44:24</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ROOM_727_FB581022..FACE0</td>
    <td align="right">ROOM_733_E17303A5..FACE1 | ROOM_734_88879EC8..FACE2 | ROOM_734_88879EC8..FACE0 | ROOM_736_F1A889B6..FACE2 | ROOM_738_5FD725EB..FACE2 | ROOM_739_C81442AF..FACE0 | ROOM_739_C81442AF..FACE1 | ROOM_739_C81442AF..FACE2 | ROOM_740_30436B23..FACE1 | ROOM_740_30436B23..FACE2 | ROOM_740_30436B23..FACE3 | ROOM_740_30436B23..FACE0 | ROOM_742_6AF3C30E..FACE1 | ROOM_742_6AF3C30E..FACE2 | ROOM_742_6AF3C30E..FACE3 | ROOM_744_7227BAEA..FACE1 | ROOM_744_7227BAEA..FACE2 | ROOM_744_7227BAEA..FACE3 | ROOM_745_3FFF7265..FACE2 | ROOM_746_058E29E5..FACE3 | ROOM_746_058E29E5..FACE0 | ROOM_748_6F2FD99E..FACE3 | ROOM_750_15485040..FACE3 | ROOM_752_69AFE46C..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_727_FB581022..FACE1</td>
    <td align="right">ROOM_733_E17303A5..FACE1 | ROOM_734_88879EC8..FACE2 | ROOM_734_88879EC8..FACE0 | ROOM_736_F1A889B6..FACE2 | ROOM_738_5FD725EB..FACE2 | ROOM_739_C81442AF..FACE0 | ROOM_739_C81442AF..FACE1 | ROOM_739_C81442AF..FACE2 | ROOM_740_30436B23..FACE1 | ROOM_740_30436B23..FACE2 | ROOM_740_30436B23..FACE3 | ROOM_740_30436B23..FACE0 | ROOM_742_6AF3C30E..FACE1 | ROOM_742_6AF3C30E..FACE2 | ROOM_742_6AF3C30E..FACE3 | ROOM_744_7227BAEA..FACE1 | ROOM_744_7227BAEA..FACE2 | ROOM_744_7227BAEA..FACE3 | ROOM_746_058E29E5..FACE0 | ROOM_751_68F2C4A3..FACE0 | ROOM_752_69AFE46C..FACE1 | ROOM_752_69AFE46C..FACE0 | ROOM_754_3D30A26C..FACE1 | ROOM_756_D51858C6..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_727_FB581022..FACE2</td>
    <td align="right">ROOM_734_88879EC8..FACE0 | ROOM_739_C81442AF..FACE0 | ROOM_739_C81442AF..FACE1 | ROOM_739_C81442AF..FACE2 | ROOM_740_30436B23..FACE1 | ROOM_740_30436B23..FACE2 | ROOM_740_30436B23..FACE3 | ROOM_740_30436B23..FACE0 | ROOM_742_6AF3C30E..FACE1 | ROOM_742_6AF3C30E..FACE2 | ROOM_742_6AF3C30E..FACE3 | ROOM_744_7227BAEA..FACE1 | ROOM_744_7227BAEA..FACE2 | ROOM_744_7227BAEA..FACE3 | ROOM_745_3FFF7265..FACE2 | ROOM_746_058E29E5..FACE3 | ROOM_746_058E29E5..FACE0 | ROOM_748_6F2FD99E..FACE3 | ROOM_750_15485040..FACE3 | ROOM_751_68F2C4A3..FACE2 | ROOM_752_69AFE46C..FACE3 | ROOM_752_69AFE46C..FACE0 | ROOM_754_3D30A26C..FACE3 | ROOM_756_D51858C6..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_727_FB581022..FACE3</td>
    <td align="right">ROOM_734_88879EC8..FACE1 | ROOM_734_88879EC8..FACE2 | ROOM_736_F1A889B6..FACE1 | ROOM_736_F1A889B6..FACE2 | ROOM_738_5FD725EB..FACE1 | ROOM_738_5FD725EB..FACE2 | ROOM_740_30436B23..FACE1 | ROOM_740_30436B23..FACE2 | ROOM_740_30436B23..FACE3 | ROOM_742_6AF3C30E..FACE1 | ROOM_742_6AF3C30E..FACE2 | ROOM_742_6AF3C30E..FACE3 | ROOM_744_7227BAEA..FACE1 | ROOM_744_7227BAEA..FACE2 | ROOM_744_7227BAEA..FACE3 | ROOM_746_058E29E5..FACE2 | ROOM_746_058E29E5..FACE3 | ROOM_748_6F2FD99E..FACE2 | ROOM_748_6F2FD99E..FACE3 | ROOM_750_15485040..FACE2 | ROOM_750_15485040..FACE3 | ROOM_752_69AFE46C..FACE1 | ROOM_752_69AFE46C..FACE3 | ROOM_752_69AFE46C..FACE4 | ROOM_754_3D30A26C..FACE1 | ROOM_754_3D30A26C..FACE3 | ROOM_754_3D30A26C..FACE4 | ROOM_756_D51858C6..FACE1 | ROOM_756_D51858C6..FACE3 | ROOM_756_D51858C6..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_728_4052B4CA..FACE1</td>
    <td align="right">ROOM_734_88879EC8..FACE2 | ROOM_736_F1A889B6..FACE2 | ROOM_738_5FD725EB..FACE2 | ROOM_740_30436B23..FACE1 | ROOM_740_30436B23..FACE2 | ROOM_740_30436B23..FACE3 | ROOM_742_6AF3C30E..FACE1 | ROOM_742_6AF3C30E..FACE2 | ROOM_742_6AF3C30E..FACE3 | ROOM_744_7227BAEA..FACE1 | ROOM_744_7227BAEA..FACE2 | ROOM_744_7227BAEA..FACE3 | ROOM_746_058E29E5..FACE3 | ROOM_748_6F2FD99E..FACE3 | ROOM_750_15485040..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_728_4052B4CA..FACE2</td>
    <td align="right">ROOM_734_88879EC8..FACE2 | ROOM_736_F1A889B6..FACE2 | ROOM_738_5FD725EB..FACE2 | ROOM_740_30436B23..FACE1 | ROOM_740_30436B23..FACE2 | ROOM_740_30436B23..FACE3 | ROOM_742_6AF3C30E..FACE1 | ROOM_742_6AF3C30E..FACE2 | ROOM_742_6AF3C30E..FACE3 | ROOM_744_7227BAEA..FACE1 | ROOM_744_7227BAEA..FACE2 | ROOM_744_7227BAEA..FACE3 | ROOM_752_69AFE46C..FACE1 | ROOM_754_3D30A26C..FACE1 | ROOM_756_D51858C6..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_728_4052B4CA..FACE3</td>
    <td align="right">ROOM_740_30436B23..FACE1 | ROOM_740_30436B23..FACE2 | ROOM_740_30436B23..FACE3 | ROOM_742_6AF3C30E..FACE1 | ROOM_742_6AF3C30E..FACE2 | ROOM_742_6AF3C30E..FACE3 | ROOM_744_7227BAEA..FACE1 | ROOM_744_7227BAEA..FACE2 | ROOM_744_7227BAEA..FACE3 | ROOM_746_058E29E5..FACE3 | ROOM_748_6F2FD99E..FACE3 | ROOM_750_15485040..FACE3 | ROOM_752_69AFE46C..FACE3 | ROOM_754_3D30A26C..FACE3 | ROOM_756_D51858C6..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_730_4E94185B..FACE1</td>
    <td align="right">ROOM_736_F1A889B6..FACE2 | ROOM_738_5FD725EB..FACE2 | ROOM_742_6AF3C30E..FACE1 | ROOM_742_6AF3C30E..FACE2 | ROOM_742_6AF3C30E..FACE3 | ROOM_744_7227BAEA..FACE1 | ROOM_744_7227BAEA..FACE2 | ROOM_744_7227BAEA..FACE3 | ROOM_748_6F2FD99E..FACE3 | ROOM_750_15485040..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_730_4E94185B..FACE2</td>
    <td align="right">ROOM_736_F1A889B6..FACE2 | ROOM_738_5FD725EB..FACE2 | ROOM_742_6AF3C30E..FACE1 | ROOM_742_6AF3C30E..FACE2 | ROOM_742_6AF3C30E..FACE3 | ROOM_744_7227BAEA..FACE1 | ROOM_744_7227BAEA..FACE2 | ROOM_744_7227BAEA..FACE3 | ROOM_754_3D30A26C..FACE1 | ROOM_756_D51858C6..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_730_4E94185B..FACE3</td>
    <td align="right">ROOM_742_6AF3C30E..FACE1 | ROOM_742_6AF3C30E..FACE2 | ROOM_742_6AF3C30E..FACE3 | ROOM_744_7227BAEA..FACE1 | ROOM_744_7227BAEA..FACE2 | ROOM_744_7227BAEA..FACE3 | ROOM_748_6F2FD99E..FACE3 | ROOM_750_15485040..FACE3 | ROOM_754_3D30A26C..FACE3 | ROOM_756_D51858C6..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_732_7BD6E8DE..FACE1</td>
    <td align="right">ROOM_738_5FD725EB..FACE2 | ROOM_744_7227BAEA..FACE1 | ROOM_744_7227BAEA..FACE2 | ROOM_744_7227BAEA..FACE3 | ROOM_750_15485040..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_732_7BD6E8DE..FACE2</td>
    <td align="right">ROOM_738_5FD725EB..FACE2 | ROOM_744_7227BAEA..FACE1 | ROOM_744_7227BAEA..FACE2 | ROOM_744_7227BAEA..FACE3 | ROOM_756_D51858C6..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_732_7BD6E8DE..FACE3</td>
    <td align="right">ROOM_744_7227BAEA..FACE1 | ROOM_744_7227BAEA..FACE2 | ROOM_744_7227BAEA..FACE3 | ROOM_750_15485040..FACE3 | ROOM_756_D51858C6..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_733_E17303A5..FACE0</td>
    <td align="right">ROOM_728_4052B4CA..FACE0 | ROOM_745_3FFF7265..FACE1 | ROOM_745_3FFF7265..FACE2 | ROOM_746_058E29E5..FACE2 | ROOM_746_058E29E5..FACE3 | ROOM_746_058E29E5..FACE0 | ROOM_748_6F2FD99E..FACE2 | ROOM_748_6F2FD99E..FACE3 | ROOM_750_15485040..FACE2 | ROOM_750_15485040..FACE3 | ROOM_751_68F2C4A3..FACE3 | ROOM_752_69AFE46C..FACE4 | ROOM_752_69AFE46C..FACE0 | ROOM_754_3D30A26C..FACE4 | ROOM_756_D51858C6..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_733_E17303A5..FACE1</td>
    <td align="right">ROOM_727_FB581022..FACE0 | ROOM_727_FB581022..FACE1 | ROOM_728_4052B4CA..FACE1 | ROOM_728_4052B4CA..FACE2 | ROOM_728_4052B4CA..FACE0 | ROOM_730_4E94185B..FACE1 | ROOM_730_4E94185B..FACE2 | ROOM_732_7BD6E8DE..FACE1 | ROOM_732_7BD6E8DE..FACE2 | ROOM_739_C81442AF..FACE1 | ROOM_739_C81442AF..FACE2 | ROOM_740_30436B23..FACE2 | ROOM_740_30436B23..FACE3 | ROOM_740_30436B23..FACE0 | ROOM_742_6AF3C30E..FACE2 | ROOM_742_6AF3C30E..FACE3 | ROOM_744_7227BAEA..FACE2 | ROOM_744_7227BAEA..FACE3 | ROOM_745_3FFF7265..FACE0 | ROOM_745_3FFF7265..FACE1 | ROOM_745_3FFF7265..FACE2 | ROOM_746_058E29E5..FACE1 | ROOM_746_058E29E5..FACE2 | ROOM_746_058E29E5..FACE3 | ROOM_746_058E29E5..FACE0 | ROOM_748_6F2FD99E..FACE1 | ROOM_748_6F2FD99E..FACE2 | ROOM_748_6F2FD99E..FACE3 | ROOM_750_15485040..FACE1 | ROOM_750_15485040..FACE2 | ROOM_750_15485040..FACE3 | ROOM_752_69AFE46C..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_733_E17303A5..FACE2</td>
    <td align="right">ROOM_740_30436B23..FACE0 | ROOM_745_3FFF7265..FACE0 | ROOM_745_3FFF7265..FACE2 | ROOM_746_058E29E5..FACE1 | ROOM_746_058E29E5..FACE3 | ROOM_746_058E29E5..FACE0 | ROOM_748_6F2FD99E..FACE1 | ROOM_748_6F2FD99E..FACE3 | ROOM_750_15485040..FACE1 | ROOM_750_15485040..FACE3 | ROOM_751_68F2C4A3..FACE1 | ROOM_752_69AFE46C..FACE2 | ROOM_752_69AFE46C..FACE0 | ROOM_754_3D30A26C..FACE2 | ROOM_756_D51858C6..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_733_E17303A5..FACE3</td>
    <td align="right">ROOM_728_4052B4CA..FACE1 | ROOM_728_4052B4CA..FACE2 | ROOM_728_4052B4CA..FACE3 | ROOM_730_4E94185B..FACE1 | ROOM_730_4E94185B..FACE2 | ROOM_730_4E94185B..FACE3 | ROOM_732_7BD6E8DE..FACE1 | ROOM_732_7BD6E8DE..FACE2 | ROOM_732_7BD6E8DE..FACE3 | ROOM_740_30436B23..FACE1 | ROOM_740_30436B23..FACE2 | ROOM_740_30436B23..FACE3 | ROOM_742_6AF3C30E..FACE1 | ROOM_742_6AF3C30E..FACE2 | ROOM_742_6AF3C30E..FACE3 | ROOM_744_7227BAEA..FACE1 | ROOM_744_7227BAEA..FACE2 | ROOM_744_7227BAEA..FACE3 | ROOM_746_058E29E5..FACE1 | ROOM_746_058E29E5..FACE2 | ROOM_746_058E29E5..FACE3 | ROOM_748_6F2FD99E..FACE1 | ROOM_748_6F2FD99E..FACE2 | ROOM_748_6F2FD99E..FACE3 | ROOM_750_15485040..FACE1 | ROOM_750_15485040..FACE2 | ROOM_750_15485040..FACE3 | ROOM_752_69AFE46C..FACE2 | ROOM_752_69AFE46C..FACE3 | ROOM_752_69AFE46C..FACE4 | ROOM_754_3D30A26C..FACE2 | ROOM_754_3D30A26C..FACE3 | ROOM_754_3D30A26C..FACE4 | ROOM_756_D51858C6..FACE2 | ROOM_756_D51858C6..FACE3 | ROOM_756_D51858C6..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_734_88879EC8..FACE1</td>
    <td align="right">ROOM_746_058E29E5..FACE2 | ROOM_746_058E29E5..FACE3 | ROOM_748_6F2FD99E..FACE2 | ROOM_748_6F2FD99E..FACE3 | ROOM_750_15485040..FACE2 | ROOM_750_15485040..FACE3 | ROOM_752_69AFE46C..FACE4 | ROOM_754_3D30A26C..FACE4 | ROOM_756_D51858C6..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_734_88879EC8..FACE2</td>
    <td align="right">ROOM_728_4052B4CA..FACE1 | ROOM_728_4052B4CA..FACE2 | ROOM_730_4E94185B..FACE1 | ROOM_730_4E94185B..FACE2 | ROOM_732_7BD6E8DE..FACE1 | ROOM_732_7BD6E8DE..FACE2 | ROOM_740_30436B23..FACE2 | ROOM_740_30436B23..FACE3 | ROOM_742_6AF3C30E..FACE2 | ROOM_742_6AF3C30E..FACE3 | ROOM_744_7227BAEA..FACE2 | ROOM_744_7227BAEA..FACE3 | ROOM_746_058E29E5..FACE1 | ROOM_746_058E29E5..FACE2 | ROOM_746_058E29E5..FACE3 | ROOM_748_6F2FD99E..FACE1 | ROOM_748_6F2FD99E..FACE2 | ROOM_748_6F2FD99E..FACE3 | ROOM_750_15485040..FACE1 | ROOM_750_15485040..FACE2 | ROOM_750_15485040..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_734_88879EC8..FACE3</td>
    <td align="right">ROOM_746_058E29E5..FACE1 | ROOM_746_058E29E5..FACE3 | ROOM_748_6F2FD99E..FACE1 | ROOM_748_6F2FD99E..FACE3 | ROOM_750_15485040..FACE1 | ROOM_750_15485040..FACE3 | ROOM_752_69AFE46C..FACE2 | ROOM_754_3D30A26C..FACE2 | ROOM_756_D51858C6..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_736_F1A889B6..FACE1</td>
    <td align="right">ROOM_748_6F2FD99E..FACE2 | ROOM_748_6F2FD99E..FACE3 | ROOM_750_15485040..FACE2 | ROOM_750_15485040..FACE3 | ROOM_754_3D30A26C..FACE4 | ROOM_756_D51858C6..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_736_F1A889B6..FACE2</td>
    <td align="right">ROOM_730_4E94185B..FACE1 | ROOM_730_4E94185B..FACE2 | ROOM_732_7BD6E8DE..FACE1 | ROOM_732_7BD6E8DE..FACE2 | ROOM_742_6AF3C30E..FACE2 | ROOM_742_6AF3C30E..FACE3 | ROOM_744_7227BAEA..FACE2 | ROOM_744_7227BAEA..FACE3 | ROOM_748_6F2FD99E..FACE1 | ROOM_748_6F2FD99E..FACE2 | ROOM_748_6F2FD99E..FACE3 | ROOM_750_15485040..FACE1 | ROOM_750_15485040..FACE2 | ROOM_750_15485040..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_736_F1A889B6..FACE3</td>
    <td align="right">ROOM_748_6F2FD99E..FACE1 | ROOM_748_6F2FD99E..FACE3 | ROOM_750_15485040..FACE1 | ROOM_750_15485040..FACE3 | ROOM_754_3D30A26C..FACE2 | ROOM_756_D51858C6..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_738_5FD725EB..FACE1</td>
    <td align="right">ROOM_750_15485040..FACE2 | ROOM_750_15485040..FACE3 | ROOM_756_D51858C6..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_738_5FD725EB..FACE2</td>
    <td align="right">ROOM_732_7BD6E8DE..FACE1 | ROOM_732_7BD6E8DE..FACE2 | ROOM_744_7227BAEA..FACE2 | ROOM_744_7227BAEA..FACE3 | ROOM_750_15485040..FACE1 | ROOM_750_15485040..FACE2 | ROOM_750_15485040..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_738_5FD725EB..FACE3</td>
    <td align="right">ROOM_750_15485040..FACE1 | ROOM_750_15485040..FACE3 | ROOM_756_D51858C6..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_739_C81442AF..FACE0</td>
    <td align="right">ROOM_727_FB581022..FACE0 | ROOM_727_FB581022..FACE1 | ROOM_727_FB581022..FACE2 | ROOM_728_4052B4CA..FACE1 | ROOM_728_4052B4CA..FACE2 | ROOM_728_4052B4CA..FACE3 | ROOM_728_4052B4CA..FACE0 | ROOM_730_4E94185B..FACE1 | ROOM_730_4E94185B..FACE2 | ROOM_730_4E94185B..FACE3 | ROOM_732_7BD6E8DE..FACE1 | ROOM_732_7BD6E8DE..FACE2 | ROOM_732_7BD6E8DE..FACE3 | ROOM_734_88879EC8..FACE0 | ROOM_745_3FFF7265..FACE2 | ROOM_746_058E29E5..FACE3 | ROOM_746_058E29E5..FACE0 | ROOM_748_6F2FD99E..FACE3 | ROOM_750_15485040..FACE3 | ROOM_751_68F2C4A3..FACE2 | ROOM_752_69AFE46C..FACE3 | ROOM_752_69AFE46C..FACE0 | ROOM_754_3D30A26C..FACE3 | ROOM_756_D51858C6..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_739_C81442AF..FACE1</td>
    <td align="right">ROOM_727_FB581022..FACE0 | ROOM_727_FB581022..FACE1 | ROOM_727_FB581022..FACE2 | ROOM_728_4052B4CA..FACE1 | ROOM_728_4052B4CA..FACE2 | ROOM_728_4052B4CA..FACE3 | ROOM_728_4052B4CA..FACE0 | ROOM_730_4E94185B..FACE1 | ROOM_730_4E94185B..FACE2 | ROOM_730_4E94185B..FACE3 | ROOM_732_7BD6E8DE..FACE1 | ROOM_732_7BD6E8DE..FACE2 | ROOM_732_7BD6E8DE..FACE3 | ROOM_733_E17303A5..FACE1 | ROOM_734_88879EC8..FACE2 | ROOM_734_88879EC8..FACE0 | ROOM_736_F1A889B6..FACE2 | ROOM_738_5FD725EB..FACE2 | ROOM_745_3FFF7265..FACE2 | ROOM_746_058E29E5..FACE3 | ROOM_746_058E29E5..FACE0 | ROOM_748_6F2FD99E..FACE3 | ROOM_750_15485040..FACE3 | ROOM_752_69AFE46C..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_739_C81442AF..FACE2</td>
    <td align="right">ROOM_727_FB581022..FACE0 | ROOM_727_FB581022..FACE1 | ROOM_727_FB581022..FACE2 | ROOM_728_4052B4CA..FACE1 | ROOM_728_4052B4CA..FACE2 | ROOM_728_4052B4CA..FACE3 | ROOM_728_4052B4CA..FACE0 | ROOM_730_4E94185B..FACE1 | ROOM_730_4E94185B..FACE2 | ROOM_730_4E94185B..FACE3 | ROOM_732_7BD6E8DE..FACE1 | ROOM_732_7BD6E8DE..FACE2 | ROOM_732_7BD6E8DE..FACE3 | ROOM_733_E17303A5..FACE1 | ROOM_734_88879EC8..FACE2 | ROOM_734_88879EC8..FACE0 | ROOM_736_F1A889B6..FACE2 | ROOM_738_5FD725EB..FACE2 | ROOM_746_058E29E5..FACE0 | ROOM_751_68F2C4A3..FACE0 | ROOM_752_69AFE46C..FACE1 | ROOM_752_69AFE46C..FACE0 | ROOM_754_3D30A26C..FACE1 | ROOM_756_D51858C6..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_739_C81442AF..FACE3</td>
    <td align="right">ROOM_728_4052B4CA..FACE1 | ROOM_728_4052B4CA..FACE2 | ROOM_728_4052B4CA..FACE3 | ROOM_730_4E94185B..FACE1 | ROOM_730_4E94185B..FACE2 | ROOM_730_4E94185B..FACE3 | ROOM_732_7BD6E8DE..FACE1 | ROOM_732_7BD6E8DE..FACE2 | ROOM_732_7BD6E8DE..FACE3 | ROOM_734_88879EC8..FACE2 | ROOM_734_88879EC8..FACE3 | ROOM_736_F1A889B6..FACE2 | ROOM_736_F1A889B6..FACE3 | ROOM_738_5FD725EB..FACE2 | ROOM_738_5FD725EB..FACE3 | ROOM_746_058E29E5..FACE1 | ROOM_746_058E29E5..FACE3 | ROOM_748_6F2FD99E..FACE1 | ROOM_748_6F2FD99E..FACE3 | ROOM_750_15485040..FACE1 | ROOM_750_15485040..FACE3 | ROOM_752_69AFE46C..FACE1 | ROOM_752_69AFE46C..FACE2 | ROOM_752_69AFE46C..FACE3 | ROOM_754_3D30A26C..FACE1 | ROOM_754_3D30A26C..FACE2 | ROOM_754_3D30A26C..FACE3 | ROOM_756_D51858C6..FACE1 | ROOM_756_D51858C6..FACE2 | ROOM_756_D51858C6..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_740_30436B23..FACE1</td>
    <td align="right">ROOM_728_4052B4CA..FACE1 | ROOM_728_4052B4CA..FACE2 | ROOM_728_4052B4CA..FACE3 | ROOM_730_4E94185B..FACE1 | ROOM_730_4E94185B..FACE2 | ROOM_730_4E94185B..FACE3 | ROOM_732_7BD6E8DE..FACE1 | ROOM_732_7BD6E8DE..FACE2 | ROOM_732_7BD6E8DE..FACE3 | ROOM_746_058E29E5..FACE3 | ROOM_748_6F2FD99E..FACE3 | ROOM_750_15485040..FACE3 | ROOM_752_69AFE46C..FACE3 | ROOM_754_3D30A26C..FACE3 | ROOM_756_D51858C6..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_740_30436B23..FACE2</td>
    <td align="right">ROOM_728_4052B4CA..FACE1 | ROOM_728_4052B4CA..FACE2 | ROOM_728_4052B4CA..FACE3 | ROOM_730_4E94185B..FACE1 | ROOM_730_4E94185B..FACE2 | ROOM_730_4E94185B..FACE3 | ROOM_732_7BD6E8DE..FACE1 | ROOM_732_7BD6E8DE..FACE2 | ROOM_732_7BD6E8DE..FACE3 | ROOM_734_88879EC8..FACE2 | ROOM_736_F1A889B6..FACE2 | ROOM_738_5FD725EB..FACE2 | ROOM_746_058E29E5..FACE3 | ROOM_748_6F2FD99E..FACE3 | ROOM_750_15485040..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_740_30436B23..FACE3</td>
    <td align="right">ROOM_728_4052B4CA..FACE1 | ROOM_728_4052B4CA..FACE2 | ROOM_728_4052B4CA..FACE3 | ROOM_730_4E94185B..FACE1 | ROOM_730_4E94185B..FACE2 | ROOM_730_4E94185B..FACE3 | ROOM_732_7BD6E8DE..FACE1 | ROOM_732_7BD6E8DE..FACE2 | ROOM_732_7BD6E8DE..FACE3 | ROOM_734_88879EC8..FACE2 | ROOM_736_F1A889B6..FACE2 | ROOM_738_5FD725EB..FACE2 | ROOM_752_69AFE46C..FACE1 | ROOM_754_3D30A26C..FACE1 | ROOM_756_D51858C6..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_742_6AF3C30E..FACE1</td>
    <td align="right">ROOM_730_4E94185B..FACE1 | ROOM_730_4E94185B..FACE2 | ROOM_730_4E94185B..FACE3 | ROOM_732_7BD6E8DE..FACE1 | ROOM_732_7BD6E8DE..FACE2 | ROOM_732_7BD6E8DE..FACE3 | ROOM_748_6F2FD99E..FACE3 | ROOM_750_15485040..FACE3 | ROOM_754_3D30A26C..FACE3 | ROOM_756_D51858C6..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_742_6AF3C30E..FACE2</td>
    <td align="right">ROOM_730_4E94185B..FACE1 | ROOM_730_4E94185B..FACE2 | ROOM_730_4E94185B..FACE3 | ROOM_732_7BD6E8DE..FACE1 | ROOM_732_7BD6E8DE..FACE2 | ROOM_732_7BD6E8DE..FACE3 | ROOM_736_F1A889B6..FACE2 | ROOM_738_5FD725EB..FACE2 | ROOM_748_6F2FD99E..FACE3 | ROOM_750_15485040..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_742_6AF3C30E..FACE3</td>
    <td align="right">ROOM_730_4E94185B..FACE1 | ROOM_730_4E94185B..FACE2 | ROOM_730_4E94185B..FACE3 | ROOM_732_7BD6E8DE..FACE1 | ROOM_732_7BD6E8DE..FACE2 | ROOM_732_7BD6E8DE..FACE3 | ROOM_736_F1A889B6..FACE2 | ROOM_738_5FD725EB..FACE2 | ROOM_754_3D30A26C..FACE1 | ROOM_756_D51858C6..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_744_7227BAEA..FACE1</td>
    <td align="right">ROOM_732_7BD6E8DE..FACE1 | ROOM_732_7BD6E8DE..FACE2 | ROOM_732_7BD6E8DE..FACE3 | ROOM_750_15485040..FACE3 | ROOM_756_D51858C6..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_744_7227BAEA..FACE2</td>
    <td align="right">ROOM_732_7BD6E8DE..FACE1 | ROOM_732_7BD6E8DE..FACE2 | ROOM_732_7BD6E8DE..FACE3 | ROOM_738_5FD725EB..FACE2 | ROOM_750_15485040..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_744_7227BAEA..FACE3</td>
    <td align="right">ROOM_732_7BD6E8DE..FACE1 | ROOM_732_7BD6E8DE..FACE2 | ROOM_732_7BD6E8DE..FACE3 | ROOM_738_5FD725EB..FACE2 | ROOM_756_D51858C6..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_745_3FFF7265..FACE0</td>
    <td align="right">ROOM_733_E17303A5..FACE1 | ROOM_733_E17303A5..FACE2 | ROOM_734_88879EC8..FACE2 | ROOM_734_88879EC8..FACE3 | ROOM_734_88879EC8..FACE0 | ROOM_736_F1A889B6..FACE2 | ROOM_736_F1A889B6..FACE3 | ROOM_738_5FD725EB..FACE2 | ROOM_738_5FD725EB..FACE3 | ROOM_740_30436B23..FACE0 | ROOM_751_68F2C4A3..FACE1 | ROOM_752_69AFE46C..FACE2 | ROOM_752_69AFE46C..FACE0 | ROOM_754_3D30A26C..FACE2 | ROOM_756_D51858C6..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_745_3FFF7265..FACE1</td>
    <td align="right">ROOM_728_4052B4CA..FACE0 | ROOM_733_E17303A5..FACE0 | ROOM_733_E17303A5..FACE1 | ROOM_734_88879EC8..FACE1 | ROOM_734_88879EC8..FACE2 | ROOM_734_88879EC8..FACE0 | ROOM_736_F1A889B6..FACE1 | ROOM_736_F1A889B6..FACE2 | ROOM_738_5FD725EB..FACE1 | ROOM_738_5FD725EB..FACE2 | ROOM_751_68F2C4A3..FACE3 | ROOM_752_69AFE46C..FACE4 | ROOM_752_69AFE46C..FACE0 | ROOM_754_3D30A26C..FACE4 | ROOM_756_D51858C6..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_745_3FFF7265..FACE2</td>
    <td align="right">ROOM_727_FB581022..FACE0 | ROOM_727_FB581022..FACE2 | ROOM_728_4052B4CA..FACE1 | ROOM_728_4052B4CA..FACE3 | ROOM_728_4052B4CA..FACE0 | ROOM_730_4E94185B..FACE1 | ROOM_730_4E94185B..FACE3 | ROOM_732_7BD6E8DE..FACE1 | ROOM_732_7BD6E8DE..FACE3 | ROOM_733_E17303A5..FACE0 | ROOM_733_E17303A5..FACE1 | ROOM_733_E17303A5..FACE2 | ROOM_734_88879EC8..FACE1 | ROOM_734_88879EC8..FACE2 | ROOM_734_88879EC8..FACE3 | ROOM_734_88879EC8..FACE0 | ROOM_736_F1A889B6..FACE1 | ROOM_736_F1A889B6..FACE2 | ROOM_736_F1A889B6..FACE3 | ROOM_738_5FD725EB..FACE1 | ROOM_738_5FD725EB..FACE2 | ROOM_738_5FD725EB..FACE3 | ROOM_739_C81442AF..FACE0 | ROOM_739_C81442AF..FACE1 | ROOM_740_30436B23..FACE1 | ROOM_740_30436B23..FACE2 | ROOM_740_30436B23..FACE0 | ROOM_742_6AF3C30E..FACE1 | ROOM_742_6AF3C30E..FACE2 | ROOM_744_7227BAEA..FACE1 | ROOM_744_7227BAEA..FACE2 | ROOM_752_69AFE46C..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_745_3FFF7265..FACE3</td>
    <td align="right">ROOM_728_4052B4CA..FACE1 | ROOM_728_4052B4CA..FACE2 | ROOM_728_4052B4CA..FACE3 | ROOM_730_4E94185B..FACE1 | ROOM_730_4E94185B..FACE2 | ROOM_730_4E94185B..FACE3 | ROOM_732_7BD6E8DE..FACE1 | ROOM_732_7BD6E8DE..FACE2 | ROOM_732_7BD6E8DE..FACE3 | ROOM_734_88879EC8..FACE1 | ROOM_734_88879EC8..FACE2 | ROOM_734_88879EC8..FACE3 | ROOM_736_F1A889B6..FACE1 | ROOM_736_F1A889B6..FACE2 | ROOM_736_F1A889B6..FACE3 | ROOM_738_5FD725EB..FACE1 | ROOM_738_5FD725EB..FACE2 | ROOM_738_5FD725EB..FACE3 | ROOM_740_30436B23..FACE1 | ROOM_740_30436B23..FACE2 | ROOM_740_30436B23..FACE3 | ROOM_742_6AF3C30E..FACE1 | ROOM_742_6AF3C30E..FACE2 | ROOM_742_6AF3C30E..FACE3 | ROOM_744_7227BAEA..FACE1 | ROOM_744_7227BAEA..FACE2 | ROOM_744_7227BAEA..FACE3 | ROOM_752_69AFE46C..FACE1 | ROOM_752_69AFE46C..FACE2 | ROOM_752_69AFE46C..FACE4 | ROOM_754_3D30A26C..FACE1 | ROOM_754_3D30A26C..FACE2 | ROOM_754_3D30A26C..FACE4 | ROOM_756_D51858C6..FACE1 | ROOM_756_D51858C6..FACE2 | ROOM_756_D51858C6..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_746_058E29E5..FACE1</td>
    <td align="right">ROOM_734_88879EC8..FACE2 | ROOM_734_88879EC8..FACE3 | ROOM_736_F1A889B6..FACE2 | ROOM_736_F1A889B6..FACE3 | ROOM_738_5FD725EB..FACE2 | ROOM_738_5FD725EB..FACE3 | ROOM_752_69AFE46C..FACE2 | ROOM_754_3D30A26C..FACE2 | ROOM_756_D51858C6..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_746_058E29E5..FACE2</td>
    <td align="right">ROOM_734_88879EC8..FACE1 | ROOM_734_88879EC8..FACE2 | ROOM_736_F1A889B6..FACE1 | ROOM_736_F1A889B6..FACE2 | ROOM_738_5FD725EB..FACE1 | ROOM_738_5FD725EB..FACE2 | ROOM_752_69AFE46C..FACE4 | ROOM_754_3D30A26C..FACE4 | ROOM_756_D51858C6..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_746_058E29E5..FACE3</td>
    <td align="right">ROOM_728_4052B4CA..FACE1 | ROOM_728_4052B4CA..FACE3 | ROOM_730_4E94185B..FACE1 | ROOM_730_4E94185B..FACE3 | ROOM_732_7BD6E8DE..FACE1 | ROOM_732_7BD6E8DE..FACE3 | ROOM_734_88879EC8..FACE1 | ROOM_734_88879EC8..FACE2 | ROOM_734_88879EC8..FACE3 | ROOM_736_F1A889B6..FACE1 | ROOM_736_F1A889B6..FACE2 | ROOM_736_F1A889B6..FACE3 | ROOM_738_5FD725EB..FACE1 | ROOM_738_5FD725EB..FACE2 | ROOM_738_5FD725EB..FACE3 | ROOM_740_30436B23..FACE1 | ROOM_740_30436B23..FACE2 | ROOM_742_6AF3C30E..FACE1 | ROOM_742_6AF3C30E..FACE2 | ROOM_744_7227BAEA..FACE1 | ROOM_744_7227BAEA..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_748_6F2FD99E..FACE1</td>
    <td align="right">ROOM_736_F1A889B6..FACE2 | ROOM_736_F1A889B6..FACE3 | ROOM_738_5FD725EB..FACE2 | ROOM_738_5FD725EB..FACE3 | ROOM_754_3D30A26C..FACE2 | ROOM_756_D51858C6..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_748_6F2FD99E..FACE2</td>
    <td align="right">ROOM_736_F1A889B6..FACE1 | ROOM_736_F1A889B6..FACE2 | ROOM_738_5FD725EB..FACE1 | ROOM_738_5FD725EB..FACE2 | ROOM_754_3D30A26C..FACE4 | ROOM_756_D51858C6..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_748_6F2FD99E..FACE3</td>
    <td align="right">ROOM_730_4E94185B..FACE1 | ROOM_730_4E94185B..FACE3 | ROOM_732_7BD6E8DE..FACE1 | ROOM_732_7BD6E8DE..FACE3 | ROOM_736_F1A889B6..FACE1 | ROOM_736_F1A889B6..FACE2 | ROOM_736_F1A889B6..FACE3 | ROOM_738_5FD725EB..FACE1 | ROOM_738_5FD725EB..FACE2 | ROOM_738_5FD725EB..FACE3 | ROOM_742_6AF3C30E..FACE1 | ROOM_742_6AF3C30E..FACE2 | ROOM_744_7227BAEA..FACE1 | ROOM_744_7227BAEA..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_750_15485040..FACE1</td>
    <td align="right">ROOM_738_5FD725EB..FACE2 | ROOM_738_5FD725EB..FACE3 | ROOM_756_D51858C6..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_750_15485040..FACE2</td>
    <td align="right">ROOM_738_5FD725EB..FACE1 | ROOM_738_5FD725EB..FACE2 | ROOM_756_D51858C6..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_750_15485040..FACE3</td>
    <td align="right">ROOM_732_7BD6E8DE..FACE1 | ROOM_732_7BD6E8DE..FACE3 | ROOM_738_5FD725EB..FACE1 | ROOM_738_5FD725EB..FACE2 | ROOM_738_5FD725EB..FACE3 | ROOM_744_7227BAEA..FACE1 | ROOM_744_7227BAEA..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_751_68F2C4A3..FACE0</td>
    <td align="right">ROOM_727_FB581022..FACE1 | ROOM_728_4052B4CA..FACE2 | ROOM_728_4052B4CA..FACE0 | ROOM_730_4E94185B..FACE2 | ROOM_732_7BD6E8DE..FACE2 | ROOM_739_C81442AF..FACE2 | ROOM_740_30436B23..FACE3 | ROOM_740_30436B23..FACE0 | ROOM_742_6AF3C30E..FACE3 | ROOM_744_7227BAEA..FACE3 | ROOM_746_058E29E5..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_751_68F2C4A3..FACE1</td>
    <td align="right">ROOM_733_E17303A5..FACE2 | ROOM_734_88879EC8..FACE3 | ROOM_734_88879EC8..FACE0 | ROOM_736_F1A889B6..FACE3 | ROOM_738_5FD725EB..FACE3 | ROOM_740_30436B23..FACE0 | ROOM_745_3FFF7265..FACE0 | ROOM_746_058E29E5..FACE1 | ROOM_746_058E29E5..FACE0 | ROOM_748_6F2FD99E..FACE1 | ROOM_750_15485040..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_751_68F2C4A3..FACE2</td>
    <td align="right">ROOM_727_FB581022..FACE2 | ROOM_728_4052B4CA..FACE3 | ROOM_728_4052B4CA..FACE0 | ROOM_730_4E94185B..FACE3 | ROOM_732_7BD6E8DE..FACE3 | ROOM_734_88879EC8..FACE0 | ROOM_739_C81442AF..FACE0 | ROOM_740_30436B23..FACE1 | ROOM_740_30436B23..FACE0 | ROOM_742_6AF3C30E..FACE1 | ROOM_744_7227BAEA..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_751_68F2C4A3..FACE3</td>
    <td align="right">ROOM_728_4052B4CA..FACE0 | ROOM_733_E17303A5..FACE0 | ROOM_734_88879EC8..FACE1 | ROOM_734_88879EC8..FACE0 | ROOM_736_F1A889B6..FACE1 | ROOM_738_5FD725EB..FACE1 | ROOM_745_3FFF7265..FACE1 | ROOM_746_058E29E5..FACE2 | ROOM_746_058E29E5..FACE0 | ROOM_748_6F2FD99E..FACE2 | ROOM_750_15485040..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_751_68F2C4A3..FACE4</td>
    <td align="right">ROOM_728_4052B4CA..FACE1 | ROOM_728_4052B4CA..FACE2 | ROOM_728_4052B4CA..FACE3 | ROOM_730_4E94185B..FACE1 | ROOM_730_4E94185B..FACE2 | ROOM_730_4E94185B..FACE3 | ROOM_732_7BD6E8DE..FACE1 | ROOM_732_7BD6E8DE..FACE2 | ROOM_732_7BD6E8DE..FACE3 | ROOM_734_88879EC8..FACE1 | ROOM_734_88879EC8..FACE2 | ROOM_734_88879EC8..FACE3 | ROOM_736_F1A889B6..FACE1 | ROOM_736_F1A889B6..FACE2 | ROOM_736_F1A889B6..FACE3 | ROOM_738_5FD725EB..FACE1 | ROOM_738_5FD725EB..FACE2 | ROOM_738_5FD725EB..FACE3 | ROOM_740_30436B23..FACE1 | ROOM_740_30436B23..FACE2 | ROOM_740_30436B23..FACE3 | ROOM_742_6AF3C30E..FACE1 | ROOM_742_6AF3C30E..FACE2 | ROOM_742_6AF3C30E..FACE3 | ROOM_744_7227BAEA..FACE1 | ROOM_744_7227BAEA..FACE2 | ROOM_744_7227BAEA..FACE3 | ROOM_746_058E29E5..FACE1 | ROOM_746_058E29E5..FACE2 | ROOM_746_058E29E5..FACE3 | ROOM_748_6F2FD99E..FACE1 | ROOM_748_6F2FD99E..FACE2 | ROOM_748_6F2FD99E..FACE3 | ROOM_750_15485040..FACE1 | ROOM_750_15485040..FACE2 | ROOM_750_15485040..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_752_69AFE46C..FACE1</td>
    <td align="right">ROOM_728_4052B4CA..FACE2 | ROOM_730_4E94185B..FACE2 | ROOM_732_7BD6E8DE..FACE2 | ROOM_740_30436B23..FACE3 | ROOM_742_6AF3C30E..FACE3 | ROOM_744_7227BAEA..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_752_69AFE46C..FACE2</td>
    <td align="right">ROOM_734_88879EC8..FACE3 | ROOM_736_F1A889B6..FACE3 | ROOM_738_5FD725EB..FACE3 | ROOM_746_058E29E5..FACE1 | ROOM_748_6F2FD99E..FACE1 | ROOM_750_15485040..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_752_69AFE46C..FACE3</td>
    <td align="right">ROOM_728_4052B4CA..FACE3 | ROOM_730_4E94185B..FACE3 | ROOM_732_7BD6E8DE..FACE3 | ROOM_740_30436B23..FACE1 | ROOM_742_6AF3C30E..FACE1 | ROOM_744_7227BAEA..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_752_69AFE46C..FACE4</td>
    <td align="right">ROOM_734_88879EC8..FACE1 | ROOM_736_F1A889B6..FACE1 | ROOM_738_5FD725EB..FACE1 | ROOM_746_058E29E5..FACE2 | ROOM_748_6F2FD99E..FACE2 | ROOM_750_15485040..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_754_3D30A26C..FACE1</td>
    <td align="right">ROOM_730_4E94185B..FACE2 | ROOM_732_7BD6E8DE..FACE2 | ROOM_742_6AF3C30E..FACE3 | ROOM_744_7227BAEA..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_754_3D30A26C..FACE2</td>
    <td align="right">ROOM_736_F1A889B6..FACE3 | ROOM_738_5FD725EB..FACE3 | ROOM_748_6F2FD99E..FACE1 | ROOM_750_15485040..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_754_3D30A26C..FACE3</td>
    <td align="right">ROOM_730_4E94185B..FACE3 | ROOM_732_7BD6E8DE..FACE3 | ROOM_742_6AF3C30E..FACE1 | ROOM_744_7227BAEA..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_754_3D30A26C..FACE4</td>
    <td align="right">ROOM_736_F1A889B6..FACE1 | ROOM_738_5FD725EB..FACE1 | ROOM_748_6F2FD99E..FACE2 | ROOM_750_15485040..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_756_D51858C6..FACE1</td>
    <td align="right">ROOM_732_7BD6E8DE..FACE2 | ROOM_744_7227BAEA..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_756_D51858C6..FACE2</td>
    <td align="right">ROOM_738_5FD725EB..FACE3 | ROOM_750_15485040..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_756_D51858C6..FACE3</td>
    <td align="right">ROOM_732_7BD6E8DE..FACE3 | ROOM_744_7227BAEA..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_756_D51858C6..FACE4</td>
    <td align="right">ROOM_738_5FD725EB..FACE1 | ROOM_750_15485040..FACE2 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ROOM_727_FB581022..FACE0</td>
    <td align="right">ROOM_727_FB581022..FACE0_GLZ0 | ROOM_727_FB581022..FACE0_GLZ1 | ROOM_727_FB581022..FACE0_GLZ2 | ROOM_727_FB581022..FACE0_GLZ3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_727_FB581022..FACE1</td>
    <td align="right">ROOM_727_FB581022..FACE1_GLZ0 | ROOM_727_FB581022..FACE1_GLZ1 | ROOM_727_FB581022..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_727_FB581022..FACE2</td>
    <td align="right">ROOM_727_FB581022..FACE2_GLZ0 | ROOM_727_FB581022..FACE2_GLZ1 | ROOM_727_FB581022..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_727_FB581022..FACE5</td>
    <td align="right">ROOM_727_FB581022..FACE5_GLZ0 | ROOM_727_FB581022..FACE5_GLZ1 | ROOM_727_FB581022..FACE5_GLZ2 | ROOM_727_FB581022..FACE5_GLZ3 | ROOM_727_FB581022..FACE5_GLZ4 | ROOM_727_FB581022..FACE5_GLZ5 | ROOM_727_FB581022..FACE5_GLZ6 | ROOM_727_FB581022..FACE5_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_728_4052B4CA..FACE1</td>
    <td align="right">ROOM_728_4052B4CA..FACE1_GLZ0 | ROOM_728_4052B4CA..FACE1_GLZ1 | ROOM_728_4052B4CA..FACE1_GLZ2 | ROOM_728_4052B4CA..FACE1_GLZ3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_728_4052B4CA..FACE2</td>
    <td align="right">ROOM_728_4052B4CA..FACE2_GLZ0 | ROOM_728_4052B4CA..FACE2_GLZ1 | ROOM_728_4052B4CA..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_728_4052B4CA..FACE3</td>
    <td align="right">ROOM_728_4052B4CA..FACE3_GLZ0 | ROOM_728_4052B4CA..FACE3_GLZ1 | ROOM_728_4052B4CA..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_728_4052B4CA..FACE5</td>
    <td align="right">ROOM_728_4052B4CA..FACE5_GLZ0 | ROOM_728_4052B4CA..FACE5_GLZ1 | ROOM_728_4052B4CA..FACE5_GLZ2 | ROOM_728_4052B4CA..FACE5_GLZ3 | ROOM_728_4052B4CA..FACE5_GLZ4 | ROOM_728_4052B4CA..FACE5_GLZ5 | ROOM_728_4052B4CA..FACE5_GLZ6 | ROOM_728_4052B4CA..FACE5_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_730_4E94185B..FACE1</td>
    <td align="right">ROOM_730_4E94185B..FACE1_GLZ0 | ROOM_730_4E94185B..FACE1_GLZ1 | ROOM_730_4E94185B..FACE1_GLZ2 | ROOM_730_4E94185B..FACE1_GLZ3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_730_4E94185B..FACE2</td>
    <td align="right">ROOM_730_4E94185B..FACE2_GLZ0 | ROOM_730_4E94185B..FACE2_GLZ1 | ROOM_730_4E94185B..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_730_4E94185B..FACE3</td>
    <td align="right">ROOM_730_4E94185B..FACE3_GLZ0 | ROOM_730_4E94185B..FACE3_GLZ1 | ROOM_730_4E94185B..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_730_4E94185B..FACE5</td>
    <td align="right">ROOM_730_4E94185B..FACE5_GLZ0 | ROOM_730_4E94185B..FACE5_GLZ1 | ROOM_730_4E94185B..FACE5_GLZ2 | ROOM_730_4E94185B..FACE5_GLZ3 | ROOM_730_4E94185B..FACE5_GLZ4 | ROOM_730_4E94185B..FACE5_GLZ5 | ROOM_730_4E94185B..FACE5_GLZ6 | ROOM_730_4E94185B..FACE5_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_732_7BD6E8DE..FACE1</td>
    <td align="right">ROOM_732_7BD6E8DE..FACE1_GLZ0 | ROOM_732_7BD6E8DE..FACE1_GLZ1 | ROOM_732_7BD6E8DE..FACE1_GLZ2 | ROOM_732_7BD6E8DE..FACE1_GLZ3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_732_7BD6E8DE..FACE2</td>
    <td align="right">ROOM_732_7BD6E8DE..FACE2_GLZ0 | ROOM_732_7BD6E8DE..FACE2_GLZ1 | ROOM_732_7BD6E8DE..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_732_7BD6E8DE..FACE3</td>
    <td align="right">ROOM_732_7BD6E8DE..FACE3_GLZ0 | ROOM_732_7BD6E8DE..FACE3_GLZ1 | ROOM_732_7BD6E8DE..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_732_7BD6E8DE..FACE5</td>
    <td align="right">ROOM_732_7BD6E8DE..FACE5_GLZ0 | ROOM_732_7BD6E8DE..FACE5_GLZ1 | ROOM_732_7BD6E8DE..FACE5_GLZ2 | ROOM_732_7BD6E8DE..FACE5_GLZ3 | ROOM_732_7BD6E8DE..FACE5_GLZ4 | ROOM_732_7BD6E8DE..FACE5_GLZ5 | ROOM_732_7BD6E8DE..FACE5_GLZ6 | ROOM_732_7BD6E8DE..FACE5_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_733_E17303A5..FACE0</td>
    <td align="right">ROOM_733_E17303A5..FACE0_GLZ0 | ROOM_733_E17303A5..FACE0_GLZ1 | ROOM_733_E17303A5..FACE0_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_733_E17303A5..FACE1</td>
    <td align="right">ROOM_733_E17303A5..FACE1_GLZ0 | ROOM_733_E17303A5..FACE1_GLZ1 | ROOM_733_E17303A5..FACE1_GLZ10 | ROOM_733_E17303A5..FACE1_GLZ11 | ROOM_733_E17303A5..FACE1_GLZ12 | ROOM_733_E17303A5..FACE1_GLZ13 | ROOM_733_E17303A5..FACE1_GLZ14 | ROOM_733_E17303A5..FACE1_GLZ15 | ROOM_733_E17303A5..FACE1_GLZ16 | ROOM_733_E17303A5..FACE1_GLZ17 | ROOM_733_E17303A5..FACE1_GLZ18 | ROOM_733_E17303A5..FACE1_GLZ19 | ROOM_733_E17303A5..FACE1_GLZ2 | ROOM_733_E17303A5..FACE1_GLZ20 | ROOM_733_E17303A5..FACE1_GLZ21 | ROOM_733_E17303A5..FACE1_GLZ22 | ROOM_733_E17303A5..FACE1_GLZ23 | ROOM_733_E17303A5..FACE1_GLZ24 | ROOM_733_E17303A5..FACE1_GLZ3 | ROOM_733_E17303A5..FACE1_GLZ4 | ROOM_733_E17303A5..FACE1_GLZ5 | ROOM_733_E17303A5..FACE1_GLZ6 | ROOM_733_E17303A5..FACE1_GLZ7 | ROOM_733_E17303A5..FACE1_GLZ8 | ROOM_733_E17303A5..FACE1_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_733_E17303A5..FACE2</td>
    <td align="right">ROOM_733_E17303A5..FACE2_GLZ0 | ROOM_733_E17303A5..FACE2_GLZ1 | ROOM_733_E17303A5..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_733_E17303A5..FACE5</td>
    <td align="right">ROOM_733_E17303A5..FACE5_GLZ0 | ROOM_733_E17303A5..FACE5_GLZ1 | ROOM_733_E17303A5..FACE5_GLZ10 | ROOM_733_E17303A5..FACE5_GLZ11 | ROOM_733_E17303A5..FACE5_GLZ12 | ROOM_733_E17303A5..FACE5_GLZ13 | ROOM_733_E17303A5..FACE5_GLZ14 | ROOM_733_E17303A5..FACE5_GLZ15 | ROOM_733_E17303A5..FACE5_GLZ16 | ROOM_733_E17303A5..FACE5_GLZ17 | ROOM_733_E17303A5..FACE5_GLZ18 | ROOM_733_E17303A5..FACE5_GLZ19 | ROOM_733_E17303A5..FACE5_GLZ2 | ROOM_733_E17303A5..FACE5_GLZ20 | ROOM_733_E17303A5..FACE5_GLZ21 | ROOM_733_E17303A5..FACE5_GLZ22 | ROOM_733_E17303A5..FACE5_GLZ23 | ROOM_733_E17303A5..FACE5_GLZ24 | ROOM_733_E17303A5..FACE5_GLZ25 | ROOM_733_E17303A5..FACE5_GLZ26 | ROOM_733_E17303A5..FACE5_GLZ27 | ROOM_733_E17303A5..FACE5_GLZ28 | ROOM_733_E17303A5..FACE5_GLZ3 | ROOM_733_E17303A5..FACE5_GLZ4 | ROOM_733_E17303A5..FACE5_GLZ5 | ROOM_733_E17303A5..FACE5_GLZ6 | ROOM_733_E17303A5..FACE5_GLZ7 | ROOM_733_E17303A5..FACE5_GLZ8 | ROOM_733_E17303A5..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_734_88879EC8..FACE1</td>
    <td align="right">ROOM_734_88879EC8..FACE1_GLZ0 | ROOM_734_88879EC8..FACE1_GLZ1 | ROOM_734_88879EC8..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_734_88879EC8..FACE2</td>
    <td align="right">ROOM_734_88879EC8..FACE2_GLZ0 | ROOM_734_88879EC8..FACE2_GLZ1 | ROOM_734_88879EC8..FACE2_GLZ10 | ROOM_734_88879EC8..FACE2_GLZ11 | ROOM_734_88879EC8..FACE2_GLZ12 | ROOM_734_88879EC8..FACE2_GLZ13 | ROOM_734_88879EC8..FACE2_GLZ14 | ROOM_734_88879EC8..FACE2_GLZ15 | ROOM_734_88879EC8..FACE2_GLZ16 | ROOM_734_88879EC8..FACE2_GLZ17 | ROOM_734_88879EC8..FACE2_GLZ18 | ROOM_734_88879EC8..FACE2_GLZ19 | ROOM_734_88879EC8..FACE2_GLZ2 | ROOM_734_88879EC8..FACE2_GLZ20 | ROOM_734_88879EC8..FACE2_GLZ21 | ROOM_734_88879EC8..FACE2_GLZ22 | ROOM_734_88879EC8..FACE2_GLZ23 | ROOM_734_88879EC8..FACE2_GLZ24 | ROOM_734_88879EC8..FACE2_GLZ3 | ROOM_734_88879EC8..FACE2_GLZ4 | ROOM_734_88879EC8..FACE2_GLZ5 | ROOM_734_88879EC8..FACE2_GLZ6 | ROOM_734_88879EC8..FACE2_GLZ7 | ROOM_734_88879EC8..FACE2_GLZ8 | ROOM_734_88879EC8..FACE2_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_734_88879EC8..FACE3</td>
    <td align="right">ROOM_734_88879EC8..FACE3_GLZ0 | ROOM_734_88879EC8..FACE3_GLZ1 | ROOM_734_88879EC8..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_734_88879EC8..FACE5</td>
    <td align="right">ROOM_734_88879EC8..FACE5_GLZ0 | ROOM_734_88879EC8..FACE5_GLZ1 | ROOM_734_88879EC8..FACE5_GLZ10 | ROOM_734_88879EC8..FACE5_GLZ11 | ROOM_734_88879EC8..FACE5_GLZ12 | ROOM_734_88879EC8..FACE5_GLZ13 | ROOM_734_88879EC8..FACE5_GLZ14 | ROOM_734_88879EC8..FACE5_GLZ15 | ROOM_734_88879EC8..FACE5_GLZ16 | ROOM_734_88879EC8..FACE5_GLZ17 | ROOM_734_88879EC8..FACE5_GLZ18 | ROOM_734_88879EC8..FACE5_GLZ19 | ROOM_734_88879EC8..FACE5_GLZ2 | ROOM_734_88879EC8..FACE5_GLZ20 | ROOM_734_88879EC8..FACE5_GLZ21 | ROOM_734_88879EC8..FACE5_GLZ22 | ROOM_734_88879EC8..FACE5_GLZ23 | ROOM_734_88879EC8..FACE5_GLZ24 | ROOM_734_88879EC8..FACE5_GLZ25 | ROOM_734_88879EC8..FACE5_GLZ26 | ROOM_734_88879EC8..FACE5_GLZ27 | ROOM_734_88879EC8..FACE5_GLZ28 | ROOM_734_88879EC8..FACE5_GLZ3 | ROOM_734_88879EC8..FACE5_GLZ4 | ROOM_734_88879EC8..FACE5_GLZ5 | ROOM_734_88879EC8..FACE5_GLZ6 | ROOM_734_88879EC8..FACE5_GLZ7 | ROOM_734_88879EC8..FACE5_GLZ8 | ROOM_734_88879EC8..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_736_F1A889B6..FACE1</td>
    <td align="right">ROOM_736_F1A889B6..FACE1_GLZ0 | ROOM_736_F1A889B6..FACE1_GLZ1 | ROOM_736_F1A889B6..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_736_F1A889B6..FACE2</td>
    <td align="right">ROOM_736_F1A889B6..FACE2_GLZ0 | ROOM_736_F1A889B6..FACE2_GLZ1 | ROOM_736_F1A889B6..FACE2_GLZ10 | ROOM_736_F1A889B6..FACE2_GLZ11 | ROOM_736_F1A889B6..FACE2_GLZ12 | ROOM_736_F1A889B6..FACE2_GLZ13 | ROOM_736_F1A889B6..FACE2_GLZ14 | ROOM_736_F1A889B6..FACE2_GLZ15 | ROOM_736_F1A889B6..FACE2_GLZ16 | ROOM_736_F1A889B6..FACE2_GLZ17 | ROOM_736_F1A889B6..FACE2_GLZ18 | ROOM_736_F1A889B6..FACE2_GLZ19 | ROOM_736_F1A889B6..FACE2_GLZ2 | ROOM_736_F1A889B6..FACE2_GLZ20 | ROOM_736_F1A889B6..FACE2_GLZ21 | ROOM_736_F1A889B6..FACE2_GLZ22 | ROOM_736_F1A889B6..FACE2_GLZ23 | ROOM_736_F1A889B6..FACE2_GLZ24 | ROOM_736_F1A889B6..FACE2_GLZ3 | ROOM_736_F1A889B6..FACE2_GLZ4 | ROOM_736_F1A889B6..FACE2_GLZ5 | ROOM_736_F1A889B6..FACE2_GLZ6 | ROOM_736_F1A889B6..FACE2_GLZ7 | ROOM_736_F1A889B6..FACE2_GLZ8 | ROOM_736_F1A889B6..FACE2_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_736_F1A889B6..FACE3</td>
    <td align="right">ROOM_736_F1A889B6..FACE3_GLZ0 | ROOM_736_F1A889B6..FACE3_GLZ1 | ROOM_736_F1A889B6..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_736_F1A889B6..FACE5</td>
    <td align="right">ROOM_736_F1A889B6..FACE5_GLZ0 | ROOM_736_F1A889B6..FACE5_GLZ1 | ROOM_736_F1A889B6..FACE5_GLZ10 | ROOM_736_F1A889B6..FACE5_GLZ11 | ROOM_736_F1A889B6..FACE5_GLZ12 | ROOM_736_F1A889B6..FACE5_GLZ13 | ROOM_736_F1A889B6..FACE5_GLZ14 | ROOM_736_F1A889B6..FACE5_GLZ15 | ROOM_736_F1A889B6..FACE5_GLZ16 | ROOM_736_F1A889B6..FACE5_GLZ17 | ROOM_736_F1A889B6..FACE5_GLZ18 | ROOM_736_F1A889B6..FACE5_GLZ19 | ROOM_736_F1A889B6..FACE5_GLZ2 | ROOM_736_F1A889B6..FACE5_GLZ20 | ROOM_736_F1A889B6..FACE5_GLZ21 | ROOM_736_F1A889B6..FACE5_GLZ22 | ROOM_736_F1A889B6..FACE5_GLZ23 | ROOM_736_F1A889B6..FACE5_GLZ24 | ROOM_736_F1A889B6..FACE5_GLZ25 | ROOM_736_F1A889B6..FACE5_GLZ26 | ROOM_736_F1A889B6..FACE5_GLZ27 | ROOM_736_F1A889B6..FACE5_GLZ28 | ROOM_736_F1A889B6..FACE5_GLZ3 | ROOM_736_F1A889B6..FACE5_GLZ4 | ROOM_736_F1A889B6..FACE5_GLZ5 | ROOM_736_F1A889B6..FACE5_GLZ6 | ROOM_736_F1A889B6..FACE5_GLZ7 | ROOM_736_F1A889B6..FACE5_GLZ8 | ROOM_736_F1A889B6..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_738_5FD725EB..FACE1</td>
    <td align="right">ROOM_738_5FD725EB..FACE1_GLZ0 | ROOM_738_5FD725EB..FACE1_GLZ1 | ROOM_738_5FD725EB..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_738_5FD725EB..FACE2</td>
    <td align="right">ROOM_738_5FD725EB..FACE2_GLZ0 | ROOM_738_5FD725EB..FACE2_GLZ1 | ROOM_738_5FD725EB..FACE2_GLZ10 | ROOM_738_5FD725EB..FACE2_GLZ11 | ROOM_738_5FD725EB..FACE2_GLZ12 | ROOM_738_5FD725EB..FACE2_GLZ13 | ROOM_738_5FD725EB..FACE2_GLZ14 | ROOM_738_5FD725EB..FACE2_GLZ15 | ROOM_738_5FD725EB..FACE2_GLZ16 | ROOM_738_5FD725EB..FACE2_GLZ17 | ROOM_738_5FD725EB..FACE2_GLZ18 | ROOM_738_5FD725EB..FACE2_GLZ19 | ROOM_738_5FD725EB..FACE2_GLZ2 | ROOM_738_5FD725EB..FACE2_GLZ20 | ROOM_738_5FD725EB..FACE2_GLZ21 | ROOM_738_5FD725EB..FACE2_GLZ22 | ROOM_738_5FD725EB..FACE2_GLZ23 | ROOM_738_5FD725EB..FACE2_GLZ24 | ROOM_738_5FD725EB..FACE2_GLZ3 | ROOM_738_5FD725EB..FACE2_GLZ4 | ROOM_738_5FD725EB..FACE2_GLZ5 | ROOM_738_5FD725EB..FACE2_GLZ6 | ROOM_738_5FD725EB..FACE2_GLZ7 | ROOM_738_5FD725EB..FACE2_GLZ8 | ROOM_738_5FD725EB..FACE2_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_738_5FD725EB..FACE3</td>
    <td align="right">ROOM_738_5FD725EB..FACE3_GLZ0 | ROOM_738_5FD725EB..FACE3_GLZ1 | ROOM_738_5FD725EB..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_738_5FD725EB..FACE5</td>
    <td align="right">ROOM_738_5FD725EB..FACE5_GLZ0 | ROOM_738_5FD725EB..FACE5_GLZ1 | ROOM_738_5FD725EB..FACE5_GLZ10 | ROOM_738_5FD725EB..FACE5_GLZ11 | ROOM_738_5FD725EB..FACE5_GLZ12 | ROOM_738_5FD725EB..FACE5_GLZ13 | ROOM_738_5FD725EB..FACE5_GLZ14 | ROOM_738_5FD725EB..FACE5_GLZ15 | ROOM_738_5FD725EB..FACE5_GLZ16 | ROOM_738_5FD725EB..FACE5_GLZ17 | ROOM_738_5FD725EB..FACE5_GLZ18 | ROOM_738_5FD725EB..FACE5_GLZ19 | ROOM_738_5FD725EB..FACE5_GLZ2 | ROOM_738_5FD725EB..FACE5_GLZ20 | ROOM_738_5FD725EB..FACE5_GLZ21 | ROOM_738_5FD725EB..FACE5_GLZ22 | ROOM_738_5FD725EB..FACE5_GLZ23 | ROOM_738_5FD725EB..FACE5_GLZ24 | ROOM_738_5FD725EB..FACE5_GLZ25 | ROOM_738_5FD725EB..FACE5_GLZ26 | ROOM_738_5FD725EB..FACE5_GLZ27 | ROOM_738_5FD725EB..FACE5_GLZ28 | ROOM_738_5FD725EB..FACE5_GLZ3 | ROOM_738_5FD725EB..FACE5_GLZ4 | ROOM_738_5FD725EB..FACE5_GLZ5 | ROOM_738_5FD725EB..FACE5_GLZ6 | ROOM_738_5FD725EB..FACE5_GLZ7 | ROOM_738_5FD725EB..FACE5_GLZ8 | ROOM_738_5FD725EB..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_739_C81442AF..FACE0</td>
    <td align="right">ROOM_739_C81442AF..FACE0_GLZ0 | ROOM_739_C81442AF..FACE0_GLZ1 | ROOM_739_C81442AF..FACE0_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_739_C81442AF..FACE1</td>
    <td align="right">ROOM_739_C81442AF..FACE1_GLZ0 | ROOM_739_C81442AF..FACE1_GLZ1 | ROOM_739_C81442AF..FACE1_GLZ2 | ROOM_739_C81442AF..FACE1_GLZ3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_739_C81442AF..FACE2</td>
    <td align="right">ROOM_739_C81442AF..FACE2_GLZ0 | ROOM_739_C81442AF..FACE2_GLZ1 | ROOM_739_C81442AF..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_739_C81442AF..FACE5</td>
    <td align="right">ROOM_739_C81442AF..FACE5_GLZ0 | ROOM_739_C81442AF..FACE5_GLZ1 | ROOM_739_C81442AF..FACE5_GLZ2 | ROOM_739_C81442AF..FACE5_GLZ3 | ROOM_739_C81442AF..FACE5_GLZ4 | ROOM_739_C81442AF..FACE5_GLZ5 | ROOM_739_C81442AF..FACE5_GLZ6 | ROOM_739_C81442AF..FACE5_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_740_30436B23..FACE1</td>
    <td align="right">ROOM_740_30436B23..FACE1_GLZ0 | ROOM_740_30436B23..FACE1_GLZ1 | ROOM_740_30436B23..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_740_30436B23..FACE2</td>
    <td align="right">ROOM_740_30436B23..FACE2_GLZ0 | ROOM_740_30436B23..FACE2_GLZ1 | ROOM_740_30436B23..FACE2_GLZ2 | ROOM_740_30436B23..FACE2_GLZ3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_740_30436B23..FACE3</td>
    <td align="right">ROOM_740_30436B23..FACE3_GLZ0 | ROOM_740_30436B23..FACE3_GLZ1 | ROOM_740_30436B23..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_740_30436B23..FACE5</td>
    <td align="right">ROOM_740_30436B23..FACE5_GLZ0 | ROOM_740_30436B23..FACE5_GLZ1 | ROOM_740_30436B23..FACE5_GLZ2 | ROOM_740_30436B23..FACE5_GLZ3 | ROOM_740_30436B23..FACE5_GLZ4 | ROOM_740_30436B23..FACE5_GLZ5 | ROOM_740_30436B23..FACE5_GLZ6 | ROOM_740_30436B23..FACE5_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_742_6AF3C30E..FACE1</td>
    <td align="right">ROOM_742_6AF3C30E..FACE1_GLZ0 | ROOM_742_6AF3C30E..FACE1_GLZ1 | ROOM_742_6AF3C30E..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_742_6AF3C30E..FACE2</td>
    <td align="right">ROOM_742_6AF3C30E..FACE2_GLZ0 | ROOM_742_6AF3C30E..FACE2_GLZ1 | ROOM_742_6AF3C30E..FACE2_GLZ2 | ROOM_742_6AF3C30E..FACE2_GLZ3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_742_6AF3C30E..FACE3</td>
    <td align="right">ROOM_742_6AF3C30E..FACE3_GLZ0 | ROOM_742_6AF3C30E..FACE3_GLZ1 | ROOM_742_6AF3C30E..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_742_6AF3C30E..FACE5</td>
    <td align="right">ROOM_742_6AF3C30E..FACE5_GLZ0 | ROOM_742_6AF3C30E..FACE5_GLZ1 | ROOM_742_6AF3C30E..FACE5_GLZ2 | ROOM_742_6AF3C30E..FACE5_GLZ3 | ROOM_742_6AF3C30E..FACE5_GLZ4 | ROOM_742_6AF3C30E..FACE5_GLZ5 | ROOM_742_6AF3C30E..FACE5_GLZ6 | ROOM_742_6AF3C30E..FACE5_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_744_7227BAEA..FACE1</td>
    <td align="right">ROOM_744_7227BAEA..FACE1_GLZ0 | ROOM_744_7227BAEA..FACE1_GLZ1 | ROOM_744_7227BAEA..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_744_7227BAEA..FACE2</td>
    <td align="right">ROOM_744_7227BAEA..FACE2_GLZ0 | ROOM_744_7227BAEA..FACE2_GLZ1 | ROOM_744_7227BAEA..FACE2_GLZ2 | ROOM_744_7227BAEA..FACE2_GLZ3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_744_7227BAEA..FACE3</td>
    <td align="right">ROOM_744_7227BAEA..FACE3_GLZ0 | ROOM_744_7227BAEA..FACE3_GLZ1 | ROOM_744_7227BAEA..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_744_7227BAEA..FACE5</td>
    <td align="right">ROOM_744_7227BAEA..FACE5_GLZ0 | ROOM_744_7227BAEA..FACE5_GLZ1 | ROOM_744_7227BAEA..FACE5_GLZ2 | ROOM_744_7227BAEA..FACE5_GLZ3 | ROOM_744_7227BAEA..FACE5_GLZ4 | ROOM_744_7227BAEA..FACE5_GLZ5 | ROOM_744_7227BAEA..FACE5_GLZ6 | ROOM_744_7227BAEA..FACE5_GLZ7 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_745_3FFF7265..FACE0</td>
    <td align="right">ROOM_745_3FFF7265..FACE0_GLZ0 | ROOM_745_3FFF7265..FACE0_GLZ1 | ROOM_745_3FFF7265..FACE0_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_745_3FFF7265..FACE1</td>
    <td align="right">ROOM_745_3FFF7265..FACE1_GLZ0 | ROOM_745_3FFF7265..FACE1_GLZ1 | ROOM_745_3FFF7265..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_745_3FFF7265..FACE2</td>
    <td align="right">ROOM_745_3FFF7265..FACE2_GLZ0 | ROOM_745_3FFF7265..FACE2_GLZ1 | ROOM_745_3FFF7265..FACE2_GLZ10 | ROOM_745_3FFF7265..FACE2_GLZ11 | ROOM_745_3FFF7265..FACE2_GLZ12 | ROOM_745_3FFF7265..FACE2_GLZ13 | ROOM_745_3FFF7265..FACE2_GLZ14 | ROOM_745_3FFF7265..FACE2_GLZ15 | ROOM_745_3FFF7265..FACE2_GLZ16 | ROOM_745_3FFF7265..FACE2_GLZ17 | ROOM_745_3FFF7265..FACE2_GLZ18 | ROOM_745_3FFF7265..FACE2_GLZ19 | ROOM_745_3FFF7265..FACE2_GLZ2 | ROOM_745_3FFF7265..FACE2_GLZ20 | ROOM_745_3FFF7265..FACE2_GLZ21 | ROOM_745_3FFF7265..FACE2_GLZ22 | ROOM_745_3FFF7265..FACE2_GLZ23 | ROOM_745_3FFF7265..FACE2_GLZ24 | ROOM_745_3FFF7265..FACE2_GLZ3 | ROOM_745_3FFF7265..FACE2_GLZ4 | ROOM_745_3FFF7265..FACE2_GLZ5 | ROOM_745_3FFF7265..FACE2_GLZ6 | ROOM_745_3FFF7265..FACE2_GLZ7 | ROOM_745_3FFF7265..FACE2_GLZ8 | ROOM_745_3FFF7265..FACE2_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_745_3FFF7265..FACE5</td>
    <td align="right">ROOM_745_3FFF7265..FACE5_GLZ0 | ROOM_745_3FFF7265..FACE5_GLZ1 | ROOM_745_3FFF7265..FACE5_GLZ10 | ROOM_745_3FFF7265..FACE5_GLZ11 | ROOM_745_3FFF7265..FACE5_GLZ12 | ROOM_745_3FFF7265..FACE5_GLZ13 | ROOM_745_3FFF7265..FACE5_GLZ14 | ROOM_745_3FFF7265..FACE5_GLZ15 | ROOM_745_3FFF7265..FACE5_GLZ16 | ROOM_745_3FFF7265..FACE5_GLZ17 | ROOM_745_3FFF7265..FACE5_GLZ18 | ROOM_745_3FFF7265..FACE5_GLZ19 | ROOM_745_3FFF7265..FACE5_GLZ2 | ROOM_745_3FFF7265..FACE5_GLZ20 | ROOM_745_3FFF7265..FACE5_GLZ21 | ROOM_745_3FFF7265..FACE5_GLZ22 | ROOM_745_3FFF7265..FACE5_GLZ23 | ROOM_745_3FFF7265..FACE5_GLZ24 | ROOM_745_3FFF7265..FACE5_GLZ25 | ROOM_745_3FFF7265..FACE5_GLZ26 | ROOM_745_3FFF7265..FACE5_GLZ27 | ROOM_745_3FFF7265..FACE5_GLZ28 | ROOM_745_3FFF7265..FACE5_GLZ3 | ROOM_745_3FFF7265..FACE5_GLZ4 | ROOM_745_3FFF7265..FACE5_GLZ5 | ROOM_745_3FFF7265..FACE5_GLZ6 | ROOM_745_3FFF7265..FACE5_GLZ7 | ROOM_745_3FFF7265..FACE5_GLZ8 | ROOM_745_3FFF7265..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_746_058E29E5..FACE1</td>
    <td align="right">ROOM_746_058E29E5..FACE1_GLZ0 | ROOM_746_058E29E5..FACE1_GLZ1 | ROOM_746_058E29E5..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_746_058E29E5..FACE2</td>
    <td align="right">ROOM_746_058E29E5..FACE2_GLZ0 | ROOM_746_058E29E5..FACE2_GLZ1 | ROOM_746_058E29E5..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_746_058E29E5..FACE3</td>
    <td align="right">ROOM_746_058E29E5..FACE3_GLZ0 | ROOM_746_058E29E5..FACE3_GLZ1 | ROOM_746_058E29E5..FACE3_GLZ10 | ROOM_746_058E29E5..FACE3_GLZ11 | ROOM_746_058E29E5..FACE3_GLZ12 | ROOM_746_058E29E5..FACE3_GLZ13 | ROOM_746_058E29E5..FACE3_GLZ14 | ROOM_746_058E29E5..FACE3_GLZ15 | ROOM_746_058E29E5..FACE3_GLZ16 | ROOM_746_058E29E5..FACE3_GLZ17 | ROOM_746_058E29E5..FACE3_GLZ18 | ROOM_746_058E29E5..FACE3_GLZ19 | ROOM_746_058E29E5..FACE3_GLZ2 | ROOM_746_058E29E5..FACE3_GLZ20 | ROOM_746_058E29E5..FACE3_GLZ21 | ROOM_746_058E29E5..FACE3_GLZ22 | ROOM_746_058E29E5..FACE3_GLZ23 | ROOM_746_058E29E5..FACE3_GLZ24 | ROOM_746_058E29E5..FACE3_GLZ3 | ROOM_746_058E29E5..FACE3_GLZ4 | ROOM_746_058E29E5..FACE3_GLZ5 | ROOM_746_058E29E5..FACE3_GLZ6 | ROOM_746_058E29E5..FACE3_GLZ7 | ROOM_746_058E29E5..FACE3_GLZ8 | ROOM_746_058E29E5..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_746_058E29E5..FACE5</td>
    <td align="right">ROOM_746_058E29E5..FACE5_GLZ0 | ROOM_746_058E29E5..FACE5_GLZ1 | ROOM_746_058E29E5..FACE5_GLZ10 | ROOM_746_058E29E5..FACE5_GLZ11 | ROOM_746_058E29E5..FACE5_GLZ12 | ROOM_746_058E29E5..FACE5_GLZ13 | ROOM_746_058E29E5..FACE5_GLZ14 | ROOM_746_058E29E5..FACE5_GLZ15 | ROOM_746_058E29E5..FACE5_GLZ16 | ROOM_746_058E29E5..FACE5_GLZ17 | ROOM_746_058E29E5..FACE5_GLZ18 | ROOM_746_058E29E5..FACE5_GLZ19 | ROOM_746_058E29E5..FACE5_GLZ2 | ROOM_746_058E29E5..FACE5_GLZ20 | ROOM_746_058E29E5..FACE5_GLZ21 | ROOM_746_058E29E5..FACE5_GLZ22 | ROOM_746_058E29E5..FACE5_GLZ23 | ROOM_746_058E29E5..FACE5_GLZ24 | ROOM_746_058E29E5..FACE5_GLZ25 | ROOM_746_058E29E5..FACE5_GLZ26 | ROOM_746_058E29E5..FACE5_GLZ27 | ROOM_746_058E29E5..FACE5_GLZ28 | ROOM_746_058E29E5..FACE5_GLZ3 | ROOM_746_058E29E5..FACE5_GLZ4 | ROOM_746_058E29E5..FACE5_GLZ5 | ROOM_746_058E29E5..FACE5_GLZ6 | ROOM_746_058E29E5..FACE5_GLZ7 | ROOM_746_058E29E5..FACE5_GLZ8 | ROOM_746_058E29E5..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_748_6F2FD99E..FACE1</td>
    <td align="right">ROOM_748_6F2FD99E..FACE1_GLZ0 | ROOM_748_6F2FD99E..FACE1_GLZ1 | ROOM_748_6F2FD99E..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_748_6F2FD99E..FACE2</td>
    <td align="right">ROOM_748_6F2FD99E..FACE2_GLZ0 | ROOM_748_6F2FD99E..FACE2_GLZ1 | ROOM_748_6F2FD99E..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_748_6F2FD99E..FACE3</td>
    <td align="right">ROOM_748_6F2FD99E..FACE3_GLZ0 | ROOM_748_6F2FD99E..FACE3_GLZ1 | ROOM_748_6F2FD99E..FACE3_GLZ10 | ROOM_748_6F2FD99E..FACE3_GLZ11 | ROOM_748_6F2FD99E..FACE3_GLZ12 | ROOM_748_6F2FD99E..FACE3_GLZ13 | ROOM_748_6F2FD99E..FACE3_GLZ14 | ROOM_748_6F2FD99E..FACE3_GLZ15 | ROOM_748_6F2FD99E..FACE3_GLZ16 | ROOM_748_6F2FD99E..FACE3_GLZ17 | ROOM_748_6F2FD99E..FACE3_GLZ18 | ROOM_748_6F2FD99E..FACE3_GLZ19 | ROOM_748_6F2FD99E..FACE3_GLZ2 | ROOM_748_6F2FD99E..FACE3_GLZ20 | ROOM_748_6F2FD99E..FACE3_GLZ21 | ROOM_748_6F2FD99E..FACE3_GLZ22 | ROOM_748_6F2FD99E..FACE3_GLZ23 | ROOM_748_6F2FD99E..FACE3_GLZ24 | ROOM_748_6F2FD99E..FACE3_GLZ3 | ROOM_748_6F2FD99E..FACE3_GLZ4 | ROOM_748_6F2FD99E..FACE3_GLZ5 | ROOM_748_6F2FD99E..FACE3_GLZ6 | ROOM_748_6F2FD99E..FACE3_GLZ7 | ROOM_748_6F2FD99E..FACE3_GLZ8 | ROOM_748_6F2FD99E..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_748_6F2FD99E..FACE5</td>
    <td align="right">ROOM_748_6F2FD99E..FACE5_GLZ0 | ROOM_748_6F2FD99E..FACE5_GLZ1 | ROOM_748_6F2FD99E..FACE5_GLZ10 | ROOM_748_6F2FD99E..FACE5_GLZ11 | ROOM_748_6F2FD99E..FACE5_GLZ12 | ROOM_748_6F2FD99E..FACE5_GLZ13 | ROOM_748_6F2FD99E..FACE5_GLZ14 | ROOM_748_6F2FD99E..FACE5_GLZ15 | ROOM_748_6F2FD99E..FACE5_GLZ16 | ROOM_748_6F2FD99E..FACE5_GLZ17 | ROOM_748_6F2FD99E..FACE5_GLZ18 | ROOM_748_6F2FD99E..FACE5_GLZ19 | ROOM_748_6F2FD99E..FACE5_GLZ2 | ROOM_748_6F2FD99E..FACE5_GLZ20 | ROOM_748_6F2FD99E..FACE5_GLZ21 | ROOM_748_6F2FD99E..FACE5_GLZ22 | ROOM_748_6F2FD99E..FACE5_GLZ23 | ROOM_748_6F2FD99E..FACE5_GLZ24 | ROOM_748_6F2FD99E..FACE5_GLZ25 | ROOM_748_6F2FD99E..FACE5_GLZ26 | ROOM_748_6F2FD99E..FACE5_GLZ27 | ROOM_748_6F2FD99E..FACE5_GLZ28 | ROOM_748_6F2FD99E..FACE5_GLZ3 | ROOM_748_6F2FD99E..FACE5_GLZ4 | ROOM_748_6F2FD99E..FACE5_GLZ5 | ROOM_748_6F2FD99E..FACE5_GLZ6 | ROOM_748_6F2FD99E..FACE5_GLZ7 | ROOM_748_6F2FD99E..FACE5_GLZ8 | ROOM_748_6F2FD99E..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_750_15485040..FACE1</td>
    <td align="right">ROOM_750_15485040..FACE1_GLZ0 | ROOM_750_15485040..FACE1_GLZ1 | ROOM_750_15485040..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_750_15485040..FACE2</td>
    <td align="right">ROOM_750_15485040..FACE2_GLZ0 | ROOM_750_15485040..FACE2_GLZ1 | ROOM_750_15485040..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_750_15485040..FACE3</td>
    <td align="right">ROOM_750_15485040..FACE3_GLZ0 | ROOM_750_15485040..FACE3_GLZ1 | ROOM_750_15485040..FACE3_GLZ10 | ROOM_750_15485040..FACE3_GLZ11 | ROOM_750_15485040..FACE3_GLZ12 | ROOM_750_15485040..FACE3_GLZ13 | ROOM_750_15485040..FACE3_GLZ14 | ROOM_750_15485040..FACE3_GLZ15 | ROOM_750_15485040..FACE3_GLZ16 | ROOM_750_15485040..FACE3_GLZ17 | ROOM_750_15485040..FACE3_GLZ18 | ROOM_750_15485040..FACE3_GLZ19 | ROOM_750_15485040..FACE3_GLZ2 | ROOM_750_15485040..FACE3_GLZ20 | ROOM_750_15485040..FACE3_GLZ21 | ROOM_750_15485040..FACE3_GLZ22 | ROOM_750_15485040..FACE3_GLZ23 | ROOM_750_15485040..FACE3_GLZ24 | ROOM_750_15485040..FACE3_GLZ3 | ROOM_750_15485040..FACE3_GLZ4 | ROOM_750_15485040..FACE3_GLZ5 | ROOM_750_15485040..FACE3_GLZ6 | ROOM_750_15485040..FACE3_GLZ7 | ROOM_750_15485040..FACE3_GLZ8 | ROOM_750_15485040..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_750_15485040..FACE5</td>
    <td align="right">ROOM_750_15485040..FACE5_GLZ0 | ROOM_750_15485040..FACE5_GLZ1 | ROOM_750_15485040..FACE5_GLZ10 | ROOM_750_15485040..FACE5_GLZ11 | ROOM_750_15485040..FACE5_GLZ12 | ROOM_750_15485040..FACE5_GLZ13 | ROOM_750_15485040..FACE5_GLZ14 | ROOM_750_15485040..FACE5_GLZ15 | ROOM_750_15485040..FACE5_GLZ16 | ROOM_750_15485040..FACE5_GLZ17 | ROOM_750_15485040..FACE5_GLZ18 | ROOM_750_15485040..FACE5_GLZ19 | ROOM_750_15485040..FACE5_GLZ2 | ROOM_750_15485040..FACE5_GLZ20 | ROOM_750_15485040..FACE5_GLZ21 | ROOM_750_15485040..FACE5_GLZ22 | ROOM_750_15485040..FACE5_GLZ23 | ROOM_750_15485040..FACE5_GLZ24 | ROOM_750_15485040..FACE5_GLZ25 | ROOM_750_15485040..FACE5_GLZ26 | ROOM_750_15485040..FACE5_GLZ27 | ROOM_750_15485040..FACE5_GLZ28 | ROOM_750_15485040..FACE5_GLZ3 | ROOM_750_15485040..FACE5_GLZ4 | ROOM_750_15485040..FACE5_GLZ5 | ROOM_750_15485040..FACE5_GLZ6 | ROOM_750_15485040..FACE5_GLZ7 | ROOM_750_15485040..FACE5_GLZ8 | ROOM_750_15485040..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_751_68F2C4A3..FACE0</td>
    <td align="right">ROOM_751_68F2C4A3..FACE0_GLZ0 | ROOM_751_68F2C4A3..FACE0_GLZ1 | ROOM_751_68F2C4A3..FACE0_GLZ10 | ROOM_751_68F2C4A3..FACE0_GLZ11 | ROOM_751_68F2C4A3..FACE0_GLZ12 | ROOM_751_68F2C4A3..FACE0_GLZ13 | ROOM_751_68F2C4A3..FACE0_GLZ14 | ROOM_751_68F2C4A3..FACE0_GLZ15 | ROOM_751_68F2C4A3..FACE0_GLZ16 | ROOM_751_68F2C4A3..FACE0_GLZ17 | ROOM_751_68F2C4A3..FACE0_GLZ18 | ROOM_751_68F2C4A3..FACE0_GLZ19 | ROOM_751_68F2C4A3..FACE0_GLZ2 | ROOM_751_68F2C4A3..FACE0_GLZ20 | ROOM_751_68F2C4A3..FACE0_GLZ21 | ROOM_751_68F2C4A3..FACE0_GLZ22 | ROOM_751_68F2C4A3..FACE0_GLZ23 | ROOM_751_68F2C4A3..FACE0_GLZ24 | ROOM_751_68F2C4A3..FACE0_GLZ3 | ROOM_751_68F2C4A3..FACE0_GLZ4 | ROOM_751_68F2C4A3..FACE0_GLZ5 | ROOM_751_68F2C4A3..FACE0_GLZ6 | ROOM_751_68F2C4A3..FACE0_GLZ7 | ROOM_751_68F2C4A3..FACE0_GLZ8 | ROOM_751_68F2C4A3..FACE0_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_751_68F2C4A3..FACE1</td>
    <td align="right">ROOM_751_68F2C4A3..FACE1_GLZ0 | ROOM_751_68F2C4A3..FACE1_GLZ1 | ROOM_751_68F2C4A3..FACE1_GLZ2 | ROOM_751_68F2C4A3..FACE1_GLZ3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_751_68F2C4A3..FACE2</td>
    <td align="right">ROOM_751_68F2C4A3..FACE2_GLZ0 | ROOM_751_68F2C4A3..FACE2_GLZ1 | ROOM_751_68F2C4A3..FACE2_GLZ10 | ROOM_751_68F2C4A3..FACE2_GLZ11 | ROOM_751_68F2C4A3..FACE2_GLZ12 | ROOM_751_68F2C4A3..FACE2_GLZ13 | ROOM_751_68F2C4A3..FACE2_GLZ14 | ROOM_751_68F2C4A3..FACE2_GLZ15 | ROOM_751_68F2C4A3..FACE2_GLZ16 | ROOM_751_68F2C4A3..FACE2_GLZ17 | ROOM_751_68F2C4A3..FACE2_GLZ18 | ROOM_751_68F2C4A3..FACE2_GLZ19 | ROOM_751_68F2C4A3..FACE2_GLZ2 | ROOM_751_68F2C4A3..FACE2_GLZ20 | ROOM_751_68F2C4A3..FACE2_GLZ21 | ROOM_751_68F2C4A3..FACE2_GLZ22 | ROOM_751_68F2C4A3..FACE2_GLZ23 | ROOM_751_68F2C4A3..FACE2_GLZ24 | ROOM_751_68F2C4A3..FACE2_GLZ3 | ROOM_751_68F2C4A3..FACE2_GLZ4 | ROOM_751_68F2C4A3..FACE2_GLZ5 | ROOM_751_68F2C4A3..FACE2_GLZ6 | ROOM_751_68F2C4A3..FACE2_GLZ7 | ROOM_751_68F2C4A3..FACE2_GLZ8 | ROOM_751_68F2C4A3..FACE2_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_751_68F2C4A3..FACE3</td>
    <td align="right">ROOM_751_68F2C4A3..FACE3_GLZ0 | ROOM_751_68F2C4A3..FACE3_GLZ1 | ROOM_751_68F2C4A3..FACE3_GLZ2 | ROOM_751_68F2C4A3..FACE3_GLZ3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_752_69AFE46C..FACE1</td>
    <td align="right">ROOM_752_69AFE46C..FACE1_GLZ0 | ROOM_752_69AFE46C..FACE1_GLZ1 | ROOM_752_69AFE46C..FACE1_GLZ10 | ROOM_752_69AFE46C..FACE1_GLZ11 | ROOM_752_69AFE46C..FACE1_GLZ12 | ROOM_752_69AFE46C..FACE1_GLZ13 | ROOM_752_69AFE46C..FACE1_GLZ14 | ROOM_752_69AFE46C..FACE1_GLZ15 | ROOM_752_69AFE46C..FACE1_GLZ16 | ROOM_752_69AFE46C..FACE1_GLZ17 | ROOM_752_69AFE46C..FACE1_GLZ18 | ROOM_752_69AFE46C..FACE1_GLZ19 | ROOM_752_69AFE46C..FACE1_GLZ2 | ROOM_752_69AFE46C..FACE1_GLZ20 | ROOM_752_69AFE46C..FACE1_GLZ21 | ROOM_752_69AFE46C..FACE1_GLZ22 | ROOM_752_69AFE46C..FACE1_GLZ23 | ROOM_752_69AFE46C..FACE1_GLZ24 | ROOM_752_69AFE46C..FACE1_GLZ3 | ROOM_752_69AFE46C..FACE1_GLZ4 | ROOM_752_69AFE46C..FACE1_GLZ5 | ROOM_752_69AFE46C..FACE1_GLZ6 | ROOM_752_69AFE46C..FACE1_GLZ7 | ROOM_752_69AFE46C..FACE1_GLZ8 | ROOM_752_69AFE46C..FACE1_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_752_69AFE46C..FACE2</td>
    <td align="right">ROOM_752_69AFE46C..FACE2_GLZ0 | ROOM_752_69AFE46C..FACE2_GLZ1 | ROOM_752_69AFE46C..FACE2_GLZ2 | ROOM_752_69AFE46C..FACE2_GLZ3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_752_69AFE46C..FACE3</td>
    <td align="right">ROOM_752_69AFE46C..FACE3_GLZ0 | ROOM_752_69AFE46C..FACE3_GLZ1 | ROOM_752_69AFE46C..FACE3_GLZ10 | ROOM_752_69AFE46C..FACE3_GLZ11 | ROOM_752_69AFE46C..FACE3_GLZ12 | ROOM_752_69AFE46C..FACE3_GLZ13 | ROOM_752_69AFE46C..FACE3_GLZ14 | ROOM_752_69AFE46C..FACE3_GLZ15 | ROOM_752_69AFE46C..FACE3_GLZ16 | ROOM_752_69AFE46C..FACE3_GLZ17 | ROOM_752_69AFE46C..FACE3_GLZ18 | ROOM_752_69AFE46C..FACE3_GLZ19 | ROOM_752_69AFE46C..FACE3_GLZ2 | ROOM_752_69AFE46C..FACE3_GLZ20 | ROOM_752_69AFE46C..FACE3_GLZ21 | ROOM_752_69AFE46C..FACE3_GLZ22 | ROOM_752_69AFE46C..FACE3_GLZ23 | ROOM_752_69AFE46C..FACE3_GLZ24 | ROOM_752_69AFE46C..FACE3_GLZ3 | ROOM_752_69AFE46C..FACE3_GLZ4 | ROOM_752_69AFE46C..FACE3_GLZ5 | ROOM_752_69AFE46C..FACE3_GLZ6 | ROOM_752_69AFE46C..FACE3_GLZ7 | ROOM_752_69AFE46C..FACE3_GLZ8 | ROOM_752_69AFE46C..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_752_69AFE46C..FACE4</td>
    <td align="right">ROOM_752_69AFE46C..FACE4_GLZ0 | ROOM_752_69AFE46C..FACE4_GLZ1 | ROOM_752_69AFE46C..FACE4_GLZ2 | ROOM_752_69AFE46C..FACE4_GLZ3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_754_3D30A26C..FACE1</td>
    <td align="right">ROOM_754_3D30A26C..FACE1_GLZ0 | ROOM_754_3D30A26C..FACE1_GLZ1 | ROOM_754_3D30A26C..FACE1_GLZ10 | ROOM_754_3D30A26C..FACE1_GLZ11 | ROOM_754_3D30A26C..FACE1_GLZ12 | ROOM_754_3D30A26C..FACE1_GLZ13 | ROOM_754_3D30A26C..FACE1_GLZ14 | ROOM_754_3D30A26C..FACE1_GLZ15 | ROOM_754_3D30A26C..FACE1_GLZ16 | ROOM_754_3D30A26C..FACE1_GLZ17 | ROOM_754_3D30A26C..FACE1_GLZ18 | ROOM_754_3D30A26C..FACE1_GLZ19 | ROOM_754_3D30A26C..FACE1_GLZ2 | ROOM_754_3D30A26C..FACE1_GLZ20 | ROOM_754_3D30A26C..FACE1_GLZ21 | ROOM_754_3D30A26C..FACE1_GLZ22 | ROOM_754_3D30A26C..FACE1_GLZ23 | ROOM_754_3D30A26C..FACE1_GLZ24 | ROOM_754_3D30A26C..FACE1_GLZ3 | ROOM_754_3D30A26C..FACE1_GLZ4 | ROOM_754_3D30A26C..FACE1_GLZ5 | ROOM_754_3D30A26C..FACE1_GLZ6 | ROOM_754_3D30A26C..FACE1_GLZ7 | ROOM_754_3D30A26C..FACE1_GLZ8 | ROOM_754_3D30A26C..FACE1_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_754_3D30A26C..FACE2</td>
    <td align="right">ROOM_754_3D30A26C..FACE2_GLZ0 | ROOM_754_3D30A26C..FACE2_GLZ1 | ROOM_754_3D30A26C..FACE2_GLZ2 | ROOM_754_3D30A26C..FACE2_GLZ3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_754_3D30A26C..FACE3</td>
    <td align="right">ROOM_754_3D30A26C..FACE3_GLZ0 | ROOM_754_3D30A26C..FACE3_GLZ1 | ROOM_754_3D30A26C..FACE3_GLZ10 | ROOM_754_3D30A26C..FACE3_GLZ11 | ROOM_754_3D30A26C..FACE3_GLZ12 | ROOM_754_3D30A26C..FACE3_GLZ13 | ROOM_754_3D30A26C..FACE3_GLZ14 | ROOM_754_3D30A26C..FACE3_GLZ15 | ROOM_754_3D30A26C..FACE3_GLZ16 | ROOM_754_3D30A26C..FACE3_GLZ17 | ROOM_754_3D30A26C..FACE3_GLZ18 | ROOM_754_3D30A26C..FACE3_GLZ19 | ROOM_754_3D30A26C..FACE3_GLZ2 | ROOM_754_3D30A26C..FACE3_GLZ20 | ROOM_754_3D30A26C..FACE3_GLZ21 | ROOM_754_3D30A26C..FACE3_GLZ22 | ROOM_754_3D30A26C..FACE3_GLZ23 | ROOM_754_3D30A26C..FACE3_GLZ24 | ROOM_754_3D30A26C..FACE3_GLZ3 | ROOM_754_3D30A26C..FACE3_GLZ4 | ROOM_754_3D30A26C..FACE3_GLZ5 | ROOM_754_3D30A26C..FACE3_GLZ6 | ROOM_754_3D30A26C..FACE3_GLZ7 | ROOM_754_3D30A26C..FACE3_GLZ8 | ROOM_754_3D30A26C..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_754_3D30A26C..FACE4</td>
    <td align="right">ROOM_754_3D30A26C..FACE4_GLZ0 | ROOM_754_3D30A26C..FACE4_GLZ1 | ROOM_754_3D30A26C..FACE4_GLZ2 | ROOM_754_3D30A26C..FACE4_GLZ3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_756_D51858C6..FACE1</td>
    <td align="right">ROOM_756_D51858C6..FACE1_GLZ0 | ROOM_756_D51858C6..FACE1_GLZ1 | ROOM_756_D51858C6..FACE1_GLZ10 | ROOM_756_D51858C6..FACE1_GLZ11 | ROOM_756_D51858C6..FACE1_GLZ12 | ROOM_756_D51858C6..FACE1_GLZ13 | ROOM_756_D51858C6..FACE1_GLZ14 | ROOM_756_D51858C6..FACE1_GLZ15 | ROOM_756_D51858C6..FACE1_GLZ16 | ROOM_756_D51858C6..FACE1_GLZ17 | ROOM_756_D51858C6..FACE1_GLZ18 | ROOM_756_D51858C6..FACE1_GLZ19 | ROOM_756_D51858C6..FACE1_GLZ2 | ROOM_756_D51858C6..FACE1_GLZ20 | ROOM_756_D51858C6..FACE1_GLZ21 | ROOM_756_D51858C6..FACE1_GLZ22 | ROOM_756_D51858C6..FACE1_GLZ23 | ROOM_756_D51858C6..FACE1_GLZ24 | ROOM_756_D51858C6..FACE1_GLZ3 | ROOM_756_D51858C6..FACE1_GLZ4 | ROOM_756_D51858C6..FACE1_GLZ5 | ROOM_756_D51858C6..FACE1_GLZ6 | ROOM_756_D51858C6..FACE1_GLZ7 | ROOM_756_D51858C6..FACE1_GLZ8 | ROOM_756_D51858C6..FACE1_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_756_D51858C6..FACE2</td>
    <td align="right">ROOM_756_D51858C6..FACE2_GLZ0 | ROOM_756_D51858C6..FACE2_GLZ1 | ROOM_756_D51858C6..FACE2_GLZ2 | ROOM_756_D51858C6..FACE2_GLZ3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_756_D51858C6..FACE3</td>
    <td align="right">ROOM_756_D51858C6..FACE3_GLZ0 | ROOM_756_D51858C6..FACE3_GLZ1 | ROOM_756_D51858C6..FACE3_GLZ10 | ROOM_756_D51858C6..FACE3_GLZ11 | ROOM_756_D51858C6..FACE3_GLZ12 | ROOM_756_D51858C6..FACE3_GLZ13 | ROOM_756_D51858C6..FACE3_GLZ14 | ROOM_756_D51858C6..FACE3_GLZ15 | ROOM_756_D51858C6..FACE3_GLZ16 | ROOM_756_D51858C6..FACE3_GLZ17 | ROOM_756_D51858C6..FACE3_GLZ18 | ROOM_756_D51858C6..FACE3_GLZ19 | ROOM_756_D51858C6..FACE3_GLZ2 | ROOM_756_D51858C6..FACE3_GLZ20 | ROOM_756_D51858C6..FACE3_GLZ21 | ROOM_756_D51858C6..FACE3_GLZ22 | ROOM_756_D51858C6..FACE3_GLZ23 | ROOM_756_D51858C6..FACE3_GLZ24 | ROOM_756_D51858C6..FACE3_GLZ3 | ROOM_756_D51858C6..FACE3_GLZ4 | ROOM_756_D51858C6..FACE3_GLZ5 | ROOM_756_D51858C6..FACE3_GLZ6 | ROOM_756_D51858C6..FACE3_GLZ7 | ROOM_756_D51858C6..FACE3_GLZ8 | ROOM_756_D51858C6..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_756_D51858C6..FACE4</td>
    <td align="right">ROOM_756_D51858C6..FACE4_GLZ0 | ROOM_756_D51858C6..FACE4_GLZ1 | ROOM_756_D51858C6..FACE4_GLZ2 | ROOM_756_D51858C6..FACE4_GLZ3 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:44:24</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:44:24</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">24.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.110</td>
    <td align="right">1.110</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-1.50</td>
    <td align="right">-6.19</td>
    <td align="right">-7.46</td>
    <td align="right">-6.35</td>
    <td align="right">-0.03</td>
    <td align="right">7.05</td>
    <td align="right">13.71</td>
    <td align="right">18.53</td>
    <td align="right">19.94</td>
    <td align="right">17.67</td>
    <td align="right">12.21</td>
    <td align="right">5.33</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</td>
    <td align="right">45.47</td>
    <td align="right">-73.75</td>
    <td align="right">-5.00</td>
    <td align="right">36.00</td>
    <td align="right">100893</td>
    <td align="right">1.1992</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CorrelationFromWeatherFile</td>
    <td align="right">NA</td>
    <td align="right">6.33</td>
    <td align="right">30.28</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">70_rue Sainte-Catherine Est (MTE+MTL)_157591_Y_2015_med</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExteriorWithReflectionsFromExteriorSurfaces</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">976</td>
    <td align="right">856</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_727_FB581022</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12.39</td>
    <td align="right">2.47</td>
    <td align="right">1.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">24.78</td>
    <td align="right">-4.08E-015</td>
    <td align="right">5.86</td>
    <td align="right">0.00</td>
    <td align="right">3.50</td>
    <td align="right">3.50</td>
    <td align="right">388.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">110.86</td>
    <td align="right">190.48</td>
    <td align="right">114.29</td>
    <td align="right">76.19</td>
    <td align="right">6</td>
    <td align="right">18</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_728_4052B4CA</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12.39</td>
    <td align="right">2.47</td>
    <td align="right">5.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.98E-016</td>
    <td align="right">24.78</td>
    <td align="right">0.00</td>
    <td align="right">5.86</td>
    <td align="right">3.50</td>
    <td align="right">7.00</td>
    <td align="right">3.50</td>
    <td align="right">388.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">110.86</td>
    <td align="right">190.48</td>
    <td align="right">114.29</td>
    <td align="right">76.19</td>
    <td align="right">6</td>
    <td align="right">18</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_730_4E94185B</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12.39</td>
    <td align="right">2.47</td>
    <td align="right">12.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.79E-015</td>
    <td align="right">24.78</td>
    <td align="right">-5.07E-016</td>
    <td align="right">5.86</td>
    <td align="right">10.50</td>
    <td align="right">14.00</td>
    <td align="right">3.50</td>
    <td align="right">388.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">110.86</td>
    <td align="right">190.48</td>
    <td align="right">114.29</td>
    <td align="right">76.19</td>
    <td align="right">6</td>
    <td align="right">18</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_732_7BD6E8DE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12.39</td>
    <td align="right">2.47</td>
    <td align="right">19.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">24.78</td>
    <td align="right">-1.31E-015</td>
    <td align="right">5.86</td>
    <td align="right">17.50</td>
    <td align="right">21.00</td>
    <td align="right">3.50</td>
    <td align="right">388.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">110.86</td>
    <td align="right">190.48</td>
    <td align="right">114.29</td>
    <td align="right">76.19</td>
    <td align="right">6</td>
    <td align="right">18</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_733_E17303A5</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">21.98</td>
    <td align="right">43.33</td>
    <td align="right">1.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">18.93</td>
    <td align="right">24.78</td>
    <td align="right">-7.11E-015</td>
    <td align="right">86.65</td>
    <td align="right">-4.50E-030</td>
    <td align="right">3.50</td>
    <td align="right">3.50</td>
    <td align="right">1656.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">473.24</td>
    <td align="right">623.55</td>
    <td align="right">374.13</td>
    <td align="right">249.42</td>
    <td align="right">6</td>
    <td align="right">60</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_734_88879EC8</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">21.98</td>
    <td align="right">43.33</td>
    <td align="right">5.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">18.93</td>
    <td align="right">24.78</td>
    <td align="right">-4.08E-015</td>
    <td align="right">86.65</td>
    <td align="right">3.50</td>
    <td align="right">7.00</td>
    <td align="right">3.50</td>
    <td align="right">1656.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">473.24</td>
    <td align="right">623.55</td>
    <td align="right">374.13</td>
    <td align="right">249.42</td>
    <td align="right">6</td>
    <td align="right">60</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_736_F1A889B6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">21.98</td>
    <td align="right">43.33</td>
    <td align="right">12.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">18.93</td>
    <td align="right">24.78</td>
    <td align="right">-4.08E-015</td>
    <td align="right">86.65</td>
    <td align="right">10.50</td>
    <td align="right">14.00</td>
    <td align="right">3.50</td>
    <td align="right">1656.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">473.24</td>
    <td align="right">623.55</td>
    <td align="right">374.13</td>
    <td align="right">249.42</td>
    <td align="right">6</td>
    <td align="right">60</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_738_5FD725EB</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">21.98</td>
    <td align="right">43.33</td>
    <td align="right">19.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">18.93</td>
    <td align="right">24.78</td>
    <td align="right">-4.08E-015</td>
    <td align="right">86.65</td>
    <td align="right">17.50</td>
    <td align="right">21.00</td>
    <td align="right">3.50</td>
    <td align="right">1656.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">473.24</td>
    <td align="right">623.55</td>
    <td align="right">374.13</td>
    <td align="right">249.42</td>
    <td align="right">6</td>
    <td align="right">60</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_739_C81442AF</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12.39</td>
    <td align="right">84.18</td>
    <td align="right">1.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.10E-005</td>
    <td align="right">24.78</td>
    <td align="right">80.80</td>
    <td align="right">86.65</td>
    <td align="right">0.00</td>
    <td align="right">3.50</td>
    <td align="right">3.50</td>
    <td align="right">388.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">110.86</td>
    <td align="right">190.48</td>
    <td align="right">114.29</td>
    <td align="right">76.19</td>
    <td align="right">6</td>
    <td align="right">18</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_740_30436B23</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12.39</td>
    <td align="right">84.18</td>
    <td align="right">5.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.10E-005</td>
    <td align="right">24.78</td>
    <td align="right">80.80</td>
    <td align="right">86.65</td>
    <td align="right">3.50</td>
    <td align="right">7.00</td>
    <td align="right">3.50</td>
    <td align="right">388.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">110.86</td>
    <td align="right">190.48</td>
    <td align="right">114.29</td>
    <td align="right">76.19</td>
    <td align="right">6</td>
    <td align="right">18</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_742_6AF3C30E</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12.39</td>
    <td align="right">84.18</td>
    <td align="right">12.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.10E-005</td>
    <td align="right">24.78</td>
    <td align="right">80.80</td>
    <td align="right">86.65</td>
    <td align="right">10.50</td>
    <td align="right">14.00</td>
    <td align="right">3.50</td>
    <td align="right">388.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">110.86</td>
    <td align="right">190.48</td>
    <td align="right">114.29</td>
    <td align="right">76.19</td>
    <td align="right">6</td>
    <td align="right">18</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_744_7227BAEA</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12.39</td>
    <td align="right">84.18</td>
    <td align="right">19.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.10E-005</td>
    <td align="right">24.78</td>
    <td align="right">80.80</td>
    <td align="right">86.65</td>
    <td align="right">17.50</td>
    <td align="right">21.00</td>
    <td align="right">3.50</td>
    <td align="right">388.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">110.86</td>
    <td align="right">190.48</td>
    <td align="right">114.29</td>
    <td align="right">76.19</td>
    <td align="right">6</td>
    <td align="right">18</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_745_3FFF7265</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.81</td>
    <td align="right">43.33</td>
    <td align="right">1.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-8.47E-016</td>
    <td align="right">5.86</td>
    <td align="right">0.00</td>
    <td align="right">86.65</td>
    <td align="right">-7.82E-031</td>
    <td align="right">3.50</td>
    <td align="right">3.50</td>
    <td align="right">1656.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">473.24</td>
    <td align="right">623.55</td>
    <td align="right">374.13</td>
    <td align="right">249.42</td>
    <td align="right">6</td>
    <td align="right">60</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_746_058E29E5</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.81</td>
    <td align="right">43.33</td>
    <td align="right">5.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-9.08E-016</td>
    <td align="right">5.86</td>
    <td align="right">-6.75E-015</td>
    <td align="right">86.65</td>
    <td align="right">3.50</td>
    <td align="right">7.00</td>
    <td align="right">3.50</td>
    <td align="right">1656.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">473.24</td>
    <td align="right">623.55</td>
    <td align="right">374.13</td>
    <td align="right">249.42</td>
    <td align="right">6</td>
    <td align="right">60</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_748_6F2FD99E</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.81</td>
    <td align="right">43.33</td>
    <td align="right">12.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-5.39E-016</td>
    <td align="right">5.86</td>
    <td align="right">2.24E-015</td>
    <td align="right">86.65</td>
    <td align="right">10.50</td>
    <td align="right">14.00</td>
    <td align="right">3.50</td>
    <td align="right">1656.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">473.24</td>
    <td align="right">623.55</td>
    <td align="right">374.13</td>
    <td align="right">249.42</td>
    <td align="right">6</td>
    <td align="right">60</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_750_15485040</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.81</td>
    <td align="right">43.33</td>
    <td align="right">19.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.51E-020</td>
    <td align="right">5.86</td>
    <td align="right">-3.55E-017</td>
    <td align="right">86.65</td>
    <td align="right">17.50</td>
    <td align="right">21.00</td>
    <td align="right">3.50</td>
    <td align="right">1656.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">473.24</td>
    <td align="right">623.55</td>
    <td align="right">374.13</td>
    <td align="right">249.42</td>
    <td align="right">6</td>
    <td align="right">60</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_751_68F2C4A3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12.39</td>
    <td align="right">43.33</td>
    <td align="right">1.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">5.86</td>
    <td align="right">18.93</td>
    <td align="right">5.86</td>
    <td align="right">80.80</td>
    <td align="right">0.00</td>
    <td align="right">3.50</td>
    <td align="right">3.50</td>
    <td align="right">3428.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">979.45</td>
    <td align="right">616.06</td>
    <td align="right">369.64</td>
    <td align="right">246.42</td>
    <td align="right">6</td>
    <td align="right">58</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_752_69AFE46C</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12.39</td>
    <td align="right">43.33</td>
    <td align="right">5.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">5.86</td>
    <td align="right">18.93</td>
    <td align="right">5.86</td>
    <td align="right">80.80</td>
    <td align="right">3.50</td>
    <td align="right">7.00</td>
    <td align="right">3.50</td>
    <td align="right">3428.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">979.45</td>
    <td align="right">616.06</td>
    <td align="right">369.64</td>
    <td align="right">246.42</td>
    <td align="right">6</td>
    <td align="right">58</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_754_3D30A26C</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12.39</td>
    <td align="right">43.33</td>
    <td align="right">12.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">5.86</td>
    <td align="right">18.93</td>
    <td align="right">5.86</td>
    <td align="right">80.80</td>
    <td align="right">10.50</td>
    <td align="right">14.00</td>
    <td align="right">3.50</td>
    <td align="right">3428.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">979.45</td>
    <td align="right">616.06</td>
    <td align="right">369.64</td>
    <td align="right">246.42</td>
    <td align="right">6</td>
    <td align="right">58</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_756_D51858C6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12.39</td>
    <td align="right">43.33</td>
    <td align="right">19.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">5.86</td>
    <td align="right">18.93</td>
    <td align="right">5.86</td>
    <td align="right">80.80</td>
    <td align="right">17.50</td>
    <td align="right">21.00</td>
    <td align="right">3.50</td>
    <td align="right">3428.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">979.45</td>
    <td align="right">616.06</td>
    <td align="right">369.64</td>
    <td align="right">246.42</td>
    <td align="right">6</td>
    <td align="right">58</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_727_FB581022</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_728_4052B4CA</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_730_4E94185B</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_732_7BD6E8DE</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_733_E17303A5</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_734_88879EC8</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_736_F1A889B6</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_738_5FD725EB</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_739_C81442AF</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_740_30436B23</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_742_6AF3C30E</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_744_7227BAEA</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_745_3FFF7265</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_746_058E29E5</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_748_6F2FD99E</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_750_15485040</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_751_68F2C4A3</td>
    <td align="right">979.45</td>
    <td align="right">69.7</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_752_69AFE46C</td>
    <td align="right">979.45</td>
    <td align="right">69.7</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_754_3D30A26C</td>
    <td align="right">979.45</td>
    <td align="right">69.7</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_756_D51858C6</td>
    <td align="right">979.45</td>
    <td align="right">69.7</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_756_D51858C6_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_756_D51858C6</td>
    <td align="right">979.45</td>
    <td align="right">69.7</td>
    <td align="right">69.7</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">63</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_732_7BD6E8DE_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_732_7BD6E8DE</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">7.9</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_736_F1A889B6_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_736_F1A889B6</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">33.7</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">30</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_730_4E94185B_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_730_4E94185B</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">7.9</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_733_E17303A5_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_733_E17303A5</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">33.7</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">30</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_728_4052B4CA_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_728_4052B4CA</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">7.9</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_727_FB581022_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_727_FB581022</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">7.9</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_750_15485040_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_750_15485040</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">33.7</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">30</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_734_88879EC8_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_734_88879EC8</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">33.7</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">30</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_744_7227BAEA_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_744_7227BAEA</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">7.9</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_738_5FD725EB_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_738_5FD725EB</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">33.7</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">30</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_739_C81442AF_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_739_C81442AF</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">7.9</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_740_30436B23_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_740_30436B23</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">7.9</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_742_6AF3C30E_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_742_6AF3C30E</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">7.9</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_745_3FFF7265_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_745_3FFF7265</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">33.7</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">30</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_746_058E29E5_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_746_058E29E5</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">33.7</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">30</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_748_6F2FD99E_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_748_6F2FD99E</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">33.7</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">30</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_752_69AFE46C_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_752_69AFE46C</td>
    <td align="right">979.45</td>
    <td align="right">69.7</td>
    <td align="right">69.7</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">63</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_751_68F2C4A3_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_751_68F2C4A3</td>
    <td align="right">979.45</td>
    <td align="right">69.7</td>
    <td align="right">69.7</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">63</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_754_3D30A26C_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_754_3D30A26C</td>
    <td align="right">979.45</td>
    <td align="right">69.7</td>
    <td align="right">69.7</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">63</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_756_D51858C6_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_756_D51858C6</td>
    <td align="right">979.45</td>
    <td align="right">69.7</td>
    <td align="right">6545.832</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">327.292</td>
    <td align="right">5891.248</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_732_7BD6E8DE_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_732_7BD6E8DE</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">740.909</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">37.045</td>
    <td align="right">666.818</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_736_F1A889B6_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_736_F1A889B6</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">3162.739</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">158.137</td>
    <td align="right">2846.465</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_730_4E94185B_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_730_4E94185B</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">740.909</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">37.045</td>
    <td align="right">666.818</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_733_E17303A5_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_733_E17303A5</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">3162.739</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">158.137</td>
    <td align="right">2846.465</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_728_4052B4CA_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_728_4052B4CA</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">740.909</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">37.045</td>
    <td align="right">666.818</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_727_FB581022_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_727_FB581022</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">740.909</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">37.045</td>
    <td align="right">666.818</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_750_15485040_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_750_15485040</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">3162.740</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">158.137</td>
    <td align="right">2846.466</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_734_88879EC8_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_734_88879EC8</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">3162.739</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">158.137</td>
    <td align="right">2846.465</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_744_7227BAEA_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_744_7227BAEA</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">740.909</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">37.045</td>
    <td align="right">666.818</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_738_5FD725EB_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_738_5FD725EB</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">3162.739</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">158.137</td>
    <td align="right">2846.465</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_739_C81442AF_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_739_C81442AF</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">740.909</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">37.045</td>
    <td align="right">666.818</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_740_30436B23_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_740_30436B23</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">740.909</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">37.045</td>
    <td align="right">666.818</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_742_6AF3C30E_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_742_6AF3C30E</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">740.909</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">37.045</td>
    <td align="right">666.818</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_745_3FFF7265_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_745_3FFF7265</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">3162.740</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">158.137</td>
    <td align="right">2846.466</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_746_058E29E5_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_746_058E29E5</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">3162.740</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">158.137</td>
    <td align="right">2846.466</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_748_6F2FD99E_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_748_6F2FD99E</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">3162.740</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">158.137</td>
    <td align="right">2846.466</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_752_69AFE46C_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_752_69AFE46C</td>
    <td align="right">979.45</td>
    <td align="right">69.7</td>
    <td align="right">6545.832</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">327.292</td>
    <td align="right">5891.248</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_751_68F2C4A3_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_751_68F2C4A3</td>
    <td align="right">979.45</td>
    <td align="right">69.7</td>
    <td align="right">6545.832</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">327.292</td>
    <td align="right">5891.248</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_754_3D30A26C_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_754_3D30A26C</td>
    <td align="right">979.45</td>
    <td align="right">69.7</td>
    <td align="right">6545.832</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">327.292</td>
    <td align="right">5891.248</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_756_D51858C6_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_756_D51858C6</td>
    <td align="right">979.45</td>
    <td align="right">69.7</td>
    <td align="right">7388.662</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">1477.732</td>
    <td align="right">6649.795</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_732_7BD6E8DE_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_732_7BD6E8DE</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">836.307</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">167.261</td>
    <td align="right">752.677</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_736_F1A889B6_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_736_F1A889B6</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">3569.968</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">713.994</td>
    <td align="right">3212.971</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_730_4E94185B_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_730_4E94185B</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">836.307</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">167.261</td>
    <td align="right">752.677</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_733_E17303A5_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_733_E17303A5</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">3569.968</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">713.994</td>
    <td align="right">3212.971</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_728_4052B4CA_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_728_4052B4CA</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">836.307</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">167.261</td>
    <td align="right">752.677</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_727_FB581022_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_727_FB581022</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">836.307</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">167.261</td>
    <td align="right">752.677</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_750_15485040_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_750_15485040</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">3569.968</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">713.994</td>
    <td align="right">3212.972</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_734_88879EC8_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_734_88879EC8</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">3569.968</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">713.994</td>
    <td align="right">3212.971</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_744_7227BAEA_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_744_7227BAEA</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">836.307</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">167.261</td>
    <td align="right">752.677</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_738_5FD725EB_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_738_5FD725EB</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">3569.968</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">713.994</td>
    <td align="right">3212.971</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_739_C81442AF_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_739_C81442AF</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">836.307</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">167.261</td>
    <td align="right">752.677</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_740_30436B23_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_740_30436B23</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">836.307</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">167.261</td>
    <td align="right">752.677</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_742_6AF3C30E_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_742_6AF3C30E</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">836.307</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">167.261</td>
    <td align="right">752.677</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_745_3FFF7265_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_745_3FFF7265</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">3569.968</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">713.994</td>
    <td align="right">3212.972</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_746_058E29E5_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_746_058E29E5</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">3569.968</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">713.994</td>
    <td align="right">3212.972</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_748_6F2FD99E_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_748_6F2FD99E</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">3569.968</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">713.994</td>
    <td align="right">3212.972</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_752_69AFE46C_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_752_69AFE46C</td>
    <td align="right">979.45</td>
    <td align="right">69.7</td>
    <td align="right">7388.662</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">1477.732</td>
    <td align="right">6649.795</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_751_68F2C4A3_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_751_68F2C4A3</td>
    <td align="right">979.45</td>
    <td align="right">69.7</td>
    <td align="right">7388.662</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">1477.732</td>
    <td align="right">6649.795</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_754_3D30A26C_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_754_3D30A26C</td>
    <td align="right">979.45</td>
    <td align="right">69.7</td>
    <td align="right">7388.662</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">1477.732</td>
    <td align="right">6649.795</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">1.0000E-006</td>
    <td align="right">1000000.0</td>
    <td align="right">868585.857</td>
    <td align="right">0.9592</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_756_D51858C6_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_756_D51858C6</td>
    <td align="right">979.45</td>
    <td align="right">69.7</td>
    <td align="right">0.361</td>
    <td align="right">3.691E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.380</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_732_7BD6E8DE_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_732_7BD6E8DE</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">6.827E-002</td>
    <td align="right">6.158E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.633</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_736_F1A889B6_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_736_F1A889B6</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">0.141</td>
    <td align="right">2.985E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.307</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_730_4E94185B_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_730_4E94185B</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">4.316E-002</td>
    <td align="right">3.893E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_733_E17303A5_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_733_E17303A5</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">0.248</td>
    <td align="right">5.251E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_728_4052B4CA_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_728_4052B4CA</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">6.827E-002</td>
    <td align="right">6.158E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.633</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_727_FB581022_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_727_FB581022</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">6.827E-002</td>
    <td align="right">6.158E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.633</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_750_15485040_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_750_15485040</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">0.248</td>
    <td align="right">5.251E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_734_88879EC8_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_734_88879EC8</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">0.248</td>
    <td align="right">5.251E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_744_7227BAEA_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_744_7227BAEA</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">6.827E-002</td>
    <td align="right">6.158E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.633</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_738_5FD725EB_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_738_5FD725EB</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">0.248</td>
    <td align="right">5.251E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_739_C81442AF_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_739_C81442AF</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">6.827E-002</td>
    <td align="right">6.158E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.633</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_740_30436B23_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_740_30436B23</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">6.827E-002</td>
    <td align="right">6.158E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.633</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_742_6AF3C30E_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_742_6AF3C30E</td>
    <td align="right">110.86</td>
    <td align="right">7.9</td>
    <td align="right">4.316E-002</td>
    <td align="right">3.893E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_745_3FFF7265_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_745_3FFF7265</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">0.248</td>
    <td align="right">5.251E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_746_058E29E5_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_746_058E29E5</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">0.248</td>
    <td align="right">5.251E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.540</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_748_6F2FD99E_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_748_6F2FD99E</td>
    <td align="right">473.24</td>
    <td align="right">33.7</td>
    <td align="right">0.141</td>
    <td align="right">2.985E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.307</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_752_69AFE46C_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_752_69AFE46C</td>
    <td align="right">979.45</td>
    <td align="right">69.7</td>
    <td align="right">0.361</td>
    <td align="right">3.691E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.380</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_751_68F2C4A3_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_751_68F2C4A3</td>
    <td align="right">979.45</td>
    <td align="right">69.7</td>
    <td align="right">0.361</td>
    <td align="right">3.691E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.380</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_754_3D30A26C_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_754_3D30A26C</td>
    <td align="right">979.45</td>
    <td align="right">69.7</td>
    <td align="right">0.140</td>
    <td align="right">1.425E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.147</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_727_FB581022</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_728_4052B4CA</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_730_4E94185B</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_732_7BD6E8DE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_733_E17303A5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_734_88879EC8</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_736_F1A889B6</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_738_5FD725EB</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_739_C81442AF</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_740_30436B23</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_742_6AF3C30E</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_744_7227BAEA</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_745_3FFF7265</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_746_058E29E5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_748_6F2FD99E</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_750_15485040</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_751_68F2C4A3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_752_69AFE46C</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_754_3D30A26C</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_756_D51858C6</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ROOM_727_FB581022</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ROOM_728_4052B4CA</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ROOM_730_4E94185B</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ROOM_732_7BD6E8DE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ROOM_733_E17303A5</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ROOM_734_88879EC8</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ROOM_736_F1A889B6</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ROOM_738_5FD725EB</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ROOM_739_C81442AF</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ROOM_740_30436B23</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone ROOM_742_6AF3C30E</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone ROOM_744_7227BAEA</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone ROOM_745_3FFF7265</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone ROOM_746_058E29E5</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone ROOM_748_6F2FD99E</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone ROOM_750_15485040</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone ROOM_751_68F2C4A3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone ROOM_752_69AFE46C</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone ROOM_754_3D30A26C</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone ROOM_756_D51858C6</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ROOM_727_FB581022</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ROOM_728_4052B4CA</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ROOM_730_4E94185B</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ROOM_732_7BD6E8DE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ROOM_733_E17303A5</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ROOM_734_88879EC8</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ROOM_736_F1A889B6</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ROOM_738_5FD725EB</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ROOM_739_C81442AF</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ROOM_740_30436B23</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone ROOM_742_6AF3C30E</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone ROOM_744_7227BAEA</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone ROOM_745_3FFF7265</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone ROOM_746_058E29E5</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone ROOM_748_6F2FD99E</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone ROOM_750_15485040</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone ROOM_751_68F2C4A3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone ROOM_752_69AFE46C</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone ROOM_754_3D30A26C</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone ROOM_756_D51858C6</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_727_FB581022</td>
    <td align="right">Cooling</td>
    <td align="right">5078.86084</td>
    <td align="right">5840.68997</td>
    <td align="right">0.41504</td>
    <td align="right">0.47730</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:40:00</td>
    <td align="right">29.28700</td>
    <td align="right">1.35615E-002</td>
    <td align="right">110.86225</td>
    <td align="right">7.89170</td>
    <td align="right">5.11939E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_727_FB581022</td>
    <td align="right">Heating</td>
    <td align="right">11500.58993</td>
    <td align="right">14375.73742</td>
    <td align="right">0.52225</td>
    <td align="right">0.65282</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">110.86225</td>
    <td align="right">7.89170</td>
    <td align="right">5.11939E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_728_4052B4CA</td>
    <td align="right">Cooling</td>
    <td align="right">11102.93262</td>
    <td align="right">12768.37251</td>
    <td align="right">0.90730</td>
    <td align="right">1.04340</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:50:00</td>
    <td align="right">29.41100</td>
    <td align="right">1.35617E-002</td>
    <td align="right">110.86225</td>
    <td align="right">7.89170</td>
    <td align="right">5.11939E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_728_4052B4CA</td>
    <td align="right">Heating</td>
    <td align="right">12467.99459</td>
    <td align="right">15584.99324</td>
    <td align="right">0.56618</td>
    <td align="right">0.70773</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">110.86225</td>
    <td align="right">7.89170</td>
    <td align="right">5.11939E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_730_4E94185B</td>
    <td align="right">Cooling</td>
    <td align="right">10981.60151</td>
    <td align="right">12628.84174</td>
    <td align="right">0.89734</td>
    <td align="right">1.03195</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">29.69000</td>
    <td align="right">1.35622E-002</td>
    <td align="right">110.86225</td>
    <td align="right">7.89170</td>
    <td align="right">5.11939E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_730_4E94185B</td>
    <td align="right">Heating</td>
    <td align="right">10023.18687</td>
    <td align="right">12528.98358</td>
    <td align="right">0.45524</td>
    <td align="right">0.56904</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">110.86225</td>
    <td align="right">7.89170</td>
    <td align="right">5.11939E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_732_7BD6E8DE</td>
    <td align="right">Cooling</td>
    <td align="right">11411.52875</td>
    <td align="right">13123.25806</td>
    <td align="right">0.93251</td>
    <td align="right">1.07238</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">29.61250</td>
    <td align="right">1.35621E-002</td>
    <td align="right">110.86225</td>
    <td align="right">7.89170</td>
    <td align="right">5.11939E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_732_7BD6E8DE</td>
    <td align="right">Heating</td>
    <td align="right">12668.88346</td>
    <td align="right">15836.10433</td>
    <td align="right">0.57531</td>
    <td align="right">0.71913</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">110.86225</td>
    <td align="right">7.89170</td>
    <td align="right">5.11939E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_733_E17303A5</td>
    <td align="right">Cooling</td>
    <td align="right">23474.16463</td>
    <td align="right">26995.28932</td>
    <td align="right">1.91816</td>
    <td align="right">2.20588</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">24.06500</td>
    <td align="right">1.46523E-002</td>
    <td align="right">473.24071</td>
    <td align="right">33.68752</td>
    <td align="right">0.21853</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_733_E17303A5</td>
    <td align="right">Heating</td>
    <td align="right">39961.20221</td>
    <td align="right">49951.50277</td>
    <td align="right">1.81477</td>
    <td align="right">2.26846</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">473.24071</td>
    <td align="right">33.68752</td>
    <td align="right">0.21853</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_734_88879EC8</td>
    <td align="right">Cooling</td>
    <td align="right">54981.29154</td>
    <td align="right">63228.48527</td>
    <td align="right">4.49269</td>
    <td align="right">5.16659</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">24.06500</td>
    <td align="right">1.46523E-002</td>
    <td align="right">473.24071</td>
    <td align="right">33.68752</td>
    <td align="right">0.21853</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_734_88879EC8</td>
    <td align="right">Heating</td>
    <td align="right">43158.22606</td>
    <td align="right">53947.78257</td>
    <td align="right">1.95995</td>
    <td align="right">2.44994</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">473.24071</td>
    <td align="right">33.68752</td>
    <td align="right">0.21853</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_736_F1A889B6</td>
    <td align="right">Cooling</td>
    <td align="right">52997.62908</td>
    <td align="right">60947.27344</td>
    <td align="right">4.33059</td>
    <td align="right">4.98018</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">24.61467</td>
    <td align="right">1.46533E-002</td>
    <td align="right">473.24071</td>
    <td align="right">33.68752</td>
    <td align="right">0.21853</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_736_F1A889B6</td>
    <td align="right">Heating</td>
    <td align="right">33895.65638</td>
    <td align="right">42369.57048</td>
    <td align="right">1.52621</td>
    <td align="right">1.90776</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">473.24071</td>
    <td align="right">33.68752</td>
    <td align="right">0.21853</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_738_5FD725EB</td>
    <td align="right">Cooling</td>
    <td align="right">61002.51539</td>
    <td align="right">70152.89270</td>
    <td align="right">4.98508</td>
    <td align="right">5.73284</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">27.88033</td>
    <td align="right">1.46592E-002</td>
    <td align="right">473.24071</td>
    <td align="right">33.68752</td>
    <td align="right">0.21853</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_738_5FD725EB</td>
    <td align="right">Heating</td>
    <td align="right">43830.47372</td>
    <td align="right">54788.09215</td>
    <td align="right">1.99048</td>
    <td align="right">2.48810</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">473.24071</td>
    <td align="right">33.68752</td>
    <td align="right">0.21853</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_739_C81442AF</td>
    <td align="right">Cooling</td>
    <td align="right">2217.83243</td>
    <td align="right">2550.50730</td>
    <td align="right">0.18124</td>
    <td align="right">0.20843</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.69800</td>
    <td align="right">1.35605E-002</td>
    <td align="right">110.86225</td>
    <td align="right">7.89170</td>
    <td align="right">5.11939E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_739_C81442AF</td>
    <td align="right">Heating</td>
    <td align="right">11505.54552</td>
    <td align="right">14381.93190</td>
    <td align="right">0.52248</td>
    <td align="right">0.65310</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">110.86225</td>
    <td align="right">7.89170</td>
    <td align="right">5.11939E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_740_30436B23</td>
    <td align="right">Cooling</td>
    <td align="right">9952.08550</td>
    <td align="right">11444.89833</td>
    <td align="right">0.81326</td>
    <td align="right">0.93525</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:50:00</td>
    <td align="right">29.41100</td>
    <td align="right">1.35617E-002</td>
    <td align="right">110.86225</td>
    <td align="right">7.89170</td>
    <td align="right">5.11939E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_740_30436B23</td>
    <td align="right">Heating</td>
    <td align="right">12466.97500</td>
    <td align="right">15583.71874</td>
    <td align="right">0.56614</td>
    <td align="right">0.70767</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">110.86225</td>
    <td align="right">7.89170</td>
    <td align="right">5.11939E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ROOM_742_6AF3C30E</td>
    <td align="right">Cooling</td>
    <td align="right">10427.24919</td>
    <td align="right">11991.33657</td>
    <td align="right">0.85204</td>
    <td align="right">0.97984</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">30.00000</td>
    <td align="right">1.35628E-002</td>
    <td align="right">110.86225</td>
    <td align="right">7.89170</td>
    <td align="right">5.11939E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ROOM_742_6AF3C30E</td>
    <td align="right">Heating</td>
    <td align="right">10013.01965</td>
    <td align="right">12516.27456</td>
    <td align="right">0.45477</td>
    <td align="right">0.56847</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">110.86225</td>
    <td align="right">7.89170</td>
    <td align="right">5.11939E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ROOM_744_7227BAEA</td>
    <td align="right">Cooling</td>
    <td align="right">10985.60141</td>
    <td align="right">12633.44162</td>
    <td align="right">0.89769</td>
    <td align="right">1.03234</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">29.84500</td>
    <td align="right">1.35625E-002</td>
    <td align="right">110.86225</td>
    <td align="right">7.89170</td>
    <td align="right">5.11939E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ROOM_744_7227BAEA</td>
    <td align="right">Heating</td>
    <td align="right">12653.21078</td>
    <td align="right">15816.51348</td>
    <td align="right">0.57459</td>
    <td align="right">0.71824</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">110.86225</td>
    <td align="right">7.89170</td>
    <td align="right">5.11939E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ROOM_745_3FFF7265</td>
    <td align="right">Cooling</td>
    <td align="right">29013.08006</td>
    <td align="right">33365.04207</td>
    <td align="right">2.37097</td>
    <td align="right">2.72661</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.04200</td>
    <td align="right">1.46595E-002</td>
    <td align="right">473.24079</td>
    <td align="right">33.68752</td>
    <td align="right">0.21853</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ROOM_745_3FFF7265</td>
    <td align="right">Heating</td>
    <td align="right">39972.53039</td>
    <td align="right">49965.66298</td>
    <td align="right">1.81528</td>
    <td align="right">2.26910</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">473.24079</td>
    <td align="right">33.68752</td>
    <td align="right">0.21853</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ROOM_746_058E29E5</td>
    <td align="right">Cooling</td>
    <td align="right">62091.16417</td>
    <td align="right">71404.83880</td>
    <td align="right">5.07404</td>
    <td align="right">5.83515</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.04200</td>
    <td align="right">1.46595E-002</td>
    <td align="right">473.24079</td>
    <td align="right">33.68752</td>
    <td align="right">0.21853</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ROOM_746_058E29E5</td>
    <td align="right">Heating</td>
    <td align="right">43157.21621</td>
    <td align="right">53946.52027</td>
    <td align="right">1.95991</td>
    <td align="right">2.44988</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">473.24079</td>
    <td align="right">33.68752</td>
    <td align="right">0.21853</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ROOM_748_6F2FD99E</td>
    <td align="right">Cooling</td>
    <td align="right">60008.27168</td>
    <td align="right">69009.51244</td>
    <td align="right">4.90367</td>
    <td align="right">5.63923</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">27.71867</td>
    <td align="right">1.46589E-002</td>
    <td align="right">473.24079</td>
    <td align="right">33.68752</td>
    <td align="right">0.21853</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ROOM_748_6F2FD99E</td>
    <td align="right">Heating</td>
    <td align="right">33886.30972</td>
    <td align="right">42357.88714</td>
    <td align="right">1.52578</td>
    <td align="right">1.90723</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">473.24079</td>
    <td align="right">33.68752</td>
    <td align="right">0.21853</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ROOM_750_15485040</td>
    <td align="right">Cooling</td>
    <td align="right">62307.92309</td>
    <td align="right">71654.11155</td>
    <td align="right">5.09176</td>
    <td align="right">5.85552</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">27.88033</td>
    <td align="right">1.46592E-002</td>
    <td align="right">473.24079</td>
    <td align="right">33.68752</td>
    <td align="right">0.21853</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ROOM_750_15485040</td>
    <td align="right">Heating</td>
    <td align="right">43821.06642</td>
    <td align="right">54776.33303</td>
    <td align="right">1.99006</td>
    <td align="right">2.48757</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">473.24079</td>
    <td align="right">33.68752</td>
    <td align="right">0.21853</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ROOM_751_68F2C4A3</td>
    <td align="right">Cooling</td>
    <td align="right">6872.05844</td>
    <td align="right">7902.86721</td>
    <td align="right">0.56161</td>
    <td align="right">0.64585</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">26.82950</td>
    <td align="right">1.46573E-002</td>
    <td align="right">979.45292</td>
    <td align="right">69.72211</td>
    <td align="right">0.45229</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ROOM_751_68F2C4A3</td>
    <td align="right">Heating</td>
    <td align="right">50801.24724</td>
    <td align="right">63501.55904</td>
    <td align="right">2.30728</td>
    <td align="right">2.88410</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">979.45292</td>
    <td align="right">69.72211</td>
    <td align="right">0.45229</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ROOM_752_69AFE46C</td>
    <td align="right">Cooling</td>
    <td align="right">66643.21167</td>
    <td align="right">76639.69342</td>
    <td align="right">5.44603</td>
    <td align="right">6.26293</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.04200</td>
    <td align="right">1.46595E-002</td>
    <td align="right">979.45292</td>
    <td align="right">69.72211</td>
    <td align="right">0.45229</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ROOM_752_69AFE46C</td>
    <td align="right">Heating</td>
    <td align="right">53308.52921</td>
    <td align="right">66635.66152</td>
    <td align="right">2.42115</td>
    <td align="right">3.02644</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">979.45292</td>
    <td align="right">69.72211</td>
    <td align="right">0.45229</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ROOM_754_3D30A26C</td>
    <td align="right">Cooling</td>
    <td align="right">65854.58840</td>
    <td align="right">75732.77666</td>
    <td align="right">5.38139</td>
    <td align="right">6.18860</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">27.71867</td>
    <td align="right">1.46589E-002</td>
    <td align="right">979.45292</td>
    <td align="right">69.72211</td>
    <td align="right">0.45229</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ROOM_754_3D30A26C</td>
    <td align="right">Heating</td>
    <td align="right">38389.79363</td>
    <td align="right">47987.24204</td>
    <td align="right">1.72015</td>
    <td align="right">2.15019</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">979.45292</td>
    <td align="right">69.72211</td>
    <td align="right">0.45229</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ROOM_756_D51858C6</td>
    <td align="right">Cooling</td>
    <td align="right">69737.89561</td>
    <td align="right">80198.57995</td>
    <td align="right">5.69892</td>
    <td align="right">6.55376</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.04200</td>
    <td align="right">1.46595E-002</td>
    <td align="right">979.45292</td>
    <td align="right">69.72211</td>
    <td align="right">0.45229</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ROOM_756_D51858C6</td>
    <td align="right">Heating</td>
    <td align="right">53597.35413</td>
    <td align="right">66996.69266</td>
    <td align="right">2.43427</td>
    <td align="right">3.04284</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">979.45292</td>
    <td align="right">69.72211</td>
    <td align="right">0.45229</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">1135079.79</td>
    <td align="right">64.57404</td>
    <td align="right">64.57404</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:10:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1523023.11</td>
    <td align="right">34.62783</td>
    <td align="right">34.62783</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.17614E-004</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">348.57398</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">ZONE EXHAUST FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 19</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.65282</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 19</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.79431E-004</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 19</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.65282</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 19</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 19</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 19</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">21699.81933</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 19</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.79431E-004</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 19</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">452.06663</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.44331E-004</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">377.88250</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">ZONE EXHAUST FAN 1</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 18</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.04340</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 18</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.02996E-004</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 18</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.04340</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 18</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 18</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 18</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">27292.58020</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 18</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.02996E-004</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 18</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">535.92470</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.76813E-004</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">303.77725</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">ZONE EXHAUST FAN 2</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 17</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.03195</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 17</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.32805E-004</td>
  </tr>
  <tr>
