    <td align="right">    1971.50</td>
  </tr>
  <tr>
    <td align="right">ROOM_734_88879EC8</td>
    <td align="right">    2168.83</td>
    <td align="right">    3015.33</td>
    <td align="right">    1327.50</td>
  </tr>
  <tr>
    <td align="right">ROOM_736_F1A889B6</td>
    <td align="right">    2048.33</td>
    <td align="right">    2852.50</td>
    <td align="right">    1069.67</td>
  </tr>
  <tr>
    <td align="right">ROOM_738_5FD725EB</td>
    <td align="right">    2249.00</td>
    <td align="right">    3003.33</td>
    <td align="right">    1390.17</td>
  </tr>
  <tr>
    <td align="right">ROOM_739_C81442AF</td>
    <td align="right">    2176.50</td>
    <td align="right">    4154.00</td>
    <td align="right">    2176.50</td>
  </tr>
  <tr>
    <td align="right">ROOM_740_30436B23</td>
    <td align="right">    2436.17</td>
    <td align="right">    2962.17</td>
    <td align="right">    1536.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_742_6AF3C30E</td>
    <td align="right">    2383.33</td>
    <td align="right">    2813.00</td>
    <td align="right">    1371.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_744_7227BAEA</td>
    <td align="right">    2567.67</td>
    <td align="right">    2940.00</td>
    <td align="right">    1633.50</td>
  </tr>
  <tr>
    <td align="right">ROOM_745_3FFF7265</td>
    <td align="right">    2250.17</td>
    <td align="right">    3858.83</td>
    <td align="right">    2014.17</td>
  </tr>
  <tr>
    <td align="right">ROOM_746_058E29E5</td>
    <td align="right">    2031.00</td>
    <td align="right">    3020.33</td>
    <td align="right">    1218.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_748_6F2FD99E</td>
    <td align="right">    1926.67</td>
    <td align="right">    2795.83</td>
    <td align="right">     904.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_750_15485040</td>
    <td align="right">    2247.50</td>
    <td align="right">    2983.33</td>
    <td align="right">    1369.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_751_68F2C4A3</td>
    <td align="right">    2193.00</td>
    <td align="right">    4160.00</td>
    <td align="right">    2193.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_752_69AFE46C</td>
    <td align="right">    1898.67</td>
    <td align="right">    2655.00</td>
    <td align="right">     805.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_754_3D30A26C</td>
    <td align="right">    2099.83</td>
    <td align="right">    2166.33</td>
    <td align="right">     633.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_756_D51858C6</td>
    <td align="right">    1985.50</td>
    <td align="right">    2606.17</td>
    <td align="right">     801.83</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    3999.33</td>
    <td align="right">    4160.00</td>
    <td align="right">    3210.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_727_FB581022</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_728_4052B4CA</td>
    <td align="right">       0.00</td>
    <td align="right">      26.50</td>
    <td align="right">       0.00</td>
    <td align="right">      26.50</td>
  </tr>
  <tr>
    <td align="right">ROOM_730_4E94185B</td>
    <td align="right">       0.00</td>
    <td align="right">      18.67</td>
    <td align="right">       0.00</td>
    <td align="right">      18.67</td>
  </tr>
  <tr>
    <td align="right">ROOM_732_7BD6E8DE</td>
    <td align="right">       0.00</td>
    <td align="right">      10.67</td>
    <td align="right">       0.00</td>
    <td align="right">      10.67</td>
  </tr>
  <tr>
    <td align="right">ROOM_733_E17303A5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_734_88879EC8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_736_F1A889B6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_738_5FD725EB</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_739_C81442AF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_740_30436B23</td>
    <td align="right">       0.00</td>
    <td align="right">       2.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_742_6AF3C30E</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_744_7227BAEA</td>
    <td align="right">       0.00</td>
    <td align="right">       4.83</td>
    <td align="right">       0.00</td>
    <td align="right">       4.83</td>
  </tr>
  <tr>
    <td align="right">ROOM_745_3FFF7265</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_746_058E29E5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_748_6F2FD99E</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_750_15485040</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_751_68F2C4A3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_752_69AFE46C</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_754_3D30A26C</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_756_D51858C6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      30.50</td>
    <td align="right">       0.00</td>
    <td align="right">      30.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:44:24</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ROOM_727_FB581022</td>
    <td align="right">       4.24</td>
    <td align="right">       7.89</td>
    <td align="right">     388.02</td>
    <td align="right">      0.361</td>
    <td align="right">      0.199</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_728_4052B4CA</td>
    <td align="right">       4.24</td>
    <td align="right">       7.89</td>
    <td align="right">     388.02</td>
    <td align="right">      0.579</td>
    <td align="right">      0.199</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_730_4E94185B</td>
    <td align="right">       4.24</td>
    <td align="right">       7.89</td>
    <td align="right">     388.02</td>
    <td align="right">      0.573</td>
    <td align="right">      0.126</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_732_7BD6E8DE</td>
    <td align="right">       4.24</td>
    <td align="right">       7.89</td>
    <td align="right">     388.02</td>
    <td align="right">      0.595</td>
    <td align="right">      0.199</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_733_E17303A5</td>
    <td align="right">      18.11</td>
    <td align="right">      33.69</td>
    <td align="right">    1656.34</td>
    <td align="right">      0.294</td>
    <td align="right">      0.169</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_734_88879EC8</td>
    <td align="right">      18.11</td>
    <td align="right">      33.69</td>
    <td align="right">    1656.34</td>
    <td align="right">      0.671</td>
    <td align="right">      0.170</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_736_F1A889B6</td>
    <td align="right">      18.11</td>
    <td align="right">      33.69</td>
    <td align="right">    1656.34</td>
    <td align="right">      0.648</td>
    <td align="right">      0.097</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_738_5FD725EB</td>
    <td align="right">      18.11</td>
    <td align="right">      33.69</td>
    <td align="right">    1656.34</td>
    <td align="right">      0.745</td>
    <td align="right">      0.170</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_739_C81442AF</td>
    <td align="right">       4.24</td>
    <td align="right">       7.89</td>
    <td align="right">     388.02</td>
    <td align="right">      0.361</td>
    <td align="right">      0.198</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_740_30436B23</td>
    <td align="right">       4.24</td>
    <td align="right">       7.89</td>
    <td align="right">     388.02</td>
    <td align="right">      0.519</td>
    <td align="right">      0.199</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_742_6AF3C30E</td>
    <td align="right">       4.24</td>
    <td align="right">       7.89</td>
    <td align="right">     388.02</td>
    <td align="right">      0.544</td>
    <td align="right">      0.126</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_744_7227BAEA</td>
    <td align="right">       4.24</td>
    <td align="right">       7.89</td>
    <td align="right">     388.02</td>
    <td align="right">      0.573</td>
    <td align="right">      0.199</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_745_3FFF7265</td>
    <td align="right">      18.11</td>
    <td align="right">      33.69</td>
    <td align="right">    1656.34</td>
    <td align="right">      0.354</td>
    <td align="right">      0.169</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_746_058E29E5</td>
    <td align="right">      18.11</td>
    <td align="right">      33.69</td>
    <td align="right">    1656.34</td>
    <td align="right">      0.758</td>
    <td align="right">      0.170</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_748_6F2FD99E</td>
    <td align="right">      18.11</td>
    <td align="right">      33.69</td>
    <td align="right">    1656.34</td>
    <td align="right">      0.733</td>
    <td align="right">      0.097</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_750_15485040</td>
    <td align="right">      18.11</td>
    <td align="right">      33.69</td>
    <td align="right">    1656.34</td>
    <td align="right">      0.761</td>
    <td align="right">      0.170</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_751_68F2C4A3</td>
    <td align="right">      37.48</td>
    <td align="right">      69.72</td>
    <td align="right">    3428.09</td>
    <td align="right">      0.181</td>
    <td align="right">      0.119</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_752_69AFE46C</td>
    <td align="right">      37.48</td>
    <td align="right">      69.72</td>
    <td align="right">    3428.09</td>
    <td align="right">      0.394</td>
    <td align="right">      0.119</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_754_3D30A26C</td>
    <td align="right">      37.48</td>
    <td align="right">      69.72</td>
    <td align="right">    3428.09</td>
    <td align="right">      0.390</td>
    <td align="right">      0.046</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_756_D51858C6</td>
    <td align="right">      37.48</td>
    <td align="right">      69.72</td>
    <td align="right">    3428.09</td>
    <td align="right">      0.412</td>
    <td align="right">      0.120</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ROOM_727_FB581022</td>
    <td align="right">       4.24</td>
    <td align="right">       7.89</td>
    <td align="right">     388.02</td>
    <td align="right">      0.346</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_728_4052B4CA</td>
    <td align="right">       4.24</td>
    <td align="right">       7.89</td>
    <td align="right">     388.02</td>
    <td align="right">      0.555</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_730_4E94185B</td>
    <td align="right">       4.24</td>
    <td align="right">       7.89</td>
    <td align="right">     388.02</td>
    <td align="right">      0.552</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_732_7BD6E8DE</td>
    <td align="right">       4.24</td>
    <td align="right">       7.89</td>
    <td align="right">     388.02</td>
    <td align="right">      0.571</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_733_E17303A5</td>
    <td align="right">      18.11</td>
    <td align="right">      33.69</td>
    <td align="right">    1656.34</td>
    <td align="right">      0.282</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_734_88879EC8</td>
    <td align="right">      18.11</td>
    <td align="right">      33.69</td>
    <td align="right">    1656.34</td>
    <td align="right">      0.647</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_736_F1A889B6</td>
    <td align="right">      18.11</td>
    <td align="right">      33.69</td>
    <td align="right">    1656.34</td>
    <td align="right">      0.625</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_738_5FD725EB</td>
    <td align="right">      18.11</td>
    <td align="right">      33.69</td>
    <td align="right">    1656.34</td>
    <td align="right">      0.719</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_739_C81442AF</td>
    <td align="right">       4.24</td>
    <td align="right">       7.89</td>
    <td align="right">     388.02</td>
    <td align="right">      0.346</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_740_30436B23</td>
    <td align="right">       4.24</td>
    <td align="right">       7.89</td>
    <td align="right">     388.02</td>
    <td align="right">      0.497</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_742_6AF3C30E</td>
    <td align="right">       4.24</td>
    <td align="right">       7.89</td>
    <td align="right">     388.02</td>
    <td align="right">      0.523</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_744_7227BAEA</td>
    <td align="right">       4.24</td>
    <td align="right">       7.89</td>
    <td align="right">     388.02</td>
    <td align="right">      0.549</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_745_3FFF7265</td>
    <td align="right">      18.11</td>
    <td align="right">      33.69</td>
    <td align="right">    1656.34</td>
    <td align="right">      0.339</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_746_058E29E5</td>
    <td align="right">      18.11</td>
    <td align="right">      33.69</td>
    <td align="right">    1656.34</td>
    <td align="right">      0.732</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_748_6F2FD99E</td>
    <td align="right">      18.11</td>
    <td align="right">      33.69</td>
    <td align="right">    1656.34</td>
    <td align="right">      0.707</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_750_15485040</td>
    <td align="right">      18.11</td>
    <td align="right">      33.69</td>
    <td align="right">    1656.34</td>
    <td align="right">      0.734</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_751_68F2C4A3</td>
    <td align="right">      37.48</td>
    <td align="right">      69.72</td>
    <td align="right">    3428.09</td>
    <td align="right">      0.173</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_752_69AFE46C</td>
    <td align="right">      37.48</td>
    <td align="right">      69.72</td>
    <td align="right">    3428.09</td>
    <td align="right">      0.379</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_754_3D30A26C</td>
    <td align="right">      37.48</td>
    <td align="right">      69.72</td>
    <td align="right">    3428.09</td>
    <td align="right">      0.375</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_756_D51858C6</td>
    <td align="right">      37.48</td>
    <td align="right">      69.72</td>
    <td align="right">    3428.09</td>
    <td align="right">      0.397</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:44:24</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ROOM_727_FB581022</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">       4.24</td>
    <td align="right">       7.89</td>
    <td align="right">     388.02</td>
    <td align="right">     110.86</td>
    <td align="right">     0.0512</td>
    <td align="right">      0.037</td>
  </tr>
  <tr>
    <td align="right">ROOM_728_4052B4CA</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">       4.24</td>
    <td align="right">       7.89</td>
    <td align="right">     388.02</td>
    <td align="right">     110.86</td>
    <td align="right">     0.0512</td>
    <td align="right">      0.037</td>
  </tr>
  <tr>
    <td align="right">ROOM_730_4E94185B</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">       4.24</td>
    <td align="right">       7.89</td>
    <td align="right">     388.02</td>
    <td align="right">     110.86</td>
    <td align="right">     0.0512</td>
    <td align="right">      0.037</td>
  </tr>
  <tr>
    <td align="right">ROOM_732_7BD6E8DE</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">       4.24</td>
    <td align="right">       7.89</td>
    <td align="right">     388.02</td>
    <td align="right">     110.86</td>
    <td align="right">     0.0512</td>
    <td align="right">      0.037</td>
  </tr>
  <tr>
    <td align="right">ROOM_733_E17303A5</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">      18.11</td>
    <td align="right">      33.69</td>
    <td align="right">    1656.34</td>
    <td align="right">     473.24</td>
    <td align="right">     0.2185</td>
    <td align="right">      0.159</td>
  </tr>
  <tr>
    <td align="right">ROOM_734_88879EC8</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">      18.11</td>
    <td align="right">      33.69</td>
    <td align="right">    1656.34</td>
    <td align="right">     473.24</td>
    <td align="right">     0.2185</td>
    <td align="right">      0.159</td>
  </tr>
  <tr>
    <td align="right">ROOM_736_F1A889B6</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">      18.11</td>
    <td align="right">      33.69</td>
    <td align="right">    1656.34</td>
    <td align="right">     473.24</td>
    <td align="right">     0.2185</td>
    <td align="right">      0.159</td>
  </tr>
  <tr>
    <td align="right">ROOM_738_5FD725EB</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">      18.11</td>
    <td align="right">      33.69</td>
    <td align="right">    1656.34</td>
    <td align="right">     473.24</td>
    <td align="right">     0.2185</td>
    <td align="right">      0.159</td>
  </tr>
  <tr>
    <td align="right">ROOM_739_C81442AF</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">       4.24</td>
    <td align="right">       7.89</td>
    <td align="right">     388.02</td>
    <td align="right">     110.86</td>
    <td align="right">     0.0512</td>
    <td align="right">      0.037</td>
  </tr>
  <tr>
    <td align="right">ROOM_740_30436B23</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">       4.24</td>
    <td align="right">       7.89</td>
    <td align="right">     388.02</td>
    <td align="right">     110.86</td>
    <td align="right">     0.0512</td>
    <td align="right">      0.037</td>
  </tr>
  <tr>
    <td align="right">ROOM_742_6AF3C30E</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">       4.24</td>
    <td align="right">       7.89</td>
    <td align="right">     388.02</td>
    <td align="right">     110.86</td>
    <td align="right">     0.0512</td>
    <td align="right">      0.037</td>
  </tr>
  <tr>
    <td align="right">ROOM_744_7227BAEA</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">       4.24</td>
    <td align="right">       7.89</td>
    <td align="right">     388.02</td>
    <td align="right">     110.86</td>
    <td align="right">     0.0512</td>
    <td align="right">      0.037</td>
  </tr>
  <tr>
    <td align="right">ROOM_745_3FFF7265</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">      18.11</td>
    <td align="right">      33.69</td>
    <td align="right">    1656.34</td>
    <td align="right">     473.24</td>
    <td align="right">     0.2185</td>
    <td align="right">      0.159</td>
  </tr>
  <tr>
    <td align="right">ROOM_746_058E29E5</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">      18.11</td>
    <td align="right">      33.69</td>
    <td align="right">    1656.34</td>
    <td align="right">     473.24</td>
    <td align="right">     0.2185</td>
    <td align="right">      0.159</td>
  </tr>
  <tr>
    <td align="right">ROOM_748_6F2FD99E</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">      18.11</td>
    <td align="right">      33.69</td>
    <td align="right">    1656.34</td>
    <td align="right">     473.24</td>
    <td align="right">     0.2185</td>
    <td align="right">      0.159</td>
  </tr>
  <tr>
    <td align="right">ROOM_750_15485040</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">      18.11</td>
    <td align="right">      33.69</td>
    <td align="right">    1656.34</td>
    <td align="right">     473.24</td>
    <td align="right">     0.2185</td>
    <td align="right">      0.159</td>
  </tr>
  <tr>
    <td align="right">ROOM_751_68F2C4A3</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">      37.48</td>
    <td align="right">      69.72</td>
    <td align="right">    3428.09</td>
    <td align="right">     979.45</td>
    <td align="right">     0.4523</td>
    <td align="right">      0.330</td>
  </tr>
  <tr>
    <td align="right">ROOM_752_69AFE46C</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">      37.48</td>
    <td align="right">      69.72</td>
    <td align="right">    3428.09</td>
    <td align="right">     979.45</td>
    <td align="right">     0.4523</td>
    <td align="right">      0.330</td>
  </tr>
  <tr>
    <td align="right">ROOM_754_3D30A26C</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">      37.48</td>
    <td align="right">      69.72</td>
    <td align="right">    3428.09</td>
    <td align="right">     979.45</td>
    <td align="right">     0.4523</td>
    <td align="right">      0.330</td>
  </tr>
  <tr>
    <td align="right">ROOM_756_D51858C6</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">      37.48</td>
    <td align="right">      69.72</td>
    <td align="right">    3428.09</td>
    <td align="right">     979.45</td>
    <td align="right">     0.4523</td>
    <td align="right">      0.330</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">     328.69</td>
    <td align="right">     611.52</td>
    <td align="right">   30067.22</td>
    <td align="right">    8590.64</td>
    <td align="right">     3.9670</td>
    <td align="right">      2.892</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_727_FB581022</td>
    <td align="right"> 1209998.95</td>
    <td align="right">       0.00</td>
    <td align="right"> 1209998.95</td>
    <td align="right"> 1331575.28</td>
    <td align="right"> 2541574.23</td>
    <td align="right"> 1288678.70</td>
    <td align="right">    2860.00</td>
    <td align="right">    1300.00</td>
    <td align="right">    4600.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_728_4052B4CA</td>
    <td align="right"> 1933948.93</td>
    <td align="right">       0.00</td>
    <td align="right"> 1933948.93</td>
    <td align="right"> 1331684.43</td>
    <td align="right"> 3265633.36</td>
    <td align="right"> 1288678.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_730_4E94185B</td>
    <td align="right"> 1912719.59</td>
    <td align="right">       0.00</td>
    <td align="right"> 1912719.59</td>
    <td align="right">  841894.99</td>
    <td align="right"> 2754614.58</td>
    <td align="right"> 1288678.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_732_7BD6E8DE</td>
    <td align="right"> 1987667.42</td>
    <td align="right">       0.00</td>
    <td align="right"> 1987667.42</td>
    <td align="right"> 1332121.22</td>
    <td align="right"> 3319788.63</td>
    <td align="right"> 1288678.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_733_E17303A5</td>
    <td align="right"> 4204604.10</td>
    <td align="right">       0.00</td>
    <td align="right"> 4204604.10</td>
    <td align="right"> 4846605.93</td>
    <td align="right"> 9051210.03</td>
    <td align="right"> 5501017.76</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_734_88879EC8</td>
    <td align="right"> 9576310.80</td>
    <td align="right">       0.00</td>
    <td align="right"> 9576310.80</td>
    <td align="right"> 4847003.22</td>
    <td align="right">14423314.02</td>
    <td align="right"> 5501017.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_736_F1A889B6</td>
    <td align="right"> 9230799.09</td>
    <td align="right">       0.00</td>
    <td align="right"> 9230799.09</td>
    <td align="right"> 2756088.38</td>
    <td align="right">11986887.47</td>
    <td align="right"> 5501017.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_738_5FD725EB</td>
    <td align="right">10625865.59</td>
    <td align="right">       0.00</td>
    <td align="right">10625865.59</td>
    <td align="right"> 4848593.01</td>
    <td align="right">15474458.60</td>
    <td align="right"> 5501017.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_739_C81442AF</td>
    <td align="right"> 1210520.33</td>
    <td align="right">       0.00</td>
    <td align="right"> 1210520.33</td>
    <td align="right"> 1331575.28</td>
    <td align="right"> 2542095.61</td>
    <td align="right"> 1288678.70</td>
    <td align="right">    2860.00</td>
    <td align="right">    1300.00</td>
    <td align="right">    4600.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_740_30436B23</td>
    <td align="right"> 1733492.93</td>
    <td align="right">       0.00</td>
    <td align="right"> 1733492.93</td>
    <td align="right"> 1331684.43</td>
    <td align="right"> 3065177.36</td>
    <td align="right"> 1288678.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_742_6AF3C30E</td>
    <td align="right"> 1816148.41</td>
    <td align="right">       0.00</td>
    <td align="right"> 1816148.41</td>
    <td align="right">  841894.99</td>
    <td align="right"> 2658043.39</td>
    <td align="right"> 1288678.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_744_7227BAEA</td>
    <td align="right"> 1913449.15</td>
    <td align="right">       0.00</td>
    <td align="right"> 1913449.15</td>
    <td align="right"> 1332121.22</td>
    <td align="right"> 3245570.36</td>
    <td align="right"> 1288678.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_745_3FFF7265</td>
    <td align="right"> 5053795.07</td>
    <td align="right">       0.00</td>
    <td align="right"> 5053795.07</td>
    <td align="right"> 4846606.79</td>
    <td align="right"> 9900401.86</td>
    <td align="right"> 5501018.69</td>
    <td align="right">    4160.00</td>
    <td align="right">    4600.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_746_058E29E5</td>
    <td align="right">10815489.63</td>
    <td align="right">       0.00</td>
    <td align="right">10815489.63</td>
    <td align="right"> 4847004.08</td>
    <td align="right">15662493.71</td>
    <td align="right"> 5501018.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_748_6F2FD99E</td>
    <td align="right">10452344.90</td>
    <td align="right">       0.00</td>
    <td align="right">10452344.90</td>
    <td align="right"> 2756088.89</td>
    <td align="right">13208433.79</td>
    <td align="right"> 5501018.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_750_15485040</td>
    <td align="right">10853245.53</td>
    <td align="right">       0.00</td>
    <td align="right">10853245.53</td>
    <td align="right"> 4848593.87</td>
    <td align="right">15701839.40</td>
    <td align="right"> 5501018.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_751_68F2C4A3</td>
    <td align="right"> 5345708.24</td>
    <td align="right">       0.00</td>
    <td align="right"> 5345708.24</td>
    <td align="right"> 7050383.98</td>
    <td align="right">12396092.22</td>
    <td align="right">11385301.03</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_752_69AFE46C</td>
    <td align="right">11608393.64</td>
    <td align="right">       0.00</td>
    <td align="right">11608393.64</td>
    <td align="right"> 7050961.92</td>
    <td align="right">18659355.55</td>
    <td align="right">11385301.03</td>
    <td align="right">    2600.00</td>
    <td align="right">     260.00</td>
    <td align="right">    5900.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_754_3D30A26C</td>
    <td align="right">11470606.78</td>
    <td align="right">       0.00</td>
    <td align="right">11470606.78</td>
    <td align="right"> 2722965.81</td>
    <td align="right">14193572.59</td>
    <td align="right">11385301.03</td>
    <td align="right">    2600.00</td>
    <td align="right">     260.00</td>
    <td align="right">    5900.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_756_D51858C6</td>
    <td align="right">12147446.81</td>
    <td align="right">       0.00</td>
    <td align="right">12147446.81</td>
    <td align="right"> 7053274.59</td>
    <td align="right">19200721.40</td>
    <td align="right">11385301.03</td>
    <td align="right">    2600.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6160.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    0.13E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.13E+09</td>
    <td align="right">68148722.31</td>
    <td align="right">    0.19E+09</td>
    <td align="right">99858779.53</td>
    <td align="right">    8760.00</td>
    <td align="right">    6160.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM_727_FB581022</td>
    <td align="right">     0.0384</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0384</td>
    <td align="right">     0.0211</td>
    <td align="right">     0.0595</td>
    <td align="right">     0.0448</td>
    <td align="right">    2860.00</td>
    <td align="right">    1300.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_728_4052B4CA</td>
    <td align="right">     0.0613</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0613</td>
    <td align="right">     0.0211</td>
    <td align="right">     0.0824</td>
    <td align="right">     0.0448</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_730_4E94185B</td>
    <td align="right">     0.0607</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0607</td>
    <td align="right">     0.0133</td>
    <td align="right">     0.0740</td>
    <td align="right">     0.0448</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_732_7BD6E8DE</td>
    <td align="right">     0.0630</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0630</td>
    <td align="right">     0.0211</td>
    <td align="right">     0.0841</td>
    <td align="right">     0.0448</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_733_E17303A5</td>
    <td align="right">     0.1333</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1333</td>
    <td align="right">     0.0768</td>
    <td align="right">     0.2101</td>
    <td align="right">     0.1911</td>
    <td align="right">    4160.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_734_88879EC8</td>
    <td align="right">     0.3037</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3037</td>
    <td align="right">     0.0768</td>
    <td align="right">     0.3805</td>
    <td align="right">     0.1911</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_736_F1A889B6</td>
    <td align="right">     0.2927</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2927</td>
    <td align="right">     0.0437</td>
    <td align="right">     0.3364</td>
    <td align="right">     0.1911</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_738_5FD725EB</td>
    <td align="right">     0.3369</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3369</td>
    <td align="right">     0.0768</td>
    <td align="right">     0.4138</td>
    <td align="right">     0.1911</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_739_C81442AF</td>
    <td align="right">     0.0384</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0384</td>
    <td align="right">     0.0211</td>
    <td align="right">     0.0595</td>
    <td align="right">     0.0448</td>
    <td align="right">    2860.00</td>
    <td align="right">    1300.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_740_30436B23</td>
    <td align="right">     0.0550</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0550</td>
    <td align="right">     0.0211</td>
    <td align="right">     0.0761</td>
    <td align="right">     0.0448</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_742_6AF3C30E</td>
    <td align="right">     0.0576</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0576</td>
    <td align="right">     0.0133</td>
    <td align="right">     0.0709</td>
    <td align="right">     0.0448</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_744_7227BAEA</td>
    <td align="right">     0.0607</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0607</td>
    <td align="right">     0.0211</td>
    <td align="right">     0.0818</td>
    <td align="right">     0.0448</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_745_3FFF7265</td>
    <td align="right">     0.1603</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1603</td>
    <td align="right">     0.0768</td>
    <td align="right">     0.2370</td>
    <td align="right">     0.1911</td>
    <td align="right">    4160.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_746_058E29E5</td>
    <td align="right">     0.3430</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3430</td>
    <td align="right">     0.0768</td>
    <td align="right">     0.4198</td>
    <td align="right">     0.1911</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_748_6F2FD99E</td>
    <td align="right">     0.3314</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3314</td>
    <td align="right">     0.0437</td>
    <td align="right">     0.3751</td>
    <td align="right">     0.1911</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_750_15485040</td>
    <td align="right">     0.3442</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3442</td>
    <td align="right">     0.0768</td>
    <td align="right">     0.4210</td>
    <td align="right">     0.1911</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_751_68F2C4A3</td>
    <td align="right">     0.1695</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1695</td>
    <td align="right">     0.1117</td>
    <td align="right">     0.2812</td>
    <td align="right">     0.3956</td>
    <td align="right">    4160.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_752_69AFE46C</td>
    <td align="right">     0.3681</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3681</td>
    <td align="right">     0.1117</td>
    <td align="right">     0.4798</td>
    <td align="right">     0.3956</td>
    <td align="right">    2600.00</td>
    <td align="right">     260.00</td>
    <td align="right">    1300.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_754_3D30A26C</td>
    <td align="right">     0.3637</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3637</td>
    <td align="right">     0.0431</td>
    <td align="right">     0.4069</td>
    <td align="right">     0.3956</td>
    <td align="right">    2600.00</td>
    <td align="right">     260.00</td>
    <td align="right">    1300.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_756_D51858C6</td>
    <td align="right">     0.3852</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3852</td>
    <td align="right">     0.1118</td>
    <td align="right">     0.4969</td>
    <td align="right">     0.3956</td>
    <td align="right">    2600.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1560.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     3.9670</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.9670</td>
    <td align="right">     1.0798</td>
    <td align="right">     5.0467</td>
    <td align="right">     3.4699</td>
    <td align="right">    4160.00</td>
    <td align="right">    1560.00</td>
    <td align="right">    4160.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">    0.18E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.18E+09</td>
    <td align="right">99858779.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">     5.7046</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.7046</td>
    <td align="right">     3.4699</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.7060</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:44:24</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          80</td>
    <td align="right">          80</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          20</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          20</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">         856</td>
    <td align="right">         856</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1992</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        3162</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        5109</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         234</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         240</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">        2039</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        2080</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:44:24</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    4695.43</td>
    <td align="right">   56481.05</td>
    <td align="right">08-JAN-00:40</td>
    <td align="right">  425454.30</td>
    <td align="right">20-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    1470.08</td>
    <td align="right">   15831.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  109995.63</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_756_D51858C6</td>
    <td align="right">     167.61</td>
    <td align="right">    1805.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12541.04</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:MEDIUMOFFICE BUILDING</td>
    <td align="right">    1470.08</td>
    <td align="right">   15831.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  109995.63</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     606.41</td>
    <td align="right">    2870.63</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   51671.26</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_756_D51858C6</td>
    <td align="right">      69.14</td>
    <td align="right">     327.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5891.25</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:MEDIUMOFFICE BUILDING</td>
    <td align="right">     606.41</td>
    <td align="right">    2870.63</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   51671.26</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     606.41</td>
    <td align="right">    2870.63</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   51671.26</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_756_D51858C6</td>
    <td align="right">      69.14</td>
    <td align="right">     327.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5891.25</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:MEDIUMOFFICE BUILDING</td>
    <td align="right">     606.41</td>
    <td align="right">    2870.63</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   51671.26</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_732_7BD6E8DE</td>
    <td align="right">      18.97</td>
    <td align="right">     204.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1419.49</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_732_7BD6E8DE</td>
    <td align="right">       7.83</td>
    <td align="right">      37.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     666.82</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_732_7BD6E8DE</td>
    <td align="right">       7.83</td>
    <td align="right">      37.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     666.82</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_736_F1A889B6</td>
    <td align="right">      80.98</td>
    <td align="right">     872.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6059.44</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_736_F1A889B6</td>
    <td align="right">      33.41</td>
    <td align="right">     158.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2846.47</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_736_F1A889B6</td>
    <td align="right">      33.41</td>
    <td align="right">     158.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2846.47</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_730_4E94185B</td>
    <td align="right">      18.97</td>
    <td align="right">     204.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1419.49</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_730_4E94185B</td>
    <td align="right">       7.83</td>
    <td align="right">      37.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     666.82</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_730_4E94185B</td>
    <td align="right">       7.83</td>
    <td align="right">      37.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     666.82</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_733_E17303A5</td>
    <td align="right">      80.98</td>
    <td align="right">     872.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6059.44</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_733_E17303A5</td>
    <td align="right">      33.41</td>
    <td align="right">     158.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2846.47</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_733_E17303A5</td>
    <td align="right">      33.41</td>
    <td align="right">     158.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2846.47</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_728_4052B4CA</td>
    <td align="right">      18.97</td>
    <td align="right">     204.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1419.49</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_728_4052B4CA</td>
    <td align="right">       7.83</td>
    <td align="right">      37.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     666.82</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_728_4052B4CA</td>
    <td align="right">       7.83</td>
    <td align="right">      37.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     666.82</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_727_FB581022</td>
    <td align="right">      18.97</td>
    <td align="right">     204.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1419.49</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_727_FB581022</td>
    <td align="right">       7.83</td>
    <td align="right">      37.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     666.82</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_727_FB581022</td>
    <td align="right">       7.83</td>
    <td align="right">      37.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     666.82</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_750_15485040</td>
    <td align="right">      80.98</td>
    <td align="right">     872.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6059.44</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_750_15485040</td>
    <td align="right">      33.41</td>
    <td align="right">     158.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2846.47</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_750_15485040</td>
    <td align="right">      33.41</td>
    <td align="right">     158.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2846.47</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_734_88879EC8</td>
    <td align="right">      80.98</td>
    <td align="right">     872.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6059.44</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_734_88879EC8</td>
    <td align="right">      33.41</td>
    <td align="right">     158.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2846.47</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_734_88879EC8</td>
    <td align="right">      33.41</td>
    <td align="right">     158.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2846.47</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_744_7227BAEA</td>
    <td align="right">      18.97</td>
    <td align="right">     204.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1419.49</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_744_7227BAEA</td>
    <td align="right">       7.83</td>
    <td align="right">      37.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     666.82</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_744_7227BAEA</td>
    <td align="right">       7.83</td>
    <td align="right">      37.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     666.82</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_738_5FD725EB</td>
    <td align="right">      80.98</td>
    <td align="right">     872.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6059.44</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_738_5FD725EB</td>
    <td align="right">      33.41</td>
    <td align="right">     158.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2846.47</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_738_5FD725EB</td>
    <td align="right">      33.41</td>
    <td align="right">     158.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2846.47</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_739_C81442AF</td>
    <td align="right">      18.97</td>
    <td align="right">     204.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1419.49</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_739_C81442AF</td>
    <td align="right">       7.83</td>
    <td align="right">      37.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     666.82</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_739_C81442AF</td>
    <td align="right">       7.83</td>
    <td align="right">      37.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     666.82</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_740_30436B23</td>
    <td align="right">      18.97</td>
    <td align="right">     204.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1419.49</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_740_30436B23</td>
    <td align="right">       7.83</td>
    <td align="right">      37.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     666.82</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_740_30436B23</td>
    <td align="right">       7.83</td>
    <td align="right">      37.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     666.82</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_742_6AF3C30E</td>
    <td align="right">      18.97</td>
    <td align="right">     204.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1419.49</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_742_6AF3C30E</td>
    <td align="right">       7.83</td>
    <td align="right">      37.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     666.82</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_742_6AF3C30E</td>
    <td align="right">       7.83</td>
    <td align="right">      37.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     666.82</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_745_3FFF7265</td>
    <td align="right">      80.98</td>
    <td align="right">     872.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6059.44</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_745_3FFF7265</td>
    <td align="right">      33.41</td>
    <td align="right">     158.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2846.47</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_745_3FFF7265</td>
    <td align="right">      33.41</td>
    <td align="right">     158.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2846.47</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_746_058E29E5</td>
    <td align="right">      80.98</td>
    <td align="right">     872.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6059.44</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_746_058E29E5</td>
    <td align="right">      33.41</td>
    <td align="right">     158.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2846.47</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_746_058E29E5</td>
    <td align="right">      33.41</td>
    <td align="right">     158.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2846.47</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_748_6F2FD99E</td>
    <td align="right">      80.98</td>
    <td align="right">     872.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6059.44</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_748_6F2FD99E</td>
    <td align="right">      33.41</td>
    <td align="right">     158.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2846.47</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_748_6F2FD99E</td>
    <td align="right">      33.41</td>
    <td align="right">     158.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2846.47</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_752_69AFE46C</td>
    <td align="right">     167.61</td>
    <td align="right">    1805.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12541.04</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_752_69AFE46C</td>
    <td align="right">      69.14</td>
    <td align="right">     327.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5891.25</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_752_69AFE46C</td>
    <td align="right">      69.14</td>
    <td align="right">     327.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5891.25</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_751_68F2C4A3</td>
    <td align="right">     167.61</td>
    <td align="right">    1805.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12541.04</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_751_68F2C4A3</td>
    <td align="right">      69.14</td>
    <td align="right">     327.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5891.25</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_751_68F2C4A3</td>
    <td align="right">      69.14</td>
    <td align="right">     327.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5891.25</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_754_3D30A26C</td>
    <td align="right">     167.61</td>
    <td align="right">    1805.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12541.04</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_754_3D30A26C</td>
    <td align="right">      69.14</td>
    <td align="right">     327.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5891.25</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ROOM_754_3D30A26C</td>
    <td align="right">      69.14</td>
    <td align="right">     327.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5891.25</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     863.67</td>
    <td align="right">   12960.97</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   58324.37</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_756_D51858C6</td>
    <td align="right">      98.47</td>
    <td align="right">    1477.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6649.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:MEDIUMOFFICE BUILDING</td>
    <td align="right">     863.67</td>
    <td align="right">   12960.97</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   58324.37</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity</td>
    <td align="right">     863.67</td>
    <td align="right">   12960.97</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   58324.37</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_756_D51858C6</td>
    <td align="right">      98.47</td>
    <td align="right">    1477.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6649.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:SpaceType:MEDIUMOFFICE BUILDING</td>
    <td align="right">     863.67</td>
    <td align="right">   12960.97</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   58324.37</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_732_7BD6E8DE</td>
    <td align="right">      11.15</td>
    <td align="right">     167.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     752.68</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_732_7BD6E8DE</td>
    <td align="right">      11.15</td>
    <td align="right">     167.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     752.68</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_736_F1A889B6</td>
    <td align="right">      47.58</td>
    <td align="right">     713.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3212.97</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_736_F1A889B6</td>
    <td align="right">      47.58</td>
    <td align="right">     713.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3212.97</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_730_4E94185B</td>
    <td align="right">      11.15</td>
    <td align="right">     167.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     752.68</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_730_4E94185B</td>
    <td align="right">      11.15</td>
    <td align="right">     167.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     752.68</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_733_E17303A5</td>
    <td align="right">      47.58</td>
    <td align="right">     713.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3212.97</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_733_E17303A5</td>
    <td align="right">      47.58</td>
    <td align="right">     713.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3212.97</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_728_4052B4CA</td>
    <td align="right">      11.15</td>
    <td align="right">     167.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     752.68</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_728_4052B4CA</td>
    <td align="right">      11.15</td>
    <td align="right">     167.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     752.68</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_727_FB581022</td>
    <td align="right">      11.15</td>
    <td align="right">     167.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     752.68</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_727_FB581022</td>
    <td align="right">      11.15</td>
    <td align="right">     167.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     752.68</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_750_15485040</td>
    <td align="right">      47.58</td>
    <td align="right">     713.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3212.97</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_750_15485040</td>
    <td align="right">      47.58</td>
    <td align="right">     713.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3212.97</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_734_88879EC8</td>
    <td align="right">      47.58</td>
    <td align="right">     713.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3212.97</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_734_88879EC8</td>
    <td align="right">      47.58</td>
    <td align="right">     713.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3212.97</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_744_7227BAEA</td>
    <td align="right">      11.15</td>
    <td align="right">     167.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     752.68</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_744_7227BAEA</td>
    <td align="right">      11.15</td>
    <td align="right">     167.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     752.68</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_738_5FD725EB</td>
    <td align="right">      47.58</td>
    <td align="right">     713.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3212.97</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_738_5FD725EB</td>
    <td align="right">      47.58</td>
    <td align="right">     713.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3212.97</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_739_C81442AF</td>
    <td align="right">      11.15</td>
    <td align="right">     167.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     752.68</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_739_C81442AF</td>
    <td align="right">      11.15</td>
    <td align="right">     167.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     752.68</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_740_30436B23</td>
    <td align="right">      11.15</td>
    <td align="right">     167.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     752.68</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_740_30436B23</td>
    <td align="right">      11.15</td>
    <td align="right">     167.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     752.68</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_742_6AF3C30E</td>
    <td align="right">      11.15</td>
    <td align="right">     167.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     752.68</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_742_6AF3C30E</td>
    <td align="right">      11.15</td>
    <td align="right">     167.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     752.68</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_745_3FFF7265</td>
    <td align="right">      47.58</td>
    <td align="right">     713.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3212.97</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_745_3FFF7265</td>
    <td align="right">      47.58</td>
    <td align="right">     713.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3212.97</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_746_058E29E5</td>
    <td align="right">      47.58</td>
    <td align="right">     713.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3212.97</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_746_058E29E5</td>
    <td align="right">      47.58</td>
    <td align="right">     713.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3212.97</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_748_6F2FD99E</td>
    <td align="right">      47.58</td>
    <td align="right">     713.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3212.97</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_748_6F2FD99E</td>
    <td align="right">      47.58</td>
    <td align="right">     713.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3212.97</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_752_69AFE46C</td>
    <td align="right">      98.47</td>
    <td align="right">    1477.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6649.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_752_69AFE46C</td>
    <td align="right">      98.47</td>
    <td align="right">    1477.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6649.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_751_68F2C4A3</td>
    <td align="right">      98.47</td>
    <td align="right">    1477.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6649.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_751_68F2C4A3</td>
    <td align="right">      98.47</td>
    <td align="right">    1477.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6649.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_754_3D30A26C</td>
    <td align="right">      98.47</td>
    <td align="right">    1477.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6649.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ROOM_754_3D30A26C</td>
    <td align="right">      98.47</td>
    <td align="right">    1477.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6649.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    4695.43</td>
    <td align="right">   56481.05</td>
    <td align="right">07-JAN-19:10</td>
    <td align="right">  425454.30</td>
    <td align="right">20-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    4695.43</td>
    <td align="right">   56481.05</td>
    <td align="right">07-JAN-19:10</td>
    <td align="right">  425454.30</td>
    <td align="right">20-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    4695.43</td>
    <td align="right">   56481.05</td>
    <td align="right">07-JAN-19:10</td>
    <td align="right">  425454.30</td>
    <td align="right">20-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">    4695.43</td>
    <td align="right">   56481.05</td>
    <td align="right">07-JAN-19:10</td>
    <td align="right">  425454.30</td>
    <td align="right">20-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    4695.43</td>
    <td align="right">   56481.05</td>
    <td align="right">07-JAN-19:10</td>
    <td align="right">  425454.30</td>
    <td align="right">20-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    4695.43</td>
    <td align="right">   56481.05</td>
    <td align="right">07-JAN-19:10</td>
    <td align="right">  425454.30</td>
    <td align="right">20-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    4695.43</td>
    <td align="right">   56481.05</td>
    <td align="right">07-JAN-19:10</td>
    <td align="right">  425454.30</td>
    <td align="right">20-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">    4695.43</td>
    <td align="right">   56481.05</td>
    <td align="right">07-JAN-19:10</td>
    <td align="right">  425454.30</td>
    <td align="right">20-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     760.19</td>
    <td align="right">   24105.38</td>
    <td align="right">04-JAN-07:10</td>
    <td align="right">   24105.38</td>
    <td align="right">09-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     760.19</td>
    <td align="right">   24105.38</td>
    <td align="right">04-JAN-07:10</td>
    <td align="right">   24105.38</td>
    <td align="right">09-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     760.19</td>
    <td align="right">   24105.38</td>
    <td align="right">04-JAN-07:10</td>
    <td align="right">   24105.38</td>
    <td align="right">09-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">    2465.16</td>
    <td align="right">   16544.08</td>
    <td align="right">08-JAN-23:10</td>
    <td align="right">  291353.30</td>
    <td align="right">20-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">    1088.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  189509.55</td>
    <td align="right">20-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">    1088.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  189509.55</td>
    <td align="right">20-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">     265.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   30737.25</td>
    <td align="right">27-MAR-16:30</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">     265.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   30737.25</td>
    <td align="right">27-MAR-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">    1111.15</td>
    <td align="right">   16544.08</td>
    <td align="right">08-JAN-23:10</td>
    <td align="right">   71106.49</td>
    <td align="right">20-JUL-14:50</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">    1111.06</td>
    <td align="right">   16544.08</td>
    <td align="right">03-JAN-07:10</td>
    <td align="right">   71102.55</td>
    <td align="right">20-JUL-14:50</td>
  </tr>
  <tr>
    <td align="right">Water Systems:Pumps:Electricity</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       3.94</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">    6602.55</td>
    <td align="right">       0.00</td>
    <td align="right">03-MAR-08:20</td>
    <td align="right">  908736.88</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">    6602.55</td>
    <td align="right">       0.00</td>
    <td align="right">03-MAR-08:20</td>
    <td align="right">  908736.88</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">    6602.55</td>
    <td align="right">       0.00</td>
    <td align="right">03-MAR-08:20</td>
    <td align="right">  908736.88</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">    6602.55</td>
    <td align="right">       0.00</td>
    <td align="right">03-MAR-08:20</td>
    <td align="right">  908736.88</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">    3153.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right"> 1066225.71</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">    3153.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right"> 1066225.71</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">    3153.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right"> 1066225.71</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">  430460.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.09</td>
    <td align="right">25-JUN-04:40</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">  430460.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.09</td>
    <td align="right">25-JUN-04:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     479.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     479.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">  430460.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.09</td>
    <td align="right">25-JUN-04:40</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">  430460.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.09</td>
    <td align="right">25-JUN-04:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     479.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     479.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">  429980.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.09</td>
    <td align="right">25-JUN-04:40</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Water</td>
    <td align="right">  429980.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.09</td>
    <td align="right">25-JUN-04:40</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">  429980.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.09</td>
    <td align="right">25-JUN-04:40</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:MainsWater</td>
    <td align="right">  429980.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.09</td>
    <td align="right">25-JUN-04:40</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">   29951.64</td>
    <td align="right">   26490.24</td>
    <td align="right">16-AUG-03:00</td>
    <td align="right"> 3948338.36</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    6664.94</td>
    <td align="right">   20911.79</td>
    <td align="right">29-SEP-07:30</td>
    <td align="right">  674406.16</td>
    <td align="right">20-JUL-17:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_727_FB581022</td>
    <td align="right">      92.86</td>
    <td align="right">       0.02</td>
    <td align="right">05-DEC-10:40</td>
    <td align="right">    9719.24</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">    3695.42</td>
    <td align="right">       0.00</td>
    <td align="right">23-MAR-16:10</td>
    <td align="right">  543733.66</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_727_FB581022</td>
    <td align="right">      73.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:10</td>
    <td align="right">    9719.24</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">    3695.42</td>
    <td align="right">       0.00</td>
    <td align="right">23-MAR-16:10</td>
    <td align="right">  543733.66</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_727_FB581022</td>
    <td align="right">      73.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:10</td>
    <td align="right">    9719.24</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    2969.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  674406.16</td>
    <td align="right">20-JUL-17:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_727_FB581022</td>
    <td align="right">      19.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7238.70</td>
    <td align="right">01-SEP-12:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">    2969.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  674406.16</td>
    <td align="right">20-JUL-17:40</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_727_FB581022</td>
    <td align="right">      19.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7238.70</td>
    <td align="right">01-SEP-12:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_728_4052B4CA</td>
    <td align="right">     126.01</td>
    <td align="right">       0.07</td>
    <td align="right">14-AUG-01:10</td>
    <td align="right">   14081.38</td>
    <td align="right">01-SEP-12:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_728_4052B4CA</td>
    <td align="right">      69.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:20</td>
    <td align="right">   11033.65</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_728_4052B4CA</td>
    <td align="right">      69.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:20</td>
    <td align="right">   11033.65</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_728_4052B4CA</td>
    <td align="right">      56.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14081.38</td>
    <td align="right">01-SEP-12:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_728_4052B4CA</td>
    <td align="right">      56.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14081.38</td>
    <td align="right">01-SEP-12:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_730_4E94185B</td>
    <td align="right">     112.98</td>
    <td align="right">       0.02</td>
    <td align="right">23-JUL-23:10</td>
    <td align="right">   13633.43</td>
    <td align="right">01-SEP-13:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_730_4E94185B</td>
    <td align="right">      53.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">    9910.92</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_730_4E94185B</td>
    <td align="right">      53.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">    9910.92</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_730_4E94185B</td>
    <td align="right">      59.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   13633.43</td>
    <td align="right">01-SEP-13:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_730_4E94185B</td>
    <td align="right">      59.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   13633.43</td>
    <td align="right">01-SEP-13:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_732_7BD6E8DE</td>
    <td align="right">     126.91</td>
    <td align="right">       0.24</td>
    <td align="right">07-SEP-20:50</td>
    <td align="right">   14085.46</td>
    <td align="right">01-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_732_7BD6E8DE</td>
    <td align="right">      68.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">   11097.03</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_732_7BD6E8DE</td>
    <td align="right">      68.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">   11097.03</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_732_7BD6E8DE</td>
    <td align="right">      58.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14085.46</td>
    <td align="right">01-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_732_7BD6E8DE</td>
    <td align="right">      58.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14085.46</td>
    <td align="right">01-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_733_E17303A5</td>
    <td align="right">     326.78</td>
    <td align="right">       0.79</td>
    <td align="right">11-JUL-20:20</td>
    <td align="right">   35309.64</td>
    <td align="right">26-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_733_E17303A5</td>
    <td align="right">     281.45</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-09:20</td>
    <td align="right">   35309.64</td>
    <td align="right">26-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_733_E17303A5</td>
    <td align="right">     281.45</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-09:20</td>
    <td align="right">   35309.64</td>
    <td align="right">26-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_733_E17303A5</td>
    <td align="right">      45.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   25390.69</td>
    <td align="right">19-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_733_E17303A5</td>
    <td align="right">      45.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   25390.69</td>
    <td align="right">19-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_734_88879EC8</td>
    <td align="right">     484.55</td>
    <td align="right">       2.84</td>
    <td align="right">06-APR-17:20</td>
    <td align="right">   58483.74</td>
    <td align="right">19-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_734_88879EC8</td>
    <td align="right">     262.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">   40016.11</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_734_88879EC8</td>
    <td align="right">     262.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">   40016.11</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_734_88879EC8</td>
    <td align="right">     221.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   58483.74</td>
    <td align="right">19-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_734_88879EC8</td>
    <td align="right">     221.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   58483.74</td>
    <td align="right">19-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_736_F1A889B6</td>
    <td align="right">     437.25</td>
    <td align="right">       1.02</td>
    <td align="right">02-AUG-21:50</td>
    <td align="right">   56239.76</td>
    <td align="right">19-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_736_F1A889B6</td>
    <td align="right">     191.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:10</td>
    <td align="right">   30918.49</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_736_F1A889B6</td>
    <td align="right">     191.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:10</td>
    <td align="right">   30918.49</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_736_F1A889B6</td>
    <td align="right">     246.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   56239.76</td>
    <td align="right">19-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_736_F1A889B6</td>
    <td align="right">     246.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   56239.76</td>
    <td align="right">19-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_738_5FD725EB</td>
    <td align="right">     520.96</td>
    <td align="right">       1.12</td>
    <td align="right">10-FEB-15:10</td>
    <td align="right">   64784.79</td>
    <td align="right">20-JUL-17:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_738_5FD725EB</td>
    <td align="right">     255.99</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-10:00</td>
    <td align="right">   40558.17</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_738_5FD725EB</td>
    <td align="right">     255.99</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-10:00</td>
    <td align="right">   40558.17</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_738_5FD725EB</td>
    <td align="right">     264.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   64784.79</td>
    <td align="right">20-JUL-17:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_738_5FD725EB</td>
    <td align="right">     264.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   64784.79</td>
    <td align="right">20-JUL-17:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_739_C81442AF</td>
    <td align="right">      92.68</td>
    <td align="right">       0.01</td>
    <td align="right">21-JUN-19:50</td>
    <td align="right">   10013.06</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_739_C81442AF</td>
    <td align="right">      85.99</td>
    <td align="right">       0.00</td>
    <td align="right">23-MAR-12:30</td>
    <td align="right">   10013.06</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_739_C81442AF</td>
    <td align="right">      85.99</td>
    <td align="right">       0.00</td>
    <td align="right">23-MAR-12:30</td>
    <td align="right">   10013.06</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_739_C81442AF</td>
    <td align="right">       6.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4572.55</td>
    <td align="right">19-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_739_C81442AF</td>
    <td align="right">       6.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4572.55</td>
    <td align="right">19-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_740_30436B23</td>
    <td align="right">     119.02</td>
    <td align="right">       0.02</td>
    <td align="right">16-JUL-07:40</td>
    <td align="right">   12079.55</td>
    <td align="right">01-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_740_30436B23</td>
    <td align="right">      70.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">   11160.28</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_740_30436B23</td>
    <td align="right">      70.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">   11160.28</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_740_30436B23</td>
    <td align="right">      48.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12079.55</td>
    <td align="right">01-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_740_30436B23</td>
    <td align="right">      48.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12079.55</td>
    <td align="right">01-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_742_6AF3C30E</td>
    <td align="right">     109.09</td>
    <td align="right">       0.05</td>
    <td align="right">16-OCT-09:40</td>
    <td align="right">   12277.75</td>
    <td align="right">01-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_742_6AF3C30E</td>
    <td align="right">      55.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">   10135.00</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_742_6AF3C30E</td>
    <td align="right">      55.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">   10135.00</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_742_6AF3C30E</td>
    <td align="right">      53.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12277.75</td>
    <td align="right">01-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_742_6AF3C30E</td>
    <td align="right">      53.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12277.75</td>
    <td align="right">01-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_744_7227BAEA</td>
    <td align="right">     125.61</td>
    <td align="right">       0.08</td>
    <td align="right">21-NOV-12:30</td>
    <td align="right">   13277.44</td>
    <td align="right">01-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_744_7227BAEA</td>
    <td align="right">      69.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:10</td>
    <td align="right">   11179.62</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_744_7227BAEA</td>
    <td align="right">      69.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:10</td>
    <td align="right">   11179.62</td>
    <td align="right">12-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_744_7227BAEA</td>
    <td align="right">      56.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   13277.44</td>
    <td align="right">01-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_744_7227BAEA</td>
    <td align="right">      56.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   13277.44</td>
    <td align="right">01-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_745_3FFF7265</td>
    <td align="right">     350.84</td>
    <td align="right">       0.10</td>
    <td align="right">15-MAY-10:10</td>
    <td align="right">   35035.89</td>
    <td align="right">26-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_745_3FFF7265</td>
    <td align="right">     298.19</td>
    <td align="right">       0.00</td>
    <td align="right">25-JAN-14:50</td>
    <td align="right">   35035.89</td>
    <td align="right">26-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_745_3FFF7265</td>
    <td align="right">     298.19</td>
    <td align="right">       0.00</td>
    <td align="right">25-JAN-14:50</td>
    <td align="right">   35035.89</td>
    <td align="right">26-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_745_3FFF7265</td>
    <td align="right">      52.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   31722.14</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_745_3FFF7265</td>
    <td align="right">      52.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   31722.14</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_746_058E29E5</td>
    <td align="right">     490.47</td>
    <td align="right">       0.59</td>
    <td align="right">19-JUL-05:00</td>
    <td align="right">   65950.14</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_746_058E29E5</td>
    <td align="right">     267.45</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-14:40</td>
    <td align="right">   40742.98</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_746_058E29E5</td>
    <td align="right">     267.45</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-14:40</td>
    <td align="right">   40742.98</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_746_058E29E5</td>
    <td align="right">     223.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   65950.14</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_746_058E29E5</td>
    <td align="right">     223.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   65950.14</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_748_6F2FD99E</td>
    <td align="right">     440.14</td>
    <td align="right">       0.45</td>
    <td align="right">06-DEC-10:00</td>
    <td align="right">   62609.84</td>
    <td align="right">20-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_748_6F2FD99E</td>
    <td align="right">     193.15</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-10:20</td>
    <td align="right">   31400.38</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_748_6F2FD99E</td>
    <td align="right">     193.15</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-10:20</td>
    <td align="right">   31400.38</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_748_6F2FD99E</td>
    <td align="right">     246.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   62609.84</td>
    <td align="right">20-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_748_6F2FD99E</td>
    <td align="right">     246.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   62609.84</td>
    <td align="right">20-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_750_15485040</td>
    <td align="right">     522.18</td>
    <td align="right">       0.24</td>
    <td align="right">17-AUG-00:40</td>
    <td align="right">   66165.60</td>
    <td align="right">20-JUL-17:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_750_15485040</td>
    <td align="right">     257.29</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-10:10</td>
    <td align="right">   40636.59</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_750_15485040</td>
    <td align="right">     257.29</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-10:10</td>
    <td align="right">   40636.59</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_750_15485040</td>
    <td align="right">     264.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   66165.60</td>
    <td align="right">20-JUL-17:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_750_15485040</td>
    <td align="right">     264.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   66165.60</td>
    <td align="right">20-JUL-17:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_751_68F2C4A3</td>
    <td align="right">     404.91</td>
    <td align="right">       0.23</td>
    <td align="right">03-AUG-18:30</td>
    <td align="right">   46518.85</td>
    <td align="right">26-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_751_68F2C4A3</td>
    <td align="right">     376.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-FEB-16:20</td>
    <td align="right">   46518.85</td>
    <td align="right">26-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_751_68F2C4A3</td>
    <td align="right">     376.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-FEB-16:20</td>
    <td align="right">   46518.85</td>
    <td align="right">26-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_751_68F2C4A3</td>
    <td align="right">      28.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   23854.96</td>
    <td align="right">19-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_751_68F2C4A3</td>
    <td align="right">      28.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   23854.96</td>
    <td align="right">19-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_752_69AFE46C</td>
    <td align="right">     618.10</td>
    <td align="right">       0.68</td>
    <td align="right">18-JAN-11:30</td>
    <td align="right">   70277.86</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_752_69AFE46C</td>
    <td align="right">     306.50</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   50323.20</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_752_69AFE46C</td>
    <td align="right">     306.50</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   50323.20</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_752_69AFE46C</td>
    <td align="right">     311.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   70277.86</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_752_69AFE46C</td>
    <td align="right">     311.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   70277.86</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_754_3D30A26C</td>
    <td align="right">     531.79</td>
    <td align="right">       0.27</td>
    <td align="right">18-MAY-23:40</td>
    <td align="right">   67546.18</td>
    <td align="right">20-JUL-17:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_754_3D30A26C</td>
    <td align="right">     163.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:10</td>
    <td align="right">   30728.07</td>
    <td align="right">26-FEB-06:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_754_3D30A26C</td>
    <td align="right">     163.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:10</td>
    <td align="right">   30728.07</td>
    <td align="right">26-FEB-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_754_3D30A26C</td>
    <td align="right">     367.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   67546.18</td>
    <td align="right">20-JUL-17:40</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_754_3D30A26C</td>
    <td align="right">     367.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   67546.18</td>
    <td align="right">20-JUL-17:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ROOM_756_D51858C6</td>
    <td align="right">     631.84</td>
    <td align="right">       0.05</td>
    <td align="right">28-APR-20:10</td>
    <td align="right">   73165.75</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ROOM_756_D51858C6</td>
    <td align="right">     294.41</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-09:40</td>
    <td align="right">   49956.80</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ROOM_756_D51858C6</td>
    <td align="right">     294.41</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-09:40</td>
    <td align="right">   49956.80</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ROOM_756_D51858C6</td>
    <td align="right">     337.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   73165.75</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ROOM_756_D51858C6</td>
    <td align="right">     337.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   73165.75</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">    5802.65</td>
    <td align="right">       0.00</td>
    <td align="right">23-APR-18:10</td>
    <td align="right">  742492.66</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">     100.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12403.12</td>
    <td align="right">20-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     100.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12403.12</td>
    <td align="right">20-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     100.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12403.12</td>
    <td align="right">20-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    8854.94</td>
    <td align="right">      63.34</td>
    <td align="right">24-APR-06:40</td>
    <td align="right"> 1066225.71</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">     176.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  138421.21</td>
    <td align="right">09-JAN-07:40</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">    5701.75</td>
    <td align="right">       0.00</td>
    <td align="right">04-MAR-15:00</td>
    <td align="right">  742492.66</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">     176.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  138421.21</td>
    <td align="right">09-JAN-07:40</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">    5525.28</td>
    <td align="right">       0.00</td>
    <td align="right">04-MAR-15:00</td>
    <td align="right">  703522.82</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">    5525.28</td>
    <td align="right">       0.00</td>
    <td align="right">04-MAR-15:00</td>
    <td align="right">  703522.82</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    3153.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right"> 1066225.71</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">   14431.76</td>
    <td align="right">       0.00</td>
    <td align="right">23-APR-19:10</td>
    <td align="right"> 2287745.77</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">    3391.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right"> 1050896.88</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">    5657.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right"> 1235624.32</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:EnergyTransfer</td>
    <td align="right">    5657.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right"> 1235624.32</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">     100.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12403.12</td>
    <td align="right">20-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">     100.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12403.12</td>
    <td align="right">20-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">    5282.04</td>
    <td align="right">       0.00</td>
    <td align="right">03-MAR-08:20</td>
    <td align="right">  726989.50</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">DistrictHeatingWater:Facility</td>
    <td align="right">     101.14</td>
    <td align="right">      20.00</td>
    <td align="right">08-JAN-23:10</td>
    <td align="right">   12414.41</td>
    <td align="right">20-FEB-12:50</td>
  </tr>
  <tr>
    <td align="right">DistrictHeatingWater:Plant</td>
    <td align="right">     101.14</td>
    <td align="right">      20.00</td>
    <td align="right">08-JAN-23:10</td>
    <td align="right">   12414.41</td>
    <td align="right">20-FEB-12:50</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:DistrictHeatingWater</td>
    <td align="right">     101.14</td>
    <td align="right">      20.00</td>
    <td align="right">08-JAN-23:10</td>
    <td align="right">   12414.41</td>
    <td align="right">20-FEB-12:50</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:DistrictHeatingWater</td>
    <td align="right">     101.14</td>
    <td align="right">      20.00</td>
    <td align="right">08-JAN-23:10</td>
    <td align="right">   12414.41</td>
    <td align="right">20-FEB-12:50</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:44:24</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">ROOM_727_FB581022</td>
    <td align="right">     12.684</td>
    <td align="right">      0.000</td>
    <td align="right">     60.885</td>
    <td align="right">    -19.297</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.928</td>
    <td align="right">      7.826</td>
    <td align="right">     11.146</td>
    <td align="right">     74.418</td>
    <td align="right">      0.000</td>
    <td align="right">      0.108</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -46.325</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.556</td>
    <td align="right">    -78.817</td>
  </tr>
  <tr>
    <td align="right">ROOM_728_4052B4CA</td>
    <td align="right">      4.184</td>
    <td align="right">      0.000</td>
    <td align="right">     64.997</td>
    <td align="right">    -56.840</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.671</td>
    <td align="right">      7.826</td>
    <td align="right">     11.146</td>
    <td align="right">     80.441</td>
    <td align="right">      0.000</td>
    <td align="right">      0.070</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -51.731</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.899</td>
    <td align="right">    -34.863</td>
  </tr>
  <tr>
    <td align="right">ROOM_730_4E94185B</td>
    <td align="right">      1.339</td>
    <td align="right">      0.000</td>
    <td align="right">     52.564</td>
    <td align="right">    -59.082</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.631</td>
    <td align="right">      7.826</td>
    <td align="right">     11.146</td>
    <td align="right">     78.438</td>
    <td align="right">      0.000</td>
    <td align="right">      0.041</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -56.022</td>
    <td align="right">      0.000</td>
    <td align="right">    -19.464</td>
    <td align="right">    -21.416</td>
  </tr>
  <tr>
    <td align="right">ROOM_732_7BD6E8DE</td>
    <td align="right">      3.911</td>
    <td align="right">      0.000</td>
    <td align="right">     64.881</td>
    <td align="right">    -58.132</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.681</td>
    <td align="right">      7.826</td>
    <td align="right">     11.146</td>
    <td align="right">     80.738</td>
    <td align="right">      0.000</td>
    <td align="right">      0.066</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -53.780</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.162</td>
    <td align="right">    -31.174</td>
  </tr>
  <tr>
    <td align="right">ROOM_733_E17303A5</td>
    <td align="right">     54.876</td>
    <td align="right">      0.000</td>
    <td align="right">    226.581</td>
    <td align="right">    -45.341</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.010</td>
    <td align="right">     33.406</td>
    <td align="right">     47.578</td>
    <td align="right">    176.894</td>
    <td align="right">      0.000</td>
    <td align="right">      0.444</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -160.080</td>
    <td align="right">      0.000</td>
    <td align="right">    -99.090</td>
    <td align="right">   -256.279</td>
  </tr>
  <tr>
    <td align="right">ROOM_734_88879EC8</td>
    <td align="right">      6.814</td>
    <td align="right">      0.000</td>
    <td align="right">    255.873</td>
    <td align="right">   -221.870</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.410</td>
    <td align="right">     33.406</td>
    <td align="right">     47.578</td>
    <td align="right">    270.654</td>
    <td align="right">      0.000</td>
    <td align="right">      0.318</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -176.241</td>
    <td align="right">      0.000</td>
    <td align="right">   -111.413</td>
    <td align="right">   -125.529</td>
  </tr>
  <tr>
    <td align="right">ROOM_736_F1A889B6</td>
    <td align="right">      0.443</td>
    <td align="right">      0.000</td>
    <td align="right">    190.618</td>
    <td align="right">   -246.194</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.111</td>
    <td align="right">     33.406</td>
    <td align="right">     47.578</td>
    <td align="right">    275.796</td>
    <td align="right">      0.000</td>
    <td align="right">      0.158</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -191.307</td>
    <td align="right">      0.000</td>
    <td align="right">    -65.167</td>
    <td align="right">    -65.441</td>
  </tr>
  <tr>
    <td align="right">ROOM_738_5FD725EB</td>
    <td align="right">      3.902</td>
    <td align="right">      0.000</td>
    <td align="right">    252.085</td>
    <td align="right">   -264.979</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.270</td>
    <td align="right">     33.406</td>
    <td align="right">     47.578</td>
    <td align="right">    316.066</td>
    <td align="right">      0.000</td>
    <td align="right">      0.268</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -185.220</td>
    <td align="right">      0.000</td>
    <td align="right">   -113.391</td>
    <td align="right">   -109.984</td>
  </tr>
  <tr>
    <td align="right">ROOM_739_C81442AF</td>
    <td align="right">     20.161</td>
    <td align="right">      0.000</td>
    <td align="right">     65.839</td>
    <td align="right">     -6.693</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.956</td>
    <td align="right">      7.826</td>
    <td align="right">     11.146</td>
    <td align="right">     26.676</td>
    <td align="right">      0.000</td>
    <td align="right">      0.123</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -48.353</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.131</td>
    <td align="right">    -54.551</td>
  </tr>
  <tr>
    <td align="right">ROOM_740_30436B23</td>
    <td align="right">      6.324</td>
    <td align="right">      0.000</td>
    <td align="right">     64.001</td>
    <td align="right">    -48.701</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.718</td>
    <td align="right">      7.826</td>
    <td align="right">     11.146</td>
    <td align="right">     69.827</td>
    <td align="right">      0.000</td>
    <td align="right">      0.062</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -51.235</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.442</td>
    <td align="right">    -34.527</td>
  </tr>
  <tr>
    <td align="right">ROOM_742_6AF3C30E</td>
    <td align="right">      2.066</td>
    <td align="right">      0.000</td>
    <td align="right">     53.226</td>
    <td align="right">    -53.804</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.678</td>
    <td align="right">      7.826</td>
    <td align="right">     11.146</td>
    <td align="right">     71.176</td>
    <td align="right">      0.000</td>
    <td align="right">      0.038</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -55.738</td>
    <td align="right">      0.000</td>
    <td align="right">    -19.293</td>
    <td align="right">    -21.319</td>
  </tr>
  <tr>
    <td align="right">ROOM_744_7227BAEA</td>
    <td align="right">      4.725</td>
    <td align="right">      0.000</td>
    <td align="right">     64.642</td>
    <td align="right">    -56.251</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.685</td>
    <td align="right">      7.826</td>
    <td align="right">     11.146</td>
    <td align="right">     78.189</td>
    <td align="right">      0.000</td>
    <td align="right">      0.060</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -53.766</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.024</td>
    <td align="right">    -31.231</td>
  </tr>
  <tr>
    <td align="right">ROOM_745_3FFF7265</td>
    <td align="right">     46.549</td>
    <td align="right">      0.000</td>
    <td align="right">    251.659</td>
    <td align="right">    -52.676</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.973</td>
    <td align="right">     33.406</td>
    <td align="right">     47.578</td>
    <td align="right">    180.950</td>
    <td align="right">      0.000</td>
    <td align="right">      0.353</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -167.404</td>
    <td align="right">      0.000</td>
    <td align="right">   -100.777</td>
    <td align="right">   -260.610</td>
  </tr>
  <tr>
    <td align="right">ROOM_746_058E29E5</td>
    <td align="right">      4.806</td>
    <td align="right">      0.000</td>
    <td align="right">    262.650</td>
    <td align="right">   -223.038</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.516</td>
    <td align="right">     33.406</td>
    <td align="right">     47.578</td>
    <td align="right">    271.249</td>
    <td align="right">      0.000</td>
    <td align="right">      0.294</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -179.811</td>
    <td align="right">      0.000</td>
    <td align="right">   -112.184</td>
    <td align="right">   -125.468</td>
  </tr>
  <tr>
    <td align="right">ROOM_748_6F2FD99E</td>
    <td align="right">      0.361</td>
    <td align="right">      0.000</td>
    <td align="right">    192.802</td>
    <td align="right">   -247.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.304</td>
    <td align="right">     33.406</td>
    <td align="right">     47.578</td>
    <td align="right">    278.531</td>
    <td align="right">      0.000</td>
    <td align="right">      0.160</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -195.042</td>
    <td align="right">      0.000</td>
    <td align="right">    -65.530</td>
    <td align="right">    -65.561</td>
  </tr>
  <tr>
    <td align="right">ROOM_750_15485040</td>
    <td align="right">      3.322</td>
    <td align="right">      0.000</td>
    <td align="right">    253.963</td>
    <td align="right">   -264.900</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.316</td>
    <td align="right">     33.406</td>
    <td align="right">     47.578</td>
    <td align="right">    316.115</td>
    <td align="right">      0.000</td>
    <td align="right">      0.267</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -186.673</td>
    <td align="right">      0.000</td>
    <td align="right">   -113.472</td>
    <td align="right">   -109.923</td>
  </tr>
  <tr>
    <td align="right">ROOM_751_68F2C4A3</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    376.902</td>
    <td align="right">    -28.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.031</td>
    <td align="right">     69.140</td>
    <td align="right">     98.470</td>
    <td align="right">     79.393</td>
    <td align="right">      0.000</td>
    <td align="right">      0.783</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -170.234</td>
    <td align="right">      0.000</td>
    <td align="right">   -140.466</td>
    <td align="right">   -330.018</td>
  </tr>
  <tr>
    <td align="right">ROOM_752_69AFE46C</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    306.492</td>
    <td align="right">   -311.616</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     41.290</td>
    <td align="right">     69.140</td>
    <td align="right">     98.470</td>
    <td align="right">    326.160</td>
    <td align="right">      0.000</td>
    <td align="right">      0.376</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -178.186</td>
    <td align="right">      0.000</td>
    <td align="right">   -162.097</td>
    <td align="right">   -190.027</td>
  </tr>
  <tr>
    <td align="right">ROOM_754_3D30A26C</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    163.952</td>
    <td align="right">   -367.849</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     40.158</td>
    <td align="right">     69.140</td>
    <td align="right">     98.470</td>
    <td align="right">    320.511</td>
    <td align="right">      0.000</td>
    <td align="right">      0.134</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -200.622</td>
    <td align="right">      0.000</td>
    <td align="right">    -66.033</td>
    <td align="right">    -57.861</td>
  </tr>
  <tr>
    <td align="right">ROOM_756_D51858C6</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    294.406</td>
    <td align="right">   -337.440</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     41.145</td>
    <td align="right">     69.140</td>
    <td align="right">     98.470</td>
    <td align="right">    331.646</td>
    <td align="right">      0.000</td>
    <td align="right">      0.353</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -186.646</td>
    <td align="right">      0.000</td>
    <td align="right">   -164.425</td>
    <td align="right">   -146.649</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    176.468</td>
    <td align="right">      0.000</td>
    <td align="right">   3519.019</td>
    <td align="right">  -2969.713</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    368.481</td>
    <td align="right">    606.414</td>
    <td align="right">    863.667</td>
    <td align="right">   3703.869</td>
    <td align="right">      0.000</td>
    <td align="right">      4.476</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">  -2594.416</td>
    <td align="right">      0.000</td>
    <td align="right">  -1527.016</td>
    <td align="right">  -2151.248</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ROOM_727_FB581022</td>
    <td align="right">21-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7954.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      37.05</td>
    <td align="right">     167.26</td>
    <td align="right">    2262.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5494.99</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -7.86</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_728_4052B4CA</td>
    <td align="right">17-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -14592.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      37.05</td>
    <td align="right">     167.26</td>
    <td align="right">    4057.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10392.79</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -62.65</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_730_4E94185B</td>
    <td align="right">17-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -14077.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      37.05</td>
    <td align="right">     167.26</td>
    <td align="right">    4089.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9819.93</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -36.60</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_732_7BD6E8DE</td>
    <td align="right">17-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -14867.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      37.05</td>
    <td align="right">     167.26</td>
    <td align="right">    4055.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10670.29</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -62.53</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_733_E17303A5</td>
    <td align="right">19-MAY-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -32005.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     158.14</td>
    <td align="right">     713.99</td>
    <td align="right">   61513.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -631.98</td>
    <td align="right">  -29748.20</td>
  </tr>
  <tr>
    <td align="right">ROOM_734_88879EC8</td>
    <td align="right">19-MAY-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -84184.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     158.14</td>
    <td align="right">     713.99</td>
    <td align="right">   59446.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   24634.29</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -768.59</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_736_F1A889B6</td>
    <td align="right">12-JUN-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -75260.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     158.14</td>
    <td align="right">     713.99</td>
    <td align="right">   53783.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   21180.33</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -575.77</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_738_5FD725EB</td>
    <td align="right">15-JUN-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -88371.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     158.14</td>
    <td align="right">     713.99</td>
    <td align="right">   55963.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   32575.13</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1039.27</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_739_C81442AF</td>
    <td align="right">20-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7978.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      37.05</td>
    <td align="right">     167.26</td>
    <td align="right">    4359.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3454.19</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -38.82</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_740_30436B23</td>
    <td align="right">17-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13264.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      37.05</td>
    <td align="right">     167.26</td>
    <td align="right">    3610.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9516.03</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -65.91</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_742_6AF3C30E</td>
    <td align="right">17-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13524.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      37.05</td>
    <td align="right">     167.26</td>
    <td align="right">    3604.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9754.53</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -38.29</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_744_7227BAEA</td>
    <td align="right">17-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -14460.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      37.05</td>
    <td align="right">     167.26</td>
    <td align="right">    3558.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10762.91</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -64.90</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_745_3FFF7265</td>
    <td align="right">21-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -32053.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     158.14</td>
    <td align="right">     713.99</td>
    <td align="right">    3573.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   27611.67</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.12</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_746_058E29E5</td>
    <td align="right">19-MAY-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -88970.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     158.14</td>
    <td align="right">     713.99</td>
    <td align="right">   54689.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34113.24</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -704.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_748_6F2FD99E</td>
    <td align="right">12-JUN-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -79634.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     158.14</td>
    <td align="right">     713.99</td>
    <td align="right">   39861.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   39441.42</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -540.33</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_750_15485040</td>
    <td align="right">15-JUN-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -86093.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     158.14</td>
    <td align="right">     713.99</td>
    <td align="right">   54060.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   32155.15</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -994.29</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_751_68F2C4A3</td>
    <td align="right">09-AUG-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -34403.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     327.29</td>
    <td align="right">    1477.73</td>
    <td align="right">   35461.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -331.82</td>
    <td align="right">   -2530.96</td>
  </tr>
  <tr>
    <td align="right">ROOM_752_69AFE46C</td>
    <td align="right">20-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -95180.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     327.29</td>
    <td align="right">    1477.73</td>
    <td align="right">   42157.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   51685.96</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -468.06</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_754_3D30A26C</td>
    <td align="right">12-JUN-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -89924.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     327.29</td>
    <td align="right">    1477.73</td>
    <td align="right">   48510.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   40156.87</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -548.28</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_756_D51858C6</td>
    <td align="right">20-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -97755.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     327.29</td>
    <td align="right">    1477.73</td>
    <td align="right">   42146.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   54257.32</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -453.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">20-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -973905.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2870.63</td>
    <td align="right">   12960.97</td>
    <td align="right">  503996.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  457709.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3631.54</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ROOM_727_FB581022</td>
    <td align="right">26-JAN-06:10</td>
    <td align="right">   11581.36</td>
    <td align="right">       0.00</td>
    <td align="right">   12080.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      37.05</td>
    <td align="right">     167.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6081.01</td>
    <td align="right">       0.00</td>
    <td align="right">   -1135.18</td>
    <td align="right">  -16650.45</td>
  </tr>
  <tr>
    <td align="right">ROOM_728_4052B4CA</td>
    <td align="right">12-JAN-06:10</td>
    <td align="right">   12482.45</td>
    <td align="right">       0.00</td>
    <td align="right">   12011.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      37.05</td>
    <td align="right">     167.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5927.58</td>
    <td align="right">       0.00</td>
    <td align="right">   -1016.15</td>
    <td align="right">  -17754.94</td>
  </tr>
  <tr>
    <td align="right">ROOM_730_4E94185B</td>
    <td align="right">12-JAN-07:10</td>
    <td align="right">    9621.34</td>
    <td align="right">       0.00</td>
    <td align="right">   13182.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.89</td>
    <td align="right">     222.27</td>
    <td align="right">     250.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6263.27</td>
    <td align="right">       0.00</td>
    <td align="right">    -675.58</td>
    <td align="right">  -16404.52</td>
  </tr>
  <tr>
    <td align="right">ROOM_732_7BD6E8DE</td>
    <td align="right">12-JAN-06:10</td>
    <td align="right">   12678.27</td>
    <td align="right">       0.00</td>
    <td align="right">   11562.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      37.05</td>
    <td align="right">     167.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6133.48</td>
    <td align="right">       0.00</td>
    <td align="right">   -1018.65</td>
    <td align="right">  -17293.07</td>
  </tr>
  <tr>
    <td align="right">ROOM_733_E17303A5</td>
    <td align="right">26-JAN-06:10</td>
    <td align="right">   40316.42</td>
    <td align="right">       0.00</td>
    <td align="right">   42743.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     158.14</td>
    <td align="right">     713.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -19986.04</td>
    <td align="right">       0.00</td>
    <td align="right">   -4106.45</td>
    <td align="right">  -59840.05</td>
  </tr>
  <tr>
    <td align="right">ROOM_734_88879EC8</td>
    <td align="right">26-JAN-06:10</td>
    <td align="right">   41262.02</td>
    <td align="right">       0.00</td>
    <td align="right">   34133.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     158.14</td>
    <td align="right">     713.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -20644.54</td>
    <td align="right">       0.00</td>
    <td align="right">   -4211.45</td>
    <td align="right">  -51411.55</td>
  </tr>
  <tr>
    <td align="right">ROOM_736_F1A889B6</td>
    <td align="right">12-JAN-07:10</td>
    <td align="right">   31826.48</td>
    <td align="right">       0.00</td>
    <td align="right">   22220.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     267.27</td>
    <td align="right">     948.82</td>
    <td align="right">    1070.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -21318.96</td>
    <td align="right">       0.00</td>
    <td align="right">   -2231.75</td>
    <td align="right">  -32783.05</td>
  </tr>
  <tr>
    <td align="right">ROOM_738_5FD725EB</td>
    <td align="right">12-JAN-07:10</td>
    <td align="right">   41315.03</td>
    <td align="right">       0.00</td>
    <td align="right">   25792.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     269.65</td>
    <td align="right">     948.82</td>
    <td align="right">    1070.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -21220.41</td>
    <td align="right">       0.00</td>
    <td align="right">   -3927.52</td>
    <td align="right">  -44249.40</td>
  </tr>
  <tr>
    <td align="right">ROOM_739_C81442AF</td>
    <td align="right">26-JAN-06:10</td>
    <td align="right">   11586.53</td>
    <td align="right">       0.00</td>
    <td align="right">   12101.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      37.05</td>
    <td align="right">     167.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6064.65</td>
    <td align="right">       0.00</td>
    <td align="right">   -1134.69</td>
    <td align="right">  -16693.41</td>
  </tr>
  <tr>
    <td align="right">ROOM_740_30436B23</td>
    <td align="right">26-JAN-06:10</td>
    <td align="right">   12501.53</td>
    <td align="right">       0.00</td>
    <td align="right">   13333.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      37.05</td>
    <td align="right">     167.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6114.49</td>
    <td align="right">       0.00</td>
    <td align="right">   -1141.99</td>
    <td align="right">  -18783.14</td>
  </tr>
  <tr>
    <td align="right">ROOM_742_6AF3C30E</td>
    <td align="right">12-JAN-07:10</td>
    <td align="right">    9619.04</td>
    <td align="right">       0.00</td>
    <td align="right">   13903.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      66.00</td>
    <td align="right">     222.27</td>
    <td align="right">     250.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6252.34</td>
    <td align="right">       0.00</td>
    <td align="right">    -675.61</td>
    <td align="right">  -17133.93</td>
  </tr>
  <tr>
    <td align="right">ROOM_744_7227BAEA</td>
    <td align="right">12-JAN-06:10</td>
    <td align="right">   12669.97</td>
    <td align="right">       0.00</td>
    <td align="right">   12096.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      37.05</td>
    <td align="right">     167.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6147.78</td>
    <td align="right">       0.00</td>
    <td align="right">   -1018.69</td>
    <td align="right">  -17804.75</td>
  </tr>
  <tr>
    <td align="right">ROOM_745_3FFF7265</td>
    <td align="right">26-JAN-06:10</td>
    <td align="right">   40258.94</td>
    <td align="right">       0.00</td>
    <td align="right">   50703.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     158.14</td>
    <td align="right">     713.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -20022.32</td>
    <td align="right">       0.00</td>
    <td align="right">   -4124.93</td>
    <td align="right">  -67687.01</td>
  </tr>
  <tr>
    <td align="right">ROOM_746_058E29E5</td>
    <td align="right">12-JAN-07:10</td>
    <td align="right">   40588.94</td>
    <td align="right">       0.00</td>
    <td align="right">   25613.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     268.19</td>
    <td align="right">     948.82</td>
    <td align="right">    1070.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -20497.65</td>
    <td align="right">       0.00</td>
    <td align="right">   -3926.10</td>
    <td align="right">  -44066.28</td>
  </tr>
  <tr>
    <td align="right">ROOM_748_6F2FD99E</td>
    <td align="right">27-FEB-07:37</td>
    <td align="right">   12923.37</td>
    <td align="right">       0.00</td>
    <td align="right">   21813.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     253.09</td>
    <td align="right">     948.82</td>
    <td align="right">    1070.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3768.99</td>
    <td align="right">       0.00</td>
    <td align="right">   -2109.39</td>
    <td align="right">  -31131.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_750_15485040</td>
    <td align="right">12-JAN-07:10</td>
    <td align="right">   41225.15</td>
    <td align="right">       0.00</td>
    <td align="right">   25735.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     268.40</td>
    <td align="right">     948.82</td>
    <td align="right">    1070.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -21260.36</td>
    <td align="right">       0.00</td>
    <td align="right">   -3935.19</td>
    <td align="right">  -44053.73</td>
  </tr>
  <tr>
    <td align="right">ROOM_751_68F2C4A3</td>
    <td align="right">26-JAN-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   58227.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     327.29</td>
    <td align="right">    1477.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -19726.14</td>
    <td align="right">       0.00</td>
    <td align="right">   -5826.34</td>
    <td align="right">  -34480.36</td>
  </tr>
  <tr>
    <td align="right">ROOM_752_69AFE46C</td>
    <td align="right">26-JAN-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  100538.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     572.07</td>
    <td align="right">    1963.75</td>
    <td align="right">    2216.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -20666.21</td>
    <td align="right">       0.00</td>
    <td align="right">   -6152.70</td>
    <td align="right">  -78472.17</td>
  </tr>
  <tr>
    <td align="right">ROOM_754_3D30A26C</td>
    <td align="right">26-FEB-06:18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   30731.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     327.29</td>
    <td align="right">    1477.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1113.88</td>
    <td align="right">       0.00</td>
    <td align="right">  -23891.62</td>
    <td align="right">       0.00</td>
    <td align="right">   -9758.88</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_756_D51858C6</td>
    <td align="right">12-JAN-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  101971.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     564.60</td>
    <td align="right">    1963.75</td>
    <td align="right">    2216.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -21422.91</td>
    <td align="right">       0.00</td>
    <td align="right">   -5673.78</td>
    <td align="right">  -79619.78</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">12-JAN-07:10</td>
    <td align="right">  372236.67</td>
    <td align="right">       0.00</td>
    <td align="right">  610354.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4978.28</td>
    <td align="right">   17223.75</td>
    <td align="right">   19441.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -297729.22</td>
    <td align="right">       0.00</td>
    <td align="right">  -54522.69</td>
    <td align="right"> -671982.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:44:24</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">    67.4951</td>
    <td align="right">     0.0000</td>
    <td align="right">   611.5222</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     3.9670</td>
    <td align="right">    67.4951</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     3.9670</td>
    <td align="right">     0.0588</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">    67.4951</td>
    <td align="right">     0.0000</td>
    <td align="right">   611.5222</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     3.9670</td>
    <td align="right">    67.4951</td>
    <td align="right">     0.1172</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     3.9670</td>
    <td align="right">     0.0588</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ROOM_727_FB581022</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">   0.001758</td>
    <td align="right">     7.8917</td>
    <td align="right">   0.000337</td>
    <td align="right">     110.86</td>
    <td align="right">     0.0512</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0512</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0512</td>
  </tr>
  <tr>
    <td align="right">ROOM_728_4052B4CA</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">   0.001758</td>
    <td align="right">     7.8917</td>
    <td align="right">   0.000337</td>
    <td align="right">     110.86</td>
    <td align="right">     0.0512</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0512</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0512</td>
  </tr>
  <tr>
    <td align="right">ROOM_730_4E94185B</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">   0.001758</td>
    <td align="right">     7.8917</td>
    <td align="right">   0.000337</td>
    <td align="right">     110.86</td>
    <td align="right">     0.0512</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0512</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0512</td>
  </tr>
  <tr>
    <td align="right">ROOM_732_7BD6E8DE</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">   0.001758</td>
    <td align="right">     7.8917</td>
    <td align="right">   0.000337</td>
    <td align="right">     110.86</td>
    <td align="right">     0.0512</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0512</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0512</td>
  </tr>
  <tr>
    <td align="right">ROOM_733_E17303A5</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">   0.001758</td>
    <td align="right">    33.6875</td>
    <td align="right">   0.000337</td>
    <td align="right">     473.24</td>
    <td align="right">     0.2185</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2185</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2185</td>
  </tr>
  <tr>
    <td align="right">ROOM_734_88879EC8</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">   0.001758</td>
    <td align="right">    33.6875</td>
    <td align="right">   0.000337</td>
    <td align="right">     473.24</td>
    <td align="right">     0.2185</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2185</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2185</td>
  </tr>
  <tr>
    <td align="right">ROOM_736_F1A889B6</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">   0.001758</td>
    <td align="right">    33.6875</td>
    <td align="right">   0.000337</td>
    <td align="right">     473.24</td>
    <td align="right">     0.2185</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2185</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2185</td>
  </tr>
  <tr>
    <td align="right">ROOM_738_5FD725EB</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">   0.001758</td>
    <td align="right">    33.6875</td>
    <td align="right">   0.000337</td>
    <td align="right">     473.24</td>
    <td align="right">     0.2185</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2185</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2185</td>
  </tr>
  <tr>
    <td align="right">ROOM_739_C81442AF</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">   0.001758</td>
    <td align="right">     7.8917</td>
    <td align="right">   0.000337</td>
    <td align="right">     110.86</td>
    <td align="right">     0.0512</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0512</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0512</td>
  </tr>
  <tr>
    <td align="right">ROOM_740_30436B23</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">   0.001758</td>
    <td align="right">     7.8917</td>
    <td align="right">   0.000337</td>
    <td align="right">     110.86</td>
    <td align="right">     0.0512</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0512</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0512</td>
  </tr>
  <tr>
    <td align="right">ROOM_742_6AF3C30E</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">   0.001758</td>
    <td align="right">     7.8917</td>
    <td align="right">   0.000337</td>
    <td align="right">     110.86</td>
    <td align="right">     0.0512</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0512</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0512</td>
  </tr>
  <tr>
    <td align="right">ROOM_744_7227BAEA</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">   0.001758</td>
    <td align="right">     7.8917</td>
    <td align="right">   0.000337</td>
    <td align="right">     110.86</td>
    <td align="right">     0.0512</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0512</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0512</td>
  </tr>
  <tr>
    <td align="right">ROOM_745_3FFF7265</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">   0.001758</td>
    <td align="right">    33.6875</td>
    <td align="right">   0.000337</td>
    <td align="right">     473.24</td>
    <td align="right">     0.2185</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2185</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2185</td>
  </tr>
  <tr>
    <td align="right">ROOM_746_058E29E5</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">   0.001758</td>
    <td align="right">    33.6875</td>
    <td align="right">   0.000337</td>
    <td align="right">     473.24</td>
    <td align="right">     0.2185</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2185</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2185</td>
  </tr>
  <tr>
    <td align="right">ROOM_748_6F2FD99E</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">   0.001758</td>
    <td align="right">    33.6875</td>
    <td align="right">   0.000337</td>
    <td align="right">     473.24</td>
    <td align="right">     0.2185</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2185</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2185</td>
  </tr>
  <tr>
    <td align="right">ROOM_750_15485040</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">   0.001758</td>
    <td align="right">    33.6875</td>
    <td align="right">   0.000337</td>
    <td align="right">     473.24</td>
    <td align="right">     0.2185</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2185</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2185</td>
  </tr>
  <tr>
    <td align="right">ROOM_751_68F2C4A3</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">   0.001758</td>
    <td align="right">    69.7221</td>
    <td align="right">   0.000337</td>
    <td align="right">     979.45</td>
    <td align="right">     0.4523</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.4523</td>
    <td align="right">      1.000</td>
    <td align="right">     0.4523</td>
  </tr>
  <tr>
    <td align="right">ROOM_752_69AFE46C</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">   0.001758</td>
    <td align="right">    69.7221</td>
    <td align="right">   0.000337</td>
    <td align="right">     979.45</td>
    <td align="right">     0.4523</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.4523</td>
    <td align="right">      1.000</td>
    <td align="right">     0.4523</td>
  </tr>
  <tr>
    <td align="right">ROOM_754_3D30A26C</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">   0.001758</td>
    <td align="right">    69.7221</td>
    <td align="right">   0.000337</td>
    <td align="right">     979.45</td>
    <td align="right">     0.4523</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.4523</td>
    <td align="right">      1.000</td>
    <td align="right">     0.4523</td>
  </tr>
  <tr>
    <td align="right">ROOM_756_D51858C6</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">   0.001758</td>
    <td align="right">    69.7221</td>
    <td align="right">   0.000337</td>
    <td align="right">     979.45</td>
    <td align="right">     0.4523</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.4523</td>
    <td align="right">      1.000</td>
    <td align="right">     0.4523</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">   0.001758</td>
    <td align="right">     611.52</td>
    <td align="right">   0.000337</td>
    <td align="right">  8590.6357</td>
    <td align="right">     3.9670</td>
    <td align="right">     3.9670</td>
    <td align="right">     3.9670</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ROOM_727_FB581022</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.6528</td>
    <td align="right">     0.6528</td>
    <td align="right">     0.6528</td>
    <td align="right">No</td>
    <td align="right">     0.0512</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_728_4052B4CA</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     1.0434</td>
    <td align="right">     1.0434</td>
    <td align="right">     1.0434</td>
    <td align="right">No</td>
    <td align="right">     0.0512</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_730_4E94185B</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     1.0319</td>
    <td align="right">     1.0319</td>
    <td align="right">     1.0319</td>
    <td align="right">No</td>
    <td align="right">     0.0512</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_732_7BD6E8DE</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     1.0724</td>
    <td align="right">     1.0724</td>
    <td align="right">     1.0724</td>
    <td align="right">No</td>
    <td align="right">     0.0512</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_733_E17303A5</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     2.2685</td>
    <td align="right">     2.2685</td>
    <td align="right">     2.2685</td>
    <td align="right">No</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_734_88879EC8</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     5.1666</td>
    <td align="right">     5.1666</td>
    <td align="right">     5.1666</td>
    <td align="right">No</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_736_F1A889B6</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     4.9802</td>
    <td align="right">     4.9802</td>
    <td align="right">     4.9802</td>
    <td align="right">No</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_738_5FD725EB</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     5.7328</td>
    <td align="right">     5.7328</td>
    <td align="right">     5.7328</td>
    <td align="right">No</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_739_C81442AF</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.6531</td>
    <td align="right">     0.6531</td>
    <td align="right">     0.6531</td>
    <td align="right">No</td>
    <td align="right">     0.0512</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_740_30436B23</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.9353</td>
    <td align="right">     0.9353</td>
    <td align="right">     0.9353</td>
    <td align="right">No</td>
    <td align="right">     0.0512</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_742_6AF3C30E</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.9798</td>
    <td align="right">     0.9798</td>
    <td align="right">     0.9798</td>
    <td align="right">No</td>
    <td align="right">     0.0512</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_744_7227BAEA</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     1.0323</td>
    <td align="right">     1.0323</td>
    <td align="right">     1.0323</td>
    <td align="right">No</td>
    <td align="right">     0.0512</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_745_3FFF7265</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     2.7266</td>
    <td align="right">     2.7266</td>
    <td align="right">     2.7266</td>
    <td align="right">No</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_746_058E29E5</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     5.8351</td>
    <td align="right">     5.8351</td>
    <td align="right">     5.8351</td>
    <td align="right">No</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_748_6F2FD99E</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     5.6392</td>
    <td align="right">     5.6392</td>
    <td align="right">     5.6392</td>
    <td align="right">No</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_750_15485040</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     5.8555</td>
    <td align="right">     5.8555</td>
    <td align="right">     5.8555</td>
    <td align="right">No</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_751_68F2C4A3</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     2.8841</td>
    <td align="right">     2.8841</td>
    <td align="right">     2.8841</td>
    <td align="right">No</td>
    <td align="right">     0.4523</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_752_69AFE46C</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     6.2629</td>
    <td align="right">     6.2629</td>
    <td align="right">     6.2629</td>
    <td align="right">No</td>
    <td align="right">     0.4523</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_754_3D30A26C</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     6.1886</td>
    <td align="right">     6.1886</td>
    <td align="right">     6.1886</td>
    <td align="right">No</td>
    <td align="right">     0.4523</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_756_D51858C6</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     6.5538</td>
    <td align="right">     6.5538</td>
    <td align="right">     6.5538</td>
    <td align="right">No</td>
    <td align="right">     0.4523</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">    67.4951</td>
    <td align="right">    67.4951</td>
    <td align="right">    67.4951</td>
    <td align="right">    67.4951</td>
    <td align="right">     3.9670</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ROOM_727_FB581022</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.6528</td>
    <td align="right">     0.6528</td>
    <td align="right">     0.6528</td>
    <td align="right">No</td>
    <td align="right">     0.0512</td>
    <td align="right">     0.0784</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_728_4052B4CA</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     1.0434</td>
    <td align="right">     1.0434</td>
    <td align="right">     1.0434</td>
    <td align="right">No</td>
    <td align="right">     0.0512</td>
    <td align="right">     0.0723</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_730_4E94185B</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     1.0319</td>
    <td align="right">     1.0319</td>
    <td align="right">     1.0319</td>
    <td align="right">No</td>
    <td align="right">     0.0512</td>
    <td align="right">     0.0900</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_732_7BD6E8DE</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     1.0724</td>
    <td align="right">     1.0724</td>
    <td align="right">     1.0724</td>
    <td align="right">No</td>
    <td align="right">     0.0512</td>
    <td align="right">     0.0712</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_733_E17303A5</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     2.2685</td>
    <td align="right">     2.2685</td>
    <td align="right">     2.2685</td>
    <td align="right">No</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.0963</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_734_88879EC8</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     5.1666</td>
    <td align="right">     5.1666</td>
    <td align="right">     5.1666</td>
    <td align="right">No</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.0892</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_736_F1A889B6</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     4.9802</td>
    <td align="right">     4.9802</td>
    <td align="right">     4.9802</td>
    <td align="right">No</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.1145</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_738_5FD725EB</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     5.7328</td>
    <td align="right">     5.7328</td>
    <td align="right">     5.7328</td>
    <td align="right">No</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.0878</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_739_C81442AF</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.6531</td>
    <td align="right">     0.6531</td>
    <td align="right">     0.6531</td>
    <td align="right">No</td>
    <td align="right">     0.0512</td>
    <td align="right">     0.0784</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_740_30436B23</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.9353</td>
    <td align="right">     0.9353</td>
    <td align="right">     0.9353</td>
    <td align="right">No</td>
    <td align="right">     0.0512</td>
    <td align="right">     0.0723</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_742_6AF3C30E</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.9798</td>
    <td align="right">     0.9798</td>
    <td align="right">     0.9798</td>
    <td align="right">No</td>
    <td align="right">     0.0512</td>
    <td align="right">     0.0901</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_744_7227BAEA</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     1.0323</td>
    <td align="right">     1.0323</td>
    <td align="right">     1.0323</td>
    <td align="right">No</td>
    <td align="right">     0.0512</td>
    <td align="right">     0.0713</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_745_3FFF7265</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     2.7266</td>
    <td align="right">     2.7266</td>
    <td align="right">     2.7266</td>
    <td align="right">No</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.0963</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_746_058E29E5</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     5.8351</td>
    <td align="right">     5.8351</td>
    <td align="right">     5.8351</td>
    <td align="right">No</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.0892</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_748_6F2FD99E</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     5.6392</td>
    <td align="right">     5.6392</td>
    <td align="right">     5.6392</td>
    <td align="right">No</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.1146</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_750_15485040</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     5.8555</td>
    <td align="right">     5.8555</td>
    <td align="right">     5.8555</td>
    <td align="right">No</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.0878</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_751_68F2C4A3</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     2.8841</td>
    <td align="right">     2.8841</td>
    <td align="right">     2.8841</td>
    <td align="right">No</td>
    <td align="right">     0.4523</td>
    <td align="right">     0.1568</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_752_69AFE46C</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     6.2629</td>
    <td align="right">     6.2629</td>
    <td align="right">     6.2629</td>
    <td align="right">No</td>
    <td align="right">     0.4523</td>
    <td align="right">     0.1494</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_754_3D30A26C</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     6.1886</td>
    <td align="right">     6.1886</td>
    <td align="right">     6.1886</td>
    <td align="right">No</td>
    <td align="right">     0.4523</td>
    <td align="right">     0.2103</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_756_D51858C6</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     6.5538</td>
    <td align="right">     6.5538</td>
    <td align="right">     6.5538</td>
    <td align="right">No</td>
    <td align="right">     0.4523</td>
    <td align="right">     0.1486</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">    67.4951</td>
    <td align="right">    67.4951</td>
    <td align="right">    67.4951</td>
    <td align="right">    67.4951</td>
    <td align="right">     3.9670</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:44:24</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     8590.64</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ROOM_727_FB581022</td>
    <td align="right">     110.86</td>
    <td align="right">     110.86</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">ROOM_728_4052B4CA</td>
    <td align="right">     110.86</td>
    <td align="right">     110.86</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">ROOM_730_4E94185B</td>
    <td align="right">     110.86</td>
    <td align="right">     110.86</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">ROOM_732_7BD6E8DE</td>
    <td align="right">     110.86</td>
    <td align="right">     110.86</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">ROOM_733_E17303A5</td>
    <td align="right">     473.24</td>
    <td align="right">     473.24</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">ROOM_734_88879EC8</td>
    <td align="right">     473.24</td>
    <td align="right">     473.24</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">ROOM_736_F1A889B6</td>
    <td align="right">     473.24</td>
    <td align="right">     473.24</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">ROOM_738_5FD725EB</td>
    <td align="right">     473.24</td>
    <td align="right">     473.24</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">ROOM_739_C81442AF</td>
    <td align="right">     110.86</td>
    <td align="right">     110.86</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">ROOM_740_30436B23</td>
    <td align="right">     110.86</td>
    <td align="right">     110.86</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">ROOM_742_6AF3C30E</td>
    <td align="right">     110.86</td>
    <td align="right">     110.86</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">ROOM_744_7227BAEA</td>
    <td align="right">     110.86</td>
    <td align="right">     110.86</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">ROOM_745_3FFF7265</td>
    <td align="right">     473.24</td>
    <td align="right">     473.24</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">ROOM_746_058E29E5</td>
    <td align="right">     473.24</td>
    <td align="right">     473.24</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">ROOM_748_6F2FD99E</td>
    <td align="right">     473.24</td>
    <td align="right">     473.24</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">ROOM_750_15485040</td>
    <td align="right">     473.24</td>
    <td align="right">     473.24</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">ROOM_751_68F2C4A3</td>
    <td align="right">     979.45</td>
    <td align="right">     979.45</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">ROOM_752_69AFE46C</td>
    <td align="right">     979.45</td>
    <td align="right">     979.45</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">ROOM_754_3D30A26C</td>
    <td align="right">     979.45</td>
    <td align="right">     979.45</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">ROOM_756_D51858C6</td>
    <td align="right">     979.45</td>
    <td align="right">     979.45</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    8590.64</td>
    <td align="right">    8590.64</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       30.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       30.50</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Water Use [GJ]</td>
    <td align="right">District Heating Water Demand [W]</td>
    <td align="right">District Heating Steam Use [GJ]</td>
    <td align="right">District Heating Steam Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6602.55</td>
    <td align="right">  908736.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">    1088.92</td>
    <td align="right">  189509.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     606.41</td>
    <td align="right">   51671.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Electric Equipment</td>
    <td align="right">     863.67</td>
    <td align="right">   58324.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">     760.19</td>
    <td align="right">   24105.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">    1111.06</td>
    <td align="right">   71102.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Water Systems</td>
    <td align="right">       0.08</td>
    <td align="right">       3.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">     265.10</td>
    <td align="right">   30737.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     101.14</td>
    <td align="right">   12414.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     863.67</td>
    <td align="right">    4695.43</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">    6602.55</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">     101.14</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     863.67</td>
    <td align="right">   11399.13</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      70.59</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">     126.76</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      88.49</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     100.54</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     546.58</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     546.58</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">     768.58</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     768.58</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     768.58</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       5.32</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      57.92</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       9.55</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       6.67</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.89</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       7.58</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">      12.07</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">NECB-A-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">MEDIUMOFFICE BUILDING_SETPOINT</td>
    <td align="right">January</td>
    <td align="right">      22.00</td>
    <td align="right">         365</td>
    <td align="right">      18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-A-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">MEDIUMOFFICE BUILDING_SETPOINT</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      35.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:44:24</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:44:24</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-06
    18:44:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [J]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.513406E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.732087E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.645638E+11</td>
    <td align="right">0.544940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.129685E+11</td>
    <td align="right">0.376947E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.466281E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.663498E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.583157E+11</td>
    <td align="right">0.612705E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.293093E+11</td>
    <td align="right">0.171396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.533247E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.749585E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.645638E+11</td>
    <td align="right">0.848224E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.677727E+11</td>
    <td align="right">0.878582E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.471242E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.685895E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.624811E+11</td>
    <td align="right">0.904985E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.824997E+11</td>
    <td align="right">0.205908E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.533247E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.749585E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.645638E+11</td>
    <td align="right">0.115623E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.132157E+12</td>
    <td align="right">0.372667E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.510925E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.720889E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.624811E+11</td>
    <td align="right">0.125575E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.172699E+12</td>
    <td align="right">0.450522E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.493564E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.714590E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.645638E+11</td>
    <td align="right">0.128927E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.180792E+12</td>
    <td align="right">0.455989E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.533247E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.749585E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.645638E+11</td>
    <td align="right">0.128009E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.176755E+12</td>
    <td align="right">0.453734E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.491084E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.703392E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.624811E+11</td>
    <td align="right">0.109754E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.125606E+12</td>
    <td align="right">0.350374E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.513406E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.732087E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.645638E+11</td>
    <td align="right">0.913800E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.666158E+11</td>
    <td align="right">0.187938E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.510925E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.720889E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.624811E+11</td>
    <td align="right">0.661304E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.321818E+11</td>
    <td align="right">0.615899E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.493564E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.714590E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.645638E+11</td>
    <td align="right">0.546644E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.956391E+10</td>
    <td align="right">0.347026E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.606414E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.863667E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.760187E+12</td>
    <td align="right">0.111115E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.108892E+13</td>
    <td align="right">0.265096E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.466281E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.663498E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.583157E+11</td>
    <td align="right">0.544940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.956391E+10</td>
    <td align="right">0.347026E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.533247E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.749585E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.645638E+11</td>
    <td align="right">0.128927E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.180792E+12</td>
    <td align="right">0.455989E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-06
    18:44:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS [J]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS []</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124244E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.103000E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.776951E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.461386E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.246373E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113404E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.862478E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112688E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.223247E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.446514E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.723523E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113978E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.660255E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.862478E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124244E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-DISTRICTHEATINGWATER::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - DISTRICT HEATING WATER</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-06
    18:44:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - DISTRICT HEATING WATER_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:DISTRICTHEATINGWATER []</td>
    <td align="right">EXTERIORLIGHTS:DISTRICTHEATINGWATER []</td>
    <td align="right">INTERIOREQUIPMENT:DISTRICTHEATINGWATER []</td>
    <td align="right">EXTERIOREQUIPMENT:DISTRICTHEATINGWATER []</td>
    <td align="right">FANS:DISTRICTHEATINGWATER []</td>
    <td align="right">PUMPS:DISTRICTHEATINGWATER []</td>
    <td align="right">HEATING:DISTRICTHEATINGWATER []</td>
    <td align="right">COOLING:DISTRICTHEATINGWATER []</td>
    <td align="right">HEATREJECTION:DISTRICTHEATINGWATER []</td>
    <td align="right">HUMIDIFIER:DISTRICTHEATINGWATER []</td>
    <td align="right">HEATRECOVERY:DISTRICTHEATINGWATER []</td>
    <td align="right">WATERSYSTEMS:DISTRICTHEATINGWATER [J]</td>
    <td align="right">COGENERATION:DISTRICTHEATINGWATER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.935423E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.868665E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.978153E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.850201E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.894872E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.807158E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.751760E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.781024E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.739146E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.795597E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.840357E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.872036E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101144E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.739146E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.978153E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-06
    18:44:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   338559.66</td>
    <td align="right">04-JAN-14:19</td>
    <td align="right">    51671.26</td>
    <td align="right">        0.00</td>
    <td align="right">    58324.37</td>
    <td align="right">        0.00</td>
    <td align="right">    24105.38</td>
    <td align="right">    70977.34</td>
    <td align="right">        0.00</td>
    <td align="right">   126047.23</td>
    <td align="right">     7434.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   352145.65</td>
    <td align="right">01-FEB-15:19</td>
    <td align="right">    51671.26</td>
    <td align="right">        0.00</td>
    <td align="right">    58324.37</td>
    <td align="right">        0.00</td>
    <td align="right">    24105.38</td>
    <td align="right">    70977.34</td>
    <td align="right">        0.00</td>
    <td align="right">   126047.23</td>
    <td align="right">    21020.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   367063.20</td>
    <td align="right">27-MAR-13:19</td>
    <td align="right">    51671.26</td>
    <td align="right">        0.00</td>
    <td align="right">    58324.37</td>
    <td align="right">        0.00</td>
    <td align="right">    24105.38</td>
    <td align="right">    70979.13</td>
    <td align="right">        0.00</td>
    <td align="right">   131245.82</td>
    <td align="right">    30737.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   371243.87</td>
    <td align="right">21-APR-16:50</td>
    <td align="right">    51671.26</td>
    <td align="right">        0.00</td>
    <td align="right">    58324.37</td>
    <td align="right">        0.00</td>
    <td align="right">    24105.38</td>
    <td align="right">    70993.91</td>
    <td align="right">        0.00</td>
    <td align="right">   135411.71</td>
    <td align="right">    30737.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   388293.54</td>
    <td align="right">19-MAY-16:20</td>
    <td align="right">    51671.26</td>
    <td align="right">        0.00</td>
    <td align="right">    58324.37</td>
    <td align="right">        0.00</td>
    <td align="right">    24105.38</td>
    <td align="right">    71061.15</td>
    <td align="right">        0.00</td>
    <td align="right">   152394.14</td>
    <td align="right">    30737.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   389757.29</td>
    <td align="right">09-JUN-16:20</td>
    <td align="right">    51671.26</td>
    <td align="right">        0.00</td>
    <td align="right">    58324.37</td>
    <td align="right">        0.00</td>
    <td align="right">    24105.38</td>
    <td align="right">    71053.87</td>
    <td align="right">        0.00</td>
    <td align="right">   153865.16</td>
    <td align="right">    30737.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   425454.30</td>
    <td align="right">20-JUL-16:20</td>
    <td align="right">    51671.26</td>
    <td align="right">        0.00</td>
    <td align="right">    58324.37</td>
    <td align="right">        0.00</td>
    <td align="right">    24105.38</td>
    <td align="right">    71106.49</td>
    <td align="right">        0.00</td>
    <td align="right">   189509.55</td>
    <td align="right">    30737.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   392847.56</td>
    <td align="right">15-AUG-15:39</td>
    <td align="right">    51671.26</td>
    <td align="right">        0.00</td>
    <td align="right">    58324.37</td>
    <td align="right">        0.00</td>
    <td align="right">    24105.38</td>
    <td align="right">    71084.50</td>
    <td align="right">        0.00</td>
    <td align="right">   156924.81</td>
    <td align="right">    30737.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   385127.71</td>
    <td align="right">01-SEP-15:10</td>
    <td align="right">    51671.26</td>
    <td align="right">        0.00</td>
    <td align="right">    58324.37</td>
    <td align="right">        0.00</td>
    <td align="right">    24105.38</td>
    <td align="right">    71057.37</td>
    <td align="right">        0.00</td>
    <td align="right">   149232.09</td>
    <td align="right">    30737.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   368958.44</td>
    <td align="right">19-OCT-13:19</td>
    <td align="right">    51671.26</td>
    <td align="right">        0.00</td>
    <td align="right">    58324.37</td>
    <td align="right">        0.00</td>
    <td align="right">    24105.38</td>
    <td align="right">    70991.28</td>
    <td align="right">        0.00</td>
    <td align="right">   133128.91</td>
    <td align="right">    30737.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   368948.11</td>
    <td align="right">28-NOV-12:19</td>
    <td align="right">    51671.26</td>
    <td align="right">        0.00</td>
    <td align="right">    58324.37</td>
    <td align="right">        0.00</td>
    <td align="right">    24105.38</td>
    <td align="right">    71000.32</td>
    <td align="right">        0.00</td>
    <td align="right">   133109.54</td>
    <td align="right">    30737.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   337950.58</td>
    <td align="right">22-DEC-14:39</td>
    <td align="right">    51671.26</td>
    <td align="right">        0.00</td>
    <td align="right">    58324.37</td>
    <td align="right">        0.00</td>
    <td align="right">    24105.38</td>
    <td align="right">    70977.34</td>
    <td align="right">        0.00</td>
    <td align="right">   126047.23</td>
    <td align="right">     6825.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   337950.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">    51671.26</td>
    <td align="right">        0.00</td>
    <td align="right">    58324.37</td>
    <td align="right">        0.00</td>
    <td align="right">    24105.38</td>
    <td align="right">    70977.34</td>
    <td align="right">        0.00</td>
    <td align="right">   126047.23</td>
    <td align="right">     6825.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   425454.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">    51671.26</td>
    <td align="right">        0.00</td>
    <td align="right">    58324.37</td>
    <td align="right">        0.00</td>
    <td align="right">    24105.38</td>
    <td align="right">    71106.49</td>
    <td align="right">        0.00</td>
    <td align="right">   189509.55</td>
    <td align="right">    30737.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-06
    18:44:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NATURALGAS:FACILITY {Maximum} [W]</td>
    <td align="right">NATURALGAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS []</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   885385.39</td>
    <td align="right">26-JAN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   885385.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   908736.88</td>
    <td align="right">26-FEB-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   908736.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   721412.98</td>
    <td align="right">17-MAR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   721412.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   514725.51</td>
    <td align="right">08-APR-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   514725.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   363546.04</td>
    <td align="right">04-MAY-02:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   363546.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   235032.29</td>
    <td align="right">28-JUN-04:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   235032.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   247011.48</td>
    <td align="right">31-JUL-12:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   247011.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   293582.53</td>
    <td align="right">10-AUG-12:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   293582.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   354695.97</td>
    <td align="right">20-SEP-03:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   354695.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   497767.70</td>
    <td align="right">31-OCT-12:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   497767.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   619360.49</td>
    <td align="right">19-NOV-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   619360.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   751411.05</td>
    <td align="right">19-DEC-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   751411.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   235032.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   235032.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   908736.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   908736.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-DISTRICTHEATINGWATERPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - DISTRICT HEATING WATER PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-06
    18:44:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - DISTRICT HEATING WATER PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DISTRICTHEATINGWATER:FACILITY {Maximum} [W]</td>
    <td align="right">DISTRICTHEATINGWATER:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:DISTRICTHEATINGWATER []</td>
    <td align="right">EXTERIORLIGHTS:DISTRICTHEATINGWATER []</td>
    <td align="right">INTERIOREQUIPMENT:DISTRICTHEATINGWATER []</td>
    <td align="right">EXTERIOREQUIPMENT:DISTRICTHEATINGWATER []</td>
    <td align="right">FANS:DISTRICTHEATINGWATER []</td>
    <td align="right">PUMPS:DISTRICTHEATINGWATER []</td>
    <td align="right">HEATING:DISTRICTHEATINGWATER []</td>
    <td align="right">COOLING:DISTRICTHEATINGWATER []</td>
    <td align="right">HEATREJECTION:DISTRICTHEATINGWATER []</td>
    <td align="right">HUMIDIFIER:DISTRICTHEATINGWATER []</td>
    <td align="right">HEATRECOVERY:DISTRICTHEATINGWATER []</td>
    <td align="right">WATERSYSTEMS:DISTRICTHEATINGWATER {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:DISTRICTHEATINGWATER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    12340.28</td>
    <td align="right">31-JAN-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12340.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    12414.41</td>
    <td align="right">20-FEB-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12414.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    12397.28</td>
    <td align="right">01-MAR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12397.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12079.59</td>
    <td align="right">03-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12079.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11561.59</td>
    <td align="right">01-MAY-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11561.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    10871.08</td>
    <td align="right">01-JUN-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10871.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    10226.82</td>
    <td align="right">03-JUL-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10226.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9861.87</td>
    <td align="right">01-AUG-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9861.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10066.55</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10066.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    10645.77</td>
    <td align="right">31-OCT-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10645.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    11314.45</td>
    <td align="right">30-NOV-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11314.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    11909.25</td>
    <td align="right">29-DEC-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11909.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     9861.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9861.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    12414.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12414.41</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    18:44:24</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOilNo1</td>
    <td align="right">FuelOilNo2</td>
    <td align="right">NaturalGas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost (Without Escalation)</td>
    <td align="right">Total Cost (With Escalation)</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
