  {3506df59-6d77-4f07-9ce8-950429e5d1c8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3506df59-6d77-4f07-9ce8-950429e5d1c8}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {e69dbfbb-dfa4-4985-8472-e2449b95cd86}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {79a594ca-93b0-4efc-b22e-49a0eec9c40a}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {3f641fa6-8b64-452d-80e5-945c272fadbb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5097d0a2-36af-4ffe-89bd-3b69e4a95c9a}, !- Mixed Air Node Name
  {c901aadd-15fb-4329-a8bb-adce3bd84b25}, !- Outdoor Air Stream Node Name
  {05876cb3-6a00-4ae4-b91a-c4d45a5b2451}, !- Relief Air Stream Node Name
  {09effe45-ea8f-4152-9ed2-3a0046af5cde}; !- Return Air Stream Node Name

OS:Node,
  {18589093-47bd-4d4b-a5bf-c00ad5634f79}, !- Handle
  Outboard OA Node,                       !- Name
  ,                                       !- Inlet Port
  {c901aadd-15fb-4329-a8bb-adce3bd84b25}; !- Outlet Port

OS:Connection,
  {c901aadd-15fb-4329-a8bb-adce3bd84b25}, !- Handle
  {18589093-47bd-4d4b-a5bf-c00ad5634f79}, !- Source Object
  3,                                      !- Outlet Port
  {79a594ca-93b0-4efc-b22e-49a0eec9c40a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b10455ff-94e3-47e2-b2bd-1bb327ef419d}, !- Handle
  Relief Node,                            !- Name
  {05876cb3-6a00-4ae4-b91a-c4d45a5b2451}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05876cb3-6a00-4ae4-b91a-c4d45a5b2451}, !- Handle
  {79a594ca-93b0-4efc-b22e-49a0eec9c40a}, !- Source Object
  7,                                      !- Outlet Port
  {b10455ff-94e3-47e2-b2bd-1bb327ef419d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09effe45-ea8f-4152-9ed2-3a0046af5cde}, !- Handle
  {5f682799-b002-4b99-afc8-46e41f2ff530}, !- Source Object
  3,                                      !- Outlet Port
  {79a594ca-93b0-4efc-b22e-49a0eec9c40a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {672b1101-9f66-472d-9aac-55b2493324ba}, !- Handle
  Node 9,                                 !- Name
  {5097d0a2-36af-4ffe-89bd-3b69e4a95c9a}, !- Inlet Port
  {cb7dfa3a-82e1-4f01-93f7-7ef46c913467}; !- Outlet Port

OS:Connection,
  {5097d0a2-36af-4ffe-89bd-3b69e4a95c9a}, !- Handle
  {79a594ca-93b0-4efc-b22e-49a0eec9c40a}, !- Source Object
  5,                                      !- Outlet Port
  {672b1101-9f66-472d-9aac-55b2493324ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb7dfa3a-82e1-4f01-93f7-7ef46c913467}, !- Handle
  {672b1101-9f66-472d-9aac-55b2493324ba}, !- Source Object
  3,                                      !- Outlet Port
  {f27cb916-860e-4ed7-8099-c93b7791b2ac}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {557910d2-0838-4097-8b50-48a6d48566f8}, !- Handle
  Node 10,                                !- Name
  {6fbe991e-4f2d-44e3-a226-d4ceb61d8ea7}, !- Inlet Port
  {0297151c-3da8-4e68-bf99-c454a20f59d9}; !- Outlet Port

OS:Connection,
  {6fbe991e-4f2d-44e3-a226-d4ceb61d8ea7}, !- Handle
  {f27cb916-860e-4ed7-8099-c93b7791b2ac}, !- Source Object
  13,                                     !- Outlet Port
  {557910d2-0838-4097-8b50-48a6d48566f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0297151c-3da8-4e68-bf99-c454a20f59d9}, !- Handle
  {557910d2-0838-4097-8b50-48a6d48566f8}, !- Source Object
  3,                                      !- Outlet Port
  {60c19698-d3a1-42e5-b550-2a842ffcf8f0}, !- Target Object
  7;                                      !- Inlet Port

OS:PlantLoop,
  {6440adb9-b31f-438d-b84b-59d21821f5f0}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {bf22821c-ef37-4b6b-b5c4-511ee6b83f84}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6d5b285b-b4d5-4ec4-b397-befe549319e5}, !- Plant Side Inlet Node Name
  {16e44de4-b02d-4cac-b89d-eb0642f5ba33}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d663a7f3-3311-49bf-b535-ed6f136acb65}, !- Demand Side Inlet Node Name
  {a5ad9cc5-dfdb-486e-b1d8-233972830755}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c3b5ee27-481c-45ec-90bc-65571aeea3cc}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7d0a6d1a-3ab0-440d-b5d3-0bc0e0c18ef8}, !- Demand Mixer Name
  {1a62eb72-778c-48ad-aa2e-8b8f1b8680e4}, !- Demand Splitter Name
  {87b0e996-3782-4123-a4ba-b4f22f46a212}, !- Supply Mixer Name
  {46ce29a7-f576-4d8a-9e0f-8bf87f17343f}; !- Supply Splitter Name

OS:Node,
  {a832d7fa-36a4-45b6-954a-4faed0893251}, !- Handle
  Node 12,                                !- Name
  {6d5b285b-b4d5-4ec4-b397-befe549319e5}, !- Inlet Port
  {7dd37d0d-6456-4344-ae51-547bafbfa985}; !- Outlet Port

OS:Node,
  {bf22821c-ef37-4b6b-b5c4-511ee6b83f84}, !- Handle
  Node 13,                                !- Name
  {760c4393-3ea7-453a-862c-0e2d5094a683}, !- Inlet Port
  {16e44de4-b02d-4cac-b89d-eb0642f5ba33}; !- Outlet Port

OS:Node,
  {4f7138c4-35e3-4d58-ae15-06dfc4c265bd}, !- Handle
  Node 14,                                !- Name
  {75e193be-312f-472f-b318-fce5cd676c01}, !- Inlet Port
  {f5ade336-407e-4e07-a38d-354ef5742bbd}; !- Outlet Port

OS:Connector:Mixer,
  {87b0e996-3782-4123-a4ba-b4f22f46a212}, !- Handle
  Connector Mixer 3,                      !- Name
  {468add10-8aa4-478e-9c37-89b4b3af0f6c}, !- Outlet Branch Name
  {3ffd6171-27c9-4fed-8799-f40177efafae}, !- Inlet Branch Name 1
  {ad8f1c78-8dbc-43bc-a970-14946ec09883}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {46ce29a7-f576-4d8a-9e0f-8bf87f17343f}, !- Handle
  Connector Splitter 3,                   !- Name
  {9049a1d1-58e9-4fb0-a702-f82b8c893d56}, !- Inlet Branch Name
  {75e193be-312f-472f-b318-fce5cd676c01}, !- Outlet Branch Name 1
  {b699d7c9-c3a6-4244-9232-93957ab1f521}; !- Outlet Branch Name 2

OS:Connection,
  {6d5b285b-b4d5-4ec4-b397-befe549319e5}, !- Handle
  {6440adb9-b31f-438d-b84b-59d21821f5f0}, !- Source Object
  14,                                     !- Outlet Port
  {a832d7fa-36a4-45b6-954a-4faed0893251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75e193be-312f-472f-b318-fce5cd676c01}, !- Handle
  {46ce29a7-f576-4d8a-9e0f-8bf87f17343f}, !- Source Object
  3,                                      !- Outlet Port
  {4f7138c4-35e3-4d58-ae15-06dfc4c265bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16e44de4-b02d-4cac-b89d-eb0642f5ba33}, !- Handle
  {bf22821c-ef37-4b6b-b5c4-511ee6b83f84}, !- Source Object
  3,                                      !- Outlet Port
  {6440adb9-b31f-438d-b84b-59d21821f5f0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7236c1b2-21a0-4827-a1bb-37c29518e341}, !- Handle
  Node 15,                                !- Name
  {d663a7f3-3311-49bf-b535-ed6f136acb65}, !- Inlet Port
  {4e1fbb61-b4d5-44b5-a8a1-06493363b880}; !- Outlet Port

OS:Node,
  {10b43169-e11a-41f7-823d-b1fe61829b76}, !- Handle
  Node 16,                                !- Name
  {f976c7f7-0a7e-4a87-b53e-4eb8f719ef89}, !- Inlet Port
  {a5ad9cc5-dfdb-486e-b1d8-233972830755}; !- Outlet Port

OS:Node,
  {5ed50867-84ab-4347-9189-07b498b2ede2}, !- Handle
  Node 17,                                !- Name
  {86a48cfe-fd18-48f6-b2e6-f9cc80005385}, !- Inlet Port
  {ac3d529c-6ea9-4ecd-bc32-82a44f2ebd9f}; !- Outlet Port

OS:Connector:Mixer,
  {7d0a6d1a-3ab0-440d-b5d3-0bc0e0c18ef8}, !- Handle
  Connector Mixer 4,                      !- Name
  {130e5c52-f03f-45e2-ba2c-9d0e15a56a17}, !- Outlet Branch Name
  {f877fa7e-4f1e-476d-8c3e-c10ffa4fe710}, !- Inlet Branch Name 1
  {c0128cb4-99f8-4d42-a401-019e166ff88e}, !- Inlet Branch Name 2
  {1a1c64be-15d9-429e-a834-b391e41a5941}, !- Inlet Branch Name 3
  {9697f6bf-78b0-4ea8-a28c-63c5c8bb08a0}, !- Inlet Branch Name 4
  {8e6f8c0d-1d00-4087-ad46-c0a08b10e8d7}, !- Inlet Branch Name 5
  {eaf02a30-89d8-4cd3-93c6-2edc91ee50f2}, !- Inlet Branch Name 6
  {41c5c7b0-2171-41e4-ac10-68797ad7881b}, !- Inlet Branch Name 7
  {1541e508-c3f0-4bbf-bb02-36f498e0bce0}, !- Inlet Branch Name 8
  {7a3207da-a401-4f3a-a099-34d10308c831}, !- Inlet Branch Name 9
  {1f6841df-aa47-4f47-8aad-59c444c2c0bd}, !- Inlet Branch Name 10
  {1bd58e7b-7aa2-4a45-9286-5007cd884200}, !- Inlet Branch Name 11
  {b04d54db-744b-4121-a4c2-d5b5e3092576}, !- Inlet Branch Name 12
  {a236b60f-9c03-4889-a54b-0852865280f3}, !- Inlet Branch Name 13
  {8ed2a37e-6620-458b-b407-48e05218a60c}, !- Inlet Branch Name 14
  {877d30ba-4282-4aeb-b95c-30eae088cf61}, !- Inlet Branch Name 15
  {600712af-81b6-44da-bb4d-f898ae91bd08}, !- Inlet Branch Name 16
  {fd72523a-7f92-4191-a928-96deec3891d1}, !- Inlet Branch Name 17
  {bab6ff70-1b5b-4f47-80a1-a648b6b5bd84}, !- Inlet Branch Name 18
  {af56656e-1bb3-4c11-a2f8-0b0da49ac6e1}, !- Inlet Branch Name 19
  {f8c85f26-e322-4f72-9b35-6d8f52082475}, !- Inlet Branch Name 20
  {25c37180-36d7-4651-99f3-bdf4235d373c}, !- Inlet Branch Name 21
  {0af47ac0-b07d-4623-8be9-e54534e73f16}, !- Inlet Branch Name 22
  ,                                       !- Inlet Branch Name 23
  ,                                       !- Inlet Branch Name 24
  ,                                       !- Inlet Branch Name 25
  ,                                       !- Inlet Branch Name 26
  ,                                       !- Inlet Branch Name 27
  ,                                       !- Inlet Branch Name 28
  ,                                       !- Inlet Branch Name 29
  ,                                       !- Inlet Branch Name 30
  ,                                       !- Inlet Branch Name 31
  ,                                       !- Inlet Branch Name 32
  ,                                       !- Inlet Branch Name 33
  ,                                       !- Inlet Branch Name 34
  ,                                       !- Inlet Branch Name 35
  ,                                       !- Inlet Branch Name 36
  ,                                       !- Inlet Branch Name 37
  ,                                       !- Inlet Branch Name 38
  ,                                       !- Inlet Branch Name 39
  ,                                       !- Inlet Branch Name 40
  ,                                       !- Inlet Branch Name 41
  ,                                       !- Inlet Branch Name 42
  ,                                       !- Inlet Branch Name 43
  ,                                       !- Inlet Branch Name 44
  ,                                       !- Inlet Branch Name 45
  ,                                       !- Inlet Branch Name 46
  ,                                       !- Inlet Branch Name 47
  ,                                       !- Inlet Branch Name 48
  ,                                       !- Inlet Branch Name 49
  ,                                       !- Inlet Branch Name 50
  ,                                       !- Inlet Branch Name 51
  ,                                       !- Inlet Branch Name 52
  ,                                       !- Inlet Branch Name 53
  ,                                       !- Inlet Branch Name 54
  ,                                       !- Inlet Branch Name 55
  ,                                       !- Inlet Branch Name 56
  ,                                       !- Inlet Branch Name 57
  ,                                       !- Inlet Branch Name 58
  ,                                       !- Inlet Branch Name 59
  ,                                       !- Inlet Branch Name 60
  ,                                       !- Inlet Branch Name 61
  ,                                       !- Inlet Branch Name 62
  ,                                       !- Inlet Branch Name 63
  ,                                       !- Inlet Branch Name 64
  ,                                       !- Inlet Branch Name 65
  ,                                       !- Inlet Branch Name 66
  ,                                       !- Inlet Branch Name 67
  ,                                       !- Inlet Branch Name 68
  ,                                       !- Inlet Branch Name 69
  ,                                       !- Inlet Branch Name 70
  ,                                       !- Inlet Branch Name 71
  ,                                       !- Inlet Branch Name 72
  ;                                       !- Inlet Branch Name 73

OS:Connector:Splitter,
  {1a62eb72-778c-48ad-aa2e-8b8f1b8680e4}, !- Handle
  Connector Splitter 4,                   !- Name
  {932f15a4-b6a3-4c4c-8be5-26c5ff80cae1}, !- Inlet Branch Name
  {86a48cfe-fd18-48f6-b2e6-f9cc80005385}, !- Outlet Branch Name 1
  {035b6ba5-f1e9-45de-aedf-b6507e1abbb7}, !- Outlet Branch Name 2
  {5eaee511-fc5b-456b-90f3-90bd2676ae4f}, !- Outlet Branch Name 3
  {4b94d826-9d14-432a-adc5-203aa536cbad}, !- Outlet Branch Name 4
  {ced4874b-f8d3-451b-9c57-ece2b3e96914}, !- Outlet Branch Name 5
  {878726b7-01e6-4b09-8f1d-8c14c746530b}, !- Outlet Branch Name 6
  {97ac9721-afb2-4deb-be43-394ba7912e77}, !- Outlet Branch Name 7
  {419414c1-1151-435e-b2c7-5aab309baa0c}, !- Outlet Branch Name 8
  {6e3bd5c1-0250-4243-b504-96e7d4b98a9b}, !- Outlet Branch Name 9
  {0c236717-6358-4691-990c-47e3c8f309dd}, !- Outlet Branch Name 10
  {b523757d-4864-4fe0-8163-3c1762a82710}, !- Outlet Branch Name 11
  {1fb293c8-401d-4eb1-a499-5e30c58551c7}, !- Outlet Branch Name 12
  {19e8d281-61fe-4106-91c2-49202b9b7051}, !- Outlet Branch Name 13
  {334e9a8f-eaa1-4d9d-9815-578b995553df}, !- Outlet Branch Name 14
  {71490ff6-8ebe-44d7-8309-ecc5850395b1}, !- Outlet Branch Name 15
  {f1540727-5a34-4771-b055-8a1fd5b0e6ad}, !- Outlet Branch Name 16
  {88cbf5f1-43db-4b5a-ac3e-c024841a1b0b}, !- Outlet Branch Name 17
  {81434731-7b72-46b7-b1b4-7a92a90c4b25}, !- Outlet Branch Name 18
  {315d51ca-e731-48f9-8c0b-78f10f6060db}, !- Outlet Branch Name 19
  {ab7bf8f4-af0e-40c8-9d08-056294f74ea0}, !- Outlet Branch Name 20
  {59eceb50-7f18-4b1f-9e49-c38997181eec}, !- Outlet Branch Name 21
  {0a179119-2bf7-47d8-a2aa-6d6e034f50fb}, !- Outlet Branch Name 22
  ,                                       !- Outlet Branch Name 23
  ,                                       !- Outlet Branch Name 24
  ,                                       !- Outlet Branch Name 25
  ,                                       !- Outlet Branch Name 26
  ,                                       !- Outlet Branch Name 27
  ,                                       !- Outlet Branch Name 28
  ,                                       !- Outlet Branch Name 29
  ,                                       !- Outlet Branch Name 30
  ,                                       !- Outlet Branch Name 31
  ,                                       !- Outlet Branch Name 32
  ,                                       !- Outlet Branch Name 33
  ,                                       !- Outlet Branch Name 34
  ,                                       !- Outlet Branch Name 35
  ,                                       !- Outlet Branch Name 36
  ,                                       !- Outlet Branch Name 37
  ,                                       !- Outlet Branch Name 38
  ,                                       !- Outlet Branch Name 39
  ,                                       !- Outlet Branch Name 40
  ,                                       !- Outlet Branch Name 41
  ,                                       !- Outlet Branch Name 42
  ,                                       !- Outlet Branch Name 43
  ,                                       !- Outlet Branch Name 44
  ,                                       !- Outlet Branch Name 45
  ,                                       !- Outlet Branch Name 46
  ,                                       !- Outlet Branch Name 47
  ,                                       !- Outlet Branch Name 48
  ,                                       !- Outlet Branch Name 49
  ,                                       !- Outlet Branch Name 50
  ,                                       !- Outlet Branch Name 51
  ,                                       !- Outlet Branch Name 52
  ,                                       !- Outlet Branch Name 53
  ,                                       !- Outlet Branch Name 54
  ,                                       !- Outlet Branch Name 55
  ,                                       !- Outlet Branch Name 56
  ,                                       !- Outlet Branch Name 57
  ,                                       !- Outlet Branch Name 58
  ,                                       !- Outlet Branch Name 59
  ,                                       !- Outlet Branch Name 60
  ,                                       !- Outlet Branch Name 61
  ,                                       !- Outlet Branch Name 62
  ,                                       !- Outlet Branch Name 63
  ,                                       !- Outlet Branch Name 64
  ,                                       !- Outlet Branch Name 65
  ,                                       !- Outlet Branch Name 66
  ,                                       !- Outlet Branch Name 67
  ,                                       !- Outlet Branch Name 68
  ,                                       !- Outlet Branch Name 69
  ,                                       !- Outlet Branch Name 70
  ,                                       !- Outlet Branch Name 71
  ,                                       !- Outlet Branch Name 72
  ;                                       !- Outlet Branch Name 73

OS:Connection,
  {d663a7f3-3311-49bf-b535-ed6f136acb65}, !- Handle
  {6440adb9-b31f-438d-b84b-59d21821f5f0}, !- Source Object
  17,                                     !- Outlet Port
  {7236c1b2-21a0-4827-a1bb-37c29518e341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86a48cfe-fd18-48f6-b2e6-f9cc80005385}, !- Handle
  {1a62eb72-778c-48ad-aa2e-8b8f1b8680e4}, !- Source Object
  3,                                      !- Outlet Port
  {5ed50867-84ab-4347-9189-07b498b2ede2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5ad9cc5-dfdb-486e-b1d8-233972830755}, !- Handle
  {10b43169-e11a-41f7-823d-b1fe61829b76}, !- Source Object
  3,                                      !- Outlet Port
  {6440adb9-b31f-438d-b84b-59d21821f5f0}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {47743475-e398-4fab-9fd0-d98cff62f4fa}, !- Handle
  {6440adb9-b31f-438d-b84b-59d21821f5f0}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c3b5ee27-481c-45ec-90bc-65571aeea3cc}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:VariableSpeed,
  {2a987a25-f6fb-4f7b-ab8d-b636a01765b4}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {7dd37d0d-6456-4344-ae51-547bafbfa985}, !- Inlet Node Name
  {b0ac2b87-9251-4380-9922-fdb8ac039bf9}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {75a8f7b8-f060-4260-9598-bfd1b8d5c6af}, !- Handle
  Boiler Hot Water 1,                     !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {e4eb6c30-cf53-4dec-b489-af813e783c6c}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {f5ade336-407e-4e07-a38d-354ef5742bbd}, !- Boiler Water Inlet Node Name
  {0d27e769-0bb2-497f-85f1-4509c7a6d98b}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {e4eb6c30-cf53-4dec-b489-af813e783c6c}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {a2f9ca98-da6a-4884-847d-a01b66a647f0}, !- Handle
  Node 21,                                !- Name
  {b0ac2b87-9251-4380-9922-fdb8ac039bf9}, !- Inlet Port
  {9049a1d1-58e9-4fb0-a702-f82b8c893d56}; !- Outlet Port

OS:Connection,
  {7dd37d0d-6456-4344-ae51-547bafbfa985}, !- Handle
  {a832d7fa-36a4-45b6-954a-4faed0893251}, !- Source Object
  3,                                      !- Outlet Port
  {2a987a25-f6fb-4f7b-ab8d-b636a01765b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0ac2b87-9251-4380-9922-fdb8ac039bf9}, !- Handle
  {2a987a25-f6fb-4f7b-ab8d-b636a01765b4}, !- Source Object
  3,                                      !- Outlet Port
  {a2f9ca98-da6a-4884-847d-a01b66a647f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9049a1d1-58e9-4fb0-a702-f82b8c893d56}, !- Handle
  {a2f9ca98-da6a-4884-847d-a01b66a647f0}, !- Source Object
  3,                                      !- Outlet Port
  {46ce29a7-f576-4d8a-9e0f-8bf87f17343f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9cdc25b5-884f-4ba7-b3eb-fab44159c143}, !- Handle
  Node 22,                                !- Name
  {0d27e769-0bb2-497f-85f1-4509c7a6d98b}, !- Inlet Port
  {3ffd6171-27c9-4fed-8799-f40177efafae}; !- Outlet Port

OS:Connection,
  {f5ade336-407e-4e07-a38d-354ef5742bbd}, !- Handle
  {4f7138c4-35e3-4d58-ae15-06dfc4c265bd}, !- Source Object
  3,                                      !- Outlet Port
  {75a8f7b8-f060-4260-9598-bfd1b8d5c6af}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {0d27e769-0bb2-497f-85f1-4509c7a6d98b}, !- Handle
  {75a8f7b8-f060-4260-9598-bfd1b8d5c6af}, !- Source Object
  12,                                     !- Outlet Port
  {9cdc25b5-884f-4ba7-b3eb-fab44159c143}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ffd6171-27c9-4fed-8799-f40177efafae}, !- Handle
  {9cdc25b5-884f-4ba7-b3eb-fab44159c143}, !- Source Object
  3,                                      !- Outlet Port
  {87b0e996-3782-4123-a4ba-b4f22f46a212}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {16ffe5a6-954c-446a-9616-47c1c1e8317f}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {2f258073-9a13-41af-ab86-ca9de5f77aee}, !- Inlet Node Name
  {ccb6febf-b14d-424d-a348-bd6d202a5f1c}; !- Outlet Node Name

OS:Node,
  {5d5e0aa2-d097-4bdb-89df-c6afe1a3a207}, !- Handle
  Node 23,                                !- Name
  {b699d7c9-c3a6-4244-9232-93957ab1f521}, !- Inlet Port
  {2f258073-9a13-41af-ab86-ca9de5f77aee}; !- Outlet Port

OS:Connection,
  {b699d7c9-c3a6-4244-9232-93957ab1f521}, !- Handle
  {46ce29a7-f576-4d8a-9e0f-8bf87f17343f}, !- Source Object
  4,                                      !- Outlet Port
  {5d5e0aa2-d097-4bdb-89df-c6afe1a3a207}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {836615dd-7d1c-488e-a6c1-fb671034e01a}, !- Handle
  Node 24,                                !- Name
  {ccb6febf-b14d-424d-a348-bd6d202a5f1c}, !- Inlet Port
  {ad8f1c78-8dbc-43bc-a970-14946ec09883}; !- Outlet Port

OS:Connection,
  {2f258073-9a13-41af-ab86-ca9de5f77aee}, !- Handle
  {5d5e0aa2-d097-4bdb-89df-c6afe1a3a207}, !- Source Object
  3,                                      !- Outlet Port
  {16ffe5a6-954c-446a-9616-47c1c1e8317f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccb6febf-b14d-424d-a348-bd6d202a5f1c}, !- Handle
  {16ffe5a6-954c-446a-9616-47c1c1e8317f}, !- Source Object
  3,                                      !- Outlet Port
  {836615dd-7d1c-488e-a6c1-fb671034e01a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad8f1c78-8dbc-43bc-a970-14946ec09883}, !- Handle
  {836615dd-7d1c-488e-a6c1-fb671034e01a}, !- Source Object
  3,                                      !- Outlet Port
  {87b0e996-3782-4123-a4ba-b4f22f46a212}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4520ea9d-2d0a-487f-bd19-af21868ad56f}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {ac3d529c-6ea9-4ecd-bc32-82a44f2ebd9f}, !- Inlet Node Name
  {ca710552-32ec-4405-85e0-235f48628ad2}; !- Outlet Node Name

OS:Node,
  {481acd57-9233-4cdc-a764-0c356f2acac7}, !- Handle
  Node 26,                                !- Name
  {ca710552-32ec-4405-85e0-235f48628ad2}, !- Inlet Port
  {f877fa7e-4f1e-476d-8c3e-c10ffa4fe710}; !- Outlet Port

OS:Connection,
  {ac3d529c-6ea9-4ecd-bc32-82a44f2ebd9f}, !- Handle
  {5ed50867-84ab-4347-9189-07b498b2ede2}, !- Source Object
  3,                                      !- Outlet Port
  {4520ea9d-2d0a-487f-bd19-af21868ad56f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca710552-32ec-4405-85e0-235f48628ad2}, !- Handle
  {4520ea9d-2d0a-487f-bd19-af21868ad56f}, !- Source Object
  3,                                      !- Outlet Port
  {481acd57-9233-4cdc-a764-0c356f2acac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f877fa7e-4f1e-476d-8c3e-c10ffa4fe710}, !- Handle
  {481acd57-9233-4cdc-a764-0c356f2acac7}, !- Source Object
  3,                                      !- Outlet Port
  {7d0a6d1a-3ab0-440d-b5d3-0bc0e0c18ef8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c17cb5de-c52f-4da3-a5a1-df950bbd5e42}, !- Handle
  Node 27,                                !- Name
  {035b6ba5-f1e9-45de-aedf-b6507e1abbb7}, !- Inlet Port
  {adada859-c02b-4247-bf03-953fbc361476}; !- Outlet Port

OS:Connection,
  {035b6ba5-f1e9-45de-aedf-b6507e1abbb7}, !- Handle
  {1a62eb72-778c-48ad-aa2e-8b8f1b8680e4}, !- Source Object
  4,                                      !- Outlet Port
  {c17cb5de-c52f-4da3-a5a1-df950bbd5e42}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {209de099-84a5-4d9c-8292-a81553cb1912}, !- Handle
  Node 28,                                !- Name
  {4972fed9-d3fa-4b9b-bf22-d2fa1bd60e4c}, !- Inlet Port
  {c0128cb4-99f8-4d42-a401-019e166ff88e}; !- Outlet Port

OS:Connection,
  {adada859-c02b-4247-bf03-953fbc361476}, !- Handle
  {c17cb5de-c52f-4da3-a5a1-df950bbd5e42}, !- Source Object
  3,                                      !- Outlet Port
  {60c19698-d3a1-42e5-b550-2a842ffcf8f0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4972fed9-d3fa-4b9b-bf22-d2fa1bd60e4c}, !- Handle
  {60c19698-d3a1-42e5-b550-2a842ffcf8f0}, !- Source Object
  6,                                      !- Outlet Port
  {209de099-84a5-4d9c-8292-a81553cb1912}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0128cb4-99f8-4d42-a401-019e166ff88e}, !- Handle
  {209de099-84a5-4d9c-8292-a81553cb1912}, !- Source Object
  3,                                      !- Outlet Port
  {7d0a6d1a-3ab0-440d-b5d3-0bc0e0c18ef8}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f09353aa-325c-4d7a-b822-8cbaa8b838aa}, !- Handle
  Controller Water Coil 1,                !- Name
  {60c19698-d3a1-42e5-b550-2a842ffcf8f0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Pipe:Adiabatic,
  {c8c62727-e0f4-4f96-b477-a9923f5e31f8}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {4e1fbb61-b4d5-44b5-a8a1-06493363b880}, !- Inlet Node Name
  {5a8fc2e8-72c3-4657-9163-01b0f0c1d758}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {1d2d1a71-3eba-4a9b-adef-4b087f81eb03}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {d823ce23-5223-4fb2-b3db-7dfa5ac2d1c8}, !- Inlet Node Name
  {f976c7f7-0a7e-4a87-b53e-4eb8f719ef89}; !- Outlet Node Name

OS:Node,
  {0f13da54-9581-4348-bee8-6fcd55a3d69f}, !- Handle
  Node 29,                                !- Name
  {130e5c52-f03f-45e2-ba2c-9d0e15a56a17}, !- Inlet Port
  {d823ce23-5223-4fb2-b3db-7dfa5ac2d1c8}; !- Outlet Port

OS:Connection,
  {130e5c52-f03f-45e2-ba2c-9d0e15a56a17}, !- Handle
  {7d0a6d1a-3ab0-440d-b5d3-0bc0e0c18ef8}, !- Source Object
  2,                                      !- Outlet Port
  {0f13da54-9581-4348-bee8-6fcd55a3d69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d823ce23-5223-4fb2-b3db-7dfa5ac2d1c8}, !- Handle
  {0f13da54-9581-4348-bee8-6fcd55a3d69f}, !- Source Object
  3,                                      !- Outlet Port
  {1d2d1a71-3eba-4a9b-adef-4b087f81eb03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f976c7f7-0a7e-4a87-b53e-4eb8f719ef89}, !- Handle
  {1d2d1a71-3eba-4a9b-adef-4b087f81eb03}, !- Source Object
  3,                                      !- Outlet Port
  {10b43169-e11a-41f7-823d-b1fe61829b76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c569ebf9-2112-4e8d-ab62-5d18917ea5ed}, !- Handle
  Node 30,                                !- Name
  {5a8fc2e8-72c3-4657-9163-01b0f0c1d758}, !- Inlet Port
  {932f15a4-b6a3-4c4c-8be5-26c5ff80cae1}; !- Outlet Port

OS:Connection,
  {4e1fbb61-b4d5-44b5-a8a1-06493363b880}, !- Handle
  {7236c1b2-21a0-4827-a1bb-37c29518e341}, !- Source Object
  3,                                      !- Outlet Port
  {c8c62727-e0f4-4f96-b477-a9923f5e31f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a8fc2e8-72c3-4657-9163-01b0f0c1d758}, !- Handle
  {c8c62727-e0f4-4f96-b477-a9923f5e31f8}, !- Source Object
  3,                                      !- Outlet Port
  {c569ebf9-2112-4e8d-ab62-5d18917ea5ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {932f15a4-b6a3-4c4c-8be5-26c5ff80cae1}, !- Handle
  {c569ebf9-2112-4e8d-ab62-5d18917ea5ed}, !- Source Object
  3,                                      !- Outlet Port
  {1a62eb72-778c-48ad-aa2e-8b8f1b8680e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0defda17-fa74-46a3-91e2-b3437da9cd9f}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {9b8ca98e-9cca-4e5e-9e27-46fb18d60fc8}, !- Inlet Node Name
  {760c4393-3ea7-453a-862c-0e2d5094a683}; !- Outlet Node Name

OS:Node,
  {8f8cb63a-1990-4671-88ac-c96cc3b5f5f0}, !- Handle
  Node 31,                                !- Name
  {468add10-8aa4-478e-9c37-89b4b3af0f6c}, !- Inlet Port
  {9b8ca98e-9cca-4e5e-9e27-46fb18d60fc8}; !- Outlet Port

OS:Connection,
  {468add10-8aa4-478e-9c37-89b4b3af0f6c}, !- Handle
  {87b0e996-3782-4123-a4ba-b4f22f46a212}, !- Source Object
  2,                                      !- Outlet Port
  {8f8cb63a-1990-4671-88ac-c96cc3b5f5f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b8ca98e-9cca-4e5e-9e27-46fb18d60fc8}, !- Handle
  {8f8cb63a-1990-4671-88ac-c96cc3b5f5f0}, !- Source Object
  3,                                      !- Outlet Port
  {0defda17-fa74-46a3-91e2-b3437da9cd9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {760c4393-3ea7-453a-862c-0e2d5094a683}, !- Handle
  {0defda17-fa74-46a3-91e2-b3437da9cd9f}, !- Source Object
  3,                                      !- Outlet Port
  {bf22821c-ef37-4b6b-b5c4-511ee6b83f84}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {473de4a6-0394-4710-8343-f8c351aaf163}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {5ac79a2d-454b-4679-9eb9-6e32bd649100}, !- Schedule Name
  {bf22821c-ef37-4b6b-b5c4-511ee6b83f84}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {199b9317-05ef-4430-ae34-cc6c60a49f13}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ceae2dd4-f0ea-4ad2-aeca-301bcbf01d0e}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {642ca0c0-5f75-48ea-9101-7556ca6d896d}, !- Plant Side Inlet Node Name
  {4ff9b430-3012-408e-aada-2cd5362ec725}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d2ae8e3f-6b77-4c40-a5ed-55e75f993dbf}, !- Demand Side Inlet Node Name
  {b689e94c-0637-4f61-87b2-714f7c28c267}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9ec62de5-b416-482f-b2ff-f568962b864b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {dfec89e9-34be-4e61-ae75-5cc19f504fce}, !- Demand Mixer Name
  {aba9f103-c671-4037-9e00-cc7738b353a9}, !- Demand Splitter Name
  {fa01bfa4-2acd-422c-90e2-f91e31cbd3b9}, !- Supply Mixer Name
  {cc088e2e-369f-4ed6-a293-ae2877c51a3a}; !- Supply Splitter Name

OS:Node,
  {1e1d82ac-d848-4eb8-b450-930535974455}, !- Handle
  Node 32,                                !- Name
  {642ca0c0-5f75-48ea-9101-7556ca6d896d}, !- Inlet Port
  {9384d6d0-e9c0-4400-8587-7e62a87e3163}; !- Outlet Port

OS:Node,
  {ceae2dd4-f0ea-4ad2-aeca-301bcbf01d0e}, !- Handle
  Node 33,                                !- Name
  {33bcdd6e-3a1a-442b-90e9-b2874b8d3435}, !- Inlet Port
  {4ff9b430-3012-408e-aada-2cd5362ec725}; !- Outlet Port

OS:Node,
  {f82ac900-70ab-423b-aa45-5a32f9b4a44c}, !- Handle
  Node 34,                                !- Name
  {cc89eee6-687b-409e-be50-862a88bcc974}, !- Inlet Port
  {0192b0c1-995e-4c20-a3ff-8aa3eaa2e256}; !- Outlet Port

OS:Connector:Mixer,
  {fa01bfa4-2acd-422c-90e2-f91e31cbd3b9}, !- Handle
  Connector Mixer 5,                      !- Name
  {3aadb230-39c0-430b-85da-856af9714594}, !- Outlet Branch Name
  {9fff64dc-c44e-42b0-bb76-804fde25f6e1}, !- Inlet Branch Name 1
  {3f0b1ef1-53b4-4466-9c0f-fb26d4c28316}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {cc088e2e-369f-4ed6-a293-ae2877c51a3a}, !- Handle
  Connector Splitter 5,                   !- Name
  {34329dd3-dcd1-497e-b6da-ff6d90807353}, !- Inlet Branch Name
  {cc89eee6-687b-409e-be50-862a88bcc974}, !- Outlet Branch Name 1
  {6f253674-d60b-42df-8757-dd13060f88fe}; !- Outlet Branch Name 2

OS:Connection,
  {642ca0c0-5f75-48ea-9101-7556ca6d896d}, !- Handle
  {199b9317-05ef-4430-ae34-cc6c60a49f13}, !- Source Object
  14,                                     !- Outlet Port
  {1e1d82ac-d848-4eb8-b450-930535974455}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc89eee6-687b-409e-be50-862a88bcc974}, !- Handle
  {cc088e2e-369f-4ed6-a293-ae2877c51a3a}, !- Source Object
  3,                                      !- Outlet Port
  {f82ac900-70ab-423b-aa45-5a32f9b4a44c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ff9b430-3012-408e-aada-2cd5362ec725}, !- Handle
  {ceae2dd4-f0ea-4ad2-aeca-301bcbf01d0e}, !- Source Object
  3,                                      !- Outlet Port
  {199b9317-05ef-4430-ae34-cc6c60a49f13}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {837dbd13-0fa0-412c-8fea-911cee16ebff}, !- Handle
  Node 35,                                !- Name
  {d2ae8e3f-6b77-4c40-a5ed-55e75f993dbf}, !- Inlet Port
  {c6901f94-6016-419a-a579-4622449a2a97}; !- Outlet Port

OS:Node,
  {e3c9b3de-02a4-432f-946f-e2898b08160c}, !- Handle
  Node 39,                                !- Name
  {0f5a7995-59e3-4906-9a63-11554183a1e3}, !- Inlet Port
  {b689e94c-0637-4f61-87b2-714f7c28c267}; !- Outlet Port

OS:Node,
  {37d64d39-e75f-4d19-9b33-3588f404a679}, !- Handle
  Node 40,                                !- Name
  {6e7262a9-07dc-4045-92c9-075a36cf3ee8}, !- Inlet Port
  {971de7d3-27ea-44c5-bb85-960ff902ff98}; !- Outlet Port

OS:Connector:Mixer,
  {dfec89e9-34be-4e61-ae75-5cc19f504fce}, !- Handle
  Connector Mixer 6,                      !- Name
  {9483dce5-32e9-434b-a91c-c3a1b43cbd13}, !- Outlet Branch Name
  {444a989b-483c-4edf-8a49-01ae8c56c916}, !- Inlet Branch Name 1
  {6caa6d3a-8127-4b44-bf2d-65ac7a27634a}, !- Inlet Branch Name 2
  ;                                       !- Inlet Branch Name 3

OS:Connector:Splitter,
  {aba9f103-c671-4037-9e00-cc7738b353a9}, !- Handle
  Connector Splitter 6,                   !- Name
  {41bcb2a2-83e0-4ea0-b4cc-d2f885f833e7}, !- Inlet Branch Name
  {6e7262a9-07dc-4045-92c9-075a36cf3ee8}, !- Outlet Branch Name 1
  {91925d1e-bf89-431f-a97c-fd1481d7aea6}, !- Outlet Branch Name 2
  ;                                       !- Outlet Branch Name 3

OS:Connection,
  {d2ae8e3f-6b77-4c40-a5ed-55e75f993dbf}, !- Handle
  {199b9317-05ef-4430-ae34-cc6c60a49f13}, !- Source Object
  17,                                     !- Outlet Port
  {837dbd13-0fa0-412c-8fea-911cee16ebff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e7262a9-07dc-4045-92c9-075a36cf3ee8}, !- Handle
  {aba9f103-c671-4037-9e00-cc7738b353a9}, !- Source Object
  3,                                      !- Outlet Port
  {37d64d39-e75f-4d19-9b33-3588f404a679}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b689e94c-0637-4f61-87b2-714f7c28c267}, !- Handle
  {e3c9b3de-02a4-432f-946f-e2898b08160c}, !- Source Object
  3,                                      !- Outlet Port
  {199b9317-05ef-4430-ae34-cc6c60a49f13}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {68e9edfb-35ef-46dd-8441-a56a10d66d28}, !- Handle
  {199b9317-05ef-4430-ae34-cc6c60a49f13}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7.22,                                   !- Design Loop Exit Temperature {C}
  6.67,                                   !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {9ec62de5-b416-482f-b2ff-f568962b864b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:VariableSpeed,
  {1fdb24b6-25b5-454c-9585-23b94bb61bf6}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {9384d6d0-e9c0-4400-8587-7e62a87e3163}, !- Inlet Node Name
  {b7975375-fbff-42f9-8f35-71705217c2aa}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d4a2edaa-f205-4103-a9cd-4d731a6f0fac}, !- Handle
  Node 41,                                !- Name
  {b7975375-fbff-42f9-8f35-71705217c2aa}, !- Inlet Port
  {34329dd3-dcd1-497e-b6da-ff6d90807353}; !- Outlet Port

OS:Connection,
  {9384d6d0-e9c0-4400-8587-7e62a87e3163}, !- Handle
  {1e1d82ac-d848-4eb8-b450-930535974455}, !- Source Object
  3,                                      !- Outlet Port
  {1fdb24b6-25b5-454c-9585-23b94bb61bf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7975375-fbff-42f9-8f35-71705217c2aa}, !- Handle
  {1fdb24b6-25b5-454c-9585-23b94bb61bf6}, !- Source Object
  3,                                      !- Outlet Port
  {d4a2edaa-f205-4103-a9cd-4d731a6f0fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34329dd3-dcd1-497e-b6da-ff6d90807353}, !- Handle
  {d4a2edaa-f205-4103-a9cd-4d731a6f0fac}, !- Source Object
  3,                                      !- Outlet Port
  {cc088e2e-369f-4ed6-a293-ae2877c51a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {7f26cc7e-a020-4e56-a443-b69756293c94}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.258,                                  !- Coefficient1 Constant
  0.0389,                                 !- Coefficient2 x
  -0.000217,                              !- Coefficient3 x**2
  0.0469,                                 !- Coefficient4 y
  -0.000943,                              !- Coefficient5 y**2
  -0.000343,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {6583bb92-f87a-47d4-bba2-4219aef108bd}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.934,                                  !- Coefficient1 Constant
  -0.0582,                                !- Coefficient2 x
  0.0045,                                 !- Coefficient3 x**2
  0.00243,                                !- Coefficient4 y
  0.000486,                               !- Coefficient5 y**2
  -0.00122,                               !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dd7b3026-0053-4a5d-9ff8-020a46babb4b}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.222903,                               !- Coefficient1 Constant
  0.313387,                               !- Coefficient2 x
  0.46371,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {fbd9d892-cb03-446a-8630-f72a7c448fd9}, !- Handle
  Chiller Electric EIR 1,                 !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {7f26cc7e-a020-4e56-a443-b69756293c94}, !- Cooling Capacity Function of Temperature Curve Name
  {6583bb92-f87a-47d4-bba2-4219aef108bd}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {dd7b3026-0053-4a5d-9ff8-020a46babb4b}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {0192b0c1-995e-4c20-a3ff-8aa3eaa2e256}, !- Chilled Water Inlet Node Name
  {06b4c918-3c71-41d7-ac7f-e665a5f33028}, !- Chilled Water Outlet Node Name
  {82500276-76d3-4c9e-a66a-eebf5b1664ac}, !- Condenser Inlet Node Name
  {e81d2963-5afe-42b0-8b4f-aeca7d5de51a}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {cefa92e5-2594-4c91-9fdc-6fce7eb0f848}, !- Handle
  Node 42,                                !- Name
  {06b4c918-3c71-41d7-ac7f-e665a5f33028}, !- Inlet Port
  {9fff64dc-c44e-42b0-bb76-804fde25f6e1}; !- Outlet Port

OS:Connection,
  {0192b0c1-995e-4c20-a3ff-8aa3eaa2e256}, !- Handle
  {f82ac900-70ab-423b-aa45-5a32f9b4a44c}, !- Source Object
  3,                                      !- Outlet Port
  {fbd9d892-cb03-446a-8630-f72a7c448fd9}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {06b4c918-3c71-41d7-ac7f-e665a5f33028}, !- Handle
  {fbd9d892-cb03-446a-8630-f72a7c448fd9}, !- Source Object
  16,                                     !- Outlet Port
  {cefa92e5-2594-4c91-9fdc-6fce7eb0f848}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fff64dc-c44e-42b0-bb76-804fde25f6e1}, !- Handle
  {cefa92e5-2594-4c91-9fdc-6fce7eb0f848}, !- Source Object
  3,                                      !- Outlet Port
  {fa01bfa4-2acd-422c-90e2-f91e31cbd3b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4d3e176e-3104-4246-919b-e5c3e5a6e2be}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {70b5ffb7-7071-4c32-9f1a-a2e46f36988f}, !- Inlet Node Name
  {9210c1d0-4452-4bb1-b411-cc78f1d26be3}; !- Outlet Node Name

OS:Node,
  {e0d40766-3fc5-4f18-82fe-eac80bf3cd9b}, !- Handle
  Node 44,                                !- Name
  {6f253674-d60b-42df-8757-dd13060f88fe}, !- Inlet Port
  {70b5ffb7-7071-4c32-9f1a-a2e46f36988f}; !- Outlet Port

OS:Connection,
  {6f253674-d60b-42df-8757-dd13060f88fe}, !- Handle
  {cc088e2e-369f-4ed6-a293-ae2877c51a3a}, !- Source Object
  4,                                      !- Outlet Port
  {e0d40766-3fc5-4f18-82fe-eac80bf3cd9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e5b46b9-55a7-44ef-8d9e-3b63670fac4e}, !- Handle
  Node 45,                                !- Name
  {9210c1d0-4452-4bb1-b411-cc78f1d26be3}, !- Inlet Port
  {3f0b1ef1-53b4-4466-9c0f-fb26d4c28316}; !- Outlet Port

OS:Connection,
  {70b5ffb7-7071-4c32-9f1a-a2e46f36988f}, !- Handle
  {e0d40766-3fc5-4f18-82fe-eac80bf3cd9b}, !- Source Object
  3,                                      !- Outlet Port
  {4d3e176e-3104-4246-919b-e5c3e5a6e2be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9210c1d0-4452-4bb1-b411-cc78f1d26be3}, !- Handle
  {4d3e176e-3104-4246-919b-e5c3e5a6e2be}, !- Source Object
  3,                                      !- Outlet Port
  {6e5b46b9-55a7-44ef-8d9e-3b63670fac4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f0b1ef1-53b4-4466-9c0f-fb26d4c28316}, !- Handle
  {6e5b46b9-55a7-44ef-8d9e-3b63670fac4e}, !- Source Object
  3,                                      !- Outlet Port
  {fa01bfa4-2acd-422c-90e2-f91e31cbd3b9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a4683383-785d-412e-be35-b82b978c665a}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {4dbf0c34-273b-442d-96a6-0646db805c2d}, !- Inlet Node Name
  {33bcdd6e-3a1a-442b-90e9-b2874b8d3435}; !- Outlet Node Name

OS:Node,
  {f3500440-99c6-4139-8caa-5d4ea9f23c04}, !- Handle
  Node 46,                                !- Name
  {3aadb230-39c0-430b-85da-856af9714594}, !- Inlet Port
  {4dbf0c34-273b-442d-96a6-0646db805c2d}; !- Outlet Port

OS:Connection,
  {3aadb230-39c0-430b-85da-856af9714594}, !- Handle
  {fa01bfa4-2acd-422c-90e2-f91e31cbd3b9}, !- Source Object
  2,                                      !- Outlet Port
  {f3500440-99c6-4139-8caa-5d4ea9f23c04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dbf0c34-273b-442d-96a6-0646db805c2d}, !- Handle
  {f3500440-99c6-4139-8caa-5d4ea9f23c04}, !- Source Object
  3,                                      !- Outlet Port
  {a4683383-785d-412e-be35-b82b978c665a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33bcdd6e-3a1a-442b-90e9-b2874b8d3435}, !- Handle
  {a4683383-785d-412e-be35-b82b978c665a}, !- Source Object
  3,                                      !- Outlet Port
  {ceae2dd4-f0ea-4ad2-aeca-301bcbf01d0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f36f408-ef85-4836-81da-94a07b7a8f60}, !- Handle
  Node 47,                                !- Name
  {1cc5f587-3856-4d86-8be3-053d594cc752}, !- Inlet Port
  {444a989b-483c-4edf-8a49-01ae8c56c916}; !- Outlet Port

OS:Connection,
  {971de7d3-27ea-44c5-bb85-960ff902ff98}, !- Handle
  {37d64d39-e75f-4d19-9b33-3588f404a679}, !- Source Object
  3,                                      !- Outlet Port
  {f27cb916-860e-4ed7-8099-c93b7791b2ac}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1cc5f587-3856-4d86-8be3-053d594cc752}, !- Handle
  {f27cb916-860e-4ed7-8099-c93b7791b2ac}, !- Source Object
  11,                                     !- Outlet Port
  {8f36f408-ef85-4836-81da-94a07b7a8f60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {444a989b-483c-4edf-8a49-01ae8c56c916}, !- Handle
  {8f36f408-ef85-4836-81da-94a07b7a8f60}, !- Source Object
  3,                                      !- Outlet Port
  {dfec89e9-34be-4e61-ae75-5cc19f504fce}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3032c6fa-bab1-4194-922b-add1e2201564}, !- Handle
  Controller Water Coil 2,                !- Name
  {f27cb916-860e-4ed7-8099-c93b7791b2ac}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:Scheduled,
  {d9c562ee-1968-4cee-b634-e2c5f7143bc4}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {8949a67d-5015-430c-9afb-e49e00e513a7}, !- Schedule Name
  {ceae2dd4-f0ea-4ad2-aeca-301bcbf01d0e}; !- Setpoint Node or NodeList Name

OS:Pipe:Adiabatic,
  {254bfba7-6780-4a4e-9941-181728450a38}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {57332776-e49d-4761-bea8-ae7be93c199f}, !- Inlet Node Name
  {904c5a67-402f-4a85-aec3-00212c883add}; !- Outlet Node Name

OS:Node,
  {4eca1c70-5e99-401f-a241-0924e817482f}, !- Handle
  Node 49,                                !- Name
  {91925d1e-bf89-431f-a97c-fd1481d7aea6}, !- Inlet Port
  {57332776-e49d-4761-bea8-ae7be93c199f}; !- Outlet Port

OS:Connection,
  {91925d1e-bf89-431f-a97c-fd1481d7aea6}, !- Handle
  {aba9f103-c671-4037-9e00-cc7738b353a9}, !- Source Object
  4,                                      !- Outlet Port
  {4eca1c70-5e99-401f-a241-0924e817482f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f2d322f-5345-4770-b99e-995db3322164}, !- Handle
  Node 95,                                !- Name
  {904c5a67-402f-4a85-aec3-00212c883add}, !- Inlet Port
  {6caa6d3a-8127-4b44-bf2d-65ac7a27634a}; !- Outlet Port

OS:Connection,
  {57332776-e49d-4761-bea8-ae7be93c199f}, !- Handle
  {4eca1c70-5e99-401f-a241-0924e817482f}, !- Source Object
  3,                                      !- Outlet Port
  {254bfba7-6780-4a4e-9941-181728450a38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {904c5a67-402f-4a85-aec3-00212c883add}, !- Handle
  {254bfba7-6780-4a4e-9941-181728450a38}, !- Source Object
  3,                                      !- Outlet Port
  {9f2d322f-5345-4770-b99e-995db3322164}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6caa6d3a-8127-4b44-bf2d-65ac7a27634a}, !- Handle
  {9f2d322f-5345-4770-b99e-995db3322164}, !- Source Object
  3,                                      !- Outlet Port
  {dfec89e9-34be-4e61-ae75-5cc19f504fce}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b9672068-176c-47e2-86b4-58b7fce937df}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {c6901f94-6016-419a-a579-4622449a2a97}, !- Inlet Node Name
  {6df3f643-a1b1-4bb7-be3d-33b9323a050f}; !- Outlet Node Name

OS:Node,
  {5f36880f-fffc-4b94-a2cb-558bcf0c52ce}, !- Handle
  Node 98,                                !- Name
  {6df3f643-a1b1-4bb7-be3d-33b9323a050f}, !- Inlet Port
  {41bcb2a2-83e0-4ea0-b4cc-d2f885f833e7}; !- Outlet Port

OS:Connection,
  {c6901f94-6016-419a-a579-4622449a2a97}, !- Handle
  {837dbd13-0fa0-412c-8fea-911cee16ebff}, !- Source Object
  3,                                      !- Outlet Port
  {b9672068-176c-47e2-86b4-58b7fce937df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6df3f643-a1b1-4bb7-be3d-33b9323a050f}, !- Handle
  {b9672068-176c-47e2-86b4-58b7fce937df}, !- Source Object
  3,                                      !- Outlet Port
  {5f36880f-fffc-4b94-a2cb-558bcf0c52ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41bcb2a2-83e0-4ea0-b4cc-d2f885f833e7}, !- Handle
  {5f36880f-fffc-4b94-a2cb-558bcf0c52ce}, !- Source Object
  3,                                      !- Outlet Port
  {aba9f103-c671-4037-9e00-cc7738b353a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {866b7765-118c-4ff9-aae7-713d3a4d0e51}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {1e36f44d-901c-4a90-bbe3-11a6838e2ae1}, !- Inlet Node Name
  {0f5a7995-59e3-4906-9a63-11554183a1e3}; !- Outlet Node Name

OS:Node,
  {86e1b6ec-ce97-42e7-b7de-b39d1e3a87c3}, !- Handle
  Node 99,                                !- Name
  {9483dce5-32e9-434b-a91c-c3a1b43cbd13}, !- Inlet Port
  {1e36f44d-901c-4a90-bbe3-11a6838e2ae1}; !- Outlet Port

OS:Connection,
  {9483dce5-32e9-434b-a91c-c3a1b43cbd13}, !- Handle
  {dfec89e9-34be-4e61-ae75-5cc19f504fce}, !- Source Object
  2,                                      !- Outlet Port
  {86e1b6ec-ce97-42e7-b7de-b39d1e3a87c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e36f44d-901c-4a90-bbe3-11a6838e2ae1}, !- Handle
  {86e1b6ec-ce97-42e7-b7de-b39d1e3a87c3}, !- Source Object
  3,                                      !- Outlet Port
  {866b7765-118c-4ff9-aae7-713d3a4d0e51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f5a7995-59e3-4906-9a63-11554183a1e3}, !- Handle
  {866b7765-118c-4ff9-aae7-713d3a4d0e51}, !- Source Object
  3,                                      !- Outlet Port
  {e3c9b3de-02a4-432f-946f-e2898b08160c}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {6ce6fc43-a637-49f7-a39a-2db10a6fa332}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {cf7de2e0-5f4b-4e50-a16c-60f763ae7191}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {0931c90d-6209-4fe6-86a8-c2f1efc33323}, !- Plant Side Inlet Node Name
  {4fc3e543-2fec-409e-aa9a-033e02c9bb6c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {75196ba8-28a4-4962-b930-487e04d76055}, !- Demand Side Inlet Node Name
  {ef3ba9c1-defc-497a-a13e-90e847c1f58a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {312a9486-d03a-4a65-b7af-5f718e346e92}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {67f33e4f-ed65-41c7-b5cc-585a284acd49}, !- Demand Mixer Name
  {2581735d-91c9-4cd3-87f6-d073bb0f685b}, !- Demand Splitter Name
  {b8448288-7334-4145-a2d6-3c2c179f128f}, !- Supply Mixer Name
  {c7ac751f-42fa-488c-95c9-407c7fc17707}; !- Supply Splitter Name

OS:Node,
  {e0d15d39-e3f5-4b32-bc3d-4c84cc7ffbf3}, !- Handle
  Node 100,                               !- Name
  {0931c90d-6209-4fe6-86a8-c2f1efc33323}, !- Inlet Port
  {03a6a71d-d5d3-4032-b379-d6b9232a944c}; !- Outlet Port

OS:Node,
  {cf7de2e0-5f4b-4e50-a16c-60f763ae7191}, !- Handle
  Node 101,                               !- Name
  {14fa84e2-b8b1-48bd-9425-9bca24f9749a}, !- Inlet Port
  {4fc3e543-2fec-409e-aa9a-033e02c9bb6c}; !- Outlet Port

OS:Node,
  {fc897f97-c1ce-46f6-84b9-c62277312937}, !- Handle
  Node 102,                               !- Name
  {44975caa-874d-41d3-858f-5cfd6a2ec97c}, !- Inlet Port
  {dec2603f-0cb2-4a78-8354-3a1c4c5a3abf}; !- Outlet Port

OS:Connector:Mixer,
  {b8448288-7334-4145-a2d6-3c2c179f128f}, !- Handle
  Connector Mixer 7,                      !- Name
  {dbb771fd-f7eb-4339-854d-37f4fbd99531}, !- Outlet Branch Name
  {e64a9072-a35f-4fc7-a866-6ec15ec18558}, !- Inlet Branch Name 1
  {87b8c44d-464a-4d96-903d-24ccc6e7f84b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c7ac751f-42fa-488c-95c9-407c7fc17707}, !- Handle
  Connector Splitter 7,                   !- Name
  {81d8ca30-86fa-46d6-ac9a-4e6ada9f2f6e}, !- Inlet Branch Name
  {44975caa-874d-41d3-858f-5cfd6a2ec97c}, !- Outlet Branch Name 1
  {a17b15b5-b987-4124-9cd7-69ac41a3ddaa}; !- Outlet Branch Name 2

OS:Connection,
  {0931c90d-6209-4fe6-86a8-c2f1efc33323}, !- Handle
  {6ce6fc43-a637-49f7-a39a-2db10a6fa332}, !- Source Object
  14,                                     !- Outlet Port
  {e0d15d39-e3f5-4b32-bc3d-4c84cc7ffbf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44975caa-874d-41d3-858f-5cfd6a2ec97c}, !- Handle
  {c7ac751f-42fa-488c-95c9-407c7fc17707}, !- Source Object
  3,                                      !- Outlet Port
  {fc897f97-c1ce-46f6-84b9-c62277312937}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fc3e543-2fec-409e-aa9a-033e02c9bb6c}, !- Handle
  {cf7de2e0-5f4b-4e50-a16c-60f763ae7191}, !- Source Object
  3,                                      !- Outlet Port
  {6ce6fc43-a637-49f7-a39a-2db10a6fa332}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9830b427-5308-4b18-b458-a959072e551c}, !- Handle
  Node 105,                               !- Name
  {75196ba8-28a4-4962-b930-487e04d76055}, !- Inlet Port
  {ba5c57f3-025b-484a-880a-149c7ee994b8}; !- Outlet Port

OS:Node,
  {d6c0ccfb-fa01-457d-ba5a-6a3184b6f883}, !- Handle
  Node 106,                               !- Name
  {a4185715-e471-4581-8177-b162add92870}, !- Inlet Port
  {ef3ba9c1-defc-497a-a13e-90e847c1f58a}; !- Outlet Port

OS:Node,
  {0afe2fa1-1423-40ba-938a-a555494ea91a}, !- Handle
  Node 107,                               !- Name
  {9772c356-b1ae-4397-a437-e2853f2b7ba6}, !- Inlet Port
  {82500276-76d3-4c9e-a66a-eebf5b1664ac}; !- Outlet Port

OS:Connector:Mixer,
  {67f33e4f-ed65-41c7-b5cc-585a284acd49}, !- Handle
  Connector Mixer 8,                      !- Name
  {0adc371a-d636-49c2-ad10-7e57cb367c3e}, !- Outlet Branch Name
  {0919746a-d714-4853-8975-b9924afbdafb}, !- Inlet Branch Name 1
  {3cba9f4e-f84d-4b81-8ca2-af28e25f561d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2581735d-91c9-4cd3-87f6-d073bb0f685b}, !- Handle
  Connector Splitter 8,                   !- Name
  {32f90fe0-a3c0-492c-998c-a820eb8f9994}, !- Inlet Branch Name
  {9772c356-b1ae-4397-a437-e2853f2b7ba6}, !- Outlet Branch Name 1
  {de46ff08-0682-49c3-b118-7d7a3acac701}; !- Outlet Branch Name 2

OS:Connection,
  {75196ba8-28a4-4962-b930-487e04d76055}, !- Handle
  {6ce6fc43-a637-49f7-a39a-2db10a6fa332}, !- Source Object
  17,                                     !- Outlet Port
  {9830b427-5308-4b18-b458-a959072e551c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9772c356-b1ae-4397-a437-e2853f2b7ba6}, !- Handle
  {2581735d-91c9-4cd3-87f6-d073bb0f685b}, !- Source Object
  3,                                      !- Outlet Port
  {0afe2fa1-1423-40ba-938a-a555494ea91a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef3ba9c1-defc-497a-a13e-90e847c1f58a}, !- Handle
  {d6c0ccfb-fa01-457d-ba5a-6a3184b6f883}, !- Source Object
  3,                                      !- Outlet Port
  {6ce6fc43-a637-49f7-a39a-2db10a6fa332}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6b8c9c94-c522-4106-bcbf-3f357b9c06e6}, !- Handle
  {6ce6fc43-a637-49f7-a39a-2db10a6fa332}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4,                                   !- Design Loop Exit Temperature {C}
  5.6,                                    !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {312a9486-d03a-4a65-b7af-5f718e346e92}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:CoolingTower:SingleSpeed,
  {024cca84-961a-4583-8694-36ee113e22c8}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {dec2603f-0cb2-4a78-8354-3a1c4c5a3abf}, !- Water Inlet Node Name
  {5c4782e6-3de8-4435-b95a-a2090e4d5f4f}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {5289c4bc-0406-4e21-9536-a40bd9caf734}, !- Handle
  Node 108,                               !- Name
  {5c4782e6-3de8-4435-b95a-a2090e4d5f4f}, !- Inlet Port
  {e64a9072-a35f-4fc7-a866-6ec15ec18558}; !- Outlet Port

OS:Connection,
  {dec2603f-0cb2-4a78-8354-3a1c4c5a3abf}, !- Handle
  {fc897f97-c1ce-46f6-84b9-c62277312937}, !- Source Object
  3,                                      !- Outlet Port
  {024cca84-961a-4583-8694-36ee113e22c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c4782e6-3de8-4435-b95a-a2090e4d5f4f}, !- Handle
  {024cca84-961a-4583-8694-36ee113e22c8}, !- Source Object
  3,                                      !- Outlet Port
  {5289c4bc-0406-4e21-9536-a40bd9caf734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e64a9072-a35f-4fc7-a866-6ec15ec18558}, !- Handle
  {5289c4bc-0406-4e21-9536-a40bd9caf734}, !- Source Object
  3,                                      !- Outlet Port
  {b8448288-7334-4145-a2d6-3c2c179f128f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1a010f86-88c4-4193-be3b-c0490d011692}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {04f58778-e24a-4c6e-a95c-321c631aa90a}, !- Inlet Node Name
  {d4c62ff7-1509-42a5-8ad2-fc35cab000e1}; !- Outlet Node Name

OS:Node,
  {dc3ea613-b2a6-467b-8031-53c3f474c553}, !- Handle
  Node 109,                               !- Name
  {a17b15b5-b987-4124-9cd7-69ac41a3ddaa}, !- Inlet Port
  {04f58778-e24a-4c6e-a95c-321c631aa90a}; !- Outlet Port

OS:Connection,
  {a17b15b5-b987-4124-9cd7-69ac41a3ddaa}, !- Handle
  {c7ac751f-42fa-488c-95c9-407c7fc17707}, !- Source Object
  4,                                      !- Outlet Port
  {dc3ea613-b2a6-467b-8031-53c3f474c553}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0362045-9190-41b8-967a-72891dc3dc8b}, !- Handle
  Node 110,                               !- Name
  {d4c62ff7-1509-42a5-8ad2-fc35cab000e1}, !- Inlet Port
  {87b8c44d-464a-4d96-903d-24ccc6e7f84b}; !- Outlet Port

OS:Connection,
  {04f58778-e24a-4c6e-a95c-321c631aa90a}, !- Handle
  {dc3ea613-b2a6-467b-8031-53c3f474c553}, !- Source Object
  3,                                      !- Outlet Port
  {1a010f86-88c4-4193-be3b-c0490d011692}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4c62ff7-1509-42a5-8ad2-fc35cab000e1}, !- Handle
  {1a010f86-88c4-4193-be3b-c0490d011692}, !- Source Object
  3,                                      !- Outlet Port
  {d0362045-9190-41b8-967a-72891dc3dc8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87b8c44d-464a-4d96-903d-24ccc6e7f84b}, !- Handle
  {d0362045-9190-41b8-967a-72891dc3dc8b}, !- Source Object
  3,                                      !- Outlet Port
  {b8448288-7334-4145-a2d6-3c2c179f128f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b84a66e6-00e3-4a6d-990d-9bccfaf79378}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {87cc6558-d1da-4039-a621-c65a8d043e9c}, !- Inlet Node Name
  {14fa84e2-b8b1-48bd-9425-9bca24f9749a}; !- Outlet Node Name

OS:Node,
  {4b80b834-a2f2-4b51-ab86-d24413d6feda}, !- Handle
  Node 111,                               !- Name
  {dbb771fd-f7eb-4339-854d-37f4fbd99531}, !- Inlet Port
  {87cc6558-d1da-4039-a621-c65a8d043e9c}; !- Outlet Port

OS:Connection,
  {dbb771fd-f7eb-4339-854d-37f4fbd99531}, !- Handle
  {b8448288-7334-4145-a2d6-3c2c179f128f}, !- Source Object
  2,                                      !- Outlet Port
  {4b80b834-a2f2-4b51-ab86-d24413d6feda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87cc6558-d1da-4039-a621-c65a8d043e9c}, !- Handle
  {4b80b834-a2f2-4b51-ab86-d24413d6feda}, !- Source Object
  3,                                      !- Outlet Port
  {b84a66e6-00e3-4a6d-990d-9bccfaf79378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14fa84e2-b8b1-48bd-9425-9bca24f9749a}, !- Handle
  {b84a66e6-00e3-4a6d-990d-9bccfaf79378}, !- Source Object
  3,                                      !- Outlet Port
  {cf7de2e0-5f4b-4e50-a16c-60f763ae7191}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {7573d1b8-1c20-4df2-b71e-6e271acb0e02}, !- Handle
  Pump Variable Speed 3,                  !- Name
  {03a6a71d-d5d3-4032-b379-d6b9232a944c}, !- Inlet Node Name
  {abe143d9-c3e3-41b5-94c0-9a055152b30f}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {7390a0f6-18fb-4e4f-b5fd-9d8e12fa5c8b}, !- Handle
  Node 112,                               !- Name
  {abe143d9-c3e3-41b5-94c0-9a055152b30f}, !- Inlet Port
  {81d8ca30-86fa-46d6-ac9a-4e6ada9f2f6e}; !- Outlet Port

OS:Connection,
  {03a6a71d-d5d3-4032-b379-d6b9232a944c}, !- Handle
  {e0d15d39-e3f5-4b32-bc3d-4c84cc7ffbf3}, !- Source Object
  3,                                      !- Outlet Port
  {7573d1b8-1c20-4df2-b71e-6e271acb0e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abe143d9-c3e3-41b5-94c0-9a055152b30f}, !- Handle
  {7573d1b8-1c20-4df2-b71e-6e271acb0e02}, !- Source Object
  3,                                      !- Outlet Port
  {7390a0f6-18fb-4e4f-b5fd-9d8e12fa5c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81d8ca30-86fa-46d6-ac9a-4e6ada9f2f6e}, !- Handle
  {7390a0f6-18fb-4e4f-b5fd-9d8e12fa5c8b}, !- Source Object
  3,                                      !- Outlet Port
  {c7ac751f-42fa-488c-95c9-407c7fc17707}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {283b3f47-ea62-4159-b3c2-a110e19a4eea}, !- Handle
  Node 113,                               !- Name
  {e81d2963-5afe-42b0-8b4f-aeca7d5de51a}, !- Inlet Port
  {0919746a-d714-4853-8975-b9924afbdafb}; !- Outlet Port

OS:Connection,
  {82500276-76d3-4c9e-a66a-eebf5b1664ac}, !- Handle
  {0afe2fa1-1423-40ba-938a-a555494ea91a}, !- Source Object
  3,                                      !- Outlet Port
  {fbd9d892-cb03-446a-8630-f72a7c448fd9}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {e81d2963-5afe-42b0-8b4f-aeca7d5de51a}, !- Handle
  {fbd9d892-cb03-446a-8630-f72a7c448fd9}, !- Source Object
  18,                                     !- Outlet Port
  {283b3f47-ea62-4159-b3c2-a110e19a4eea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0919746a-d714-4853-8975-b9924afbdafb}, !- Handle
  {283b3f47-ea62-4159-b3c2-a110e19a4eea}, !- Source Object
  3,                                      !- Outlet Port
  {67f33e4f-ed65-41c7-b5cc-585a284acd49}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4c202bdf-b10b-4118-bee4-50be99ef1205}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {28762201-7e8e-4d58-96ee-8620d19b5f74}, !- Inlet Node Name
  {8ed32cf1-fd80-47d1-b295-e2e1c19b2d81}; !- Outlet Node Name

OS:Node,
  {83c057e0-5b40-4a7b-86b0-e60abb359444}, !- Handle
  Node 114,                               !- Name
  {de46ff08-0682-49c3-b118-7d7a3acac701}, !- Inlet Port
  {28762201-7e8e-4d58-96ee-8620d19b5f74}; !- Outlet Port

OS:Connection,
  {de46ff08-0682-49c3-b118-7d7a3acac701}, !- Handle
  {2581735d-91c9-4cd3-87f6-d073bb0f685b}, !- Source Object
  4,                                      !- Outlet Port
  {83c057e0-5b40-4a7b-86b0-e60abb359444}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c800c67-1a30-4eb3-9381-a31eaa4d7ca2}, !- Handle
  Node 115,                               !- Name
  {8ed32cf1-fd80-47d1-b295-e2e1c19b2d81}, !- Inlet Port
  {3cba9f4e-f84d-4b81-8ca2-af28e25f561d}; !- Outlet Port

OS:Connection,
  {28762201-7e8e-4d58-96ee-8620d19b5f74}, !- Handle
  {83c057e0-5b40-4a7b-86b0-e60abb359444}, !- Source Object
  3,                                      !- Outlet Port
  {4c202bdf-b10b-4118-bee4-50be99ef1205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ed32cf1-fd80-47d1-b295-e2e1c19b2d81}, !- Handle
  {4c202bdf-b10b-4118-bee4-50be99ef1205}, !- Source Object
  3,                                      !- Outlet Port
  {7c800c67-1a30-4eb3-9381-a31eaa4d7ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cba9f4e-f84d-4b81-8ca2-af28e25f561d}, !- Handle
  {7c800c67-1a30-4eb3-9381-a31eaa4d7ca2}, !- Source Object
  3,                                      !- Outlet Port
  {67f33e4f-ed65-41c7-b5cc-585a284acd49}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d5f15164-aff1-4d04-b266-088c9c952360}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {ba5c57f3-025b-484a-880a-149c7ee994b8}, !- Inlet Node Name
  {8b66980b-6518-4e70-b70f-7ada426c865e}; !- Outlet Node Name

OS:Node,
  {e6146978-dbfb-4f4b-a342-132a4d0629f0}, !- Handle
  Node 116,                               !- Name
  {8b66980b-6518-4e70-b70f-7ada426c865e}, !- Inlet Port
  {32f90fe0-a3c0-492c-998c-a820eb8f9994}; !- Outlet Port

OS:Connection,
  {ba5c57f3-025b-484a-880a-149c7ee994b8}, !- Handle
  {9830b427-5308-4b18-b458-a959072e551c}, !- Source Object
  3,                                      !- Outlet Port
  {d5f15164-aff1-4d04-b266-088c9c952360}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b66980b-6518-4e70-b70f-7ada426c865e}, !- Handle
  {d5f15164-aff1-4d04-b266-088c9c952360}, !- Source Object
  3,                                      !- Outlet Port
  {e6146978-dbfb-4f4b-a342-132a4d0629f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32f90fe0-a3c0-492c-998c-a820eb8f9994}, !- Handle
  {e6146978-dbfb-4f4b-a342-132a4d0629f0}, !- Source Object
  3,                                      !- Outlet Port
  {2581735d-91c9-4cd3-87f6-d073bb0f685b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4d2a134b-f399-4da8-bcf9-05748952d8a7}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {7f6cfada-0a62-4829-9f8d-d5960da9af93}, !- Inlet Node Name
  {a4185715-e471-4581-8177-b162add92870}; !- Outlet Node Name

OS:Node,
  {3fd33292-a7f3-44a2-9af0-9d1cb0d2878c}, !- Handle
  Node 117,                               !- Name
  {0adc371a-d636-49c2-ad10-7e57cb367c3e}, !- Inlet Port
  {7f6cfada-0a62-4829-9f8d-d5960da9af93}; !- Outlet Port

OS:Connection,
  {0adc371a-d636-49c2-ad10-7e57cb367c3e}, !- Handle
  {67f33e4f-ed65-41c7-b5cc-585a284acd49}, !- Source Object
  2,                                      !- Outlet Port
  {3fd33292-a7f3-44a2-9af0-9d1cb0d2878c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f6cfada-0a62-4829-9f8d-d5960da9af93}, !- Handle
  {3fd33292-a7f3-44a2-9af0-9d1cb0d2878c}, !- Source Object
  3,                                      !- Outlet Port
  {4d2a134b-f399-4da8-bcf9-05748952d8a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4185715-e471-4581-8177-b162add92870}, !- Handle
  {4d2a134b-f399-4da8-bcf9-05748952d8a7}, !- Source Object
  3,                                      !- Outlet Port
  {d6c0ccfb-fa01-457d-ba5a-6a3184b6f883}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:FollowOutdoorAirTemperature,
  {c9c02e2c-5817-461d-a990-8d67a4f867c4}, !- Handle
  Setpoint Manager Follow Outdoor Air Temperature 1, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.5,                                    !- Offset Temperature Difference {deltaC}
  80,                                     !- Maximum Setpoint Temperature {C}
  6,                                      !- Minimum Setpoint Temperature {C}
  {cf7de2e0-5f4b-4e50-a16c-60f763ae7191}; !- Setpoint Node or NodeList Name

! Always On Discrete
OS:Schedule:Constant,
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {22a54c4e-ff94-4d41-bbbd-6ffad9edab78}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {22a54c4e-ff94-4d41-bbbd-6ffad9edab78}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:ConstantVolume,
  {6ac58a6e-0307-4324-b62b-72449f4700e3}, ! Handle
  Const Spd Fan,                          ! Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  {d5b125ab-6bc7-4989-abe9-44600fbb2d27}, ! Air Inlet Node Name
  {cd9f9fde-a471-4356-ad6e-752605cd9a44}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {540b8da0-24e3-48a3-acf6-bb75b0a91bae}, !- Handle
  Node 11,                                !- Name
  {53d46133-fe09-47f7-baef-d0e3e79c683b}, !- Inlet Port
  {d5b125ab-6bc7-4989-abe9-44600fbb2d27}; !- Outlet Port

OS:Connection,
  {53d46133-fe09-47f7-baef-d0e3e79c683b}, !- Handle
  {60c19698-d3a1-42e5-b550-2a842ffcf8f0}, !- Source Object
  8,                                      !- Outlet Port
  {540b8da0-24e3-48a3-acf6-bb75b0a91bae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5b125ab-6bc7-4989-abe9-44600fbb2d27}, !- Handle
  {540b8da0-24e3-48a3-acf6-bb75b0a91bae}, !- Source Object
  3,                                      !- Outlet Port
  {6ac58a6e-0307-4324-b62b-72449f4700e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cd9f9fde-a471-4356-ad6e-752605cd9a44}, !- Handle
  {6ac58a6e-0307-4324-b62b-72449f4700e3}, !- Source Object
  9,                                      !- Outlet Port
  {a29fc82f-ed32-4c8a-b83c-3a91fef36742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0370e176-f502-4bcf-872a-820710ab10ed}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25f530a4-1077-43fc-b850-4ce6289b3df7}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83eaa1a8-cb09-43db-b0fd-35d33ab68fb4}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de62cc38-a617-4af7-b5fd-116f59ef13ee}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df458a15-8439-4939-9cd7-b0595575cf5c}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb5d20e6-196c-435d-959a-76545804499c}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35cd9a5c-e63d-44e0-9bab-55c98fae3b80}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1822ee31-2cc0-4d85-a1b0-3495582d8f76}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98977219-5a11-410a-bdb6-ad13d42a6726}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68967b7b-bc81-42e2-92ad-7207e0a8f7ce}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dd5ae0c-fd3b-46bc-bee8-d3c174f9f754}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11503e11-f8bd-42a5-96f0-9b1f766eb35d}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb73d11f-75d6-47fe-a16b-c8e244d3d9fe}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9001d78e-62b7-4e7d-bca9-271ec776cbb4}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d5ffe5c-5cff-4085-861a-aaac866f8c30}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aae340b8-4582-4eda-989d-1f8646865448}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d006ada-b513-4770-9655-b4ef2332f186}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {499cacbf-d9b1-45e8-96c9-88e9bbbb8caa}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45441ac0-fb63-41f1-a735-024d54efdac3}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f04f3a2-f5be-442a-8a27-3d444c9e330c}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {142a8e93-81e5-41e9-8c6d-c6e382f57e74}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7b167e3-7f89-4be7-aabf-d9a57b55de29}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6efd9e37-0d33-4af9-b931-ff6f58327e69}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c265b92-0fa4-4b84-9340-b5f2330bda72}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be4ada7-ca5c-4a1f-aeec-f818bcce84df}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19edd704-4772-4479-a4d6-51e13b5c9b5e}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c8d102e-22d5-47b1-af2f-acd7e30e3cb8}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0d73c61-653c-496a-bc22-8f3ed7afd8f4}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8085914-02e9-476d-bbfb-e7d3c82428f0}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {204cc07f-8d84-4c56-ab1f-6a23fa22e19d}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1294735e-e382-41bb-bcdf-f3e26e4ca9af}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {801aeea8-f318-4770-8a79-2028d9837189}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d512c7f2-84e9-4f5b-ad50-c8572b37d876}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f7c4c1e-37b2-4eb9-b7fb-b3fa03da2852}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c67a0e6-bf20-4899-aeeb-89a43dbedf1d}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33857bba-4f80-438f-83cd-c96ebce8ecc0}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04135ad6-1419-428e-8d2d-57c13d4c3317}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71e61549-92ca-42e1-8248-b993b6b9226a}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf5639a-ebd5-4177-8c95-2874fae45d09}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79259acd-f577-4eae-8c3b-b6e754192957}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7225fd6-305e-4a30-9214-4cdef3862af7}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {996a6868-4fc0-4310-be45-3f4a680abf11}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20a75821-3f3f-409d-94d3-b633717f7b62}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9963e0d1-3f90-496d-bd44-ca67f007fc99}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72042b65-e233-4cae-a4a5-49085ad33c94}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9fa97714-bea7-455a-a4f2-5d6f90e6fdb6}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1407006f-3e34-4a77-889f-1c69548e2f25}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca2dd133-f0dc-42d4-a40d-7e925e025b0c}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4ffabbb-1e6f-45a0-ba27-898321b80f74}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2fdf30d7-957f-4851-9fce-745e5452314e}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c29398af-84a0-4128-a007-95d7e93a6226}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ce48ccb-0509-401c-a510-04650ed1c6a2}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6c28c54-deb5-47b9-b88b-fa217207dcd8}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0829ceaa-abb8-4ff3-a423-9d43a1ae21ea}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1007f31-2609-4750-8728-c9d961901afb}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56000dea-a1ef-4bdd-809f-bc2561da2174}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bef436d1-d702-4bf4-8515-f922a9ad4dcc}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de8423f2-76bc-4c76-9632-c98d7d298bfb}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9d3abc4-412d-4f77-9192-93ff919a271b}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a96db70-7343-47f2-a1dc-3cf71bf05dbc}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a23f2105-fcc0-4aec-b6c7-b7e7e7b1a06c}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0ff10cd-8328-4772-8374-c286d587748f}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23e55c5a-d06a-43ce-8e36-91d2d2a54222}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4479bf6-5c46-4b1a-ac63-f89fcc5a0717}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58de3d9a-f1cd-413f-be5d-bea406d9be08}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd9752b7-c5dd-472a-8b46-12240da06474}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46a1ccce-f98f-460e-8205-e77110f33987}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7390755-5844-4fe4-9c3b-22e360e2067a}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16ee5211-d93c-48d1-8784-d8c7aee23222}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ed721de-108b-425d-81c7-e8e3bd14e6df}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c645c23-bfd5-49ac-ad5e-2ec32397c6a3}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38d3de7b-bf6f-44de-b294-08fb6948bb3c}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e82fa3da-c2e6-4754-9a17-eb62752939bf}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a01515a0-5324-4282-b8e7-2357de45b2a0}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adaf87e8-cb3c-451a-baf6-4da6b919f72d}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e2f7eac-c088-427a-bc09-976e6d4b77c4}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72eac071-810b-44db-8409-b155a1f2f4b0}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1b5699b-6de4-4c1b-9457-b11da2f5e72a}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c6cef88-3705-4fb9-8546-4b1bf90ee268}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9faf13c-a937-435c-93e7-ea2cd0fa8dc7}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f030a31-6b9b-4f37-820e-eef9c51dd454}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a1f524b-da05-48ee-8fdb-5c8b32a09540}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f88fb8bf-b6aa-43a9-92fe-2bb09159939f}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b59d1d4-e260-4f2d-8d97-9463fa659d11}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a560dd8-79da-4d22-b91f-bed26c43df07}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44130260-8368-4028-8cea-158ad96fec77}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81bad8ed-1cb3-4f43-8036-24447bb62877}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e1b9d9d-5de9-45df-82f9-e10d4b7e80e5}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ad0ea1a-f720-4ddb-956f-8a687b451d18}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bcb74bf6-59fb-4716-a8f0-d485118345df}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9051cc23-563a-4d9b-a60d-7cec4220cd82}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd9ee495-cce4-47c5-904b-907153c6f46b}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd509ffb-92b6-4c49-a0d7-fdf3f6e4d884}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c25b033b-fb72-417d-ba34-2db192bf3760}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {532c4ec1-6048-47b9-9fbe-4f722af83c41}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b06087f-7131-4df6-a8ec-8a30fb10a117}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b43ad793-5b36-489c-87ec-209ddab287bb}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18b0bc72-3cdc-4874-ae92-145a138be145}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ec24095-5d00-41b7-8d1b-124cf81a49ef}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec903bc2-61c8-4050-b5b7-b2556661d3c2}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ec73cff-94a4-45ef-881f-b83c6b2b58d8}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1256c38-d89d-408a-95be-ca656aa2d536}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30c7445c-f68a-45af-a227-b68c828c2d21}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cee1f68d-f9d5-4d03-bf41-807aedb6bd84}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {2615644b-f00c-4575-b63d-9c210a74de34}, !- Handle
  Rendering Color 147,                    !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da00f238-963e-4c3f-850f-8ab1036948e0}, !- Handle
  Rendering Color 148,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2a0d4b5a-f5dd-4429-ac39-b8340aea0a40}, !- Handle
  Rendering Color 149,                    !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0129884-6109-431e-8b67-fa395b415250}, !- Handle
  Rendering Color 150,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {279ea138-b20e-455d-b39f-31d5b84a99f7}, !- Handle
  Rendering Color 151,                    !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {73d64e4a-21eb-42a0-bf1a-27d22250b0ea}, !- Handle
  Rendering Color 152,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {94824b1d-58dc-4462-9b9f-6562984ce923}, !- Handle
  Rendering Color 153,                    !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Node,
  {dd02e155-1c88-4c27-a33d-4ae6a4d3e1a1}, !- Handle
  Node 1,                                 !- Name
  {0b078c6f-204b-4e2a-a040-858618f5818d}, !- Inlet Port
  {15b60b8c-e14c-4f22-b178-faabab801f85}; !- Outlet Port

OS:ThermalZone,
  {25f82da2-f309-4e5a-b006-41893c0d570e}, !- Handle
  Thermal Zone: Room_792_b6f59f44_Space,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa5045b7-95aa-4e31-8a49-5b18ed860fba}, !- Zone Air Inlet Port List
  {959554eb-67ec-4d8e-a6f3-f399fe1cad19}, !- Zone Air Exhaust Port List
  {6187b699-c0f8-47ff-b8fe-1768d5ac079c}, !- Zone Air Node Name
  {c03144da-6a3e-436f-b410-89d9d5d20837}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fe4f3898-0edc-4f11-a7fe-2dc67620664d}, !- Group Rendering Name
  {3fe38ca7-8a0f-48e7-866a-34bfeb0e8900}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18d2d593-a4ff-4b25-a53a-9d567a4b894b}, !- Handle
  Node 2,                                 !- Name
  {6187b699-c0f8-47ff-b8fe-1768d5ac079c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6187b699-c0f8-47ff-b8fe-1768d5ac079c}, !- Handle
  {25f82da2-f309-4e5a-b006-41893c0d570e}, !- Source Object
  11,                                     !- Outlet Port
  {18d2d593-a4ff-4b25-a53a-9d567a4b894b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa5045b7-95aa-4e31-8a49-5b18ed860fba}, !- Handle
  {25f82da2-f309-4e5a-b006-41893c0d570e}, !- HVAC Component
  {1e1c549b-0fda-4272-90b9-9c7b8ad0176d}; !- Port 1

OS:PortList,
  {959554eb-67ec-4d8e-a6f3-f399fe1cad19}, !- Handle
  {25f82da2-f309-4e5a-b006-41893c0d570e}; !- HVAC Component

OS:PortList,
  {c03144da-6a3e-436f-b410-89d9d5d20837}, !- Handle
  {25f82da2-f309-4e5a-b006-41893c0d570e}, !- HVAC Component
  {cedd90b6-f2de-4a36-b903-b4fd2d9f116d}; !- Port 1

OS:Sizing:Zone,
  {9f403a9e-564d-437a-afc6-9e2c3b161443}, !- Handle
  {25f82da2-f309-4e5a-b006-41893c0d570e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {978f3d06-07e5-40b6-8efe-d1e02b5026c0}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {25f82da2-f309-4e5a-b006-41893c0d570e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {56e365d2-befd-475f-acef-6967b3f65c49}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {fb881404-f651-4e56-8d84-364d990d69cd}, !- Handle
  Thermal Zone: Room_757_8a442ec0_Space,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8112992-3acb-4861-b91a-442801cb0b5e}, !- Zone Air Inlet Port List
  {df731cf1-bda9-4af3-8035-f3994da30251}, !- Zone Air Exhaust Port List
  {4319310c-1e44-4c63-846c-d37010095cd5}, !- Zone Air Node Name
  {91598d72-4d99-4a10-8ec4-29e526e4e1a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {81a27401-95cd-43a8-b7c0-eba912d3620a}, !- Group Rendering Name
  {2db7920e-5e04-4613-bc44-3ca2e3b686e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eed78ec8-e295-4fb6-a1eb-1b686ed85d52}, !- Handle
  Node 7,                                 !- Name
  {4319310c-1e44-4c63-846c-d37010095cd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4319310c-1e44-4c63-846c-d37010095cd5}, !- Handle
  {fb881404-f651-4e56-8d84-364d990d69cd}, !- Source Object
  11,                                     !- Outlet Port
  {eed78ec8-e295-4fb6-a1eb-1b686ed85d52}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8112992-3acb-4861-b91a-442801cb0b5e}, !- Handle
  {fb881404-f651-4e56-8d84-364d990d69cd}, !- HVAC Component
  {15b60b8c-e14c-4f22-b178-faabab801f85}; !- Port 1

OS:PortList,
  {df731cf1-bda9-4af3-8035-f3994da30251}, !- Handle
  {fb881404-f651-4e56-8d84-364d990d69cd}; !- HVAC Component

OS:PortList,
  {91598d72-4d99-4a10-8ec4-29e526e4e1a9}, !- Handle
  {fb881404-f651-4e56-8d84-364d990d69cd}, !- HVAC Component
  {76393191-9266-479c-9b39-639e54c540d1}; !- Port 1

OS:Sizing:Zone,
  {d39ad2f3-cb1e-4c69-a7cf-bbc1ca525f59}, !- Handle
  {fb881404-f651-4e56-8d84-364d990d69cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6b8b0274-a6d0-49eb-8be1-62f25109fc50}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {fb881404-f651-4e56-8d84-364d990d69cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e3cf4800-96f7-48a5-8619-c720d00e7924}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {8896f909-704e-45f6-9194-f65a7f629ae8}, !- Handle
  Thermal Zone: Room_758_3004d73f_Space,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9944f55a-e3b9-4f4e-a285-35a5734fab28}, !- Zone Air Inlet Port List
  {018f44b8-f9d2-45b1-85a3-d2ca65677206}, !- Zone Air Exhaust Port List
  {4c88512f-e32b-4874-9385-d4cb46952d8a}, !- Zone Air Node Name
  {030afad4-1bec-45f4-9617-8ab7316ffb96}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0817f1f2-1384-479e-99fa-451bff56b65d}, !- Group Rendering Name
  {c7d9bc16-8d76-416e-8577-cdd3a0cabad0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d75889af-1145-4e16-a5e5-72edf23a4993}, !- Handle
  Node 8,                                 !- Name
  {4c88512f-e32b-4874-9385-d4cb46952d8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c88512f-e32b-4874-9385-d4cb46952d8a}, !- Handle
  {8896f909-704e-45f6-9194-f65a7f629ae8}, !- Source Object
  11,                                     !- Outlet Port
  {d75889af-1145-4e16-a5e5-72edf23a4993}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9944f55a-e3b9-4f4e-a285-35a5734fab28}, !- Handle
  {8896f909-704e-45f6-9194-f65a7f629ae8}, !- HVAC Component
  {19d08cf0-b38b-4832-9718-9a797ba773c8}; !- Port 1

OS:PortList,
  {018f44b8-f9d2-45b1-85a3-d2ca65677206}, !- Handle
  {8896f909-704e-45f6-9194-f65a7f629ae8}; !- HVAC Component

OS:PortList,
  {030afad4-1bec-45f4-9617-8ab7316ffb96}, !- Handle
  {8896f909-704e-45f6-9194-f65a7f629ae8}, !- HVAC Component
  {8b5242a3-ba5e-4524-b0e9-76fb3fc80a2c}; !- Port 1

OS:Sizing:Zone,
  {9bb5dc59-6baf-413f-9028-4e8a729ec072}, !- Handle
  {8896f909-704e-45f6-9194-f65a7f629ae8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {267e3a32-691f-4e0f-97d6-2da4098c8b0c}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {8896f909-704e-45f6-9194-f65a7f629ae8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a5992d5-9312-4eaf-b109-c83267bfd495}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {d978dfaf-1790-40d0-a724-7f83fb645ad2}, !- Handle
  Thermal Zone: Room_781_2354622c_Space,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cecd7bf0-f768-4913-b165-483ba4989c93}, !- Zone Air Inlet Port List
  {5adb9424-44a1-4d5a-bdf5-5d5926bbe152}, !- Zone Air Exhaust Port List
  {085e4fb0-dc87-4110-b6b3-ab25b6308655}, !- Zone Air Node Name
  {f14c7e8b-ad0e-4233-950f-444426044360}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a0c60628-a087-44c4-bbfe-0016ddda118e}, !- Group Rendering Name
  {a8cf08ae-eddb-49b2-a35e-781cb437c930}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2300ebcd-dd77-4fdd-a4e9-aad41c28144a}, !- Handle
  Node 18,                                !- Name
  {085e4fb0-dc87-4110-b6b3-ab25b6308655}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {085e4fb0-dc87-4110-b6b3-ab25b6308655}, !- Handle
  {d978dfaf-1790-40d0-a724-7f83fb645ad2}, !- Source Object
  11,                                     !- Outlet Port
  {2300ebcd-dd77-4fdd-a4e9-aad41c28144a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cecd7bf0-f768-4913-b165-483ba4989c93}, !- Handle
  {d978dfaf-1790-40d0-a724-7f83fb645ad2}, !- HVAC Component
  {7556db7f-d8a2-4eb8-840c-33a88c9d70ee}; !- Port 1

OS:PortList,
  {5adb9424-44a1-4d5a-bdf5-5d5926bbe152}, !- Handle
  {d978dfaf-1790-40d0-a724-7f83fb645ad2}; !- HVAC Component

OS:PortList,
  {f14c7e8b-ad0e-4233-950f-444426044360}, !- Handle
  {d978dfaf-1790-40d0-a724-7f83fb645ad2}, !- HVAC Component
  {27f59078-9beb-4c12-ac7e-29dfb102a144}; !- Port 1

OS:Sizing:Zone,
  {499d6ba6-2e44-43ba-99bd-a1cf0636cc36}, !- Handle
  {d978dfaf-1790-40d0-a724-7f83fb645ad2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8b92a5b8-b8bb-41a5-9235-12e12f94f2c1}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {d978dfaf-1790-40d0-a724-7f83fb645ad2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d72f6489-c8d6-44ca-b40e-465d8231f9dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {b2e3156e-d6e5-426a-956a-4c8dc66f1a28}, !- Handle
  Thermal Zone: Room_812_e2e17929_Space,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c247f4e-313f-4f99-baf2-d1ef99054b2b}, !- Zone Air Inlet Port List
  {9263feda-acbe-4d6e-bfd4-6306dc1421ca}, !- Zone Air Exhaust Port List
  {e8502980-0594-44fa-9663-2ec2a245071c}, !- Zone Air Node Name
  {d481dc92-a249-4544-8708-e014c7c13d46}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d0f69ca-9c67-4ad6-80c6-42a482703873}, !- Group Rendering Name
  {a33af5db-2a1f-408f-b074-7e1bbd928a42}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ee6488a-3864-4958-bced-cd3dad59e356}, !- Handle
  Node 19,                                !- Name
  {e8502980-0594-44fa-9663-2ec2a245071c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8502980-0594-44fa-9663-2ec2a245071c}, !- Handle
  {b2e3156e-d6e5-426a-956a-4c8dc66f1a28}, !- Source Object
  11,                                     !- Outlet Port
  {8ee6488a-3864-4958-bced-cd3dad59e356}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c247f4e-313f-4f99-baf2-d1ef99054b2b}, !- Handle
  {b2e3156e-d6e5-426a-956a-4c8dc66f1a28}, !- HVAC Component
  {d952a51d-c1a8-4333-baac-ee8e3563ff73}; !- Port 1

OS:PortList,
  {9263feda-acbe-4d6e-bfd4-6306dc1421ca}, !- Handle
  {b2e3156e-d6e5-426a-956a-4c8dc66f1a28}; !- HVAC Component

OS:PortList,
  {d481dc92-a249-4544-8708-e014c7c13d46}, !- Handle
  {b2e3156e-d6e5-426a-956a-4c8dc66f1a28}, !- HVAC Component
  {679ce207-42d7-4004-90b0-af4690cbdabd}; !- Port 1

OS:Sizing:Zone,
  {59965a5e-3d46-4637-800c-b4a093928462}, !- Handle
  {b2e3156e-d6e5-426a-956a-4c8dc66f1a28}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cd7c9eca-e2cc-4019-aaa3-cc0cd8729d89}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {b2e3156e-d6e5-426a-956a-4c8dc66f1a28}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {71de993d-c71d-4ebf-8f4a-19b34ee1a2d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {bb32cdd3-4ae5-47a6-82cc-b4a4008e76a6}, !- Handle
  Thermal Zone: Room_763_2635d200_Space,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93ed7a1f-db3e-411f-95c2-51f33ca984b3}, !- Zone Air Inlet Port List
  {f46c4d89-6ae2-480b-8f94-68fb724b0237}, !- Zone Air Exhaust Port List
  {f743269d-f27b-496b-8ab6-1770a1d253fc}, !- Zone Air Node Name
  {58531efe-e935-45c7-b42c-0cb933d5c1b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7d6e3f00-eb7a-49f0-8b2d-6ac2aa06c7e2}, !- Group Rendering Name
  {a165b0bc-9669-4c07-9e32-8115678d52df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4124ce6-3263-4d10-923c-1c7b41500a9f}, !- Handle
  Node 20,                                !- Name
  {f743269d-f27b-496b-8ab6-1770a1d253fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f743269d-f27b-496b-8ab6-1770a1d253fc}, !- Handle
  {bb32cdd3-4ae5-47a6-82cc-b4a4008e76a6}, !- Source Object
  11,                                     !- Outlet Port
  {b4124ce6-3263-4d10-923c-1c7b41500a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93ed7a1f-db3e-411f-95c2-51f33ca984b3}, !- Handle
  {bb32cdd3-4ae5-47a6-82cc-b4a4008e76a6}, !- HVAC Component
  {72cf36b8-be0b-4b37-9345-aac9bb12daeb}; !- Port 1

OS:PortList,
  {f46c4d89-6ae2-480b-8f94-68fb724b0237}, !- Handle
  {bb32cdd3-4ae5-47a6-82cc-b4a4008e76a6}; !- HVAC Component

OS:PortList,
  {58531efe-e935-45c7-b42c-0cb933d5c1b3}, !- Handle
  {bb32cdd3-4ae5-47a6-82cc-b4a4008e76a6}, !- HVAC Component
  {eb7bf89e-50aa-4560-8d0b-e8ef1d6fc628}; !- Port 1

OS:Sizing:Zone,
  {e084cdbf-ecc7-4a59-be5e-e854a4d45fd3}, !- Handle
  {bb32cdd3-4ae5-47a6-82cc-b4a4008e76a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a79140d1-25cf-438a-9046-7ecd4258a7d3}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {bb32cdd3-4ae5-47a6-82cc-b4a4008e76a6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {32a6754c-077c-4b3c-b037-62fa5b5da4ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {58d90eda-6bc5-4f72-9c88-ce58c73fe664}, !- Handle
  Thermal Zone: Room_776_1a4b3822_Space,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad23bc03-1f7c-4d80-a120-91b1371c487a}, !- Zone Air Inlet Port List
  {fd330a23-dc8f-4619-951b-c568042d67aa}, !- Zone Air Exhaust Port List
  {da3db3f7-f217-4827-aff0-0fcea3c7d717}, !- Zone Air Node Name
  {5dd50ced-3c77-4b69-af07-f7ae1f6410a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {18fa6bd7-e834-4353-80a1-8b5fd06a5492}, !- Group Rendering Name
  {2e78ef93-f835-4a2a-a488-2fe192694780}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {823d3ba4-3083-422e-975c-14cbbdd5994e}, !- Handle
  Node 25,                                !- Name
  {da3db3f7-f217-4827-aff0-0fcea3c7d717}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da3db3f7-f217-4827-aff0-0fcea3c7d717}, !- Handle
  {58d90eda-6bc5-4f72-9c88-ce58c73fe664}, !- Source Object
  11,                                     !- Outlet Port
  {823d3ba4-3083-422e-975c-14cbbdd5994e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad23bc03-1f7c-4d80-a120-91b1371c487a}, !- Handle
  {58d90eda-6bc5-4f72-9c88-ce58c73fe664}, !- HVAC Component
  {e47c03b8-17a2-478b-aef8-0baa0c04fb3d}; !- Port 1

OS:PortList,
  {fd330a23-dc8f-4619-951b-c568042d67aa}, !- Handle
  {58d90eda-6bc5-4f72-9c88-ce58c73fe664}; !- HVAC Component

OS:PortList,
  {5dd50ced-3c77-4b69-af07-f7ae1f6410a3}, !- Handle
  {58d90eda-6bc5-4f72-9c88-ce58c73fe664}, !- HVAC Component
  {3c35d2ce-18f7-4110-90aa-58660ab74517}; !- Port 1

OS:Sizing:Zone,
  {617a4bbd-ee7c-4def-8401-d22e54d1b7da}, !- Handle
  {58d90eda-6bc5-4f72-9c88-ce58c73fe664}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e04a7014-df9d-4544-a4e8-6b51a563661b}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {58d90eda-6bc5-4f72-9c88-ce58c73fe664}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81cf8cde-f50a-47cd-8b6f-1e0ff7595ece}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {58bee0cc-09c6-44cf-bbc1-9c12e8e2bc30}, !- Handle
  Thermal Zone: Room_774_96c0b87f_Space,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f203056-e6c1-4eab-b47c-da47945d132e}, !- Zone Air Inlet Port List
  {6142dc39-0f04-4e2b-b6d3-c6c8497359c7}, !- Zone Air Exhaust Port List
  {c86bc6b7-5872-4243-8347-e3c0fb41ff5b}, !- Zone Air Node Name
  {a4957f19-b35b-4b43-b6d7-e488976bc2a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {699740fe-1f96-40f0-a80d-99a6e3489f4c}, !- Group Rendering Name
  {0adec0a0-5c62-46b1-b1c6-dbce06694b0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d5d3113-af6b-4e2b-8532-e1a827ec553d}, !- Handle
  Node 36,                                !- Name
  {c86bc6b7-5872-4243-8347-e3c0fb41ff5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c86bc6b7-5872-4243-8347-e3c0fb41ff5b}, !- Handle
  {58bee0cc-09c6-44cf-bbc1-9c12e8e2bc30}, !- Source Object
  11,                                     !- Outlet Port
  {6d5d3113-af6b-4e2b-8532-e1a827ec553d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f203056-e6c1-4eab-b47c-da47945d132e}, !- Handle
  {58bee0cc-09c6-44cf-bbc1-9c12e8e2bc30}, !- HVAC Component
  {ddcf53ef-3121-44e5-96d3-8a1e1b236baf}; !- Port 1

OS:PortList,
  {6142dc39-0f04-4e2b-b6d3-c6c8497359c7}, !- Handle
  {58bee0cc-09c6-44cf-bbc1-9c12e8e2bc30}; !- HVAC Component

OS:PortList,
  {a4957f19-b35b-4b43-b6d7-e488976bc2a6}, !- Handle
  {58bee0cc-09c6-44cf-bbc1-9c12e8e2bc30}, !- HVAC Component
  {1ed80f02-f0fa-4752-a13f-1245553ff713}; !- Port 1

OS:Sizing:Zone,
  {dfd1f508-a688-45b5-91a8-a26799334f8d}, !- Handle
  {58bee0cc-09c6-44cf-bbc1-9c12e8e2bc30}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {454a271c-84ad-4306-b802-acb97c5cfef6}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {58bee0cc-09c6-44cf-bbc1-9c12e8e2bc30}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {237fa56a-69d3-4dee-a863-656df3315546}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {c5eb79e8-1754-4f3e-83cb-efdcb2fbe0f7}, !- Handle
  Thermal Zone: Room_775_29d2b79a_Space,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {978a7447-d610-4116-9c96-da1c7d218292}, !- Zone Air Inlet Port List
  {c0b682a0-8039-4aa1-a5b7-e5ab19c28d03}, !- Zone Air Exhaust Port List
  {7bdaacee-9fa6-45c8-85d0-9f42fc41418e}, !- Zone Air Node Name
  {379606d5-c5d6-4716-b24e-0e041bf1bea1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8ddc5049-ba81-4144-b889-0b0f5eea0c06}, !- Group Rendering Name
  {98f2459a-301a-48d4-8289-dd600a67228c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a9e0907-d4fb-462a-a0ff-7a61247bec8c}, !- Handle
  Node 37,                                !- Name
  {7bdaacee-9fa6-45c8-85d0-9f42fc41418e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bdaacee-9fa6-45c8-85d0-9f42fc41418e}, !- Handle
  {c5eb79e8-1754-4f3e-83cb-efdcb2fbe0f7}, !- Source Object
  11,                                     !- Outlet Port
  {4a9e0907-d4fb-462a-a0ff-7a61247bec8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {978a7447-d610-4116-9c96-da1c7d218292}, !- Handle
  {c5eb79e8-1754-4f3e-83cb-efdcb2fbe0f7}, !- HVAC Component
  {30531de5-859f-4238-b2fb-859a2012ccf5}; !- Port 1

OS:PortList,
  {c0b682a0-8039-4aa1-a5b7-e5ab19c28d03}, !- Handle
  {c5eb79e8-1754-4f3e-83cb-efdcb2fbe0f7}; !- HVAC Component

OS:PortList,
  {379606d5-c5d6-4716-b24e-0e041bf1bea1}, !- Handle
  {c5eb79e8-1754-4f3e-83cb-efdcb2fbe0f7}, !- HVAC Component
  {303dc228-6733-4868-84a6-c19ad168c9c8}; !- Port 1

OS:Sizing:Zone,
  {eae4df10-a535-4453-846f-0618fbedb87c}, !- Handle
  {c5eb79e8-1754-4f3e-83cb-efdcb2fbe0f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8e75a292-c95f-430b-92d8-bb86b400902f}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {c5eb79e8-1754-4f3e-83cb-efdcb2fbe0f7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ab305959-c253-4f4b-94ca-a86de54c7217}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {5b870c5e-23af-46ef-ba26-acd896aeeeaf}, !- Handle
  Thermal Zone: Room_830_cdee1774_Space,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92d99d7e-625d-4efd-b4c1-60951eb00112}, !- Zone Air Inlet Port List
  {fc293b57-0304-4f8b-a4b5-a7bc9567e4e9}, !- Zone Air Exhaust Port List
  {d436e46c-6c94-4216-a719-7e71e90a53a4}, !- Zone Air Node Name
  {0b4b17d1-8fe4-43c5-a90c-89f4b4e57953}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a8ad0c67-0882-4d32-95a3-fe0948201962}, !- Group Rendering Name
  {dfa9c045-a4a9-4234-b711-22e5a329afe3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82527b8d-2c60-4206-929d-0adc6f72bc03}, !- Handle
  Node 38,                                !- Name
  {d436e46c-6c94-4216-a719-7e71e90a53a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d436e46c-6c94-4216-a719-7e71e90a53a4}, !- Handle
  {5b870c5e-23af-46ef-ba26-acd896aeeeaf}, !- Source Object
  11,                                     !- Outlet Port
  {82527b8d-2c60-4206-929d-0adc6f72bc03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92d99d7e-625d-4efd-b4c1-60951eb00112}, !- Handle
  {5b870c5e-23af-46ef-ba26-acd896aeeeaf}, !- HVAC Component
  {bd270b0f-e9e9-4fc4-b7a8-cf5c32884c90}; !- Port 1

OS:PortList,
  {fc293b57-0304-4f8b-a4b5-a7bc9567e4e9}, !- Handle
  {5b870c5e-23af-46ef-ba26-acd896aeeeaf}; !- HVAC Component

OS:PortList,
  {0b4b17d1-8fe4-43c5-a90c-89f4b4e57953}, !- Handle
  {5b870c5e-23af-46ef-ba26-acd896aeeeaf}, !- HVAC Component
  {0ab2cabf-c2f4-4e9f-9ebd-b6a4f90f6c65}; !- Port 1

OS:Sizing:Zone,
  {b1034a23-2aa2-4146-9f33-dcba30cb5eeb}, !- Handle
  {5b870c5e-23af-46ef-ba26-acd896aeeeaf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7d032de6-91a2-4f06-a0c5-5f1dc146603b}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {5b870c5e-23af-46ef-ba26-acd896aeeeaf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6e0b6d9f-4f62-47f8-b645-d98b41640d47}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {dab9bb1f-820a-4f8f-b4cc-92d0be914df4}, !- Handle
  Thermal Zone: Room_793_cdbe6cf2_Space,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {819ef68c-eb09-44b5-92b5-89d7332da1c9}, !- Zone Air Inlet Port List
  {31ff2022-3c63-438c-a707-9c76b6f2c280}, !- Zone Air Exhaust Port List
  {25ee606f-920b-4316-b527-87dfd48639cc}, !- Zone Air Node Name
  {3ddce19b-ca21-4071-8a25-cd6da4505718}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5aaea02a-eacc-4210-8505-0f18f070000c}, !- Group Rendering Name
  {dd7c62f5-a98c-458e-b38b-e903493e6ef7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {483791ec-1979-4b89-b899-a8ddaed9edf7}, !- Handle
  Node 43,                                !- Name
  {25ee606f-920b-4316-b527-87dfd48639cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25ee606f-920b-4316-b527-87dfd48639cc}, !- Handle
  {dab9bb1f-820a-4f8f-b4cc-92d0be914df4}, !- Source Object
  11,                                     !- Outlet Port
  {483791ec-1979-4b89-b899-a8ddaed9edf7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {819ef68c-eb09-44b5-92b5-89d7332da1c9}, !- Handle
  {dab9bb1f-820a-4f8f-b4cc-92d0be914df4}, !- HVAC Component
  {701b7e22-b9c8-49d4-b719-2d88e61f680e}; !- Port 1

OS:PortList,
  {31ff2022-3c63-438c-a707-9c76b6f2c280}, !- Handle
  {dab9bb1f-820a-4f8f-b4cc-92d0be914df4}; !- HVAC Component

OS:PortList,
  {3ddce19b-ca21-4071-8a25-cd6da4505718}, !- Handle
  {dab9bb1f-820a-4f8f-b4cc-92d0be914df4}, !- HVAC Component
  {dc864aa5-1a4e-4c7a-890d-6bb061de85fe}; !- Port 1

OS:Sizing:Zone,
  {3d78e3da-d606-4296-b471-d91084463d60}, !- Handle
  {dab9bb1f-820a-4f8f-b4cc-92d0be914df4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {04a2ac25-274a-4a97-b084-8aefa356df80}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {dab9bb1f-820a-4f8f-b4cc-92d0be914df4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5739348a-a3f6-4b8b-85ab-b1484ee1f60d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {4c995a84-d034-4861-b4b8-1dd2e2805f76}, !- Handle
  Thermal Zone: Room_794_118766d9_Space,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a534bf2-59c3-40db-9f53-3b70915e4abe}, !- Zone Air Inlet Port List
  {4add6802-819f-4251-91eb-de460df499b9}, !- Zone Air Exhaust Port List
  {da48adc9-327c-41f3-9150-10fd154a1f0a}, !- Zone Air Node Name
  {d6e0003b-a4d7-489f-9ec6-34e658084dcc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a019028-038e-45ab-8de4-fa43e54e2c32}, !- Group Rendering Name
  {f4477099-ce62-454c-84e1-de2d6ccdae27}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4daab5c-1ae1-4367-8532-8f20589a9e83}, !- Handle
  Node 48,                                !- Name
  {da48adc9-327c-41f3-9150-10fd154a1f0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da48adc9-327c-41f3-9150-10fd154a1f0a}, !- Handle
  {4c995a84-d034-4861-b4b8-1dd2e2805f76}, !- Source Object
  11,                                     !- Outlet Port
  {a4daab5c-1ae1-4367-8532-8f20589a9e83}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a534bf2-59c3-40db-9f53-3b70915e4abe}, !- Handle
  {4c995a84-d034-4861-b4b8-1dd2e2805f76}, !- HVAC Component
  {1a95fc9e-6beb-4412-8823-51234ef6729c}; !- Port 1

OS:PortList,
  {4add6802-819f-4251-91eb-de460df499b9}, !- Handle
  {4c995a84-d034-4861-b4b8-1dd2e2805f76}; !- HVAC Component

OS:PortList,
  {d6e0003b-a4d7-489f-9ec6-34e658084dcc}, !- Handle
  {4c995a84-d034-4861-b4b8-1dd2e2805f76}, !- HVAC Component
  {389acf41-98bf-4832-a41d-5ed98e643c76}; !- Port 1

OS:Sizing:Zone,
  {98605d23-e668-478f-b826-b780010bbbc2}, !- Handle
  {4c995a84-d034-4861-b4b8-1dd2e2805f76}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4d7a4dc0-7b03-4f30-9dfe-fd8c7629c1ef}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {4c995a84-d034-4861-b4b8-1dd2e2805f76}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bc23eaee-21ad-451a-a551-29568b4c3e55}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {ae7f367a-ac48-4611-8d21-7c6203999ea9}, !- Handle
  Thermal Zone: Room_799_23489c71_Space,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7424f2ae-f988-483f-a439-a953f7ef2f84}, !- Zone Air Inlet Port List
  {633abf04-139c-407e-a181-3b2acd8842d3}, !- Zone Air Exhaust Port List
  {b517eae0-83a3-4f94-82b7-3345a196f528}, !- Zone Air Node Name
  {6a20ac41-0a39-45a5-8002-9438c12809ba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b64e5648-2b3c-4c41-9f06-f4413d8f749d}, !- Group Rendering Name
  {2c50335c-992c-4de1-9131-7c0ff5989551}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c5338c8-a049-4593-b481-121ccd32e52b}, !- Handle
  Node 50,                                !- Name
  {b517eae0-83a3-4f94-82b7-3345a196f528}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b517eae0-83a3-4f94-82b7-3345a196f528}, !- Handle
  {ae7f367a-ac48-4611-8d21-7c6203999ea9}, !- Source Object
  11,                                     !- Outlet Port
  {9c5338c8-a049-4593-b481-121ccd32e52b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7424f2ae-f988-483f-a439-a953f7ef2f84}, !- Handle
  {ae7f367a-ac48-4611-8d21-7c6203999ea9}, !- HVAC Component
  {4fa079b2-9d22-49d4-a873-c614befaaa02}; !- Port 1

OS:PortList,
  {633abf04-139c-407e-a181-3b2acd8842d3}, !- Handle
  {ae7f367a-ac48-4611-8d21-7c6203999ea9}; !- HVAC Component

OS:PortList,
  {6a20ac41-0a39-45a5-8002-9438c12809ba}, !- Handle
  {ae7f367a-ac48-4611-8d21-7c6203999ea9}, !- HVAC Component
  {f816a421-ec57-4d46-92b6-ebc1cc8b0b8f}; !- Port 1

OS:Sizing:Zone,
  {41ee9d08-56ee-4d44-a69f-3603f281825f}, !- Handle
  {ae7f367a-ac48-4611-8d21-7c6203999ea9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2feaf35f-7cf3-4c66-9ea6-6d0e677a5ac8}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {ae7f367a-ac48-4611-8d21-7c6203999ea9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {79e256a8-0e49-4814-acbc-98fc74594876}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {87dc97e9-7055-4a5b-afd2-62f184cf9d70}, !- Handle
  Thermal Zone: Room_810_a910b828_Space,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62e4dd75-c1fb-40da-9570-427110502cee}, !- Zone Air Inlet Port List
  {6f16a102-db51-44ad-b950-1ce4db7ae403}, !- Zone Air Exhaust Port List
  {f8afd48f-7622-4f39-a23c-26c3c7f1add3}, !- Zone Air Node Name
  {2c9c35b2-9094-4ced-9d4d-9df92c4c031e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6f0a1de0-649b-4759-866d-dcecd1a5fcc8}, !- Group Rendering Name
  {a2b97fcb-2c90-41a7-8e97-4bb258dfbb80}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7979b2ab-af6e-47f3-baf2-6ca5cc012408}, !- Handle
  Node 51,                                !- Name
  {f8afd48f-7622-4f39-a23c-26c3c7f1add3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8afd48f-7622-4f39-a23c-26c3c7f1add3}, !- Handle
  {87dc97e9-7055-4a5b-afd2-62f184cf9d70}, !- Source Object
  11,                                     !- Outlet Port
  {7979b2ab-af6e-47f3-baf2-6ca5cc012408}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62e4dd75-c1fb-40da-9570-427110502cee}, !- Handle
  {87dc97e9-7055-4a5b-afd2-62f184cf9d70}, !- HVAC Component
  {012f9348-4a52-4dae-955a-a17a37bc84b3}; !- Port 1

OS:PortList,
  {6f16a102-db51-44ad-b950-1ce4db7ae403}, !- Handle
  {87dc97e9-7055-4a5b-afd2-62f184cf9d70}; !- HVAC Component

OS:PortList,
  {2c9c35b2-9094-4ced-9d4d-9df92c4c031e}, !- Handle
  {87dc97e9-7055-4a5b-afd2-62f184cf9d70}, !- HVAC Component
  {9e72f70a-2fd1-48f1-ab80-9031f38d29ad}; !- Port 1

OS:Sizing:Zone,
  {547be7e4-e8bf-41f0-9104-4c4789f38e7a}, !- Handle
  {87dc97e9-7055-4a5b-afd2-62f184cf9d70}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ee81fe12-991d-40c3-8930-71ef8caaf711}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {87dc97e9-7055-4a5b-afd2-62f184cf9d70}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0bf107c0-ac0b-42e3-ba94-b783446921d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {5d7b1dbf-3343-4e01-ae4b-992deb844a5c}, !- Handle
  Thermal Zone: Room_811_73c735ea_Space,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a31c42e4-b899-4239-8d6b-7e12697c2c82}, !- Zone Air Inlet Port List
  {ea9aec5f-3816-40fa-9a23-8e2b03c62293}, !- Zone Air Exhaust Port List
  {1817415f-82f3-4207-ab3d-295acc963696}, !- Zone Air Node Name
  {aed3895d-406f-412c-b670-e9b2cb66fde3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {38ee020a-eddb-44fd-8470-ec00e70930c1}, !- Group Rendering Name
  {f528b7e2-4c35-4ce3-a8df-d1677dcb5fec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89d61a43-b0aa-4e3e-8a23-62b076aec209}, !- Handle
  Node 52,                                !- Name
  {1817415f-82f3-4207-ab3d-295acc963696}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1817415f-82f3-4207-ab3d-295acc963696}, !- Handle
  {5d7b1dbf-3343-4e01-ae4b-992deb844a5c}, !- Source Object
  11,                                     !- Outlet Port
  {89d61a43-b0aa-4e3e-8a23-62b076aec209}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a31c42e4-b899-4239-8d6b-7e12697c2c82}, !- Handle
  {5d7b1dbf-3343-4e01-ae4b-992deb844a5c}, !- HVAC Component
  {57ea5ee9-bc91-4aae-8032-b81b210cb20e}; !- Port 1

OS:PortList,
  {ea9aec5f-3816-40fa-9a23-8e2b03c62293}, !- Handle
  {5d7b1dbf-3343-4e01-ae4b-992deb844a5c}; !- HVAC Component

OS:PortList,
  {aed3895d-406f-412c-b670-e9b2cb66fde3}, !- Handle
  {5d7b1dbf-3343-4e01-ae4b-992deb844a5c}, !- HVAC Component
  {1a9b42d3-142e-4577-9f80-2a5a73ecaba5}; !- Port 1

OS:Sizing:Zone,
  {59d6c538-8848-4f0c-bca6-e062b703662f}, !- Handle
  {5d7b1dbf-3343-4e01-ae4b-992deb844a5c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b46892ef-b456-49cb-b0c4-a6b9c147ee98}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {5d7b1dbf-3343-4e01-ae4b-992deb844a5c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e3f2b31a-3afc-418f-87c0-133c69cb2919}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {fba37074-13d6-4bba-804b-bca7438cf040}, !- Handle
  Thermal Zone: Room_817_1b2ae759_Space,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7b819b9-3701-4951-9b6b-2aeeba1bbe6b}, !- Zone Air Inlet Port List
  {e3911c8e-83bf-4939-a58b-1094f25a087c}, !- Zone Air Exhaust Port List
  {582456d7-37fd-4ebb-bed9-9f1cc14a1e2d}, !- Zone Air Node Name
  {4d2ca9aa-cb8d-479d-895d-9e21879dcfdc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1988229f-5f3b-4bf5-a75f-ee0360a30f90}, !- Group Rendering Name
  {3db7cb16-2775-45d6-acf5-3b3be6eed8a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9d45b6f-1aa0-4e93-b14f-e06f844beb79}, !- Handle
  Node 53,                                !- Name
  {582456d7-37fd-4ebb-bed9-9f1cc14a1e2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {582456d7-37fd-4ebb-bed9-9f1cc14a1e2d}, !- Handle
  {fba37074-13d6-4bba-804b-bca7438cf040}, !- Source Object
  11,                                     !- Outlet Port
  {d9d45b6f-1aa0-4e93-b14f-e06f844beb79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7b819b9-3701-4951-9b6b-2aeeba1bbe6b}, !- Handle
  {fba37074-13d6-4bba-804b-bca7438cf040}, !- HVAC Component
  {b878e4a6-9308-4e7c-a6cd-c76a6ec00877}; !- Port 1

OS:PortList,
  {e3911c8e-83bf-4939-a58b-1094f25a087c}, !- Handle
  {fba37074-13d6-4bba-804b-bca7438cf040}; !- HVAC Component

OS:PortList,
  {4d2ca9aa-cb8d-479d-895d-9e21879dcfdc}, !- Handle
  {fba37074-13d6-4bba-804b-bca7438cf040}, !- HVAC Component
  {7c3cf9d4-16c2-4047-86f1-34d322d5ec9b}; !- Port 1

OS:Sizing:Zone,
  {ea9a9515-3e14-4f6c-9086-dc2c02c0be4c}, !- Handle
  {fba37074-13d6-4bba-804b-bca7438cf040}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4f81c4b9-9c7c-4dc4-bd4f-a1b810835f7d}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {fba37074-13d6-4bba-804b-bca7438cf040}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7acb07f6-00da-4124-a5e8-bfece732d8bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {ef712d6d-3fa3-40c2-9be0-a920260fbeb0}, !- Handle
  Thermal Zone: Room_828_ec5a7d58_Space,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d176eaa-68fc-4e2a-b8f8-c22affc453db}, !- Zone Air Inlet Port List
  {8a91ea04-c7d8-4a96-b19a-1bf977edee6e}, !- Zone Air Exhaust Port List
  {a629bbcc-8104-4918-a6c4-77a525ea04a9}, !- Zone Air Node Name
  {da576d2d-4d58-4fd5-a726-2be0f13f5e4c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {68c9b713-2a7c-49c1-b68d-e09b5078b96e}, !- Group Rendering Name
  {de8b5884-846d-416f-ba2d-c5986b84b236}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc8be324-2199-4683-a6e5-4e6e3b8d4c76}, !- Handle
  Node 54,                                !- Name
  {a629bbcc-8104-4918-a6c4-77a525ea04a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a629bbcc-8104-4918-a6c4-77a525ea04a9}, !- Handle
  {ef712d6d-3fa3-40c2-9be0-a920260fbeb0}, !- Source Object
  11,                                     !- Outlet Port
  {fc8be324-2199-4683-a6e5-4e6e3b8d4c76}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d176eaa-68fc-4e2a-b8f8-c22affc453db}, !- Handle
  {ef712d6d-3fa3-40c2-9be0-a920260fbeb0}, !- HVAC Component
  {477f1a22-4564-4bc4-b825-0f96b1b86aea}; !- Port 1

OS:PortList,
  {8a91ea04-c7d8-4a96-b19a-1bf977edee6e}, !- Handle
  {ef712d6d-3fa3-40c2-9be0-a920260fbeb0}; !- HVAC Component

OS:PortList,
  {da576d2d-4d58-4fd5-a726-2be0f13f5e4c}, !- Handle
  {ef712d6d-3fa3-40c2-9be0-a920260fbeb0}, !- HVAC Component
  {a4661e07-b8f4-48e5-bc51-88e3b5d1c06c}; !- Port 1

OS:Sizing:Zone,
  {c3fe56d7-267b-4b6d-99a2-15e02df86686}, !- Handle
  {ef712d6d-3fa3-40c2-9be0-a920260fbeb0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {26966f7d-1a2e-4b47-978d-7470899fdead}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {ef712d6d-3fa3-40c2-9be0-a920260fbeb0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b6fc16a2-da78-4d2b-9d88-8d4a99a731b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {93d9d2ed-cf95-4268-99c4-4a453a396017}, !- Handle
  Thermal Zone: Room_829_1766a76a_Space,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4bdab679-7f7d-41e4-9ffe-56296a774c36}, !- Zone Air Inlet Port List
  {e76e5e69-9e55-49cd-89ae-9b511f6213f6}, !- Zone Air Exhaust Port List
  {4dc639a9-a4ca-4b34-8a7a-1294ab4f6765}, !- Zone Air Node Name
  {f7401409-8744-45b0-ac08-1ec4e7b71fdb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1db2ad90-85d4-4cfe-8965-bd0da8fbf99f}, !- Group Rendering Name
  {3f3c4290-d6f5-4ef0-b7d9-45fe7e67931b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48b3f89b-a354-490e-b97a-017a7f495e66}, !- Handle
  Node 55,                                !- Name
  {4dc639a9-a4ca-4b34-8a7a-1294ab4f6765}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4dc639a9-a4ca-4b34-8a7a-1294ab4f6765}, !- Handle
  {93d9d2ed-cf95-4268-99c4-4a453a396017}, !- Source Object
  11,                                     !- Outlet Port
  {48b3f89b-a354-490e-b97a-017a7f495e66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4bdab679-7f7d-41e4-9ffe-56296a774c36}, !- Handle
  {93d9d2ed-cf95-4268-99c4-4a453a396017}, !- HVAC Component
  {d325c0ea-f4e8-41d3-88e1-6e330ff116b6}; !- Port 1

OS:PortList,
  {e76e5e69-9e55-49cd-89ae-9b511f6213f6}, !- Handle
  {93d9d2ed-cf95-4268-99c4-4a453a396017}; !- HVAC Component

OS:PortList,
  {f7401409-8744-45b0-ac08-1ec4e7b71fdb}, !- Handle
  {93d9d2ed-cf95-4268-99c4-4a453a396017}, !- HVAC Component
  {f271abc0-3602-4314-b42a-059f243115aa}; !- Port 1

OS:Sizing:Zone,
  {12296359-08c5-405e-82e3-cb7c3aff73b8}, !- Handle
  {93d9d2ed-cf95-4268-99c4-4a453a396017}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {57032d8d-e649-4bb7-9b80-30d395f05551}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {93d9d2ed-cf95-4268-99c4-4a453a396017}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5054f0b3-de27-4d38-99c3-8170cdba37ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {860b6c1a-e54c-464f-85e0-8f0eadc9e5f9}, !- Handle
  Thermal Zone: Room_835_06edd3a5_Space,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36186eec-bbda-4974-9dbf-864f41dd76b8}, !- Zone Air Inlet Port List
  {f72488f0-c085-4d0e-a1e7-ad84609728ff}, !- Zone Air Exhaust Port List
  {6f0600bb-f36e-425d-ab13-e1e63b4356b3}, !- Zone Air Node Name
  {291ba4b8-5e78-45c0-a8c7-3309c2ba51ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0f164b8d-d3fc-4c2e-bcc6-685a408635d8}, !- Group Rendering Name
  {4b283b95-297d-49d4-bbec-12a9b20cc0c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a0ea5ce-312f-41ad-a819-903edc1cee96}, !- Handle
  Node 56,                                !- Name
  {6f0600bb-f36e-425d-ab13-e1e63b4356b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f0600bb-f36e-425d-ab13-e1e63b4356b3}, !- Handle
  {860b6c1a-e54c-464f-85e0-8f0eadc9e5f9}, !- Source Object
  11,                                     !- Outlet Port
  {7a0ea5ce-312f-41ad-a819-903edc1cee96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36186eec-bbda-4974-9dbf-864f41dd76b8}, !- Handle
  {860b6c1a-e54c-464f-85e0-8f0eadc9e5f9}, !- HVAC Component
  {ff2530b6-62c0-47ff-9361-9a24521cedf4}; !- Port 1

OS:PortList,
  {f72488f0-c085-4d0e-a1e7-ad84609728ff}, !- Handle
  {860b6c1a-e54c-464f-85e0-8f0eadc9e5f9}; !- HVAC Component

OS:PortList,
  {291ba4b8-5e78-45c0-a8c7-3309c2ba51ac}, !- Handle
  {860b6c1a-e54c-464f-85e0-8f0eadc9e5f9}, !- HVAC Component
  {47a6b499-1f27-494e-818a-8dfaa32f2abe}; !- Port 1

OS:Sizing:Zone,
  {b47ee0bd-e75e-49f9-a33e-d4fa9fb4dc3a}, !- Handle
  {860b6c1a-e54c-464f-85e0-8f0eadc9e5f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3c920433-d68e-4247-958e-f5429cb474ad}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {860b6c1a-e54c-464f-85e0-8f0eadc9e5f9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {15bfb20b-205c-403e-8aa0-56274b6cd5c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {41ac6b51-e769-4d3e-aa38-40023ff7c7a4}, !- Handle
  Thermal Zone: Room_846_4a64eaff_Space,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46a0bf43-59de-44cd-a04c-09015974cbea}, !- Zone Air Inlet Port List
  {43714703-6626-4fb8-b8f1-3fc9cd30171d}, !- Zone Air Exhaust Port List
  {a9d56bac-58b2-4531-b47a-5cbd94f1ed3d}, !- Zone Air Node Name
  {c0a1d414-9ddf-4a8d-82a5-32f40c8d92c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {25205c43-9689-432f-bd7c-add7adc4eccc}, !- Group Rendering Name
  {97b995d5-cd20-4c2a-8132-fdca53bd0e52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {068d0442-b5ce-4acf-8c77-c18925a11051}, !- Handle
  Node 57,                                !- Name
  {a9d56bac-58b2-4531-b47a-5cbd94f1ed3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9d56bac-58b2-4531-b47a-5cbd94f1ed3d}, !- Handle
  {41ac6b51-e769-4d3e-aa38-40023ff7c7a4}, !- Source Object
  11,                                     !- Outlet Port
  {068d0442-b5ce-4acf-8c77-c18925a11051}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46a0bf43-59de-44cd-a04c-09015974cbea}, !- Handle
  {41ac6b51-e769-4d3e-aa38-40023ff7c7a4}, !- HVAC Component
  {e3926d0d-e7af-4480-a781-45de319a522d}; !- Port 1

OS:PortList,
  {43714703-6626-4fb8-b8f1-3fc9cd30171d}, !- Handle
  {41ac6b51-e769-4d3e-aa38-40023ff7c7a4}; !- HVAC Component

OS:PortList,
  {c0a1d414-9ddf-4a8d-82a5-32f40c8d92c2}, !- Handle
  {41ac6b51-e769-4d3e-aa38-40023ff7c7a4}, !- HVAC Component
  {3b9c6e31-2cec-4337-a500-e1b10dd2f9f9}; !- Port 1

OS:Sizing:Zone,
  {0501a49c-6794-463b-89e6-01bef189c092}, !- Handle
  {41ac6b51-e769-4d3e-aa38-40023ff7c7a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ac7f6bf8-c565-4f47-931c-293f36473ec5}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {41ac6b51-e769-4d3e-aa38-40023ff7c7a4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a4a9d7f4-d834-47b6-be01-79d83b9eb54f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {fe4f3898-0edc-4f11-a7fe-2dc67620664d}, !- Handle
  Rendering Color 154,                    !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {81a27401-95cd-43a8-b7c0-eba912d3620a}, !- Handle
  Rendering Color 155,                    !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0817f1f2-1384-479e-99fa-451bff56b65d}, !- Handle
  Rendering Color 156,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a0c60628-a087-44c4-bbfe-0016ddda118e}, !- Handle
  Rendering Color 157,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d0f69ca-9c67-4ad6-80c6-42a482703873}, !- Handle
  Rendering Color 158,                    !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d6e3f00-eb7a-49f0-8b2d-6ac2aa06c7e2}, !- Handle
  Rendering Color 159,                    !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18fa6bd7-e834-4353-80a1-8b5fd06a5492}, !- Handle
  Rendering Color 160,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {699740fe-1f96-40f0-a80d-99a6e3489f4c}, !- Handle
  Rendering Color 161,                    !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ddc5049-ba81-4144-b889-0b0f5eea0c06}, !- Handle
  Rendering Color 162,                    !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8ad0c67-0882-4d32-95a3-fe0948201962}, !- Handle
  Rendering Color 163,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5aaea02a-eacc-4210-8505-0f18f070000c}, !- Handle
  Rendering Color 164,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8a019028-038e-45ab-8de4-fa43e54e2c32}, !- Handle
  Rendering Color 165,                    !- Name
  143,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  188;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b64e5648-2b3c-4c41-9f06-f4413d8f749d}, !- Handle
  Rendering Color 166,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6f0a1de0-649b-4759-866d-dcecd1a5fcc8}, !- Handle
  Rendering Color 167,                    !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38ee020a-eddb-44fd-8470-ec00e70930c1}, !- Handle
  Rendering Color 168,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1988229f-5f3b-4bf5-a75f-ee0360a30f90}, !- Handle
  Rendering Color 169,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {68c9b713-2a7c-49c1-b68d-e09b5078b96e}, !- Handle
  Rendering Color 170,                    !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1db2ad90-85d4-4cfe-8965-bd0da8fbf99f}, !- Handle
  Rendering Color 171,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f164b8d-d3fc-4c2e-bcc6-685a408635d8}, !- Handle
  Rendering Color 172,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {25205c43-9689-432f-bd7c-add7adc4eccc}, !- Handle
  Rendering Color 173,                    !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Node,
  {9b4bf730-b0e6-4e5b-b779-e523bc7b38e1}, !- Handle
  Node 58,                                !- Name
  {76393191-9266-479c-9b39-639e54c540d1}, !- Inlet Port
  {472f6ae7-3706-40f5-bb92-881a8736335e}; !- Outlet Port

OS:Connection,
  {15b60b8c-e14c-4f22-b178-faabab801f85}, !- Handle
  {dd02e155-1c88-4c27-a33d-4ae6a4d3e1a1}, !- Source Object
  3,                                      !- Outlet Port
  {e8112992-3acb-4861-b91a-442801cb0b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76393191-9266-479c-9b39-639e54c540d1}, !- Handle
  {91598d72-4d99-4a10-8ec4-29e526e4e1a9}, !- Source Object
  2,                                      !- Outlet Port
  {9b4bf730-b0e6-4e5b-b779-e523bc7b38e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {472f6ae7-3706-40f5-bb92-881a8736335e}, !- Handle
  {9b4bf730-b0e6-4e5b-b779-e523bc7b38e1}, !- Source Object
  3,                                      !- Outlet Port
  {7090b00a-7dc4-44b4-b08f-f27e118e2e15}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4233c7c5-2f88-453a-9226-e53a1dd92e36}, !- Handle
  Node 59,                                !- Name
  {3040d40e-da20-4829-884c-84b8c65719d8}, !- Inlet Port
  {19d08cf0-b38b-4832-9718-9a797ba773c8}; !- Outlet Port

OS:Node,
  {1123461b-bdb4-4598-8e5d-57971e6add30}, !- Handle
  Node 60,                                !- Name
  {8b5242a3-ba5e-4524-b0e9-76fb3fc80a2c}, !- Inlet Port
  {7d5be612-b1b4-487c-861a-92e3061060b8}; !- Outlet Port

OS:Connection,
  {19d08cf0-b38b-4832-9718-9a797ba773c8}, !- Handle
  {4233c7c5-2f88-453a-9226-e53a1dd92e36}, !- Source Object
  3,                                      !- Outlet Port
  {9944f55a-e3b9-4f4e-a285-35a5734fab28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b5242a3-ba5e-4524-b0e9-76fb3fc80a2c}, !- Handle
  {030afad4-1bec-45f4-9617-8ab7316ffb96}, !- Source Object
  2,                                      !- Outlet Port
  {1123461b-bdb4-4598-8e5d-57971e6add30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d5be612-b1b4-487c-861a-92e3061060b8}, !- Handle
  {1123461b-bdb4-4598-8e5d-57971e6add30}, !- Source Object
  3,                                      !- Outlet Port
  {7090b00a-7dc4-44b4-b08f-f27e118e2e15}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {721aee6f-5655-446e-a59e-c1bafc8d476f}, !- Handle
  Node 61,                                !- Name
  {0f657671-7316-411b-90f1-94e9eb08de9c}, !- Inlet Port
  {72cf36b8-be0b-4b37-9345-aac9bb12daeb}; !- Outlet Port

OS:Node,
  {2e5acc5b-db47-4ba0-934c-bf4f0f4771f9}, !- Handle
  Node 62,                                !- Name
  {eb7bf89e-50aa-4560-8d0b-e8ef1d6fc628}, !- Inlet Port
  {c93475c9-f360-4c61-92f4-ce74453fb655}; !- Outlet Port

OS:Connection,
  {72cf36b8-be0b-4b37-9345-aac9bb12daeb}, !- Handle
  {721aee6f-5655-446e-a59e-c1bafc8d476f}, !- Source Object
  3,                                      !- Outlet Port
  {93ed7a1f-db3e-411f-95c2-51f33ca984b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb7bf89e-50aa-4560-8d0b-e8ef1d6fc628}, !- Handle
  {58531efe-e935-45c7-b42c-0cb933d5c1b3}, !- Source Object
  2,                                      !- Outlet Port
  {2e5acc5b-db47-4ba0-934c-bf4f0f4771f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c93475c9-f360-4c61-92f4-ce74453fb655}, !- Handle
  {2e5acc5b-db47-4ba0-934c-bf4f0f4771f9}, !- Source Object
  3,                                      !- Outlet Port
  {7090b00a-7dc4-44b4-b08f-f27e118e2e15}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d76761a0-07ff-46f7-ae14-1c435c5d3d55}, !- Handle
  Node 63,                                !- Name
  {88d65e49-0537-414c-9bb1-a18204c6f946}, !- Inlet Port
  {ddcf53ef-3121-44e5-96d3-8a1e1b236baf}; !- Outlet Port

OS:Node,
  {421b05f6-6e57-429f-bf39-6ad7bba0bc16}, !- Handle
  Node 64,                                !- Name
  {1ed80f02-f0fa-4752-a13f-1245553ff713}, !- Inlet Port
  {6671143f-902b-4b80-a20e-ccfdb401b83f}; !- Outlet Port

OS:Connection,
  {ddcf53ef-3121-44e5-96d3-8a1e1b236baf}, !- Handle
  {d76761a0-07ff-46f7-ae14-1c435c5d3d55}, !- Source Object
  3,                                      !- Outlet Port
  {4f203056-e6c1-4eab-b47c-da47945d132e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ed80f02-f0fa-4752-a13f-1245553ff713}, !- Handle
  {a4957f19-b35b-4b43-b6d7-e488976bc2a6}, !- Source Object
  2,                                      !- Outlet Port
  {421b05f6-6e57-429f-bf39-6ad7bba0bc16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6671143f-902b-4b80-a20e-ccfdb401b83f}, !- Handle
  {421b05f6-6e57-429f-bf39-6ad7bba0bc16}, !- Source Object
  3,                                      !- Outlet Port
  {7090b00a-7dc4-44b4-b08f-f27e118e2e15}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {11884fbf-7c00-4ae7-b149-afca67b0092c}, !- Handle
  Node 65,                                !- Name
  {acb0436c-896b-4e79-a5be-f0443086cf33}, !- Inlet Port
  {30531de5-859f-4238-b2fb-859a2012ccf5}; !- Outlet Port

OS:Node,
  {61086da6-a94f-496d-bb43-f35b1ac9a074}, !- Handle
  Node 66,                                !- Name
  {303dc228-6733-4868-84a6-c19ad168c9c8}, !- Inlet Port
  {c6f22d09-4bcc-4f4b-ba0b-7fe427b0b58d}; !- Outlet Port

OS:Connection,
  {30531de5-859f-4238-b2fb-859a2012ccf5}, !- Handle
  {11884fbf-7c00-4ae7-b149-afca67b0092c}, !- Source Object
  3,                                      !- Outlet Port
  {978a7447-d610-4116-9c96-da1c7d218292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {303dc228-6733-4868-84a6-c19ad168c9c8}, !- Handle
  {379606d5-c5d6-4716-b24e-0e041bf1bea1}, !- Source Object
  2,                                      !- Outlet Port
  {61086da6-a94f-496d-bb43-f35b1ac9a074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6f22d09-4bcc-4f4b-ba0b-7fe427b0b58d}, !- Handle
  {61086da6-a94f-496d-bb43-f35b1ac9a074}, !- Source Object
  3,                                      !- Outlet Port
  {7090b00a-7dc4-44b4-b08f-f27e118e2e15}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {8e6342d9-6336-4ed7-b327-afa617dc6497}, !- Handle
  Node 67,                                !- Name
  {4f33dd3a-0bcb-4e1a-b437-338ab92b579e}, !- Inlet Port
  {e47c03b8-17a2-478b-aef8-0baa0c04fb3d}; !- Outlet Port

OS:Node,
  {784fdeb2-9a92-4ad0-a4d5-a54aa8640a45}, !- Handle
  Node 68,                                !- Name
  {3c35d2ce-18f7-4110-90aa-58660ab74517}, !- Inlet Port
  {12943d25-747c-4d8f-9979-eeeb2e5adf2c}; !- Outlet Port

OS:Connection,
  {e47c03b8-17a2-478b-aef8-0baa0c04fb3d}, !- Handle
  {8e6342d9-6336-4ed7-b327-afa617dc6497}, !- Source Object
  3,                                      !- Outlet Port
  {ad23bc03-1f7c-4d80-a120-91b1371c487a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c35d2ce-18f7-4110-90aa-58660ab74517}, !- Handle
  {5dd50ced-3c77-4b69-af07-f7ae1f6410a3}, !- Source Object
  2,                                      !- Outlet Port
  {784fdeb2-9a92-4ad0-a4d5-a54aa8640a45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12943d25-747c-4d8f-9979-eeeb2e5adf2c}, !- Handle
  {784fdeb2-9a92-4ad0-a4d5-a54aa8640a45}, !- Source Object
  3,                                      !- Outlet Port
  {7090b00a-7dc4-44b4-b08f-f27e118e2e15}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b4bf8bcf-d0aa-4b46-8255-34a6e6cecf53}, !- Handle
  Node 69,                                !- Name
  {b3636d14-04d2-4f34-a755-2cea8f07a330}, !- Inlet Port
  {7556db7f-d8a2-4eb8-840c-33a88c9d70ee}; !- Outlet Port

OS:Node,
  {9c5e74bd-8432-4a7e-a8b5-d4ff218e430b}, !- Handle
  Node 70,                                !- Name
  {27f59078-9beb-4c12-ac7e-29dfb102a144}, !- Inlet Port
  {607ef4ec-e8b1-4050-b15a-2815b823d6e1}; !- Outlet Port

OS:Connection,
  {7556db7f-d8a2-4eb8-840c-33a88c9d70ee}, !- Handle
  {b4bf8bcf-d0aa-4b46-8255-34a6e6cecf53}, !- Source Object
  3,                                      !- Outlet Port
  {cecd7bf0-f768-4913-b165-483ba4989c93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27f59078-9beb-4c12-ac7e-29dfb102a144}, !- Handle
  {f14c7e8b-ad0e-4233-950f-444426044360}, !- Source Object
  2,                                      !- Outlet Port
  {9c5e74bd-8432-4a7e-a8b5-d4ff218e430b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {607ef4ec-e8b1-4050-b15a-2815b823d6e1}, !- Handle
  {9c5e74bd-8432-4a7e-a8b5-d4ff218e430b}, !- Source Object
  3,                                      !- Outlet Port
  {7090b00a-7dc4-44b4-b08f-f27e118e2e15}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {340988cc-78a7-4512-8565-6d5a4bbd3d30}, !- Handle
  Node 71,                                !- Name
  {e2702c45-2697-4989-8e66-1370e4588e53}, !- Inlet Port
  {1e1c549b-0fda-4272-90b9-9c7b8ad0176d}; !- Outlet Port

OS:Node,
  {14a03739-41da-4873-82bc-8d17e54bb9da}, !- Handle
  Node 72,                                !- Name
  {cedd90b6-f2de-4a36-b903-b4fd2d9f116d}, !- Inlet Port
  {ff30e81e-41c1-4ac9-9c2d-b982db8a8177}; !- Outlet Port

OS:Connection,
  {1e1c549b-0fda-4272-90b9-9c7b8ad0176d}, !- Handle
  {340988cc-78a7-4512-8565-6d5a4bbd3d30}, !- Source Object
  3,                                      !- Outlet Port
  {fa5045b7-95aa-4e31-8a49-5b18ed860fba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cedd90b6-f2de-4a36-b903-b4fd2d9f116d}, !- Handle
  {c03144da-6a3e-436f-b410-89d9d5d20837}, !- Source Object
  2,                                      !- Outlet Port
  {14a03739-41da-4873-82bc-8d17e54bb9da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff30e81e-41c1-4ac9-9c2d-b982db8a8177}, !- Handle
  {14a03739-41da-4873-82bc-8d17e54bb9da}, !- Source Object
  3,                                      !- Outlet Port
  {7090b00a-7dc4-44b4-b08f-f27e118e2e15}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {0f5e4c25-a969-4a6d-b00f-640b5cf28882}, !- Handle
  Node 73,                                !- Name
  {6b1588a2-00f8-41ad-b60a-3fa99730825a}, !- Inlet Port
  {701b7e22-b9c8-49d4-b719-2d88e61f680e}; !- Outlet Port

OS:Node,
  {e1ab2e61-c68e-475a-850c-0c2503df8151}, !- Handle
  Node 74,                                !- Name
  {dc864aa5-1a4e-4c7a-890d-6bb061de85fe}, !- Inlet Port
  {915c2b8f-3266-43dc-9381-9e86d424e517}; !- Outlet Port

OS:Connection,
  {701b7e22-b9c8-49d4-b719-2d88e61f680e}, !- Handle
  {0f5e4c25-a969-4a6d-b00f-640b5cf28882}, !- Source Object
  3,                                      !- Outlet Port
  {819ef68c-eb09-44b5-92b5-89d7332da1c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc864aa5-1a4e-4c7a-890d-6bb061de85fe}, !- Handle
  {3ddce19b-ca21-4071-8a25-cd6da4505718}, !- Source Object
  2,                                      !- Outlet Port
  {e1ab2e61-c68e-475a-850c-0c2503df8151}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {915c2b8f-3266-43dc-9381-9e86d424e517}, !- Handle
  {e1ab2e61-c68e-475a-850c-0c2503df8151}, !- Source Object
  3,                                      !- Outlet Port
  {7090b00a-7dc4-44b4-b08f-f27e118e2e15}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8dc8a9ec-6f5f-4af8-91a5-dbc5806dcd40}, !- Handle
  Node 75,                                !- Name
  {7ba438a9-ecbd-4045-8e33-4a0f4b3246d2}, !- Inlet Port
  {1a95fc9e-6beb-4412-8823-51234ef6729c}; !- Outlet Port

OS:Node,
  {756692ba-e288-410a-9ded-8893f085e17d}, !- Handle
  Node 76,                                !- Name
  {389acf41-98bf-4832-a41d-5ed98e643c76}, !- Inlet Port
  {2b3b4215-20fb-45c3-b311-8e95edac02cf}; !- Outlet Port

OS:Connection,
  {1a95fc9e-6beb-4412-8823-51234ef6729c}, !- Handle
  {8dc8a9ec-6f5f-4af8-91a5-dbc5806dcd40}, !- Source Object
  3,                                      !- Outlet Port
  {2a534bf2-59c3-40db-9f53-3b70915e4abe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {389acf41-98bf-4832-a41d-5ed98e643c76}, !- Handle
  {d6e0003b-a4d7-489f-9ec6-34e658084dcc}, !- Source Object
  2,                                      !- Outlet Port
  {756692ba-e288-410a-9ded-8893f085e17d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b3b4215-20fb-45c3-b311-8e95edac02cf}, !- Handle
  {756692ba-e288-410a-9ded-8893f085e17d}, !- Source Object
  3,                                      !- Outlet Port
  {7090b00a-7dc4-44b4-b08f-f27e118e2e15}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6f72ad23-0386-450c-b014-278c258e3f32}, !- Handle
  Node 77,                                !- Name
  {4e166441-49dc-4b65-9020-0b6fbafd553e}, !- Inlet Port
  {4fa079b2-9d22-49d4-a873-c614befaaa02}; !- Outlet Port

OS:Node,
  {27551778-473f-40d5-adee-b9d8b3d767fe}, !- Handle
  Node 78,                                !- Name
  {f816a421-ec57-4d46-92b6-ebc1cc8b0b8f}, !- Inlet Port
  {98f3f1e6-9ab4-4b71-9209-6278cbc48b4e}; !- Outlet Port

OS:Connection,
  {4fa079b2-9d22-49d4-a873-c614befaaa02}, !- Handle
  {6f72ad23-0386-450c-b014-278c258e3f32}, !- Source Object
  3,                                      !- Outlet Port
  {7424f2ae-f988-483f-a439-a953f7ef2f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f816a421-ec57-4d46-92b6-ebc1cc8b0b8f}, !- Handle
  {6a20ac41-0a39-45a5-8002-9438c12809ba}, !- Source Object
  2,                                      !- Outlet Port
  {27551778-473f-40d5-adee-b9d8b3d767fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98f3f1e6-9ab4-4b71-9209-6278cbc48b4e}, !- Handle
  {27551778-473f-40d5-adee-b9d8b3d767fe}, !- Source Object
  3,                                      !- Outlet Port
  {7090b00a-7dc4-44b4-b08f-f27e118e2e15}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {30c138de-c506-45e5-a347-7500681034c4}, !- Handle
  Node 79,                                !- Name
  {6eba37df-9bcc-4a6e-ac5e-215bab0f9a6d}, !- Inlet Port
  {012f9348-4a52-4dae-955a-a17a37bc84b3}; !- Outlet Port

OS:Node,
  {0fa3421a-656b-4718-bb44-60ac392d853f}, !- Handle
  Node 80,                                !- Name
  {9e72f70a-2fd1-48f1-ab80-9031f38d29ad}, !- Inlet Port
  {4990c44b-b63d-4d27-9826-38dffb2bca6c}; !- Outlet Port

OS:Connection,
  {012f9348-4a52-4dae-955a-a17a37bc84b3}, !- Handle
  {30c138de-c506-45e5-a347-7500681034c4}, !- Source Object
  3,                                      !- Outlet Port
  {62e4dd75-c1fb-40da-9570-427110502cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e72f70a-2fd1-48f1-ab80-9031f38d29ad}, !- Handle
  {2c9c35b2-9094-4ced-9d4d-9df92c4c031e}, !- Source Object
  2,                                      !- Outlet Port
  {0fa3421a-656b-4718-bb44-60ac392d853f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4990c44b-b63d-4d27-9826-38dffb2bca6c}, !- Handle
  {0fa3421a-656b-4718-bb44-60ac392d853f}, !- Source Object
  3,                                      !- Outlet Port
  {7090b00a-7dc4-44b4-b08f-f27e118e2e15}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {db19cffc-cdaa-4981-a7e2-a318f9a6e884}, !- Handle
  Node 81,                                !- Name
  {9aeb1869-ca09-4bec-b0b1-72833e80a5a5}, !- Inlet Port
  {57ea5ee9-bc91-4aae-8032-b81b210cb20e}; !- Outlet Port

OS:Node,
  {c50b20a9-3094-4b66-992a-f678c39e34a9}, !- Handle
  Node 82,                                !- Name
  {1a9b42d3-142e-4577-9f80-2a5a73ecaba5}, !- Inlet Port
  {d2949099-cd28-4057-834c-a53289f53594}; !- Outlet Port

OS:Connection,
  {57ea5ee9-bc91-4aae-8032-b81b210cb20e}, !- Handle
  {db19cffc-cdaa-4981-a7e2-a318f9a6e884}, !- Source Object
  3,                                      !- Outlet Port
  {a31c42e4-b899-4239-8d6b-7e12697c2c82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a9b42d3-142e-4577-9f80-2a5a73ecaba5}, !- Handle
  {aed3895d-406f-412c-b670-e9b2cb66fde3}, !- Source Object
  2,                                      !- Outlet Port
  {c50b20a9-3094-4b66-992a-f678c39e34a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2949099-cd28-4057-834c-a53289f53594}, !- Handle
  {c50b20a9-3094-4b66-992a-f678c39e34a9}, !- Source Object
  3,                                      !- Outlet Port
  {7090b00a-7dc4-44b4-b08f-f27e118e2e15}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {94c6112c-c4a6-4f93-8a8d-49e8540f9db5}, !- Handle
  Node 83,                                !- Name
  {e131770f-9c9d-4d8a-bb93-152a55f7a09f}, !- Inlet Port
  {d952a51d-c1a8-4333-baac-ee8e3563ff73}; !- Outlet Port

OS:Node,
  {1c19812d-a8bb-4c4a-a061-203d9cc80dd4}, !- Handle
  Node 84,                                !- Name
  {679ce207-42d7-4004-90b0-af4690cbdabd}, !- Inlet Port
  {9fef12b4-62a5-43eb-a68e-fba839324f83}; !- Outlet Port

OS:Connection,
  {d952a51d-c1a8-4333-baac-ee8e3563ff73}, !- Handle
  {94c6112c-c4a6-4f93-8a8d-49e8540f9db5}, !- Source Object
  3,                                      !- Outlet Port
  {9c247f4e-313f-4f99-baf2-d1ef99054b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {679ce207-42d7-4004-90b0-af4690cbdabd}, !- Handle
  {d481dc92-a249-4544-8708-e014c7c13d46}, !- Source Object
  2,                                      !- Outlet Port
  {1c19812d-a8bb-4c4a-a061-203d9cc80dd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fef12b4-62a5-43eb-a68e-fba839324f83}, !- Handle
  {1c19812d-a8bb-4c4a-a061-203d9cc80dd4}, !- Source Object
  3,                                      !- Outlet Port
  {7090b00a-7dc4-44b4-b08f-f27e118e2e15}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {ad325e1d-0c39-4dfe-8316-b5cd60c22236}, !- Handle
  Node 85,                                !- Name
  {10d3180b-124d-4def-86f6-d6f592830803}, !- Inlet Port
  {b878e4a6-9308-4e7c-a6cd-c76a6ec00877}; !- Outlet Port

OS:Node,
  {b38c4e71-077b-43d0-86b5-ecc024b78623}, !- Handle
  Node 86,                                !- Name
  {7c3cf9d4-16c2-4047-86f1-34d322d5ec9b}, !- Inlet Port
  {d05880a5-0368-4c6e-9b49-f7e7307f8828}; !- Outlet Port

OS:Connection,
  {b878e4a6-9308-4e7c-a6cd-c76a6ec00877}, !- Handle
  {ad325e1d-0c39-4dfe-8316-b5cd60c22236}, !- Source Object
  3,                                      !- Outlet Port
  {c7b819b9-3701-4951-9b6b-2aeeba1bbe6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c3cf9d4-16c2-4047-86f1-34d322d5ec9b}, !- Handle
  {4d2ca9aa-cb8d-479d-895d-9e21879dcfdc}, !- Source Object
  2,                                      !- Outlet Port
  {b38c4e71-077b-43d0-86b5-ecc024b78623}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d05880a5-0368-4c6e-9b49-f7e7307f8828}, !- Handle
  {b38c4e71-077b-43d0-86b5-ecc024b78623}, !- Source Object
  3,                                      !- Outlet Port
  {7090b00a-7dc4-44b4-b08f-f27e118e2e15}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {71c169d7-dd1a-40e0-b7a2-5ec30d2c6f7a}, !- Handle
  Node 87,                                !- Name
  {13ec89f2-1f3d-4e95-abd9-d140b38f1a28}, !- Inlet Port
  {477f1a22-4564-4bc4-b825-0f96b1b86aea}; !- Outlet Port

OS:Node,
  {a5717019-2424-44d3-a4ed-9ad258bd0895}, !- Handle
  Node 88,                                !- Name
  {a4661e07-b8f4-48e5-bc51-88e3b5d1c06c}, !- Inlet Port
  {a258e2e3-fed8-4c8b-89d2-d97e6976436c}; !- Outlet Port

OS:Connection,
  {477f1a22-4564-4bc4-b825-0f96b1b86aea}, !- Handle
  {71c169d7-dd1a-40e0-b7a2-5ec30d2c6f7a}, !- Source Object
  3,                                      !- Outlet Port
  {2d176eaa-68fc-4e2a-b8f8-c22affc453db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4661e07-b8f4-48e5-bc51-88e3b5d1c06c}, !- Handle
  {da576d2d-4d58-4fd5-a726-2be0f13f5e4c}, !- Source Object
  2,                                      !- Outlet Port
  {a5717019-2424-44d3-a4ed-9ad258bd0895}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a258e2e3-fed8-4c8b-89d2-d97e6976436c}, !- Handle
  {a5717019-2424-44d3-a4ed-9ad258bd0895}, !- Source Object
  3,                                      !- Outlet Port
  {7090b00a-7dc4-44b4-b08f-f27e118e2e15}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {9ec7e6cd-f9fb-40be-95ea-7a7b926fb18d}, !- Handle
  Node 89,                                !- Name
  {3368a9bc-fef0-4cd9-a464-dbff8d81226c}, !- Inlet Port
  {d325c0ea-f4e8-41d3-88e1-6e330ff116b6}; !- Outlet Port

OS:Node,
  {95e74c68-d7ed-432f-8287-2de6584f4c88}, !- Handle
  Node 90,                                !- Name
  {f271abc0-3602-4314-b42a-059f243115aa}, !- Inlet Port
  {e63631c9-9dfe-46f3-8b9f-b6ad3346c80e}; !- Outlet Port

OS:Connection,
  {d325c0ea-f4e8-41d3-88e1-6e330ff116b6}, !- Handle
  {9ec7e6cd-f9fb-40be-95ea-7a7b926fb18d}, !- Source Object
  3,                                      !- Outlet Port
  {4bdab679-7f7d-41e4-9ffe-56296a774c36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f271abc0-3602-4314-b42a-059f243115aa}, !- Handle
  {f7401409-8744-45b0-ac08-1ec4e7b71fdb}, !- Source Object
  2,                                      !- Outlet Port
  {95e74c68-d7ed-432f-8287-2de6584f4c88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e63631c9-9dfe-46f3-8b9f-b6ad3346c80e}, !- Handle
  {95e74c68-d7ed-432f-8287-2de6584f4c88}, !- Source Object
  3,                                      !- Outlet Port
  {7090b00a-7dc4-44b4-b08f-f27e118e2e15}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {851ce6ce-73bf-4ea4-8925-4f45a8e47fae}, !- Handle
  Node 91,                                !- Name
  {073d8beb-99e0-4af9-a7c0-bfe4d2901234}, !- Inlet Port
  {bd270b0f-e9e9-4fc4-b7a8-cf5c32884c90}; !- Outlet Port

OS:Node,
  {e9e9c56d-9ed1-4877-afe2-07f8d0db1202}, !- Handle
  Node 92,                                !- Name
  {0ab2cabf-c2f4-4e9f-9ebd-b6a4f90f6c65}, !- Inlet Port
  {380c80f9-4abb-4fdb-a1f9-0803dd85c23c}; !- Outlet Port

OS:Connection,
  {bd270b0f-e9e9-4fc4-b7a8-cf5c32884c90}, !- Handle
  {851ce6ce-73bf-4ea4-8925-4f45a8e47fae}, !- Source Object
  3,                                      !- Outlet Port
  {92d99d7e-625d-4efd-b4c1-60951eb00112}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ab2cabf-c2f4-4e9f-9ebd-b6a4f90f6c65}, !- Handle
  {0b4b17d1-8fe4-43c5-a90c-89f4b4e57953}, !- Source Object
  2,                                      !- Outlet Port
  {e9e9c56d-9ed1-4877-afe2-07f8d0db1202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {380c80f9-4abb-4fdb-a1f9-0803dd85c23c}, !- Handle
  {e9e9c56d-9ed1-4877-afe2-07f8d0db1202}, !- Source Object
  3,                                      !- Outlet Port
  {7090b00a-7dc4-44b4-b08f-f27e118e2e15}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {053f7d55-e455-4a74-a4dc-d5bee314f15c}, !- Handle
  Node 93,                                !- Name
  {8762ef06-c123-4cf3-90ae-1d2e7cee1915}, !- Inlet Port
  {ff2530b6-62c0-47ff-9361-9a24521cedf4}; !- Outlet Port

OS:Node,
  {a8e9d3cc-71ce-485c-8171-7402c8241732}, !- Handle
  Node 94,                                !- Name
  {47a6b499-1f27-494e-818a-8dfaa32f2abe}, !- Inlet Port
  {f55e0803-7c3c-4e27-8da1-fc6f6f281218}; !- Outlet Port

OS:Connection,
  {ff2530b6-62c0-47ff-9361-9a24521cedf4}, !- Handle
  {053f7d55-e455-4a74-a4dc-d5bee314f15c}, !- Source Object
  3,                                      !- Outlet Port
  {36186eec-bbda-4974-9dbf-864f41dd76b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47a6b499-1f27-494e-818a-8dfaa32f2abe}, !- Handle
  {291ba4b8-5e78-45c0-a8c7-3309c2ba51ac}, !- Source Object
  2,                                      !- Outlet Port
  {a8e9d3cc-71ce-485c-8171-7402c8241732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f55e0803-7c3c-4e27-8da1-fc6f6f281218}, !- Handle
  {a8e9d3cc-71ce-485c-8171-7402c8241732}, !- Source Object
  3,                                      !- Outlet Port
  {7090b00a-7dc4-44b4-b08f-f27e118e2e15}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {73630525-b062-43cb-a55b-63676f3735d9}, !- Handle
  Node 96,                                !- Name
  {45af9267-f5ff-4e8e-bf50-a624a9277eab}, !- Inlet Port
  {e3926d0d-e7af-4480-a781-45de319a522d}; !- Outlet Port

OS:Node,
  {ead2f2d2-3bca-4ce1-aced-32c5961deeb4}, !- Handle
  Node 97,                                !- Name
  {3b9c6e31-2cec-4337-a500-e1b10dd2f9f9}, !- Inlet Port
  {65741b4b-d738-40ab-93f9-9b35211ea2b0}; !- Outlet Port

OS:Connection,
  {e3926d0d-e7af-4480-a781-45de319a522d}, !- Handle
  {73630525-b062-43cb-a55b-63676f3735d9}, !- Source Object
  3,                                      !- Outlet Port
  {46a0bf43-59de-44cd-a04c-09015974cbea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b9c6e31-2cec-4337-a500-e1b10dd2f9f9}, !- Handle
  {c0a1d414-9ddf-4a8d-82a5-32f40c8d92c2}, !- Source Object
  2,                                      !- Outlet Port
  {ead2f2d2-3bca-4ce1-aced-32c5961deeb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65741b4b-d738-40ab-93f9-9b35211ea2b0}, !- Handle
  {ead2f2d2-3bca-4ce1-aced-32c5961deeb4}, !- Source Object
  3,                                      !- Outlet Port
  {7090b00a-7dc4-44b4-b08f-f27e118e2e15}, !- Target Object
  22;                                     !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e3cf4800-96f7-48a5-8619-c720d00e7924}, !- Handle
  VAV HW Rht,                             !- Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, !- Availability Schedule Name
  {e1983e4d-ad7e-4b41-a553-fe543cf73300}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {42ab9ca8-af06-4028-8d1c-4732b3fd7ccb}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0b078c6f-204b-4e2a-a040-858618f5818d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {42ab9ca8-af06-4028-8d1c-4732b3fd7ccb}, ! Handle
  VAV HW Rht Coil,                        ! Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {7d01e975-8e62-45f9-a9f4-116099137cf0}, ! Water Inlet Node Name
  {9252a5a1-e3ca-4bde-b582-70c17909ddf6}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {7f8a9dc5-1c77-4066-ac5e-e74f9bae5b56}, !- Handle
  Node 103,                               !- Name
  {5ee00a11-1395-4ec7-a9d8-70b822c1c90a}, !- Inlet Port
  {e1983e4d-ad7e-4b41-a553-fe543cf73300}; !- Outlet Port

OS:Connection,
  {5ee00a11-1395-4ec7-a9d8-70b822c1c90a}, !- Handle
  {47925f1f-11b6-417e-89e0-adb6896bc44a}, !- Source Object
  3,                                      !- Outlet Port
  {7f8a9dc5-1c77-4066-ac5e-e74f9bae5b56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1983e4d-ad7e-4b41-a553-fe543cf73300}, !- Handle
  {7f8a9dc5-1c77-4066-ac5e-e74f9bae5b56}, !- Source Object
  3,                                      !- Outlet Port
  {e3cf4800-96f7-48a5-8619-c720d00e7924}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b078c6f-204b-4e2a-a040-858618f5818d}, !- Handle
  {e3cf4800-96f7-48a5-8619-c720d00e7924}, !- Source Object
  12,                                     !- Outlet Port
  {dd02e155-1c88-4c27-a33d-4ae6a4d3e1a1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4a5992d5-9312-4eaf-b109-c83267bfd495}, !- Handle
  VAV HW Rht 1,                           !- Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, !- Availability Schedule Name
  {2504f8d2-2617-4f4a-819e-9a837230720e}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f92917d5-a48a-4eb7-9b82-8c9eba586153}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3040d40e-da20-4829-884c-84b8c65719d8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {f92917d5-a48a-4eb7-9b82-8c9eba586153}, ! Handle
  VAV HW Rht Coil 1,                      ! Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {6087ec14-dec7-4327-9196-6f752ed1aa75}, ! Water Inlet Node Name
  {8bebca8a-52d8-4614-8059-29c749112fed}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {d98c5187-62d4-412b-84c2-9acf56100ca2}, !- Handle
  Node 104,                               !- Name
  {279bb793-3d94-40cb-b780-2c486a38f8f9}, !- Inlet Port
  {2504f8d2-2617-4f4a-819e-9a837230720e}; !- Outlet Port

OS:Connection,
  {279bb793-3d94-40cb-b780-2c486a38f8f9}, !- Handle
  {47925f1f-11b6-417e-89e0-adb6896bc44a}, !- Source Object
  4,                                      !- Outlet Port
  {d98c5187-62d4-412b-84c2-9acf56100ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2504f8d2-2617-4f4a-819e-9a837230720e}, !- Handle
  {d98c5187-62d4-412b-84c2-9acf56100ca2}, !- Source Object
  3,                                      !- Outlet Port
  {4a5992d5-9312-4eaf-b109-c83267bfd495}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3040d40e-da20-4829-884c-84b8c65719d8}, !- Handle
  {4a5992d5-9312-4eaf-b109-c83267bfd495}, !- Source Object
  12,                                     !- Outlet Port
  {4233c7c5-2f88-453a-9226-e53a1dd92e36}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {32a6754c-077c-4b3c-b037-62fa5b5da4ff}, !- Handle
  VAV HW Rht 2,                           !- Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, !- Availability Schedule Name
  {b0fb141c-8ead-41b3-aa07-6576552ef71a}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b53231fd-9c29-44d3-9be2-9255e544ced5}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0f657671-7316-411b-90f1-94e9eb08de9c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {b53231fd-9c29-44d3-9be2-9255e544ced5}, ! Handle
  VAV HW Rht Coil 2,                      ! Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {c96117f8-289a-49eb-9edd-c52e9d70e85b}, ! Water Inlet Node Name
  {412d0571-daf7-46d9-aecd-5cfe950511ed}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {647cda5c-b316-4310-841c-5bf7f2aa09e1}, !- Handle
  Node 118,                               !- Name
  {a468980a-3de7-4d1a-b32c-58b3bdebe874}, !- Inlet Port
  {b0fb141c-8ead-41b3-aa07-6576552ef71a}; !- Outlet Port

OS:Connection,
  {a468980a-3de7-4d1a-b32c-58b3bdebe874}, !- Handle
  {47925f1f-11b6-417e-89e0-adb6896bc44a}, !- Source Object
  5,                                      !- Outlet Port
  {647cda5c-b316-4310-841c-5bf7f2aa09e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0fb141c-8ead-41b3-aa07-6576552ef71a}, !- Handle
  {647cda5c-b316-4310-841c-5bf7f2aa09e1}, !- Source Object
  3,                                      !- Outlet Port
  {32a6754c-077c-4b3c-b037-62fa5b5da4ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f657671-7316-411b-90f1-94e9eb08de9c}, !- Handle
  {32a6754c-077c-4b3c-b037-62fa5b5da4ff}, !- Source Object
  12,                                     !- Outlet Port
  {721aee6f-5655-446e-a59e-c1bafc8d476f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {237fa56a-69d3-4dee-a863-656df3315546}, !- Handle
  VAV HW Rht 3,                           !- Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, !- Availability Schedule Name
  {62090d4c-a705-4fb6-b0db-d10638eca77e}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {20ce5257-5547-4e3e-81d3-abb6fcb8c165}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {88d65e49-0537-414c-9bb1-a18204c6f946}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {20ce5257-5547-4e3e-81d3-abb6fcb8c165}, ! Handle
  VAV HW Rht Coil 3,                      ! Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {38ff520a-a55d-4ba7-97c7-f942a3626df9}, ! Water Inlet Node Name
  {fe3150c0-3be4-46b1-b932-e3b78fe482fd}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {27b54ae5-1969-4ac4-a7ca-7df53c11091b}, !- Handle
  Node 119,                               !- Name
  {60869657-34c0-4b7d-81a2-1cc79ac918cd}, !- Inlet Port
  {62090d4c-a705-4fb6-b0db-d10638eca77e}; !- Outlet Port

OS:Connection,
  {60869657-34c0-4b7d-81a2-1cc79ac918cd}, !- Handle
  {47925f1f-11b6-417e-89e0-adb6896bc44a}, !- Source Object
  6,                                      !- Outlet Port
  {27b54ae5-1969-4ac4-a7ca-7df53c11091b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62090d4c-a705-4fb6-b0db-d10638eca77e}, !- Handle
  {27b54ae5-1969-4ac4-a7ca-7df53c11091b}, !- Source Object
  3,                                      !- Outlet Port
  {237fa56a-69d3-4dee-a863-656df3315546}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88d65e49-0537-414c-9bb1-a18204c6f946}, !- Handle
  {237fa56a-69d3-4dee-a863-656df3315546}, !- Source Object
  12,                                     !- Outlet Port
  {d76761a0-07ff-46f7-ae14-1c435c5d3d55}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ab305959-c253-4f4b-94ca-a86de54c7217}, !- Handle
  VAV HW Rht 4,                           !- Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, !- Availability Schedule Name
  {7864c19b-7afd-4bad-b9c5-36917fb2283d}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {26773fba-fbf1-4182-b9f6-6bc211dbd5a5}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {acb0436c-896b-4e79-a5be-f0443086cf33}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {26773fba-fbf1-4182-b9f6-6bc211dbd5a5}, ! Handle
  VAV HW Rht Coil 4,                      ! Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {b9132787-e070-4a6a-b0cf-3d344321319e}, ! Water Inlet Node Name
  {b814f2b4-bd0f-425c-b956-c4dd935c9270}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {db49ebc1-76cf-49f5-a88f-685edcd12c9e}, !- Handle
  Node 120,                               !- Name
  {e2c2ff73-5141-4e34-bcd1-ab98b107bb88}, !- Inlet Port
  {7864c19b-7afd-4bad-b9c5-36917fb2283d}; !- Outlet Port

OS:Connection,
  {e2c2ff73-5141-4e34-bcd1-ab98b107bb88}, !- Handle
  {47925f1f-11b6-417e-89e0-adb6896bc44a}, !- Source Object
  7,                                      !- Outlet Port
  {db49ebc1-76cf-49f5-a88f-685edcd12c9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7864c19b-7afd-4bad-b9c5-36917fb2283d}, !- Handle
  {db49ebc1-76cf-49f5-a88f-685edcd12c9e}, !- Source Object
  3,                                      !- Outlet Port
  {ab305959-c253-4f4b-94ca-a86de54c7217}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {acb0436c-896b-4e79-a5be-f0443086cf33}, !- Handle
  {ab305959-c253-4f4b-94ca-a86de54c7217}, !- Source Object
  12,                                     !- Outlet Port
  {11884fbf-7c00-4ae7-b149-afca67b0092c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {81cf8cde-f50a-47cd-8b6f-1e0ff7595ece}, !- Handle
  VAV HW Rht 5,                           !- Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, !- Availability Schedule Name
  {7cfbaf32-3267-4897-a517-2fb7d468b94a}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7bf3d6ab-e898-4691-beb9-8fb4a03219e1}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4f33dd3a-0bcb-4e1a-b437-338ab92b579e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {7bf3d6ab-e898-4691-beb9-8fb4a03219e1}, ! Handle
  VAV HW Rht Coil 5,                      ! Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {03cf2212-5898-4377-878c-f3b0a2914f48}, ! Water Inlet Node Name
  {fc5d9542-ce81-4a9d-bffc-15d4eacbf2fc}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {44ad526b-142d-420a-9565-c5257bd1a76f}, !- Handle
  Node 121,                               !- Name
  {0b74dc44-d52a-4b2f-a4aa-f4c367bf4c67}, !- Inlet Port
  {7cfbaf32-3267-4897-a517-2fb7d468b94a}; !- Outlet Port

OS:Connection,
  {0b74dc44-d52a-4b2f-a4aa-f4c367bf4c67}, !- Handle
  {47925f1f-11b6-417e-89e0-adb6896bc44a}, !- Source Object
  8,                                      !- Outlet Port
  {44ad526b-142d-420a-9565-c5257bd1a76f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cfbaf32-3267-4897-a517-2fb7d468b94a}, !- Handle
  {44ad526b-142d-420a-9565-c5257bd1a76f}, !- Source Object
  3,                                      !- Outlet Port
  {81cf8cde-f50a-47cd-8b6f-1e0ff7595ece}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f33dd3a-0bcb-4e1a-b437-338ab92b579e}, !- Handle
  {81cf8cde-f50a-47cd-8b6f-1e0ff7595ece}, !- Source Object
  12,                                     !- Outlet Port
  {8e6342d9-6336-4ed7-b327-afa617dc6497}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d72f6489-c8d6-44ca-b40e-465d8231f9dc}, !- Handle
  VAV HW Rht 6,                           !- Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, !- Availability Schedule Name
  {d2f36026-29b0-42a7-bc8c-4a63f8f2a34d}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5f3924cc-c803-4407-b96a-2073ea797464}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b3636d14-04d2-4f34-a755-2cea8f07a330}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {5f3924cc-c803-4407-b96a-2073ea797464}, ! Handle
  VAV HW Rht Coil 6,                      ! Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {459fbbe9-f7df-4827-b913-7a8a6f17550b}, ! Water Inlet Node Name
  {40d5ae13-56cd-4651-8461-dd2b1a44145e}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {cc6ad840-3e35-4d30-9d1a-efdb18a6542d}, !- Handle
  Node 122,                               !- Name
  {5c13a4ca-268c-447a-ba43-2dacf192fe77}, !- Inlet Port
  {d2f36026-29b0-42a7-bc8c-4a63f8f2a34d}; !- Outlet Port

OS:Connection,
  {5c13a4ca-268c-447a-ba43-2dacf192fe77}, !- Handle
  {47925f1f-11b6-417e-89e0-adb6896bc44a}, !- Source Object
  9,                                      !- Outlet Port
  {cc6ad840-3e35-4d30-9d1a-efdb18a6542d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2f36026-29b0-42a7-bc8c-4a63f8f2a34d}, !- Handle
  {cc6ad840-3e35-4d30-9d1a-efdb18a6542d}, !- Source Object
  3,                                      !- Outlet Port
  {d72f6489-c8d6-44ca-b40e-465d8231f9dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3636d14-04d2-4f34-a755-2cea8f07a330}, !- Handle
  {d72f6489-c8d6-44ca-b40e-465d8231f9dc}, !- Source Object
  12,                                     !- Outlet Port
  {b4bf8bcf-d0aa-4b46-8255-34a6e6cecf53}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {56e365d2-befd-475f-acef-6967b3f65c49}, !- Handle
  VAV HW Rht 7,                           !- Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, !- Availability Schedule Name
  {83c920e8-5269-4de5-9863-234402c25cdb}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {668ff371-f7d0-43dc-b36a-5b6c844b3082}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e2702c45-2697-4989-8e66-1370e4588e53}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {668ff371-f7d0-43dc-b36a-5b6c844b3082}, ! Handle
  VAV HW Rht Coil 7,                      ! Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {11016c66-6125-44e4-bdbe-063450ec4f4b}, ! Water Inlet Node Name
  {70e94cd2-6c88-46d4-9eaf-69700951a96e}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {df9ac67e-1e57-4e07-aece-821e267b6923}, !- Handle
  Node 123,                               !- Name
  {df13872f-d8e9-46bc-a26a-bdb166db2860}, !- Inlet Port
  {83c920e8-5269-4de5-9863-234402c25cdb}; !- Outlet Port

OS:Connection,
  {df13872f-d8e9-46bc-a26a-bdb166db2860}, !- Handle
  {47925f1f-11b6-417e-89e0-adb6896bc44a}, !- Source Object
  10,                                     !- Outlet Port
  {df9ac67e-1e57-4e07-aece-821e267b6923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83c920e8-5269-4de5-9863-234402c25cdb}, !- Handle
  {df9ac67e-1e57-4e07-aece-821e267b6923}, !- Source Object
  3,                                      !- Outlet Port
  {56e365d2-befd-475f-acef-6967b3f65c49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2702c45-2697-4989-8e66-1370e4588e53}, !- Handle
  {56e365d2-befd-475f-acef-6967b3f65c49}, !- Source Object
  12,                                     !- Outlet Port
  {340988cc-78a7-4512-8565-6d5a4bbd3d30}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5739348a-a3f6-4b8b-85ab-b1484ee1f60d}, !- Handle
  VAV HW Rht 8,                           !- Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, !- Availability Schedule Name
  {29b7d8ef-cd45-4726-8f1a-d0ff4c319ac7}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0f95ffe4-243b-44af-b349-93def3b9f478}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6b1588a2-00f8-41ad-b60a-3fa99730825a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {0f95ffe4-243b-44af-b349-93def3b9f478}, ! Handle
  VAV HW Rht Coil 8,                      ! Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {b79dcf7c-5ff2-4337-acc2-89bdfcd4143a}, ! Water Inlet Node Name
  {2983b5b8-df26-4343-970e-31a6017f5cba}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {899915aa-bdb0-4819-b307-29968b3d57f4}, !- Handle
  Node 124,                               !- Name
  {ace55d44-4d30-4849-9507-46d0b3d76758}, !- Inlet Port
  {29b7d8ef-cd45-4726-8f1a-d0ff4c319ac7}; !- Outlet Port

OS:Connection,
  {ace55d44-4d30-4849-9507-46d0b3d76758}, !- Handle
  {47925f1f-11b6-417e-89e0-adb6896bc44a}, !- Source Object
  11,                                     !- Outlet Port
  {899915aa-bdb0-4819-b307-29968b3d57f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29b7d8ef-cd45-4726-8f1a-d0ff4c319ac7}, !- Handle
  {899915aa-bdb0-4819-b307-29968b3d57f4}, !- Source Object
  3,                                      !- Outlet Port
  {5739348a-a3f6-4b8b-85ab-b1484ee1f60d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b1588a2-00f8-41ad-b60a-3fa99730825a}, !- Handle
  {5739348a-a3f6-4b8b-85ab-b1484ee1f60d}, !- Source Object
  12,                                     !- Outlet Port
  {0f5e4c25-a969-4a6d-b00f-640b5cf28882}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bc23eaee-21ad-451a-a551-29568b4c3e55}, !- Handle
  VAV HW Rht 9,                           !- Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, !- Availability Schedule Name
  {f4a3bae3-244d-464d-adb1-022f0d746178}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c5dbe9e3-07b9-4aef-a7d1-e57d05490845}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7ba438a9-ecbd-4045-8e33-4a0f4b3246d2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {c5dbe9e3-07b9-4aef-a7d1-e57d05490845}, ! Handle
  VAV HW Rht Coil 9,                      ! Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {e174dd7d-3500-4e51-847e-2173f4597cf8}, ! Water Inlet Node Name
  {6e59df7b-607b-4456-b0ed-5aaed54bf6a7}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {82948b26-1f02-494a-85c8-7d0e9b7841e6}, !- Handle
  Node 125,                               !- Name
  {88e3a87a-7358-4bda-9c34-353398eef106}, !- Inlet Port
  {f4a3bae3-244d-464d-adb1-022f0d746178}; !- Outlet Port

OS:Connection,
  {88e3a87a-7358-4bda-9c34-353398eef106}, !- Handle
  {47925f1f-11b6-417e-89e0-adb6896bc44a}, !- Source Object
  12,                                     !- Outlet Port
  {82948b26-1f02-494a-85c8-7d0e9b7841e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4a3bae3-244d-464d-adb1-022f0d746178}, !- Handle
  {82948b26-1f02-494a-85c8-7d0e9b7841e6}, !- Source Object
  3,                                      !- Outlet Port
  {bc23eaee-21ad-451a-a551-29568b4c3e55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ba438a9-ecbd-4045-8e33-4a0f4b3246d2}, !- Handle
  {bc23eaee-21ad-451a-a551-29568b4c3e55}, !- Source Object
  12,                                     !- Outlet Port
  {8dc8a9ec-6f5f-4af8-91a5-dbc5806dcd40}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {79e256a8-0e49-4814-acbc-98fc74594876}, !- Handle
  VAV HW Rht 10,                          !- Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, !- Availability Schedule Name
  {268f723d-2d2d-4422-b54c-04a9052a5be5}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ada924f5-5ee4-43f4-9d23-4276eacf8d6c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4e166441-49dc-4b65-9020-0b6fbafd553e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {ada924f5-5ee4-43f4-9d23-4276eacf8d6c}, ! Handle
  VAV HW Rht Coil 10,                     ! Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {cfee8c14-1a14-43df-908f-8c50181d0fcf}, ! Water Inlet Node Name
  {8e5a0c05-88ec-49eb-9d78-88d9ddab3ed8}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {dcf6cd2d-dad9-4415-a9f8-928d3a7fd72c}, !- Handle
  Node 126,                               !- Name
  {05268e79-f545-44ce-894a-b904ad4fecda}, !- Inlet Port
  {268f723d-2d2d-4422-b54c-04a9052a5be5}; !- Outlet Port

OS:Connection,
  {05268e79-f545-44ce-894a-b904ad4fecda}, !- Handle
  {47925f1f-11b6-417e-89e0-adb6896bc44a}, !- Source Object
  13,                                     !- Outlet Port
  {dcf6cd2d-dad9-4415-a9f8-928d3a7fd72c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {268f723d-2d2d-4422-b54c-04a9052a5be5}, !- Handle
  {dcf6cd2d-dad9-4415-a9f8-928d3a7fd72c}, !- Source Object
  3,                                      !- Outlet Port
  {79e256a8-0e49-4814-acbc-98fc74594876}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e166441-49dc-4b65-9020-0b6fbafd553e}, !- Handle
  {79e256a8-0e49-4814-acbc-98fc74594876}, !- Source Object
  12,                                     !- Outlet Port
  {6f72ad23-0386-450c-b014-278c258e3f32}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0bf107c0-ac0b-42e3-ba94-b783446921d2}, !- Handle
  VAV HW Rht 11,                          !- Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, !- Availability Schedule Name
  {8acd0b47-88f4-4a62-8feb-a06f67785226}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cdec7d28-44cd-4f46-84a2-a816997b3ab6}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6eba37df-9bcc-4a6e-ac5e-215bab0f9a6d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {cdec7d28-44cd-4f46-84a2-a816997b3ab6}, ! Handle
  VAV HW Rht Coil 11,                     ! Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {7a63c433-8288-43bb-ad41-799e7dace0c2}, ! Water Inlet Node Name
  {f07effa4-73c9-498f-b51c-5dccf78fa03d}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {702a28f6-f141-4428-a46c-7bbd14bfee46}, !- Handle
  Node 127,                               !- Name
  {6ed3b15a-f4b9-46b3-8896-474bf27353de}, !- Inlet Port
  {8acd0b47-88f4-4a62-8feb-a06f67785226}; !- Outlet Port

OS:Connection,
  {6ed3b15a-f4b9-46b3-8896-474bf27353de}, !- Handle
  {47925f1f-11b6-417e-89e0-adb6896bc44a}, !- Source Object
  14,                                     !- Outlet Port
  {702a28f6-f141-4428-a46c-7bbd14bfee46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8acd0b47-88f4-4a62-8feb-a06f67785226}, !- Handle
  {702a28f6-f141-4428-a46c-7bbd14bfee46}, !- Source Object
  3,                                      !- Outlet Port
  {0bf107c0-ac0b-42e3-ba94-b783446921d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6eba37df-9bcc-4a6e-ac5e-215bab0f9a6d}, !- Handle
  {0bf107c0-ac0b-42e3-ba94-b783446921d2}, !- Source Object
  12,                                     !- Outlet Port
  {30c138de-c506-45e5-a347-7500681034c4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e3f2b31a-3afc-418f-87c0-133c69cb2919}, !- Handle
  VAV HW Rht 12,                          !- Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, !- Availability Schedule Name
  {708a250f-8ec1-49ac-8ab9-3a1479fb9d1b}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {612eae47-02f1-43fc-b04a-dbb4df98badd}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9aeb1869-ca09-4bec-b0b1-72833e80a5a5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {612eae47-02f1-43fc-b04a-dbb4df98badd}, ! Handle
  VAV HW Rht Coil 12,                     ! Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {8052a807-072e-4218-af39-31a2eb8b1aa1}, ! Water Inlet Node Name
  {2c223359-0e8e-4342-af03-858b3c53eddc}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {02dd4556-2261-4e5d-8908-4272332f117c}, !- Handle
  Node 128,                               !- Name
  {ba750663-054c-4da6-a415-b766060435bc}, !- Inlet Port
  {708a250f-8ec1-49ac-8ab9-3a1479fb9d1b}; !- Outlet Port

OS:Connection,
  {ba750663-054c-4da6-a415-b766060435bc}, !- Handle
  {47925f1f-11b6-417e-89e0-adb6896bc44a}, !- Source Object
  15,                                     !- Outlet Port
  {02dd4556-2261-4e5d-8908-4272332f117c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {708a250f-8ec1-49ac-8ab9-3a1479fb9d1b}, !- Handle
  {02dd4556-2261-4e5d-8908-4272332f117c}, !- Source Object
  3,                                      !- Outlet Port
  {e3f2b31a-3afc-418f-87c0-133c69cb2919}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9aeb1869-ca09-4bec-b0b1-72833e80a5a5}, !- Handle
  {e3f2b31a-3afc-418f-87c0-133c69cb2919}, !- Source Object
  12,                                     !- Outlet Port
  {db19cffc-cdaa-4981-a7e2-a318f9a6e884}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {71de993d-c71d-4ebf-8f4a-19b34ee1a2d6}, !- Handle
  VAV HW Rht 13,                          !- Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, !- Availability Schedule Name
  {9fa33a31-0e74-42b0-b47c-f8ba534a91fb}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {10fba7e6-3581-4f0f-b793-ee661f63e8ee}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e131770f-9c9d-4d8a-bb93-152a55f7a09f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {10fba7e6-3581-4f0f-b793-ee661f63e8ee}, ! Handle
  VAV HW Rht Coil 13,                     ! Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {67deba93-1c2d-47d3-ba17-84ff2b3fbec2}, ! Water Inlet Node Name
  {a8b11537-2ee5-482b-bcc0-4955bf808239}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {e6820534-8865-41fd-a49a-bf82599101e7}, !- Handle
  Node 129,                               !- Name
  {2bdbade9-6034-490d-94be-d3c7138110a5}, !- Inlet Port
  {9fa33a31-0e74-42b0-b47c-f8ba534a91fb}; !- Outlet Port

OS:Connection,
  {2bdbade9-6034-490d-94be-d3c7138110a5}, !- Handle
  {47925f1f-11b6-417e-89e0-adb6896bc44a}, !- Source Object
  16,                                     !- Outlet Port
  {e6820534-8865-41fd-a49a-bf82599101e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fa33a31-0e74-42b0-b47c-f8ba534a91fb}, !- Handle
  {e6820534-8865-41fd-a49a-bf82599101e7}, !- Source Object
  3,                                      !- Outlet Port
  {71de993d-c71d-4ebf-8f4a-19b34ee1a2d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e131770f-9c9d-4d8a-bb93-152a55f7a09f}, !- Handle
  {71de993d-c71d-4ebf-8f4a-19b34ee1a2d6}, !- Source Object
  12,                                     !- Outlet Port
  {94c6112c-c4a6-4f93-8a8d-49e8540f9db5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7acb07f6-00da-4124-a5e8-bfece732d8bf}, !- Handle
  VAV HW Rht 14,                          !- Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, !- Availability Schedule Name
  {dea8e252-4742-45fa-9852-e3e14ab460ff}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {11ec71a1-928f-47d3-b04f-a9d297a6ffdc}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {10d3180b-124d-4def-86f6-d6f592830803}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {11ec71a1-928f-47d3-b04f-a9d297a6ffdc}, ! Handle
  VAV HW Rht Coil 14,                     ! Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {d5d48e17-112a-435d-8308-1dddae5d7f31}, ! Water Inlet Node Name
  {e469cbf5-13f2-4bee-a48a-de74cde9f57e}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {f8a4cc1c-8db7-49bc-b0d4-2cb8df81adf4}, !- Handle
  Node 130,                               !- Name
  {495f73cd-5209-4768-8501-02a4032cb27f}, !- Inlet Port
  {dea8e252-4742-45fa-9852-e3e14ab460ff}; !- Outlet Port

OS:Connection,
  {495f73cd-5209-4768-8501-02a4032cb27f}, !- Handle
  {47925f1f-11b6-417e-89e0-adb6896bc44a}, !- Source Object
  17,                                     !- Outlet Port
  {f8a4cc1c-8db7-49bc-b0d4-2cb8df81adf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dea8e252-4742-45fa-9852-e3e14ab460ff}, !- Handle
  {f8a4cc1c-8db7-49bc-b0d4-2cb8df81adf4}, !- Source Object
  3,                                      !- Outlet Port
  {7acb07f6-00da-4124-a5e8-bfece732d8bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10d3180b-124d-4def-86f6-d6f592830803}, !- Handle
  {7acb07f6-00da-4124-a5e8-bfece732d8bf}, !- Source Object
  12,                                     !- Outlet Port
  {ad325e1d-0c39-4dfe-8316-b5cd60c22236}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b6fc16a2-da78-4d2b-9d88-8d4a99a731b3}, !- Handle
  VAV HW Rht 15,                          !- Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, !- Availability Schedule Name
  {3a028d8f-b2e4-4524-8cd4-aa5fe63251f8}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f2c29e8a-7531-4fad-970a-fc1c863cf6c3}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {13ec89f2-1f3d-4e95-abd9-d140b38f1a28}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {f2c29e8a-7531-4fad-970a-fc1c863cf6c3}, ! Handle
  VAV HW Rht Coil 15,                     ! Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {e4432e2e-d84f-496d-8bba-96b8befd165d}, ! Water Inlet Node Name
  {389fe753-8246-47a6-a02a-f39a1bf8a1b0}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {6021c222-73fb-4fe0-b9d6-bc54c842aaae}, !- Handle
  Node 131,                               !- Name
  {85d479cd-0c92-41e7-b3d3-350bd0827911}, !- Inlet Port
  {3a028d8f-b2e4-4524-8cd4-aa5fe63251f8}; !- Outlet Port

OS:Connection,
  {85d479cd-0c92-41e7-b3d3-350bd0827911}, !- Handle
  {47925f1f-11b6-417e-89e0-adb6896bc44a}, !- Source Object
  18,                                     !- Outlet Port
  {6021c222-73fb-4fe0-b9d6-bc54c842aaae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a028d8f-b2e4-4524-8cd4-aa5fe63251f8}, !- Handle
  {6021c222-73fb-4fe0-b9d6-bc54c842aaae}, !- Source Object
  3,                                      !- Outlet Port
  {b6fc16a2-da78-4d2b-9d88-8d4a99a731b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13ec89f2-1f3d-4e95-abd9-d140b38f1a28}, !- Handle
  {b6fc16a2-da78-4d2b-9d88-8d4a99a731b3}, !- Source Object
  12,                                     !- Outlet Port
  {71c169d7-dd1a-40e0-b7a2-5ec30d2c6f7a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5054f0b3-de27-4d38-99c3-8170cdba37ce}, !- Handle
  VAV HW Rht 16,                          !- Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, !- Availability Schedule Name
  {7c9203f4-9b2e-483c-b0b8-bea371949b82}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fe172ab5-130b-4e2b-8889-ca2d58e3cf15}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3368a9bc-fef0-4cd9-a464-dbff8d81226c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {fe172ab5-130b-4e2b-8889-ca2d58e3cf15}, ! Handle
  VAV HW Rht Coil 16,                     ! Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {16795551-4088-4a23-a574-d03a9090501f}, ! Water Inlet Node Name
  {70addb4f-e33c-4b20-975a-793a2b7c822f}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {2b27970a-3463-4472-9028-8dc679bb60f3}, !- Handle
  Node 132,                               !- Name
  {789708cc-5b3b-4e49-b77f-375e9aa52cba}, !- Inlet Port
  {7c9203f4-9b2e-483c-b0b8-bea371949b82}; !- Outlet Port

OS:Connection,
  {789708cc-5b3b-4e49-b77f-375e9aa52cba}, !- Handle
  {47925f1f-11b6-417e-89e0-adb6896bc44a}, !- Source Object
  19,                                     !- Outlet Port
  {2b27970a-3463-4472-9028-8dc679bb60f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c9203f4-9b2e-483c-b0b8-bea371949b82}, !- Handle
  {2b27970a-3463-4472-9028-8dc679bb60f3}, !- Source Object
  3,                                      !- Outlet Port
  {5054f0b3-de27-4d38-99c3-8170cdba37ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3368a9bc-fef0-4cd9-a464-dbff8d81226c}, !- Handle
  {5054f0b3-de27-4d38-99c3-8170cdba37ce}, !- Source Object
  12,                                     !- Outlet Port
  {9ec7e6cd-f9fb-40be-95ea-7a7b926fb18d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6e0b6d9f-4f62-47f8-b645-d98b41640d47}, !- Handle
  VAV HW Rht 17,                          !- Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, !- Availability Schedule Name
  {13847b3d-f9dd-4b1c-b856-c9e7564cc294}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cf856868-2ecb-4992-a76b-db7b73d494a3}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {073d8beb-99e0-4af9-a7c0-bfe4d2901234}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {cf856868-2ecb-4992-a76b-db7b73d494a3}, ! Handle
  VAV HW Rht Coil 17,                     ! Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {a44b6044-f292-4a23-8598-598105d537fa}, ! Water Inlet Node Name
  {793aa4dc-acdf-4c85-82c1-8fee6e4d3150}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {0597951e-b8a2-446d-84ef-a8405e576ce6}, !- Handle
  Node 133,                               !- Name
  {62f03dfd-86db-4287-9803-45f1c9aa4386}, !- Inlet Port
  {13847b3d-f9dd-4b1c-b856-c9e7564cc294}; !- Outlet Port

OS:Connection,
  {62f03dfd-86db-4287-9803-45f1c9aa4386}, !- Handle
  {47925f1f-11b6-417e-89e0-adb6896bc44a}, !- Source Object
  20,                                     !- Outlet Port
  {0597951e-b8a2-446d-84ef-a8405e576ce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13847b3d-f9dd-4b1c-b856-c9e7564cc294}, !- Handle
  {0597951e-b8a2-446d-84ef-a8405e576ce6}, !- Source Object
  3,                                      !- Outlet Port
  {6e0b6d9f-4f62-47f8-b645-d98b41640d47}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {073d8beb-99e0-4af9-a7c0-bfe4d2901234}, !- Handle
  {6e0b6d9f-4f62-47f8-b645-d98b41640d47}, !- Source Object
  12,                                     !- Outlet Port
  {851ce6ce-73bf-4ea4-8925-4f45a8e47fae}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {15bfb20b-205c-403e-8aa0-56274b6cd5c9}, !- Handle
  VAV HW Rht 18,                          !- Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, !- Availability Schedule Name
  {6211861e-b889-4b5d-8608-28f8f28bef57}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {316d6ce5-52c7-406d-af2f-b593deff8bad}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8762ef06-c123-4cf3-90ae-1d2e7cee1915}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {316d6ce5-52c7-406d-af2f-b593deff8bad}, ! Handle
  VAV HW Rht Coil 18,                     ! Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {1721a30d-0ae1-4691-992e-6bfd5cec0c1b}, ! Water Inlet Node Name
  {c18bd1f7-abd8-40a6-830f-63b845adf0ce}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {f438642e-d35d-4c12-8a49-f38273ee9631}, !- Handle
  Node 134,                               !- Name
  {bca42990-86cd-44a1-bbc9-5ba933699a99}, !- Inlet Port
  {6211861e-b889-4b5d-8608-28f8f28bef57}; !- Outlet Port

OS:Connection,
  {bca42990-86cd-44a1-bbc9-5ba933699a99}, !- Handle
  {47925f1f-11b6-417e-89e0-adb6896bc44a}, !- Source Object
  21,                                     !- Outlet Port
  {f438642e-d35d-4c12-8a49-f38273ee9631}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6211861e-b889-4b5d-8608-28f8f28bef57}, !- Handle
  {f438642e-d35d-4c12-8a49-f38273ee9631}, !- Source Object
  3,                                      !- Outlet Port
  {15bfb20b-205c-403e-8aa0-56274b6cd5c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8762ef06-c123-4cf3-90ae-1d2e7cee1915}, !- Handle
  {15bfb20b-205c-403e-8aa0-56274b6cd5c9}, !- Source Object
  12,                                     !- Outlet Port
  {053f7d55-e455-4a74-a4dc-d5bee314f15c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a4a9d7f4-d834-47b6-be01-79d83b9eb54f}, !- Handle
  VAV HW Rht 19,                          !- Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, !- Availability Schedule Name
  {bed438ae-d84c-4023-b85e-fbbf184a3d3e}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5a2e00ab-b54d-416c-bf80-c9c662c7751f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {45af9267-f5ff-4e8e-bf50-a624a9277eab}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {5a2e00ab-b54d-416c-bf80-c9c662c7751f}, ! Handle
  VAV HW Rht Coil 19,                     ! Name
  {84c2edea-5878-478c-a73d-3c82ef35f73c}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {ea6b2d37-ac27-4638-be0b-63d31ce72312}, ! Water Inlet Node Name
  {d0b1efe7-0c2d-4d14-9128-0f99e0737194}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {af37cf21-2951-4502-8dde-50d70b0e0acd}, !- Handle
  Node 135,                               !- Name
  {32fc3073-247a-4a85-b13f-2a7e7258141b}, !- Inlet Port
  {bed438ae-d84c-4023-b85e-fbbf184a3d3e}; !- Outlet Port

OS:Connection,
  {32fc3073-247a-4a85-b13f-2a7e7258141b}, !- Handle
  {47925f1f-11b6-417e-89e0-adb6896bc44a}, !- Source Object
  22,                                     !- Outlet Port
  {af37cf21-2951-4502-8dde-50d70b0e0acd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bed438ae-d84c-4023-b85e-fbbf184a3d3e}, !- Handle
  {af37cf21-2951-4502-8dde-50d70b0e0acd}, !- Source Object
  3,                                      !- Outlet Port
  {a4a9d7f4-d834-47b6-be01-79d83b9eb54f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45af9267-f5ff-4e8e-bf50-a624a9277eab}, !- Handle
  {a4a9d7f4-d834-47b6-be01-79d83b9eb54f}, !- Source Object
  12,                                     !- Outlet Port
  {73630525-b062-43cb-a55b-63676f3735d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d462b2f8-4781-4385-9696-b4336b517109}, !- Handle
  Node 136,                               !- Name
  {5eaee511-fc5b-456b-90f3-90bd2676ae4f}, !- Inlet Port
  {7d01e975-8e62-45f9-a9f4-116099137cf0}; !- Outlet Port

OS:Connection,
  {5eaee511-fc5b-456b-90f3-90bd2676ae4f}, !- Handle
  {1a62eb72-778c-48ad-aa2e-8b8f1b8680e4}, !- Source Object
  5,                                      !- Outlet Port
  {d462b2f8-4781-4385-9696-b4336b517109}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {938d7cad-74c2-44c1-8536-97ae63d6ac9d}, !- Handle
  Node 137,                               !- Name
  {9252a5a1-e3ca-4bde-b582-70c17909ddf6}, !- Inlet Port
  {1a1c64be-15d9-429e-a834-b391e41a5941}; !- Outlet Port

OS:Connection,
  {7d01e975-8e62-45f9-a9f4-116099137cf0}, !- Handle
  {d462b2f8-4781-4385-9696-b4336b517109}, !- Source Object
  3,                                      !- Outlet Port
  {42ab9ca8-af06-4028-8d1c-4732b3fd7ccb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9252a5a1-e3ca-4bde-b582-70c17909ddf6}, !- Handle
  {42ab9ca8-af06-4028-8d1c-4732b3fd7ccb}, !- Source Object
  6,                                      !- Outlet Port
  {938d7cad-74c2-44c1-8536-97ae63d6ac9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a1c64be-15d9-429e-a834-b391e41a5941}, !- Handle
  {938d7cad-74c2-44c1-8536-97ae63d6ac9d}, !- Source Object
  3,                                      !- Outlet Port
  {7d0a6d1a-3ab0-440d-b5d3-0bc0e0c18ef8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9f7731d9-cdec-4a04-970a-aa876d0d7b8a}, !- Handle
  Node 138,                               !- Name
  {4b94d826-9d14-432a-adc5-203aa536cbad}, !- Inlet Port
  {6087ec14-dec7-4327-9196-6f752ed1aa75}; !- Outlet Port

OS:Connection,
  {4b94d826-9d14-432a-adc5-203aa536cbad}, !- Handle
  {1a62eb72-778c-48ad-aa2e-8b8f1b8680e4}, !- Source Object
  6,                                      !- Outlet Port
  {9f7731d9-cdec-4a04-970a-aa876d0d7b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0156652-91a1-4c6f-ad03-3a2f00808c46}, !- Handle
  Node 139,                               !- Name
  {8bebca8a-52d8-4614-8059-29c749112fed}, !- Inlet Port
  {9697f6bf-78b0-4ea8-a28c-63c5c8bb08a0}; !- Outlet Port

OS:Connection,
  {6087ec14-dec7-4327-9196-6f752ed1aa75}, !- Handle
  {9f7731d9-cdec-4a04-970a-aa876d0d7b8a}, !- Source Object
  3,                                      !- Outlet Port
  {f92917d5-a48a-4eb7-9b82-8c9eba586153}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8bebca8a-52d8-4614-8059-29c749112fed}, !- Handle
  {f92917d5-a48a-4eb7-9b82-8c9eba586153}, !- Source Object
  6,                                      !- Outlet Port
  {b0156652-91a1-4c6f-ad03-3a2f00808c46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9697f6bf-78b0-4ea8-a28c-63c5c8bb08a0}, !- Handle
  {b0156652-91a1-4c6f-ad03-3a2f00808c46}, !- Source Object
  3,                                      !- Outlet Port
  {7d0a6d1a-3ab0-440d-b5d3-0bc0e0c18ef8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {df8395f5-05ef-4d3f-b137-ebaf1443df52}, !- Handle
  Node 140,                               !- Name
  {ced4874b-f8d3-451b-9c57-ece2b3e96914}, !- Inlet Port
  {c96117f8-289a-49eb-9edd-c52e9d70e85b}; !- Outlet Port

OS:Connection,
  {ced4874b-f8d3-451b-9c57-ece2b3e96914}, !- Handle
  {1a62eb72-778c-48ad-aa2e-8b8f1b8680e4}, !- Source Object
  7,                                      !- Outlet Port
  {df8395f5-05ef-4d3f-b137-ebaf1443df52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f574b6da-da39-45d0-aa1d-7f88b7b8d531}, !- Handle
  Node 141,                               !- Name
  {412d0571-daf7-46d9-aecd-5cfe950511ed}, !- Inlet Port
  {8e6f8c0d-1d00-4087-ad46-c0a08b10e8d7}; !- Outlet Port

OS:Connection,
  {c96117f8-289a-49eb-9edd-c52e9d70e85b}, !- Handle
  {df8395f5-05ef-4d3f-b137-ebaf1443df52}, !- Source Object
  3,                                      !- Outlet Port
  {b53231fd-9c29-44d3-9be2-9255e544ced5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {412d0571-daf7-46d9-aecd-5cfe950511ed}, !- Handle
  {b53231fd-9c29-44d3-9be2-9255e544ced5}, !- Source Object
  6,                                      !- Outlet Port
  {f574b6da-da39-45d0-aa1d-7f88b7b8d531}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e6f8c0d-1d00-4087-ad46-c0a08b10e8d7}, !- Handle
  {f574b6da-da39-45d0-aa1d-7f88b7b8d531}, !- Source Object
  3,                                      !- Outlet Port
  {7d0a6d1a-3ab0-440d-b5d3-0bc0e0c18ef8}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {2ba7ba24-bbbc-400b-8686-4f47c69a07da}, !- Handle
  Node 142,                               !- Name
  {878726b7-01e6-4b09-8f1d-8c14c746530b}, !- Inlet Port
  {38ff520a-a55d-4ba7-97c7-f942a3626df9}; !- Outlet Port

OS:Connection,
  {878726b7-01e6-4b09-8f1d-8c14c746530b}, !- Handle
  {1a62eb72-778c-48ad-aa2e-8b8f1b8680e4}, !- Source Object
  8,                                      !- Outlet Port
  {2ba7ba24-bbbc-400b-8686-4f47c69a07da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8bc78926-fd36-482b-9d3c-3a07382844e3}, !- Handle
  Node 143,                               !- Name
  {fe3150c0-3be4-46b1-b932-e3b78fe482fd}, !- Inlet Port
  {eaf02a30-89d8-4cd3-93c6-2edc91ee50f2}; !- Outlet Port

OS:Connection,
  {38ff520a-a55d-4ba7-97c7-f942a3626df9}, !- Handle
  {2ba7ba24-bbbc-400b-8686-4f47c69a07da}, !- Source Object
  3,                                      !- Outlet Port
  {20ce5257-5547-4e3e-81d3-abb6fcb8c165}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fe3150c0-3be4-46b1-b932-e3b78fe482fd}, !- Handle
  {20ce5257-5547-4e3e-81d3-abb6fcb8c165}, !- Source Object
  6,                                      !- Outlet Port
  {8bc78926-fd36-482b-9d3c-3a07382844e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaf02a30-89d8-4cd3-93c6-2edc91ee50f2}, !- Handle
  {8bc78926-fd36-482b-9d3c-3a07382844e3}, !- Source Object
  3,                                      !- Outlet Port
  {7d0a6d1a-3ab0-440d-b5d3-0bc0e0c18ef8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b5e253d1-22ef-4904-af13-f044809fb36a}, !- Handle
  Node 144,                               !- Name
  {97ac9721-afb2-4deb-be43-394ba7912e77}, !- Inlet Port
  {b9132787-e070-4a6a-b0cf-3d344321319e}; !- Outlet Port

OS:Connection,
  {97ac9721-afb2-4deb-be43-394ba7912e77}, !- Handle
  {1a62eb72-778c-48ad-aa2e-8b8f1b8680e4}, !- Source Object
  9,                                      !- Outlet Port
  {b5e253d1-22ef-4904-af13-f044809fb36a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10622870-b5c4-47ad-b9d2-4585016e7765}, !- Handle
  Node 145,                               !- Name
  {b814f2b4-bd0f-425c-b956-c4dd935c9270}, !- Inlet Port
  {41c5c7b0-2171-41e4-ac10-68797ad7881b}; !- Outlet Port

OS:Connection,
  {b9132787-e070-4a6a-b0cf-3d344321319e}, !- Handle
  {b5e253d1-22ef-4904-af13-f044809fb36a}, !- Source Object
  3,                                      !- Outlet Port
  {26773fba-fbf1-4182-b9f6-6bc211dbd5a5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b814f2b4-bd0f-425c-b956-c4dd935c9270}, !- Handle
  {26773fba-fbf1-4182-b9f6-6bc211dbd5a5}, !- Source Object
  6,                                      !- Outlet Port
  {10622870-b5c4-47ad-b9d2-4585016e7765}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41c5c7b0-2171-41e4-ac10-68797ad7881b}, !- Handle
  {10622870-b5c4-47ad-b9d2-4585016e7765}, !- Source Object
  3,                                      !- Outlet Port
  {7d0a6d1a-3ab0-440d-b5d3-0bc0e0c18ef8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {dee499ac-1d8f-41ae-b677-aa2577c80fd8}, !- Handle
  Node 146,                               !- Name
  {419414c1-1151-435e-b2c7-5aab309baa0c}, !- Inlet Port
  {03cf2212-5898-4377-878c-f3b0a2914f48}; !- Outlet Port

OS:Connection,
  {419414c1-1151-435e-b2c7-5aab309baa0c}, !- Handle
  {1a62eb72-778c-48ad-aa2e-8b8f1b8680e4}, !- Source Object
  10,                                     !- Outlet Port
  {dee499ac-1d8f-41ae-b677-aa2577c80fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {414e4182-4fb4-4ce2-980a-29b1f96c708b}, !- Handle
  Node 147,                               !- Name
  {fc5d9542-ce81-4a9d-bffc-15d4eacbf2fc}, !- Inlet Port
  {1541e508-c3f0-4bbf-bb02-36f498e0bce0}; !- Outlet Port

OS:Connection,
  {03cf2212-5898-4377-878c-f3b0a2914f48}, !- Handle
  {dee499ac-1d8f-41ae-b677-aa2577c80fd8}, !- Source Object
  3,                                      !- Outlet Port
  {7bf3d6ab-e898-4691-beb9-8fb4a03219e1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fc5d9542-ce81-4a9d-bffc-15d4eacbf2fc}, !- Handle
  {7bf3d6ab-e898-4691-beb9-8fb4a03219e1}, !- Source Object
  6,                                      !- Outlet Port
  {414e4182-4fb4-4ce2-980a-29b1f96c708b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1541e508-c3f0-4bbf-bb02-36f498e0bce0}, !- Handle
  {414e4182-4fb4-4ce2-980a-29b1f96c708b}, !- Source Object
  3,                                      !- Outlet Port
  {7d0a6d1a-3ab0-440d-b5d3-0bc0e0c18ef8}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {9c948de2-4f0a-45d3-964e-239e242f5d3b}, !- Handle
  Node 148,                               !- Name
  {6e3bd5c1-0250-4243-b504-96e7d4b98a9b}, !- Inlet Port
  {459fbbe9-f7df-4827-b913-7a8a6f17550b}; !- Outlet Port

OS:Connection,
  {6e3bd5c1-0250-4243-b504-96e7d4b98a9b}, !- Handle
  {1a62eb72-778c-48ad-aa2e-8b8f1b8680e4}, !- Source Object
  11,                                     !- Outlet Port
  {9c948de2-4f0a-45d3-964e-239e242f5d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {023b2b9a-2912-42f4-a791-e66a6e5e8e45}, !- Handle
  Node 149,                               !- Name
  {40d5ae13-56cd-4651-8461-dd2b1a44145e}, !- Inlet Port
  {7a3207da-a401-4f3a-a099-34d10308c831}; !- Outlet Port

OS:Connection,
  {459fbbe9-f7df-4827-b913-7a8a6f17550b}, !- Handle
  {9c948de2-4f0a-45d3-964e-239e242f5d3b}, !- Source Object
  3,                                      !- Outlet Port
  {5f3924cc-c803-4407-b96a-2073ea797464}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {40d5ae13-56cd-4651-8461-dd2b1a44145e}, !- Handle
  {5f3924cc-c803-4407-b96a-2073ea797464}, !- Source Object
  6,                                      !- Outlet Port
  {023b2b9a-2912-42f4-a791-e66a6e5e8e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a3207da-a401-4f3a-a099-34d10308c831}, !- Handle
  {023b2b9a-2912-42f4-a791-e66a6e5e8e45}, !- Source Object
  3,                                      !- Outlet Port
  {7d0a6d1a-3ab0-440d-b5d3-0bc0e0c18ef8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {750071b8-c34a-4374-b681-8515d0a72bf8}, !- Handle
  Node 150,                               !- Name
  {0c236717-6358-4691-990c-47e3c8f309dd}, !- Inlet Port
  {11016c66-6125-44e4-bdbe-063450ec4f4b}; !- Outlet Port

OS:Connection,
  {0c236717-6358-4691-990c-47e3c8f309dd}, !- Handle
  {1a62eb72-778c-48ad-aa2e-8b8f1b8680e4}, !- Source Object
  12,                                     !- Outlet Port
  {750071b8-c34a-4374-b681-8515d0a72bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a6d0f54-9496-4b5e-9a82-1d234f98de93}, !- Handle
  Node 151,                               !- Name
  {70e94cd2-6c88-46d4-9eaf-69700951a96e}, !- Inlet Port
  {1f6841df-aa47-4f47-8aad-59c444c2c0bd}; !- Outlet Port

OS:Connection,
  {11016c66-6125-44e4-bdbe-063450ec4f4b}, !- Handle
  {750071b8-c34a-4374-b681-8515d0a72bf8}, !- Source Object
  3,                                      !- Outlet Port
  {668ff371-f7d0-43dc-b36a-5b6c844b3082}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {70e94cd2-6c88-46d4-9eaf-69700951a96e}, !- Handle
  {668ff371-f7d0-43dc-b36a-5b6c844b3082}, !- Source Object
  6,                                      !- Outlet Port
  {3a6d0f54-9496-4b5e-9a82-1d234f98de93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f6841df-aa47-4f47-8aad-59c444c2c0bd}, !- Handle
  {3a6d0f54-9496-4b5e-9a82-1d234f98de93}, !- Source Object
  3,                                      !- Outlet Port
  {7d0a6d1a-3ab0-440d-b5d3-0bc0e0c18ef8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3d914051-49a3-4b8f-9e1f-c94fbc7835e5}, !- Handle
  Node 152,                               !- Name
  {b523757d-4864-4fe0-8163-3c1762a82710}, !- Inlet Port
  {b79dcf7c-5ff2-4337-acc2-89bdfcd4143a}; !- Outlet Port

OS:Connection,
  {b523757d-4864-4fe0-8163-3c1762a82710}, !- Handle
  {1a62eb72-778c-48ad-aa2e-8b8f1b8680e4}, !- Source Object
  13,                                     !- Outlet Port
  {3d914051-49a3-4b8f-9e1f-c94fbc7835e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fb12746-5c3e-41a4-b080-0f07df17ad85}, !- Handle
  Node 153,                               !- Name
  {2983b5b8-df26-4343-970e-31a6017f5cba}, !- Inlet Port
  {1bd58e7b-7aa2-4a45-9286-5007cd884200}; !- Outlet Port

OS:Connection,
  {b79dcf7c-5ff2-4337-acc2-89bdfcd4143a}, !- Handle
  {3d914051-49a3-4b8f-9e1f-c94fbc7835e5}, !- Source Object
  3,                                      !- Outlet Port
  {0f95ffe4-243b-44af-b349-93def3b9f478}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2983b5b8-df26-4343-970e-31a6017f5cba}, !- Handle
  {0f95ffe4-243b-44af-b349-93def3b9f478}, !- Source Object
  6,                                      !- Outlet Port
  {2fb12746-5c3e-41a4-b080-0f07df17ad85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bd58e7b-7aa2-4a45-9286-5007cd884200}, !- Handle
  {2fb12746-5c3e-41a4-b080-0f07df17ad85}, !- Source Object
  3,                                      !- Outlet Port
  {7d0a6d1a-3ab0-440d-b5d3-0bc0e0c18ef8}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {08ac2e06-71d0-43c0-83d8-a3b5a2af2807}, !- Handle
  Node 154,                               !- Name
  {1fb293c8-401d-4eb1-a499-5e30c58551c7}, !- Inlet Port
  {e174dd7d-3500-4e51-847e-2173f4597cf8}; !- Outlet Port

OS:Connection,
  {1fb293c8-401d-4eb1-a499-5e30c58551c7}, !- Handle
  {1a62eb72-778c-48ad-aa2e-8b8f1b8680e4}, !- Source Object
  14,                                     !- Outlet Port
  {08ac2e06-71d0-43c0-83d8-a3b5a2af2807}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16def499-44e0-4293-8eec-0e13a80d7741}, !- Handle
  Node 155,                               !- Name
  {6e59df7b-607b-4456-b0ed-5aaed54bf6a7}, !- Inlet Port
  {b04d54db-744b-4121-a4c2-d5b5e3092576}; !- Outlet Port

OS:Connection,
  {e174dd7d-3500-4e51-847e-2173f4597cf8}, !- Handle
  {08ac2e06-71d0-43c0-83d8-a3b5a2af2807}, !- Source Object
  3,                                      !- Outlet Port
  {c5dbe9e3-07b9-4aef-a7d1-e57d05490845}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6e59df7b-607b-4456-b0ed-5aaed54bf6a7}, !- Handle
  {c5dbe9e3-07b9-4aef-a7d1-e57d05490845}, !- Source Object
  6,                                      !- Outlet Port
  {16def499-44e0-4293-8eec-0e13a80d7741}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b04d54db-744b-4121-a4c2-d5b5e3092576}, !- Handle
  {16def499-44e0-4293-8eec-0e13a80d7741}, !- Source Object
  3,                                      !- Outlet Port
  {7d0a6d1a-3ab0-440d-b5d3-0bc0e0c18ef8}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {7427095b-fe92-43a8-9487-eafa03873e0a}, !- Handle
  Node 156,                               !- Name
  {19e8d281-61fe-4106-91c2-49202b9b7051}, !- Inlet Port
  {cfee8c14-1a14-43df-908f-8c50181d0fcf}; !- Outlet Port

OS:Connection,
  {19e8d281-61fe-4106-91c2-49202b9b7051}, !- Handle
  {1a62eb72-778c-48ad-aa2e-8b8f1b8680e4}, !- Source Object
  15,                                     !- Outlet Port
  {7427095b-fe92-43a8-9487-eafa03873e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66a7efc0-7efe-468a-a433-4ccec7dd278f}, !- Handle
  Node 157,                               !- Name
  {8e5a0c05-88ec-49eb-9d78-88d9ddab3ed8}, !- Inlet Port
  {a236b60f-9c03-4889-a54b-0852865280f3}; !- Outlet Port

OS:Connection,
  {cfee8c14-1a14-43df-908f-8c50181d0fcf}, !- Handle
  {7427095b-fe92-43a8-9487-eafa03873e0a}, !- Source Object
  3,                                      !- Outlet Port
  {ada924f5-5ee4-43f4-9d23-4276eacf8d6c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8e5a0c05-88ec-49eb-9d78-88d9ddab3ed8}, !- Handle
  {ada924f5-5ee4-43f4-9d23-4276eacf8d6c}, !- Source Object
  6,                                      !- Outlet Port
  {66a7efc0-7efe-468a-a433-4ccec7dd278f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a236b60f-9c03-4889-a54b-0852865280f3}, !- Handle
  {66a7efc0-7efe-468a-a433-4ccec7dd278f}, !- Source Object
  3,                                      !- Outlet Port
  {7d0a6d1a-3ab0-440d-b5d3-0bc0e0c18ef8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {75301238-420c-4a74-860e-5369d110cba9}, !- Handle
  Node 158,                               !- Name
  {334e9a8f-eaa1-4d9d-9815-578b995553df}, !- Inlet Port
  {7a63c433-8288-43bb-ad41-799e7dace0c2}; !- Outlet Port

OS:Connection,
  {334e9a8f-eaa1-4d9d-9815-578b995553df}, !- Handle
  {1a62eb72-778c-48ad-aa2e-8b8f1b8680e4}, !- Source Object
  16,                                     !- Outlet Port
  {75301238-420c-4a74-860e-5369d110cba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c7cfb49-e476-4819-be0d-0e7b99398cf6}, !- Handle
  Node 159,                               !- Name
  {f07effa4-73c9-498f-b51c-5dccf78fa03d}, !- Inlet Port
  {8ed2a37e-6620-458b-b407-48e05218a60c}; !- Outlet Port

OS:Connection,
  {7a63c433-8288-43bb-ad41-799e7dace0c2}, !- Handle
  {75301238-420c-4a74-860e-5369d110cba9}, !- Source Object
  3,                                      !- Outlet Port
  {cdec7d28-44cd-4f46-84a2-a816997b3ab6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f07effa4-73c9-498f-b51c-5dccf78fa03d}, !- Handle
  {cdec7d28-44cd-4f46-84a2-a816997b3ab6}, !- Source Object
  6,                                      !- Outlet Port
  {2c7cfb49-e476-4819-be0d-0e7b99398cf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ed2a37e-6620-458b-b407-48e05218a60c}, !- Handle
  {2c7cfb49-e476-4819-be0d-0e7b99398cf6}, !- Source Object
  3,                                      !- Outlet Port
  {7d0a6d1a-3ab0-440d-b5d3-0bc0e0c18ef8}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {448932d0-59b7-4d92-93a0-69d864044449}, !- Handle
  Node 160,                               !- Name
  {71490ff6-8ebe-44d7-8309-ecc5850395b1}, !- Inlet Port
  {8052a807-072e-4218-af39-31a2eb8b1aa1}; !- Outlet Port

OS:Connection,
  {71490ff6-8ebe-44d7-8309-ecc5850395b1}, !- Handle
  {1a62eb72-778c-48ad-aa2e-8b8f1b8680e4}, !- Source Object
  17,                                     !- Outlet Port
  {448932d0-59b7-4d92-93a0-69d864044449}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {183563c5-3807-4ea3-a8b3-af0d7937aa47}, !- Handle
  Node 161,                               !- Name
  {2c223359-0e8e-4342-af03-858b3c53eddc}, !- Inlet Port
  {877d30ba-4282-4aeb-b95c-30eae088cf61}; !- Outlet Port

OS:Connection,
  {8052a807-072e-4218-af39-31a2eb8b1aa1}, !- Handle
  {448932d0-59b7-4d92-93a0-69d864044449}, !- Source Object
  3,                                      !- Outlet Port
  {612eae47-02f1-43fc-b04a-dbb4df98badd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2c223359-0e8e-4342-af03-858b3c53eddc}, !- Handle
  {612eae47-02f1-43fc-b04a-dbb4df98badd}, !- Source Object
  6,                                      !- Outlet Port
  {183563c5-3807-4ea3-a8b3-af0d7937aa47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {877d30ba-4282-4aeb-b95c-30eae088cf61}, !- Handle
  {183563c5-3807-4ea3-a8b3-af0d7937aa47}, !- Source Object
  3,                                      !- Outlet Port
  {7d0a6d1a-3ab0-440d-b5d3-0bc0e0c18ef8}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {e68029c9-3e8c-41b4-a8b3-577a9fa789e1}, !- Handle
  Node 162,                               !- Name
  {f1540727-5a34-4771-b055-8a1fd5b0e6ad}, !- Inlet Port
  {67deba93-1c2d-47d3-ba17-84ff2b3fbec2}; !- Outlet Port

OS:Connection,
  {f1540727-5a34-4771-b055-8a1fd5b0e6ad}, !- Handle
  {1a62eb72-778c-48ad-aa2e-8b8f1b8680e4}, !- Source Object
  18,                                     !- Outlet Port
  {e68029c9-3e8c-41b4-a8b3-577a9fa789e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c93362a3-9cf5-49ab-8086-b712323030fb}, !- Handle
  Node 163,                               !- Name
  {a8b11537-2ee5-482b-bcc0-4955bf808239}, !- Inlet Port
  {600712af-81b6-44da-bb4d-f898ae91bd08}; !- Outlet Port

OS:Connection,
  {67deba93-1c2d-47d3-ba17-84ff2b3fbec2}, !- Handle
  {e68029c9-3e8c-41b4-a8b3-577a9fa789e1}, !- Source Object
  3,                                      !- Outlet Port
  {10fba7e6-3581-4f0f-b793-ee661f63e8ee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a8b11537-2ee5-482b-bcc0-4955bf808239}, !- Handle
  {10fba7e6-3581-4f0f-b793-ee661f63e8ee}, !- Source Object
  6,                                      !- Outlet Port
  {c93362a3-9cf5-49ab-8086-b712323030fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {600712af-81b6-44da-bb4d-f898ae91bd08}, !- Handle
  {c93362a3-9cf5-49ab-8086-b712323030fb}, !- Source Object
  3,                                      !- Outlet Port
  {7d0a6d1a-3ab0-440d-b5d3-0bc0e0c18ef8}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {40e85533-8232-4e47-897b-a4697e972449}, !- Handle
  Node 164,                               !- Name
  {88cbf5f1-43db-4b5a-ac3e-c024841a1b0b}, !- Inlet Port
  {d5d48e17-112a-435d-8308-1dddae5d7f31}; !- Outlet Port

OS:Connection,
  {88cbf5f1-43db-4b5a-ac3e-c024841a1b0b}, !- Handle
  {1a62eb72-778c-48ad-aa2e-8b8f1b8680e4}, !- Source Object
  19,                                     !- Outlet Port
  {40e85533-8232-4e47-897b-a4697e972449}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d47bd686-70c2-4524-ab11-f405ede4ecb0}, !- Handle
  Node 165,                               !- Name
  {e469cbf5-13f2-4bee-a48a-de74cde9f57e}, !- Inlet Port
  {fd72523a-7f92-4191-a928-96deec3891d1}; !- Outlet Port

OS:Connection,
  {d5d48e17-112a-435d-8308-1dddae5d7f31}, !- Handle
  {40e85533-8232-4e47-897b-a4697e972449}, !- Source Object
  3,                                      !- Outlet Port
  {11ec71a1-928f-47d3-b04f-a9d297a6ffdc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e469cbf5-13f2-4bee-a48a-de74cde9f57e}, !- Handle
  {11ec71a1-928f-47d3-b04f-a9d297a6ffdc}, !- Source Object
  6,                                      !- Outlet Port
  {d47bd686-70c2-4524-ab11-f405ede4ecb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd72523a-7f92-4191-a928-96deec3891d1}, !- Handle
  {d47bd686-70c2-4524-ab11-f405ede4ecb0}, !- Source Object
  3,                                      !- Outlet Port
  {7d0a6d1a-3ab0-440d-b5d3-0bc0e0c18ef8}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {ef59c1ff-8345-4d8e-a6c2-41c658fc5f10}, !- Handle
  Node 166,                               !- Name
  {81434731-7b72-46b7-b1b4-7a92a90c4b25}, !- Inlet Port
  {16795551-4088-4a23-a574-d03a9090501f}; !- Outlet Port

OS:Connection,
  {81434731-7b72-46b7-b1b4-7a92a90c4b25}, !- Handle
  {1a62eb72-778c-48ad-aa2e-8b8f1b8680e4}, !- Source Object
  20,                                     !- Outlet Port
  {ef59c1ff-8345-4d8e-a6c2-41c658fc5f10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f0703ae-c525-4966-8e8c-f80e078b0708}, !- Handle
  Node 167,                               !- Name
  {70addb4f-e33c-4b20-975a-793a2b7c822f}, !- Inlet Port
  {bab6ff70-1b5b-4f47-80a1-a648b6b5bd84}; !- Outlet Port

OS:Connection,
  {16795551-4088-4a23-a574-d03a9090501f}, !- Handle
  {ef59c1ff-8345-4d8e-a6c2-41c658fc5f10}, !- Source Object
  3,                                      !- Outlet Port
  {fe172ab5-130b-4e2b-8889-ca2d58e3cf15}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {70addb4f-e33c-4b20-975a-793a2b7c822f}, !- Handle
  {fe172ab5-130b-4e2b-8889-ca2d58e3cf15}, !- Source Object
  6,                                      !- Outlet Port
  {3f0703ae-c525-4966-8e8c-f80e078b0708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bab6ff70-1b5b-4f47-80a1-a648b6b5bd84}, !- Handle
  {3f0703ae-c525-4966-8e8c-f80e078b0708}, !- Source Object
  3,                                      !- Outlet Port
  {7d0a6d1a-3ab0-440d-b5d3-0bc0e0c18ef8}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {b97ccb54-8d49-44f2-a002-4fb351062fb7}, !- Handle
  Node 168,                               !- Name
  {315d51ca-e731-48f9-8c0b-78f10f6060db}, !- Inlet Port
  {a44b6044-f292-4a23-8598-598105d537fa}; !- Outlet Port

OS:Connection,
  {315d51ca-e731-48f9-8c0b-78f10f6060db}, !- Handle
  {1a62eb72-778c-48ad-aa2e-8b8f1b8680e4}, !- Source Object
  21,                                     !- Outlet Port
  {b97ccb54-8d49-44f2-a002-4fb351062fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2917186e-82f4-48db-9db1-96b09448fb12}, !- Handle
  Node 169,                               !- Name
  {793aa4dc-acdf-4c85-82c1-8fee6e4d3150}, !- Inlet Port
  {af56656e-1bb3-4c11-a2f8-0b0da49ac6e1}; !- Outlet Port

OS:Connection,
  {a44b6044-f292-4a23-8598-598105d537fa}, !- Handle
  {b97ccb54-8d49-44f2-a002-4fb351062fb7}, !- Source Object
  3,                                      !- Outlet Port
  {cf856868-2ecb-4992-a76b-db7b73d494a3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {793aa4dc-acdf-4c85-82c1-8fee6e4d3150}, !- Handle
  {cf856868-2ecb-4992-a76b-db7b73d494a3}, !- Source Object
  6,                                      !- Outlet Port
  {2917186e-82f4-48db-9db1-96b09448fb12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af56656e-1bb3-4c11-a2f8-0b0da49ac6e1}, !- Handle
  {2917186e-82f4-48db-9db1-96b09448fb12}, !- Source Object
  3,                                      !- Outlet Port
  {7d0a6d1a-3ab0-440d-b5d3-0bc0e0c18ef8}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {31404367-3aaa-41c7-b45a-863132b14af2}, !- Handle
  Node 170,                               !- Name
  {ab7bf8f4-af0e-40c8-9d08-056294f74ea0}, !- Inlet Port
  {e4432e2e-d84f-496d-8bba-96b8befd165d}; !- Outlet Port

OS:Connection,
  {ab7bf8f4-af0e-40c8-9d08-056294f74ea0}, !- Handle
  {1a62eb72-778c-48ad-aa2e-8b8f1b8680e4}, !- Source Object
  22,                                     !- Outlet Port
  {31404367-3aaa-41c7-b45a-863132b14af2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad326f9c-b842-4689-94ef-7c2cc430aa3f}, !- Handle
  Node 171,                               !- Name
  {389fe753-8246-47a6-a02a-f39a1bf8a1b0}, !- Inlet Port
  {f8c85f26-e322-4f72-9b35-6d8f52082475}; !- Outlet Port

OS:Connection,
  {e4432e2e-d84f-496d-8bba-96b8befd165d}, !- Handle
  {31404367-3aaa-41c7-b45a-863132b14af2}, !- Source Object
  3,                                      !- Outlet Port
  {f2c29e8a-7531-4fad-970a-fc1c863cf6c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {389fe753-8246-47a6-a02a-f39a1bf8a1b0}, !- Handle
  {f2c29e8a-7531-4fad-970a-fc1c863cf6c3}, !- Source Object
  6,                                      !- Outlet Port
  {ad326f9c-b842-4689-94ef-7c2cc430aa3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8c85f26-e322-4f72-9b35-6d8f52082475}, !- Handle
  {ad326f9c-b842-4689-94ef-7c2cc430aa3f}, !- Source Object
  3,                                      !- Outlet Port
  {7d0a6d1a-3ab0-440d-b5d3-0bc0e0c18ef8}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {29e1005e-5bc8-4b26-8700-4d8d87b2baa6}, !- Handle
  Node 172,                               !- Name
  {59eceb50-7f18-4b1f-9e49-c38997181eec}, !- Inlet Port
  {1721a30d-0ae1-4691-992e-6bfd5cec0c1b}; !- Outlet Port

OS:Connection,
  {59eceb50-7f18-4b1f-9e49-c38997181eec}, !- Handle
  {1a62eb72-778c-48ad-aa2e-8b8f1b8680e4}, !- Source Object
  23,                                     !- Outlet Port
  {29e1005e-5bc8-4b26-8700-4d8d87b2baa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2797b115-a56f-48f5-901f-1075819055a6}, !- Handle
  Node 173,                               !- Name
  {c18bd1f7-abd8-40a6-830f-63b845adf0ce}, !- Inlet Port
  {25c37180-36d7-4651-99f3-bdf4235d373c}; !- Outlet Port

OS:Connection,
  {1721a30d-0ae1-4691-992e-6bfd5cec0c1b}, !- Handle
  {29e1005e-5bc8-4b26-8700-4d8d87b2baa6}, !- Source Object
  3,                                      !- Outlet Port
  {316d6ce5-52c7-406d-af2f-b593deff8bad}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c18bd1f7-abd8-40a6-830f-63b845adf0ce}, !- Handle
  {316d6ce5-52c7-406d-af2f-b593deff8bad}, !- Source Object
  6,                                      !- Outlet Port
  {2797b115-a56f-48f5-901f-1075819055a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25c37180-36d7-4651-99f3-bdf4235d373c}, !- Handle
  {2797b115-a56f-48f5-901f-1075819055a6}, !- Source Object
  3,                                      !- Outlet Port
  {7d0a6d1a-3ab0-440d-b5d3-0bc0e0c18ef8}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {29d80d5c-7a59-47d4-acde-965e342f8d87}, !- Handle
  Node 174,                               !- Name
  {0a179119-2bf7-47d8-a2aa-6d6e034f50fb}, !- Inlet Port
  {ea6b2d37-ac27-4638-be0b-63d31ce72312}; !- Outlet Port

OS:Connection,
  {0a179119-2bf7-47d8-a2aa-6d6e034f50fb}, !- Handle
  {1a62eb72-778c-48ad-aa2e-8b8f1b8680e4}, !- Source Object
  24,                                     !- Outlet Port
  {29d80d5c-7a59-47d4-acde-965e342f8d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14a343d1-ee5f-43e3-acc3-19ab6b5dd8e2}, !- Handle
  Node 175,                               !- Name
  {d0b1efe7-0c2d-4d14-9128-0f99e0737194}, !- Inlet Port
  {0af47ac0-b07d-4623-8be9-e54534e73f16}; !- Outlet Port

OS:Connection,
  {ea6b2d37-ac27-4638-be0b-63d31ce72312}, !- Handle
  {29d80d5c-7a59-47d4-acde-965e342f8d87}, !- Source Object
  3,                                      !- Outlet Port
  {5a2e00ab-b54d-416c-bf80-c9c662c7751f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d0b1efe7-0c2d-4d14-9128-0f99e0737194}, !- Handle
  {5a2e00ab-b54d-416c-bf80-c9c662c7751f}, !- Source Object
  6,                                      !- Outlet Port
  {14a343d1-ee5f-43e3-acc3-19ab6b5dd8e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0af47ac0-b07d-4623-8be9-e54534e73f16}, !- Handle
  {14a343d1-ee5f-43e3-acc3-19ab6b5dd8e2}, !- Source Object
  3,                                      !- Outlet Port
  {7d0a6d1a-3ab0-440d-b5d3-0bc0e0c18ef8}, !- Target Object
  24;                                     !- Inlet Port

OS:SetpointManager:Warmest,
  {5eac42a4-2406-4338-839e-4d83be9682d3}, !- Handle
  Warmest Zone Supply Air Temp Reset,     !- Name
  Temperature,                            !- Control Variable
  15,                                     !- Minimum Setpoint Temperature {C}
  26,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {a29fc82f-ed32-4c8a-b83c-3a91fef36742}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {dfde319f-800e-4df6-b705-4aff14bef515}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {828415da-97aa-4f18-8c32-a901ab64df28}, !- Schedule Type Limits Name
  {403c95f6-1af3-4ef2-ac7c-713877322a1e}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {51614dd0-b784-4939-a905-208b0c40b317}; !- Holiday Schedule Name

OS:ScheduleTypeLimits,
  {828415da-97aa-4f18-8c32-a901ab64df28}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {403c95f6-1af3-4ef2-ac7c-713877322a1e}, !- Handle
  NECB-A-Occupancy_Default,               !- Name
  {828415da-97aa-4f18-8c32-a901ab64df28}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {51614dd0-b784-4939-a905-208b0c40b317}, !- Handle
  NECB-A-Occupancy_Hol 1,                 !- Name
  {828415da-97aa-4f18-8c32-a901ab64df28}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aaaa41d8-2940-441c-ba2f-f9eb20e342ab}, !- Handle
  Schedule Rule 15,                       !- Name
  {dfde319f-800e-4df6-b705-4aff14bef515}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41eb3342-107e-4c6b-afe6-c155847b4906}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41eb3342-107e-4c6b-afe6-c155847b4906}, !- Handle
  Schedule Day 23,                        !- Name
  {828415da-97aa-4f18-8c32-a901ab64df28}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {17f8ec08-392d-4497-845a-c2a72ac85fa2}, !- Handle
  Schedule Rule 16,                       !- Name
  {dfde319f-800e-4df6-b705-4aff14bef515}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {407e7a76-ac24-4057-b205-662d3ff238dd}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {407e7a76-ac24-4057-b205-662d3ff238dd}, !- Handle
  Schedule Day 24,                        !- Name
  {828415da-97aa-4f18-8c32-a901ab64df28}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {abf5d81c-c496-49be-b5ff-8723a956f3b9}, !- Handle
  Schedule Rule 17,                       !- Name
  {dfde319f-800e-4df6-b705-4aff14bef515}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3cf1c306-53a5-48de-a2ac-e3664244bd06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3cf1c306-53a5-48de-a2ac-e3664244bd06}, !- Handle
  Schedule Day 25,                        !- Name
  {828415da-97aa-4f18-8c32-a901ab64df28}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2e7d028-0927-4f4c-9a9a-291095175f7b}, !- Handle
  NECB-A-Lighting,                        !- Name
  {828415da-97aa-4f18-8c32-a901ab64df28}, !- Schedule Type Limits Name
  {ab338620-46d0-48b8-8aff-5cb565e37431}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {bb16c47a-6a70-4ffc-b7fd-5e896d5c55ae}; !- Holiday Schedule Name

OS:Schedule:Day,
  {ab338620-46d0-48b8-8aff-5cb565e37431}, !- Handle
  NECB-A-Lighting_Default,                !- Name
  {828415da-97aa-4f18-8c32-a901ab64df28}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {bb16c47a-6a70-4ffc-b7fd-5e896d5c55ae}, !- Handle
  NECB-A-Lighting_Hol 1,                  !- Name
  {828415da-97aa-4f18-8c32-a901ab64df28}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {63b2023a-c26d-4f60-8652-b14762763841}, !- Handle
  Schedule Rule 18,                       !- Name
  {f2e7d028-0927-4f4c-9a9a-291095175f7b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f496d964-61eb-4bfb-9de1-d88ea2e536fb}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f496d964-61eb-4bfb-9de1-d88ea2e536fb}, !- Handle
  Schedule Day 38,                        !- Name
  {828415da-97aa-4f18-8c32-a901ab64df28}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {90968bf3-6fb9-421c-a610-4620b85f2ba5}, !- Handle
  Schedule Rule 19,                       !- Name
  {f2e7d028-0927-4f4c-9a9a-291095175f7b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f664f90e-6124-4f0f-9810-3199edb5bbc1}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f664f90e-6124-4f0f-9810-3199edb5bbc1}, !- Handle
  Schedule Day 39,                        !- Name
  {828415da-97aa-4f18-8c32-a901ab64df28}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {5717b934-1980-4d2b-8115-74074fbda280}, !- Handle
  Schedule Rule 20,                       !- Name
  {f2e7d028-0927-4f4c-9a9a-291095175f7b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {604b0ce3-1a27-49bc-8749-66eded8b6f63}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {604b0ce3-1a27-49bc-8749-66eded8b6f63}, !- Handle
  Schedule Day 40,                        !- Name
  {828415da-97aa-4f18-8c32-a901ab64df28}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2cfa0629-1223-44ad-bca2-b99b212d34f0}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {828415da-97aa-4f18-8c32-a901ab64df28}, !- Schedule Type Limits Name
  {767367c1-f0c7-4f02-8093-30a886148d57}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {0161b7ea-2762-488c-bf1e-f970a177ccdb}; !- Holiday Schedule Name

OS:Schedule:Day,
  {767367c1-f0c7-4f02-8093-30a886148d57}, !- Handle
  NECB-A-Electric-Equipment_Default,      !- Name
  {828415da-97aa-4f18-8c32-a901ab64df28}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Day,
  {0161b7ea-2762-488c-bf1e-f970a177ccdb}, !- Handle
  NECB-A-Electric-Equipment_Hol 1,        !- Name
  {828415da-97aa-4f18-8c32-a901ab64df28}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {5c41168e-dc38-49fa-b1a2-200590ac1cef}, !- Handle
  Schedule Rule 21,                       !- Name
  {2cfa0629-1223-44ad-bca2-b99b212d34f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ecc5a86-8498-4b74-98c6-06536af909be}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ecc5a86-8498-4b74-98c6-06536af909be}, !- Handle
  Schedule Day 29,                        !- Name
  {828415da-97aa-4f18-8c32-a901ab64df28}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {4c4ff22d-77cc-4cae-899b-ea2eb1070b5a}, !- Handle
  Schedule Rule 22,                       !- Name
  {2cfa0629-1223-44ad-bca2-b99b212d34f0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ac701637-3ee5-408f-ab1a-4b0063048792}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac701637-3ee5-408f-ab1a-4b0063048792}, !- Handle
  Schedule Day 30,                        !- Name
  {828415da-97aa-4f18-8c32-a901ab64df28}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {b459b1ff-a6f9-4d93-b501-f5300b74fb7a}, !- Handle
  Schedule Rule 23,                       !- Name
  {2cfa0629-1223-44ad-bca2-b99b212d34f0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d9eedfc8-2345-4d53-be75-02818f8e5e44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9eedfc8-2345-4d53-be75-02818f8e5e44}, !- Handle
  Schedule Day 31,                        !- Name
  {828415da-97aa-4f18-8c32-a901ab64df28}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Rendering:Color,
  {15eff0c1-7753-4473-b71b-8d005e2c61dd}, !- Handle
  Rendering Color 174,                    !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {495d4620-d0be-46ac-ae41-94ab71951f6d}, !- Schedule Type Limits Name
  {5c5897a0-3b9a-4855-931c-c9834f527940}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {53fab75f-b368-4b31-8851-2023b3dcaf20}; !- Holiday Schedule Name

OS:ScheduleTypeLimits,
  {495d4620-d0be-46ac-ae41-94ab71951f6d}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {5c5897a0-3b9a-4855-931c-c9834f527940}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling_Default, !- Name
  {11f61f3c-1aef-485e-a2b1-57a51f47d034}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {11f61f3c-1aef-485e-a2b1-57a51f47d034}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {53fab75f-b368-4b31-8851-2023b3dcaf20}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling_Hol 1, !- Name
  {29bd80c2-dfc5-43ca-bd93-35877887b81b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {29bd80c2-dfc5-43ca-bd93-35877887b81b}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {ae60d19d-6776-4e4c-a852-13b31fcaf472}, !- Handle
  Schedule Rule 24,                       !- Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {72912d68-6bd9-41c6-bcc3-f32cd8cad69d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72912d68-6bd9-41c6-bcc3-f32cd8cad69d}, !- Handle
  Schedule Day 26,                        !- Name
  {dafc298a-5bbd-43b8-9936-078e5af0ce17}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {dafc298a-5bbd-43b8-9936-078e5af0ce17}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {a5085c14-5d36-4f14-b1d0-ed73d28d1d75}, !- Handle
  Schedule Rule 25,                       !- Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7e9118de-4eec-44a4-a2f8-b12ec89c0b38}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e9118de-4eec-44a4-a2f8-b12ec89c0b38}, !- Handle
  Schedule Day 27,                        !- Name
  {9da57996-b77f-44d9-ada9-5482d402c10b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9da57996-b77f-44d9-ada9-5482d402c10b}, !- Handle
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {f2e2c3b9-b9f2-4801-9a10-c13e6ad48ed8}, !- Handle
  Schedule Rule 26,                       !- Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b63b576d-588b-40d7-b2a6-04b191383f9a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b63b576d-588b-40d7-b2a6-04b191383f9a}, !- Handle
  Schedule Day 28,                        !- Name
  {887079a3-f9d0-41a5-a846-975ea1d40350}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {887079a3-f9d0-41a5-a846-975ea1d40350}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {fd6d70d3-f052-4fc0-bb97-606d054e7bee}, !- Schedule Type Limits Name
  {86d92880-0d43-4ccf-8499-71b8f9e5dd14}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {19755762-50a2-43a8-a182-e9db442b37d6}; !- Holiday Schedule Name

OS:ScheduleTypeLimits,
  {fd6d70d3-f052-4fc0-bb97-606d054e7bee}, !- Handle
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {86d92880-0d43-4ccf-8499-71b8f9e5dd14}, !- Handle
  NECB-A-Thermostat Setpoint-Heating_Default, !- Name
  {2e478cda-cc45-4dcc-acf5-2ebe7d0d4d7a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {2e478cda-cc45-4dcc-acf5-2ebe7d0d4d7a}, !- Handle
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {19755762-50a2-43a8-a182-e9db442b37d6}, !- Handle
  NECB-A-Thermostat Setpoint-Heating_Hol 1, !- Name
  {9c51d4ab-85a6-4a8c-a9cf-5acf351b4381}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9c51d4ab-85a6-4a8c-a9cf-5acf351b4381}, !- Handle
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {7ae7c6bc-4548-4134-9d0f-a694c7770ea2}, !- Handle
  Schedule Rule 27,                       !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d009b87-fde9-4eac-a765-e4c9bc381c9e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d009b87-fde9-4eac-a765-e4c9bc381c9e}, !- Handle
  Schedule Day 32,                        !- Name
  {7289a688-bb4b-474f-ac19-879315a3cc46}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {7289a688-bb4b-474f-ac19-879315a3cc46}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {cc553f22-1b57-47c9-b5b2-686f14ced34f}, !- Handle
  Schedule Rule 28,                       !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3926f49c-2e77-478e-a491-954d678d769d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3926f49c-2e77-478e-a491-954d678d769d}, !- Handle
  Schedule Day 33,                        !- Name
  {5d09c15e-f816-4115-9959-31aa1e69da36}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5d09c15e-f816-4115-9959-31aa1e69da36}, !- Handle
  Temperature 12,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {653a2925-d3f2-444a-ad0e-0bf500d8a2c6}, !- Handle
  Schedule Rule 29,                       !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cdb6604e-c912-4ab4-8be3-d00cb0e09f66}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cdb6604e-c912-4ab4-8be3-d00cb0e09f66}, !- Handle
  Schedule Day 34,                        !- Name
  {bdc6412f-bafb-4dbf-b55b-ced14d00bfb7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bdc6412f-bafb-4dbf-b55b-ced14d00bfb7}, !- Handle
  Temperature 13,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {4474ab81-f634-4d14-85c2-d49a46701611}, !- Handle
  Rendering Color 175,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {2db7920e-5e04-4613-bc44-3ca2e3b686e2}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f3c4290-d6f5-4ef0-b7d9-45fe7e67931b}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b283b95-297d-49d4-bbec-12a9b20cc0c9}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e78ef93-f835-4a2a-a488-2fe192694780}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fe38ca7-8a0f-48e7-866a-34bfeb0e8900}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7d9bc16-8d76-416e-8577-cdd3a0cabad0}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0adec0a0-5c62-46b1-b1c6-dbce06694b0e}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4477099-ce62-454c-84e1-de2d6ccdae27}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a165b0bc-9669-4c07-9e32-8115678d52df}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97b995d5-cd20-4c2a-8132-fdca53bd0e52}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a8cf08ae-eddb-49b2-a35e-781cb437c930}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dfa9c045-a4a9-4234-b711-22e5a329afe3}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd7c62f5-a98c-458e-b38b-e903493e6ef7}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3db7cb16-2775-45d6-acf5-3b3be6eed8a9}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f528b7e2-4c35-4ce3-a8df-d1677dcb5fec}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {98f2459a-301a-48d4-8289-dd600a67228c}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a33af5db-2a1f-408f-b074-7e1bbd928a42}, !- Handle
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c50335c-992c-4de1-9131-7c0ff5989551}, !- Handle
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de8b5884-846d-416f-ba2d-c5986b84b236}, !- Handle
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a2b97fcb-2c90-41a7-8e97-4bb258dfbb80}, !- Handle
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {fbdf2b49-f88e-4945-8a91-0162b875c03e}, !- Handle
  Montreal Int'l,                         !- City
  PQ,                                     !- State Province Region
  CAN,                                    !- Country
  WYEC2-B-94792,                          !- Data Source
  716270,                                 !- WMO Number
  45.47,                                  !- Latitude {deg}
  -73.75,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  CAN_PQ_Montreal.Intl.AP.716270_CWEC.epw, !- Url
  3C3F39E2,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Rendering:Color,
  {76ebd825-832d-4af1-af60-4ff6bc30f1ac}, !- Handle
  Rendering Color 176,                    !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

