<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> 1055_boulevard RenÃ©-LÃ©vesque Est (MTL)_172529_Y_1979_high RUN PERIOD 1 ** Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270
  2025-03-06
  16:58:47
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2025.03.06 16:57</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>1055_boulevard RenÃ©-LÃ©vesque Est (MTL)_172529_Y_1979_high</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</b></p>
<p>Simulation Timestamp: <b>2025-03-06
  16:58:47</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     7838.85</td>
    <td align="right">     1429.45</td>
    <td align="right">     1429.45</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     7838.85</td>
    <td align="right">     1429.45</td>
    <td align="right">     1429.45</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    13230.30</td>
    <td align="right">     2412.60</td>
    <td align="right">     2412.60</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    13230.30</td>
    <td align="right">     2412.60</td>
    <td align="right">     2412.60</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     5483.83</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     5483.83</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     5580.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      455.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      387.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      551.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      198.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      476.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      124.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   183047.05</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.64</td>
    <td align="right">        0.00</td>
    <td align="right">      306.19</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     2193.71</td>
    <td align="right">     5580.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.64</td>
    <td align="right">        0.00</td>
    <td align="right">   183353.24</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     5580.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      455.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      387.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Electric Equipment</td>
    <td align="right">      551.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      198.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      476.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Systems</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">      124.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   183047.05</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.64</td>
    <td align="right">        0.00</td>
    <td align="right">      306.19</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">     5580.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">      455.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">      387.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">      551.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">      198.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">      476.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">      124.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   183047.05</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.64</td>
    <td align="right">        0.00</td>
    <td align="right">      306.19</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       70.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      228.91</td>
    <td align="right">     1017.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.79</td>
    <td align="right">        0.00</td>
    <td align="right">       33.44</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      100.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      400.03</td>
    <td align="right">     1017.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.79</td>
    <td align="right">        0.00</td>
    <td align="right">       33.44</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       70.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      228.91</td>
    <td align="right">     1017.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.79</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      100.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      400.03</td>
    <td align="right">     1017.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.79</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    2193.706</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    2193.706</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    2193.706</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    2193.706</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">   183353.24</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">   183353.24</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">   183353.24</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">     1112.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        5.33</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3600.83</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT HEATING WATER</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTHEATINGWATER::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT HEATING WATER PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTHEATINGWATERPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2025.03.06 16:57</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.47</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -73.8</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6266.27</td>
    <td align="right">     1071.44</td>
    <td align="right">     2061.70</td>
    <td align="right">     1071.44</td>
    <td align="right">     2061.70</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     6266.27</td>
    <td align="right">     1071.44</td>
    <td align="right">     2061.70</td>
    <td align="right">     1071.44</td>
    <td align="right">     2061.70</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     2506.51</td>
    <td align="right">      428.57</td>
    <td align="right">      824.68</td>
    <td align="right">      428.57</td>
    <td align="right">      824.68</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6266.27</td>
    <td align="right">     1071.44</td>
    <td align="right">     2061.70</td>
    <td align="right">     1071.44</td>
    <td align="right">     2061.70</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     6266.27</td>
    <td align="right">     1071.44</td>
    <td align="right">     2061.70</td>
    <td align="right">     1071.44</td>
    <td align="right">     2061.70</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     2506.51</td>
    <td align="right">      428.57</td>
    <td align="right">      824.68</td>
    <td align="right">      428.57</td>
    <td align="right">      824.68</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     2741.92</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      415.09</td>
    <td align="right">        1.00</td>
    <td align="right">      209.14</td>
    <td align="right">        0.00</td>
    <td align="right">       83.66</td>
    <td align="right">       83.66</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      415.09</td>
    <td align="right">        1.00</td>
    <td align="right">      209.14</td>
    <td align="right">        0.00</td>
    <td align="right">       83.66</td>
    <td align="right">       83.66</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      415.09</td>
    <td align="right">        1.00</td>
    <td align="right">      209.14</td>
    <td align="right">        0.00</td>
    <td align="right">       83.66</td>
    <td align="right">       83.66</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      415.09</td>
    <td align="right">        1.00</td>
    <td align="right">      209.14</td>
    <td align="right">        0.00</td>
    <td align="right">       83.66</td>
    <td align="right">       83.66</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      855.87</td>
    <td align="right">        1.00</td>
    <td align="right">      374.18</td>
    <td align="right">        0.00</td>
    <td align="right">      149.67</td>
    <td align="right">      149.67</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      855.87</td>
    <td align="right">        1.00</td>
    <td align="right">      374.18</td>
    <td align="right">        0.00</td>
    <td align="right">      149.67</td>
    <td align="right">      149.67</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      855.87</td>
    <td align="right">        1.00</td>
    <td align="right">      374.18</td>
    <td align="right">        0.00</td>
    <td align="right">      149.67</td>
    <td align="right">      149.67</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      855.87</td>
    <td align="right">        1.00</td>
    <td align="right">      374.18</td>
    <td align="right">        0.00</td>
    <td align="right">      149.67</td>
    <td align="right">      149.67</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      415.09</td>
    <td align="right">        1.00</td>
    <td align="right">      209.14</td>
    <td align="right">        0.00</td>
    <td align="right">       83.66</td>
    <td align="right">       83.66</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      415.09</td>
    <td align="right">        1.00</td>
    <td align="right">      209.14</td>
    <td align="right">        0.00</td>
    <td align="right">       83.66</td>
    <td align="right">       83.66</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      415.09</td>
    <td align="right">        1.00</td>
    <td align="right">      209.14</td>
    <td align="right">        0.00</td>
    <td align="right">       83.66</td>
    <td align="right">       83.66</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      415.09</td>
    <td align="right">        1.00</td>
    <td align="right">      209.14</td>
    <td align="right">        0.00</td>
    <td align="right">       83.66</td>
    <td align="right">       83.66</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      855.87</td>
    <td align="right">        1.00</td>
    <td align="right">      374.18</td>
    <td align="right">        0.00</td>
    <td align="right">      149.67</td>
    <td align="right">      149.67</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      855.87</td>
    <td align="right">        1.00</td>
    <td align="right">      374.18</td>
    <td align="right">        0.00</td>
    <td align="right">      149.67</td>
    <td align="right">      149.67</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      855.87</td>
    <td align="right">        1.00</td>
    <td align="right">      374.18</td>
    <td align="right">        0.00</td>
    <td align="right">      149.67</td>
    <td align="right">      149.67</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      855.87</td>
    <td align="right">        1.00</td>
    <td align="right">      374.18</td>
    <td align="right">        0.00</td>
    <td align="right">      149.67</td>
    <td align="right">      149.67</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">      656.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2332.60</td>
    <td align="right">        1.00</td>
    <td align="right">      399.92</td>
    <td align="right">        0.00</td>
    <td align="right">      159.97</td>
    <td align="right">      159.97</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">      656.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2332.60</td>
    <td align="right">        1.00</td>
    <td align="right">      399.92</td>
    <td align="right">        0.00</td>
    <td align="right">      159.97</td>
    <td align="right">      159.97</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">      656.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2332.60</td>
    <td align="right">        1.00</td>
    <td align="right">      399.92</td>
    <td align="right">        0.00</td>
    <td align="right">      159.97</td>
    <td align="right">      159.97</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">      656.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2332.60</td>
    <td align="right">        1.00</td>
    <td align="right">      399.92</td>
    <td align="right">        0.00</td>
    <td align="right">      159.97</td>
    <td align="right">      159.97</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     5483.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19498.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6266.27</td>
    <td align="right">        0.00</td>
    <td align="right">     2506.51</td>
    <td align="right">     2506.51</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     5483.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19498.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6266.27</td>
    <td align="right">        0.00</td>
    <td align="right">     2506.51</td>
    <td align="right">     2506.51</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_757_8A442EC0_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_758_3004D73F_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_763_2635D200_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_774_96C0B87F_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_775_29D2B79A_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_776_1A4B3822_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_781_2354622C_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_792_B6F59F44_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_792_B6F59F44_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_794_118766D9_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_794_118766D9_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_799_23489C71_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_799_23489C71_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_810_A910B828_SPACE</td>
    <td align="right">      116.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_810_A910B828_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_811_73C735EA_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_811_73C735EA_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_812_E2E17929_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_812_E2E17929_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_817_1B2AE759_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_817_1B2AE759_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">      240.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_829_1766A76A_SPACE</td>
    <td align="right">      656.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_829_1766A76A_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_830_CDEE1774_SPACE</td>
    <td align="right">      656.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_830_CDEE1774_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">      656.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">      656.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     5483.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     5483.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     5483.83</td>
    <td align="right">     5483.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     5483.83</td>
    <td align="right">     5483.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">20-JUL-15:10</td>
    <td align="right">26-FEB-06:20</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">20-FEB-13:00</td>
    <td align="right">-</td>
    <td align="right">19-SEP-12:49</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   643990.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   122854.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    32984.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    37231.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    13901.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">    26785.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">    22207.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7924.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   255964.65</td>
    <td align="right">   643990.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7924.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">   643990.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   122854.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    32984.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Electric Equipment</td>
    <td align="right">    37231.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    13901.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">    26783.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Systems</td>
    <td align="right">        2.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">    22207.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7924.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     6049.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1442.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1225.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1746.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      628.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     1509.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      395.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      233.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     6947.47</td>
    <td align="right">     6049.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      233.56</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1103.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      263.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      223.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      318.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      114.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      275.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       72.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1266.90</td>
    <td align="right">     1103.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.59</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1103.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      263.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      223.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      318.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      114.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      275.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       72.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1266.90</td>
    <td align="right">     1103.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.59</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT</td>
    <td align="right">    0.962934</td>
    <td align="right">    0.092383</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.288880</td>
    <td align="right">    0.002474</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000707</td>
    <td align="right">    0.962934</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT 1</td>
    <td align="right">        1.42</td>
    <td align="right">    0.062796</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.424985</td>
    <td align="right">    0.003640</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001041</td>
    <td align="right">        1.42</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT 2</td>
    <td align="right">        1.21</td>
    <td align="right">    0.073661</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.362303</td>
    <td align="right">    0.003103</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000709</td>
    <td align="right">    0.965052</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT 3</td>
    <td align="right">        1.26</td>
    <td align="right">    0.070363</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.379283</td>
    <td align="right">    0.003249</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000839</td>
    <td align="right">        1.14</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT 4</td>
    <td align="right">        1.92</td>
    <td align="right">    0.095741</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.574748</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001293</td>
    <td align="right">        1.76</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT 5</td>
    <td align="right">        2.82</td>
    <td align="right">    0.065144</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.844695</td>
    <td align="right">    0.003509</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001976</td>
    <td align="right">        2.69</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT 6</td>
    <td align="right">        3.52</td>
    <td align="right">    0.052110</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.06</td>
    <td align="right">    0.004387</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001280</td>
    <td align="right">        1.73</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT 7</td>
    <td align="right">        3.57</td>
    <td align="right">    0.051427</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.07</td>
    <td align="right">    0.004445</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001542</td>
    <td align="right">        2.10</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT 8</td>
    <td align="right">    0.962223</td>
    <td align="right">    0.092451</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.288667</td>
    <td align="right">    0.002473</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000707</td>
    <td align="right">    0.962223</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT 9</td>
    <td align="right">        1.42</td>
    <td align="right">    0.062790</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.425028</td>
    <td align="right">    0.003641</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001041</td>
    <td align="right">        1.42</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT 10</td>
    <td align="right">        1.28</td>
    <td align="right">    0.069297</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.385120</td>
    <td align="right">    0.003299</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000711</td>
    <td align="right">    0.967841</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT 11</td>
    <td align="right">        1.30</td>
    <td align="right">    0.068542</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.389362</td>
    <td align="right">    0.003335</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000843</td>
    <td align="right">        1.15</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT 12</td>
    <td align="right">        1.76</td>
    <td align="right">    0.104248</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.527849</td>
    <td align="right">    0.002193</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001292</td>
    <td align="right">        1.76</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT 13</td>
    <td align="right">        2.69</td>
    <td align="right">    0.068206</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.806775</td>
    <td align="right">    0.003352</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001976</td>
    <td align="right">        2.69</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT 14</td>
    <td align="right">        3.42</td>
    <td align="right">    0.053562</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.03</td>
    <td align="right">    0.004268</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001281</td>
    <td align="right">        1.74</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT 15</td>
    <td align="right">        3.48</td>
    <td align="right">    0.052742</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.04</td>
    <td align="right">    0.004334</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001543</td>
    <td align="right">        2.10</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT 16</td>
    <td align="right">        2.39</td>
    <td align="right">    0.209505</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.715837</td>
    <td align="right">    0.001091</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001752</td>
    <td align="right">        2.39</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT 17</td>
    <td align="right">        4.80</td>
    <td align="right">    0.104216</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.44</td>
    <td align="right">    0.002194</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.003524</td>
    <td align="right">        4.80</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT 18</td>
    <td align="right">        4.04</td>
    <td align="right">    0.123767</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.21</td>
    <td align="right">    0.001847</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001582</td>
    <td align="right">        2.14</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT 19</td>
    <td align="right">        4.23</td>
    <td align="right">    0.118316</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.27</td>
    <td align="right">    0.001932</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.002039</td>
    <td align="right">        2.78</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL</td>
    <td align="right">    32012.91</td>
    <td align="right">    0.000707</td>
    <td align="right">      666.95</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 1</td>
    <td align="right">    47102.20</td>
    <td align="right">    0.001041</td>
    <td align="right">      981.35</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 2</td>
    <td align="right">    32088.39</td>
    <td align="right">    0.000709</td>
    <td align="right">      668.55</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 3</td>
    <td align="right">    37987.47</td>
    <td align="right">    0.000839</td>
    <td align="right">      791.43</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 4</td>
    <td align="right">    58518.62</td>
    <td align="right">    0.001293</td>
    <td align="right">     1219.15</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 5</td>
    <td align="right">    89414.79</td>
    <td align="right">    0.001976</td>
    <td align="right">     1862.91</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 6</td>
    <td align="right">    57921.96</td>
    <td align="right">    0.001280</td>
    <td align="right">     1208.43</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 7</td>
    <td align="right">    69779.17</td>
    <td align="right">    0.001542</td>
    <td align="right">     1453.78</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 8</td>
    <td align="right">    31989.28</td>
    <td align="right">    0.000707</td>
    <td align="right">      666.45</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 9</td>
    <td align="right">    47106.96</td>
    <td align="right">    0.001041</td>
    <td align="right">      981.45</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 10</td>
    <td align="right">    32181.15</td>
    <td align="right">    0.000711</td>
    <td align="right">      670.48</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 11</td>
    <td align="right">    38151.10</td>
    <td align="right">    0.000843</td>
    <td align="right">      794.84</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 12</td>
    <td align="right">    58494.08</td>
    <td align="right">    0.001292</td>
    <td align="right">     1218.64</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 13</td>
    <td align="right">    89417.12</td>
    <td align="right">    0.001976</td>
    <td align="right">     1862.96</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 14</td>
    <td align="right">    57960.35</td>
    <td align="right">    0.001281</td>
    <td align="right">     1209.23</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 15</td>
    <td align="right">    69847.48</td>
    <td align="right">    0.001543</td>
    <td align="right">     1455.20</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 16</td>
    <td align="right">    79317.85</td>
    <td align="right">    0.001752</td>
    <td align="right">     1652.42</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 17</td>
    <td align="right">   159496.02</td>
    <td align="right">    0.003524</td>
    <td align="right">     3323.04</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 18</td>
    <td align="right">    71621.30</td>
    <td align="right">    0.001582</td>
    <td align="right">     1495.36</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 19</td>
    <td align="right">    92282.44</td>
    <td align="right">    0.002039</td>
    <td align="right">     1922.55</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">   639002.41</td>
    <td align="right">    0.014118</td>
    <td align="right">     8038.12</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       14.53</td>
    <td align="right">       14.53</td>
    <td align="right">       48.43</td>
    <td align="right">       37.65</td>
    <td align="right">       48.43</td>
    <td align="right">       48.43</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.777365</td>
    <td align="right">       48.43</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">       48.43</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">       28.30</td>
    <td align="right">        7.22</td>
    <td align="right">       12.51</td>
    <td align="right">    0.014258</td>
    <td align="right">    0.008500</td>
    <td align="right">  1789629.30</td>
    <td align="right">    0.063921</td>
    <td align="right">       48.43</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN</td>
    <td align="right">       48.43</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">    0.063921</td>
    <td align="right">    0.000007</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.014118</td>
    <td align="right">    0.000034</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.063921</td>
    <td align="right">        7.67</td>
    <td align="right">        7.22</td>
    <td align="right">    0.550000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.090366</td>
    <td align="right">       10.84</td>
    <td align="right">       29.40</td>
    <td align="right">       23.80</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.041795</td>
    <td align="right">        5.02</td>
    <td align="right">       82.00</td>
    <td align="right">       71.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">    0.000059</td>
    <td align="right">    0.007083</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 2</td>
    <td align="right">    0.063921</td>
    <td align="right">    16331.10</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 3</td>
    <td align="right">    0.090366</td>
    <td align="right">    23087.42</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.041795</td>
    <td align="right">    10678.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">    0.063921</td>
    <td align="right">  1789629.30</td>
    <td align="right">    0.090366</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">    0.090366</td>
    <td align="right">    22207.67</td>
    <td align="right">       58.69</td>
    <td align="right">   131546.83</td>
    <td align="right">        5.87</td>
    <td align="right">    13154.68</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">  1891693.05</td>
    <td align="right">    0.041795</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHW PUMP1</td>
    <td align="right">    0.000059</td>
    <td align="right">        2.51</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">    0.000059</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE0</td>
    <td align="right">ROOM_775_29D2B79A..FACE1 | ROOM_776_1A4B3822..FACE2 | ROOM_776_1A4B3822..FACE0 | ROOM_781_2354622C..FACE2 | ROOM_792_B6F59F44..FACE2 | ROOM_793_CDBE6CF2..FACE0 | ROOM_793_CDBE6CF2..FACE1 | ROOM_793_CDBE6CF2..FACE2 | ROOM_794_118766D9..FACE1 | ROOM_794_118766D9..FACE2 | ROOM_794_118766D9..FACE3 | ROOM_794_118766D9..FACE0 | ROOM_799_23489C71..FACE1 | ROOM_799_23489C71..FACE2 | ROOM_799_23489C71..FACE3 | ROOM_810_A910B828..FACE1 | ROOM_810_A910B828..FACE2 | ROOM_810_A910B828..FACE3 | ROOM_811_73C735EA..FACE2 | ROOM_812_E2E17929..FACE3 | ROOM_812_E2E17929..FACE0 | ROOM_817_1B2AE759..FACE3 | ROOM_828_EC5A7D58..FACE3 | ROOM_830_CDEE1774..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE1</td>
    <td align="right">ROOM_775_29D2B79A..FACE1 | ROOM_776_1A4B3822..FACE2 | ROOM_776_1A4B3822..FACE0 | ROOM_781_2354622C..FACE2 | ROOM_792_B6F59F44..FACE2 | ROOM_793_CDBE6CF2..FACE0 | ROOM_793_CDBE6CF2..FACE1 | ROOM_793_CDBE6CF2..FACE2 | ROOM_794_118766D9..FACE1 | ROOM_794_118766D9..FACE2 | ROOM_794_118766D9..FACE3 | ROOM_794_118766D9..FACE0 | ROOM_799_23489C71..FACE1 | ROOM_799_23489C71..FACE2 | ROOM_799_23489C71..FACE3 | ROOM_810_A910B828..FACE1 | ROOM_810_A910B828..FACE2 | ROOM_810_A910B828..FACE3 | ROOM_812_E2E17929..FACE0 | ROOM_829_1766A76A..FACE0 | ROOM_830_CDEE1774..FACE1 | ROOM_830_CDEE1774..FACE0 | ROOM_835_06EDD3A5..FACE1 | ROOM_846_4A64EAFF..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE2</td>
    <td align="right">ROOM_776_1A4B3822..FACE0 | ROOM_793_CDBE6CF2..FACE0 | ROOM_793_CDBE6CF2..FACE1 | ROOM_793_CDBE6CF2..FACE2 | ROOM_794_118766D9..FACE1 | ROOM_794_118766D9..FACE2 | ROOM_794_118766D9..FACE3 | ROOM_794_118766D9..FACE0 | ROOM_799_23489C71..FACE1 | ROOM_799_23489C71..FACE2 | ROOM_799_23489C71..FACE3 | ROOM_810_A910B828..FACE1 | ROOM_810_A910B828..FACE2 | ROOM_810_A910B828..FACE3 | ROOM_811_73C735EA..FACE2 | ROOM_812_E2E17929..FACE3 | ROOM_812_E2E17929..FACE0 | ROOM_817_1B2AE759..FACE3 | ROOM_828_EC5A7D58..FACE3 | ROOM_829_1766A76A..FACE2 | ROOM_830_CDEE1774..FACE3 | ROOM_830_CDEE1774..FACE0 | ROOM_835_06EDD3A5..FACE3 | ROOM_846_4A64EAFF..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE3</td>
    <td align="right">ROOM_776_1A4B3822..FACE1 | ROOM_776_1A4B3822..FACE2 | ROOM_781_2354622C..FACE1 | ROOM_781_2354622C..FACE2 | ROOM_792_B6F59F44..FACE1 | ROOM_792_B6F59F44..FACE2 | ROOM_794_118766D9..FACE1 | ROOM_794_118766D9..FACE2 | ROOM_794_118766D9..FACE3 | ROOM_799_23489C71..FACE1 | ROOM_799_23489C71..FACE2 | ROOM_799_23489C71..FACE3 | ROOM_810_A910B828..FACE1 | ROOM_810_A910B828..FACE2 | ROOM_810_A910B828..FACE3 | ROOM_812_E2E17929..FACE2 | ROOM_812_E2E17929..FACE3 | ROOM_817_1B2AE759..FACE2 | ROOM_817_1B2AE759..FACE3 | ROOM_828_EC5A7D58..FACE2 | ROOM_828_EC5A7D58..FACE3 | ROOM_830_CDEE1774..FACE1 | ROOM_830_CDEE1774..FACE3 | ROOM_830_CDEE1774..FACE4 | ROOM_835_06EDD3A5..FACE1 | ROOM_835_06EDD3A5..FACE3 | ROOM_835_06EDD3A5..FACE4 | ROOM_846_4A64EAFF..FACE1 | ROOM_846_4A64EAFF..FACE3 | ROOM_846_4A64EAFF..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE1</td>
    <td align="right">ROOM_776_1A4B3822..FACE2 | ROOM_781_2354622C..FACE2 | ROOM_792_B6F59F44..FACE2 | ROOM_794_118766D9..FACE1 | ROOM_794_118766D9..FACE2 | ROOM_794_118766D9..FACE3 | ROOM_799_23489C71..FACE1 | ROOM_799_23489C71..FACE2 | ROOM_799_23489C71..FACE3 | ROOM_810_A910B828..FACE1 | ROOM_810_A910B828..FACE2 | ROOM_810_A910B828..FACE3 | ROOM_812_E2E17929..FACE3 | ROOM_817_1B2AE759..FACE3 | ROOM_828_EC5A7D58..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE2</td>
    <td align="right">ROOM_776_1A4B3822..FACE2 | ROOM_781_2354622C..FACE2 | ROOM_792_B6F59F44..FACE2 | ROOM_794_118766D9..FACE1 | ROOM_794_118766D9..FACE2 | ROOM_794_118766D9..FACE3 | ROOM_799_23489C71..FACE1 | ROOM_799_23489C71..FACE2 | ROOM_799_23489C71..FACE3 | ROOM_810_A910B828..FACE1 | ROOM_810_A910B828..FACE2 | ROOM_810_A910B828..FACE3 | ROOM_830_CDEE1774..FACE1 | ROOM_835_06EDD3A5..FACE1 | ROOM_846_4A64EAFF..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE3</td>
    <td align="right">ROOM_794_118766D9..FACE1 | ROOM_794_118766D9..FACE2 | ROOM_794_118766D9..FACE3 | ROOM_799_23489C71..FACE1 | ROOM_799_23489C71..FACE2 | ROOM_799_23489C71..FACE3 | ROOM_810_A910B828..FACE1 | ROOM_810_A910B828..FACE2 | ROOM_810_A910B828..FACE3 | ROOM_812_E2E17929..FACE3 | ROOM_817_1B2AE759..FACE3 | ROOM_828_EC5A7D58..FACE3 | ROOM_830_CDEE1774..FACE3 | ROOM_835_06EDD3A5..FACE3 | ROOM_846_4A64EAFF..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE1</td>
    <td align="right">ROOM_781_2354622C..FACE2 | ROOM_792_B6F59F44..FACE2 | ROOM_799_23489C71..FACE1 | ROOM_799_23489C71..FACE2 | ROOM_799_23489C71..FACE3 | ROOM_810_A910B828..FACE1 | ROOM_810_A910B828..FACE2 | ROOM_810_A910B828..FACE3 | ROOM_817_1B2AE759..FACE3 | ROOM_828_EC5A7D58..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE2</td>
    <td align="right">ROOM_781_2354622C..FACE2 | ROOM_792_B6F59F44..FACE2 | ROOM_799_23489C71..FACE1 | ROOM_799_23489C71..FACE2 | ROOM_799_23489C71..FACE3 | ROOM_810_A910B828..FACE1 | ROOM_810_A910B828..FACE2 | ROOM_810_A910B828..FACE3 | ROOM_835_06EDD3A5..FACE1 | ROOM_846_4A64EAFF..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE3</td>
    <td align="right">ROOM_799_23489C71..FACE1 | ROOM_799_23489C71..FACE2 | ROOM_799_23489C71..FACE3 | ROOM_810_A910B828..FACE1 | ROOM_810_A910B828..FACE2 | ROOM_810_A910B828..FACE3 | ROOM_817_1B2AE759..FACE3 | ROOM_828_EC5A7D58..FACE3 | ROOM_835_06EDD3A5..FACE3 | ROOM_846_4A64EAFF..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE1</td>
    <td align="right">ROOM_792_B6F59F44..FACE2 | ROOM_810_A910B828..FACE1 | ROOM_810_A910B828..FACE2 | ROOM_810_A910B828..FACE3 | ROOM_828_EC5A7D58..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE2</td>
    <td align="right">ROOM_792_B6F59F44..FACE2 | ROOM_810_A910B828..FACE1 | ROOM_810_A910B828..FACE2 | ROOM_810_A910B828..FACE3 | ROOM_846_4A64EAFF..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE3</td>
    <td align="right">ROOM_810_A910B828..FACE1 | ROOM_810_A910B828..FACE2 | ROOM_810_A910B828..FACE3 | ROOM_828_EC5A7D58..FACE3 | ROOM_846_4A64EAFF..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE0</td>
    <td align="right">ROOM_758_3004D73F..FACE0 | ROOM_811_73C735EA..FACE1 | ROOM_811_73C735EA..FACE2 | ROOM_812_E2E17929..FACE2 | ROOM_812_E2E17929..FACE3 | ROOM_812_E2E17929..FACE0 | ROOM_817_1B2AE759..FACE2 | ROOM_817_1B2AE759..FACE3 | ROOM_828_EC5A7D58..FACE2 | ROOM_828_EC5A7D58..FACE3 | ROOM_829_1766A76A..FACE3 | ROOM_830_CDEE1774..FACE4 | ROOM_830_CDEE1774..FACE0 | ROOM_835_06EDD3A5..FACE4 | ROOM_846_4A64EAFF..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE1</td>
    <td align="right">ROOM_757_8A442EC0..FACE0 | ROOM_757_8A442EC0..FACE1 | ROOM_758_3004D73F..FACE1 | ROOM_758_3004D73F..FACE2 | ROOM_758_3004D73F..FACE0 | ROOM_763_2635D200..FACE1 | ROOM_763_2635D200..FACE2 | ROOM_774_96C0B87F..FACE1 | ROOM_774_96C0B87F..FACE2 | ROOM_793_CDBE6CF2..FACE1 | ROOM_793_CDBE6CF2..FACE2 | ROOM_794_118766D9..FACE2 | ROOM_794_118766D9..FACE3 | ROOM_794_118766D9..FACE0 | ROOM_799_23489C71..FACE2 | ROOM_799_23489C71..FACE3 | ROOM_810_A910B828..FACE2 | ROOM_810_A910B828..FACE3 | ROOM_811_73C735EA..FACE0 | ROOM_811_73C735EA..FACE1 | ROOM_811_73C735EA..FACE2 | ROOM_812_E2E17929..FACE1 | ROOM_812_E2E17929..FACE2 | ROOM_812_E2E17929..FACE3 | ROOM_812_E2E17929..FACE0 | ROOM_817_1B2AE759..FACE1 | ROOM_817_1B2AE759..FACE2 | ROOM_817_1B2AE759..FACE3 | ROOM_828_EC5A7D58..FACE1 | ROOM_828_EC5A7D58..FACE2 | ROOM_828_EC5A7D58..FACE3 | ROOM_830_CDEE1774..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE2</td>
    <td align="right">ROOM_794_118766D9..FACE0 | ROOM_811_73C735EA..FACE0 | ROOM_811_73C735EA..FACE2 | ROOM_812_E2E17929..FACE1 | ROOM_812_E2E17929..FACE3 | ROOM_812_E2E17929..FACE0 | ROOM_817_1B2AE759..FACE1 | ROOM_817_1B2AE759..FACE3 | ROOM_828_EC5A7D58..FACE1 | ROOM_828_EC5A7D58..FACE3 | ROOM_829_1766A76A..FACE1 | ROOM_830_CDEE1774..FACE2 | ROOM_830_CDEE1774..FACE0 | ROOM_835_06EDD3A5..FACE2 | ROOM_846_4A64EAFF..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE3</td>
    <td align="right">ROOM_758_3004D73F..FACE1 | ROOM_758_3004D73F..FACE2 | ROOM_758_3004D73F..FACE3 | ROOM_763_2635D200..FACE1 | ROOM_763_2635D200..FACE2 | ROOM_763_2635D200..FACE3 | ROOM_774_96C0B87F..FACE1 | ROOM_774_96C0B87F..FACE2 | ROOM_774_96C0B87F..FACE3 | ROOM_794_118766D9..FACE1 | ROOM_794_118766D9..FACE2 | ROOM_794_118766D9..FACE3 | ROOM_799_23489C71..FACE1 | ROOM_799_23489C71..FACE2 | ROOM_799_23489C71..FACE3 | ROOM_810_A910B828..FACE1 | ROOM_810_A910B828..FACE2 | ROOM_810_A910B828..FACE3 | ROOM_812_E2E17929..FACE1 | ROOM_812_E2E17929..FACE2 | ROOM_812_E2E17929..FACE3 | ROOM_817_1B2AE759..FACE1 | ROOM_817_1B2AE759..FACE2 | ROOM_817_1B2AE759..FACE3 | ROOM_828_EC5A7D58..FACE1 | ROOM_828_EC5A7D58..FACE2 | ROOM_828_EC5A7D58..FACE3 | ROOM_830_CDEE1774..FACE2 | ROOM_830_CDEE1774..FACE3 | ROOM_830_CDEE1774..FACE4 | ROOM_835_06EDD3A5..FACE2 | ROOM_835_06EDD3A5..FACE3 | ROOM_835_06EDD3A5..FACE4 | ROOM_846_4A64EAFF..FACE2 | ROOM_846_4A64EAFF..FACE3 | ROOM_846_4A64EAFF..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE1</td>
    <td align="right">ROOM_812_E2E17929..FACE2 | ROOM_812_E2E17929..FACE3 | ROOM_817_1B2AE759..FACE2 | ROOM_817_1B2AE759..FACE3 | ROOM_828_EC5A7D58..FACE2 | ROOM_828_EC5A7D58..FACE3 | ROOM_830_CDEE1774..FACE4 | ROOM_835_06EDD3A5..FACE4 | ROOM_846_4A64EAFF..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE2</td>
    <td align="right">ROOM_758_3004D73F..FACE1 | ROOM_758_3004D73F..FACE2 | ROOM_763_2635D200..FACE1 | ROOM_763_2635D200..FACE2 | ROOM_774_96C0B87F..FACE1 | ROOM_774_96C0B87F..FACE2 | ROOM_794_118766D9..FACE2 | ROOM_794_118766D9..FACE3 | ROOM_799_23489C71..FACE2 | ROOM_799_23489C71..FACE3 | ROOM_810_A910B828..FACE2 | ROOM_810_A910B828..FACE3 | ROOM_812_E2E17929..FACE1 | ROOM_812_E2E17929..FACE2 | ROOM_812_E2E17929..FACE3 | ROOM_817_1B2AE759..FACE1 | ROOM_817_1B2AE759..FACE2 | ROOM_817_1B2AE759..FACE3 | ROOM_828_EC5A7D58..FACE1 | ROOM_828_EC5A7D58..FACE2 | ROOM_828_EC5A7D58..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE3</td>
    <td align="right">ROOM_812_E2E17929..FACE1 | ROOM_812_E2E17929..FACE3 | ROOM_817_1B2AE759..FACE1 | ROOM_817_1B2AE759..FACE3 | ROOM_828_EC5A7D58..FACE1 | ROOM_828_EC5A7D58..FACE3 | ROOM_830_CDEE1774..FACE2 | ROOM_835_06EDD3A5..FACE2 | ROOM_846_4A64EAFF..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE1</td>
    <td align="right">ROOM_817_1B2AE759..FACE2 | ROOM_817_1B2AE759..FACE3 | ROOM_828_EC5A7D58..FACE2 | ROOM_828_EC5A7D58..FACE3 | ROOM_835_06EDD3A5..FACE4 | ROOM_846_4A64EAFF..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE2</td>
    <td align="right">ROOM_763_2635D200..FACE1 | ROOM_763_2635D200..FACE2 | ROOM_774_96C0B87F..FACE1 | ROOM_774_96C0B87F..FACE2 | ROOM_799_23489C71..FACE2 | ROOM_799_23489C71..FACE3 | ROOM_810_A910B828..FACE2 | ROOM_810_A910B828..FACE3 | ROOM_817_1B2AE759..FACE1 | ROOM_817_1B2AE759..FACE2 | ROOM_817_1B2AE759..FACE3 | ROOM_828_EC5A7D58..FACE1 | ROOM_828_EC5A7D58..FACE2 | ROOM_828_EC5A7D58..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE3</td>
    <td align="right">ROOM_817_1B2AE759..FACE1 | ROOM_817_1B2AE759..FACE3 | ROOM_828_EC5A7D58..FACE1 | ROOM_828_EC5A7D58..FACE3 | ROOM_835_06EDD3A5..FACE2 | ROOM_846_4A64EAFF..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_792_B6F59F44..FACE1</td>
    <td align="right">ROOM_828_EC5A7D58..FACE2 | ROOM_828_EC5A7D58..FACE3 | ROOM_846_4A64EAFF..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_792_B6F59F44..FACE2</td>
    <td align="right">ROOM_774_96C0B87F..FACE1 | ROOM_774_96C0B87F..FACE2 | ROOM_810_A910B828..FACE2 | ROOM_810_A910B828..FACE3 | ROOM_828_EC5A7D58..FACE1 | ROOM_828_EC5A7D58..FACE2 | ROOM_828_EC5A7D58..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_792_B6F59F44..FACE3</td>
    <td align="right">ROOM_828_EC5A7D58..FACE1 | ROOM_828_EC5A7D58..FACE3 | ROOM_846_4A64EAFF..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_793_CDBE6CF2..FACE0</td>
    <td align="right">ROOM_757_8A442EC0..FACE0 | ROOM_757_8A442EC0..FACE1 | ROOM_757_8A442EC0..FACE2 | ROOM_758_3004D73F..FACE1 | ROOM_758_3004D73F..FACE2 | ROOM_758_3004D73F..FACE3 | ROOM_758_3004D73F..FACE0 | ROOM_763_2635D200..FACE1 | ROOM_763_2635D200..FACE2 | ROOM_763_2635D200..FACE3 | ROOM_774_96C0B87F..FACE1 | ROOM_774_96C0B87F..FACE2 | ROOM_774_96C0B87F..FACE3 | ROOM_776_1A4B3822..FACE0 | ROOM_811_73C735EA..FACE2 | ROOM_812_E2E17929..FACE3 | ROOM_812_E2E17929..FACE0 | ROOM_817_1B2AE759..FACE3 | ROOM_828_EC5A7D58..FACE3 | ROOM_829_1766A76A..FACE2 | ROOM_830_CDEE1774..FACE3 | ROOM_830_CDEE1774..FACE0 | ROOM_835_06EDD3A5..FACE3 | ROOM_846_4A64EAFF..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_793_CDBE6CF2..FACE1</td>
    <td align="right">ROOM_757_8A442EC0..FACE0 | ROOM_757_8A442EC0..FACE1 | ROOM_757_8A442EC0..FACE2 | ROOM_758_3004D73F..FACE1 | ROOM_758_3004D73F..FACE2 | ROOM_758_3004D73F..FACE3 | ROOM_758_3004D73F..FACE0 | ROOM_763_2635D200..FACE1 | ROOM_763_2635D200..FACE2 | ROOM_763_2635D200..FACE3 | ROOM_774_96C0B87F..FACE1 | ROOM_774_96C0B87F..FACE2 | ROOM_774_96C0B87F..FACE3 | ROOM_775_29D2B79A..FACE1 | ROOM_776_1A4B3822..FACE2 | ROOM_776_1A4B3822..FACE0 | ROOM_781_2354622C..FACE2 | ROOM_792_B6F59F44..FACE2 | ROOM_811_73C735EA..FACE2 | ROOM_812_E2E17929..FACE3 | ROOM_812_E2E17929..FACE0 | ROOM_817_1B2AE759..FACE3 | ROOM_828_EC5A7D58..FACE3 | ROOM_830_CDEE1774..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_793_CDBE6CF2..FACE2</td>
    <td align="right">ROOM_757_8A442EC0..FACE0 | ROOM_757_8A442EC0..FACE1 | ROOM_757_8A442EC0..FACE2 | ROOM_758_3004D73F..FACE1 | ROOM_758_3004D73F..FACE2 | ROOM_758_3004D73F..FACE3 | ROOM_758_3004D73F..FACE0 | ROOM_763_2635D200..FACE1 | ROOM_763_2635D200..FACE2 | ROOM_763_2635D200..FACE3 | ROOM_774_96C0B87F..FACE1 | ROOM_774_96C0B87F..FACE2 | ROOM_774_96C0B87F..FACE3 | ROOM_775_29D2B79A..FACE1 | ROOM_776_1A4B3822..FACE2 | ROOM_776_1A4B3822..FACE0 | ROOM_781_2354622C..FACE2 | ROOM_792_B6F59F44..FACE2 | ROOM_812_E2E17929..FACE0 | ROOM_829_1766A76A..FACE0 | ROOM_830_CDEE1774..FACE1 | ROOM_830_CDEE1774..FACE0 | ROOM_835_06EDD3A5..FACE1 | ROOM_846_4A64EAFF..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_793_CDBE6CF2..FACE3</td>
    <td align="right">ROOM_758_3004D73F..FACE1 | ROOM_758_3004D73F..FACE2 | ROOM_758_3004D73F..FACE3 | ROOM_763_2635D200..FACE1 | ROOM_763_2635D200..FACE2 | ROOM_763_2635D200..FACE3 | ROOM_774_96C0B87F..FACE1 | ROOM_774_96C0B87F..FACE2 | ROOM_774_96C0B87F..FACE3 | ROOM_776_1A4B3822..FACE2 | ROOM_776_1A4B3822..FACE3 | ROOM_781_2354622C..FACE2 | ROOM_781_2354622C..FACE3 | ROOM_792_B6F59F44..FACE2 | ROOM_792_B6F59F44..FACE3 | ROOM_812_E2E17929..FACE1 | ROOM_812_E2E17929..FACE3 | ROOM_817_1B2AE759..FACE1 | ROOM_817_1B2AE759..FACE3 | ROOM_828_EC5A7D58..FACE1 | ROOM_828_EC5A7D58..FACE3 | ROOM_830_CDEE1774..FACE1 | ROOM_830_CDEE1774..FACE2 | ROOM_830_CDEE1774..FACE3 | ROOM_835_06EDD3A5..FACE1 | ROOM_835_06EDD3A5..FACE2 | ROOM_835_06EDD3A5..FACE3 | ROOM_846_4A64EAFF..FACE1 | ROOM_846_4A64EAFF..FACE2 | ROOM_846_4A64EAFF..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_794_118766D9..FACE1</td>
    <td align="right">ROOM_758_3004D73F..FACE1 | ROOM_758_3004D73F..FACE2 | ROOM_758_3004D73F..FACE3 | ROOM_763_2635D200..FACE1 | ROOM_763_2635D200..FACE2 | ROOM_763_2635D200..FACE3 | ROOM_774_96C0B87F..FACE1 | ROOM_774_96C0B87F..FACE2 | ROOM_774_96C0B87F..FACE3 | ROOM_812_E2E17929..FACE3 | ROOM_817_1B2AE759..FACE3 | ROOM_828_EC5A7D58..FACE3 | ROOM_830_CDEE1774..FACE3 | ROOM_835_06EDD3A5..FACE3 | ROOM_846_4A64EAFF..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_794_118766D9..FACE2</td>
    <td align="right">ROOM_758_3004D73F..FACE1 | ROOM_758_3004D73F..FACE2 | ROOM_758_3004D73F..FACE3 | ROOM_763_2635D200..FACE1 | ROOM_763_2635D200..FACE2 | ROOM_763_2635D200..FACE3 | ROOM_774_96C0B87F..FACE1 | ROOM_774_96C0B87F..FACE2 | ROOM_774_96C0B87F..FACE3 | ROOM_776_1A4B3822..FACE2 | ROOM_781_2354622C..FACE2 | ROOM_792_B6F59F44..FACE2 | ROOM_812_E2E17929..FACE3 | ROOM_817_1B2AE759..FACE3 | ROOM_828_EC5A7D58..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_794_118766D9..FACE3</td>
    <td align="right">ROOM_758_3004D73F..FACE1 | ROOM_758_3004D73F..FACE2 | ROOM_758_3004D73F..FACE3 | ROOM_763_2635D200..FACE1 | ROOM_763_2635D200..FACE2 | ROOM_763_2635D200..FACE3 | ROOM_774_96C0B87F..FACE1 | ROOM_774_96C0B87F..FACE2 | ROOM_774_96C0B87F..FACE3 | ROOM_776_1A4B3822..FACE2 | ROOM_781_2354622C..FACE2 | ROOM_792_B6F59F44..FACE2 | ROOM_830_CDEE1774..FACE1 | ROOM_835_06EDD3A5..FACE1 | ROOM_846_4A64EAFF..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_799_23489C71..FACE1</td>
    <td align="right">ROOM_763_2635D200..FACE1 | ROOM_763_2635D200..FACE2 | ROOM_763_2635D200..FACE3 | ROOM_774_96C0B87F..FACE1 | ROOM_774_96C0B87F..FACE2 | ROOM_774_96C0B87F..FACE3 | ROOM_817_1B2AE759..FACE3 | ROOM_828_EC5A7D58..FACE3 | ROOM_835_06EDD3A5..FACE3 | ROOM_846_4A64EAFF..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_799_23489C71..FACE2</td>
    <td align="right">ROOM_763_2635D200..FACE1 | ROOM_763_2635D200..FACE2 | ROOM_763_2635D200..FACE3 | ROOM_774_96C0B87F..FACE1 | ROOM_774_96C0B87F..FACE2 | ROOM_774_96C0B87F..FACE3 | ROOM_781_2354622C..FACE2 | ROOM_792_B6F59F44..FACE2 | ROOM_817_1B2AE759..FACE3 | ROOM_828_EC5A7D58..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_799_23489C71..FACE3</td>
    <td align="right">ROOM_763_2635D200..FACE1 | ROOM_763_2635D200..FACE2 | ROOM_763_2635D200..FACE3 | ROOM_774_96C0B87F..FACE1 | ROOM_774_96C0B87F..FACE2 | ROOM_774_96C0B87F..FACE3 | ROOM_781_2354622C..FACE2 | ROOM_792_B6F59F44..FACE2 | ROOM_835_06EDD3A5..FACE1 | ROOM_846_4A64EAFF..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_810_A910B828..FACE1</td>
    <td align="right">ROOM_774_96C0B87F..FACE1 | ROOM_774_96C0B87F..FACE2 | ROOM_774_96C0B87F..FACE3 | ROOM_828_EC5A7D58..FACE3 | ROOM_846_4A64EAFF..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_810_A910B828..FACE2</td>
    <td align="right">ROOM_774_96C0B87F..FACE1 | ROOM_774_96C0B87F..FACE2 | ROOM_774_96C0B87F..FACE3 | ROOM_792_B6F59F44..FACE2 | ROOM_828_EC5A7D58..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_810_A910B828..FACE3</td>
    <td align="right">ROOM_774_96C0B87F..FACE1 | ROOM_774_96C0B87F..FACE2 | ROOM_774_96C0B87F..FACE3 | ROOM_792_B6F59F44..FACE2 | ROOM_846_4A64EAFF..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_811_73C735EA..FACE0</td>
    <td align="right">ROOM_775_29D2B79A..FACE1 | ROOM_775_29D2B79A..FACE2 | ROOM_776_1A4B3822..FACE2 | ROOM_776_1A4B3822..FACE3 | ROOM_776_1A4B3822..FACE0 | ROOM_781_2354622C..FACE2 | ROOM_781_2354622C..FACE3 | ROOM_792_B6F59F44..FACE2 | ROOM_792_B6F59F44..FACE3 | ROOM_794_118766D9..FACE0 | ROOM_829_1766A76A..FACE1 | ROOM_830_CDEE1774..FACE2 | ROOM_830_CDEE1774..FACE0 | ROOM_835_06EDD3A5..FACE2 | ROOM_846_4A64EAFF..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_811_73C735EA..FACE1</td>
    <td align="right">ROOM_758_3004D73F..FACE0 | ROOM_775_29D2B79A..FACE0 | ROOM_775_29D2B79A..FACE1 | ROOM_776_1A4B3822..FACE1 | ROOM_776_1A4B3822..FACE2 | ROOM_776_1A4B3822..FACE0 | ROOM_781_2354622C..FACE1 | ROOM_781_2354622C..FACE2 | ROOM_792_B6F59F44..FACE1 | ROOM_792_B6F59F44..FACE2 | ROOM_829_1766A76A..FACE3 | ROOM_830_CDEE1774..FACE4 | ROOM_830_CDEE1774..FACE0 | ROOM_835_06EDD3A5..FACE4 | ROOM_846_4A64EAFF..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_811_73C735EA..FACE2</td>
    <td align="right">ROOM_757_8A442EC0..FACE0 | ROOM_757_8A442EC0..FACE2 | ROOM_758_3004D73F..FACE1 | ROOM_758_3004D73F..FACE3 | ROOM_758_3004D73F..FACE0 | ROOM_763_2635D200..FACE1 | ROOM_763_2635D200..FACE3 | ROOM_774_96C0B87F..FACE1 | ROOM_774_96C0B87F..FACE3 | ROOM_775_29D2B79A..FACE0 | ROOM_775_29D2B79A..FACE1 | ROOM_775_29D2B79A..FACE2 | ROOM_776_1A4B3822..FACE1 | ROOM_776_1A4B3822..FACE2 | ROOM_776_1A4B3822..FACE3 | ROOM_776_1A4B3822..FACE0 | ROOM_781_2354622C..FACE1 | ROOM_781_2354622C..FACE2 | ROOM_781_2354622C..FACE3 | ROOM_792_B6F59F44..FACE1 | ROOM_792_B6F59F44..FACE2 | ROOM_792_B6F59F44..FACE3 | ROOM_793_CDBE6CF2..FACE0 | ROOM_793_CDBE6CF2..FACE1 | ROOM_794_118766D9..FACE1 | ROOM_794_118766D9..FACE2 | ROOM_794_118766D9..FACE0 | ROOM_799_23489C71..FACE1 | ROOM_799_23489C71..FACE2 | ROOM_810_A910B828..FACE1 | ROOM_810_A910B828..FACE2 | ROOM_830_CDEE1774..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_811_73C735EA..FACE3</td>
    <td align="right">ROOM_758_3004D73F..FACE1 | ROOM_758_3004D73F..FACE2 | ROOM_758_3004D73F..FACE3 | ROOM_763_2635D200..FACE1 | ROOM_763_2635D200..FACE2 | ROOM_763_2635D200..FACE3 | ROOM_774_96C0B87F..FACE1 | ROOM_774_96C0B87F..FACE2 | ROOM_774_96C0B87F..FACE3 | ROOM_776_1A4B3822..FACE1 | ROOM_776_1A4B3822..FACE2 | ROOM_776_1A4B3822..FACE3 | ROOM_781_2354622C..FACE1 | ROOM_781_2354622C..FACE2 | ROOM_781_2354622C..FACE3 | ROOM_792_B6F59F44..FACE1 | ROOM_792_B6F59F44..FACE2 | ROOM_792_B6F59F44..FACE3 | ROOM_794_118766D9..FACE1 | ROOM_794_118766D9..FACE2 | ROOM_794_118766D9..FACE3 | ROOM_799_23489C71..FACE1 | ROOM_799_23489C71..FACE2 | ROOM_799_23489C71..FACE3 | ROOM_810_A910B828..FACE1 | ROOM_810_A910B828..FACE2 | ROOM_810_A910B828..FACE3 | ROOM_830_CDEE1774..FACE1 | ROOM_830_CDEE1774..FACE2 | ROOM_830_CDEE1774..FACE4 | ROOM_835_06EDD3A5..FACE1 | ROOM_835_06EDD3A5..FACE2 | ROOM_835_06EDD3A5..FACE4 | ROOM_846_4A64EAFF..FACE1 | ROOM_846_4A64EAFF..FACE2 | ROOM_846_4A64EAFF..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_812_E2E17929..FACE1</td>
    <td align="right">ROOM_776_1A4B3822..FACE2 | ROOM_776_1A4B3822..FACE3 | ROOM_781_2354622C..FACE2 | ROOM_781_2354622C..FACE3 | ROOM_792_B6F59F44..FACE2 | ROOM_792_B6F59F44..FACE3 | ROOM_830_CDEE1774..FACE2 | ROOM_835_06EDD3A5..FACE2 | ROOM_846_4A64EAFF..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_812_E2E17929..FACE2</td>
    <td align="right">ROOM_776_1A4B3822..FACE1 | ROOM_776_1A4B3822..FACE2 | ROOM_781_2354622C..FACE1 | ROOM_781_2354622C..FACE2 | ROOM_792_B6F59F44..FACE1 | ROOM_792_B6F59F44..FACE2 | ROOM_830_CDEE1774..FACE4 | ROOM_835_06EDD3A5..FACE4 | ROOM_846_4A64EAFF..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_812_E2E17929..FACE3</td>
    <td align="right">ROOM_758_3004D73F..FACE1 | ROOM_758_3004D73F..FACE3 | ROOM_763_2635D200..FACE1 | ROOM_763_2635D200..FACE3 | ROOM_774_96C0B87F..FACE1 | ROOM_774_96C0B87F..FACE3 | ROOM_776_1A4B3822..FACE1 | ROOM_776_1A4B3822..FACE2 | ROOM_776_1A4B3822..FACE3 | ROOM_781_2354622C..FACE1 | ROOM_781_2354622C..FACE2 | ROOM_781_2354622C..FACE3 | ROOM_792_B6F59F44..FACE1 | ROOM_792_B6F59F44..FACE2 | ROOM_792_B6F59F44..FACE3 | ROOM_794_118766D9..FACE1 | ROOM_794_118766D9..FACE2 | ROOM_799_23489C71..FACE1 | ROOM_799_23489C71..FACE2 | ROOM_810_A910B828..FACE1 | ROOM_810_A910B828..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_817_1B2AE759..FACE1</td>
    <td align="right">ROOM_781_2354622C..FACE2 | ROOM_781_2354622C..FACE3 | ROOM_792_B6F59F44..FACE2 | ROOM_792_B6F59F44..FACE3 | ROOM_835_06EDD3A5..FACE2 | ROOM_846_4A64EAFF..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_817_1B2AE759..FACE2</td>
    <td align="right">ROOM_781_2354622C..FACE1 | ROOM_781_2354622C..FACE2 | ROOM_792_B6F59F44..FACE1 | ROOM_792_B6F59F44..FACE2 | ROOM_835_06EDD3A5..FACE4 | ROOM_846_4A64EAFF..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_817_1B2AE759..FACE3</td>
    <td align="right">ROOM_763_2635D200..FACE1 | ROOM_763_2635D200..FACE3 | ROOM_774_96C0B87F..FACE1 | ROOM_774_96C0B87F..FACE3 | ROOM_781_2354622C..FACE1 | ROOM_781_2354622C..FACE2 | ROOM_781_2354622C..FACE3 | ROOM_792_B6F59F44..FACE1 | ROOM_792_B6F59F44..FACE2 | ROOM_792_B6F59F44..FACE3 | ROOM_799_23489C71..FACE1 | ROOM_799_23489C71..FACE2 | ROOM_810_A910B828..FACE1 | ROOM_810_A910B828..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_828_EC5A7D58..FACE1</td>
    <td align="right">ROOM_792_B6F59F44..FACE2 | ROOM_792_B6F59F44..FACE3 | ROOM_846_4A64EAFF..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_828_EC5A7D58..FACE2</td>
    <td align="right">ROOM_792_B6F59F44..FACE1 | ROOM_792_B6F59F44..FACE2 | ROOM_846_4A64EAFF..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_828_EC5A7D58..FACE3</td>
    <td align="right">ROOM_774_96C0B87F..FACE1 | ROOM_774_96C0B87F..FACE3 | ROOM_792_B6F59F44..FACE1 | ROOM_792_B6F59F44..FACE2 | ROOM_792_B6F59F44..FACE3 | ROOM_810_A910B828..FACE1 | ROOM_810_A910B828..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_829_1766A76A..FACE0</td>
    <td align="right">ROOM_757_8A442EC0..FACE1 | ROOM_758_3004D73F..FACE2 | ROOM_758_3004D73F..FACE0 | ROOM_763_2635D200..FACE2 | ROOM_774_96C0B87F..FACE2 | ROOM_793_CDBE6CF2..FACE2 | ROOM_794_118766D9..FACE3 | ROOM_794_118766D9..FACE0 | ROOM_799_23489C71..FACE3 | ROOM_810_A910B828..FACE3 | ROOM_812_E2E17929..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_829_1766A76A..FACE1</td>
    <td align="right">ROOM_775_29D2B79A..FACE2 | ROOM_776_1A4B3822..FACE3 | ROOM_776_1A4B3822..FACE0 | ROOM_781_2354622C..FACE3 | ROOM_792_B6F59F44..FACE3 | ROOM_794_118766D9..FACE0 | ROOM_811_73C735EA..FACE0 | ROOM_812_E2E17929..FACE1 | ROOM_812_E2E17929..FACE0 | ROOM_817_1B2AE759..FACE1 | ROOM_828_EC5A7D58..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_829_1766A76A..FACE2</td>
    <td align="right">ROOM_757_8A442EC0..FACE2 | ROOM_758_3004D73F..FACE3 | ROOM_758_3004D73F..FACE0 | ROOM_763_2635D200..FACE3 | ROOM_774_96C0B87F..FACE3 | ROOM_776_1A4B3822..FACE0 | ROOM_793_CDBE6CF2..FACE0 | ROOM_794_118766D9..FACE1 | ROOM_794_118766D9..FACE0 | ROOM_799_23489C71..FACE1 | ROOM_810_A910B828..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_829_1766A76A..FACE3</td>
    <td align="right">ROOM_758_3004D73F..FACE0 | ROOM_775_29D2B79A..FACE0 | ROOM_776_1A4B3822..FACE1 | ROOM_776_1A4B3822..FACE0 | ROOM_781_2354622C..FACE1 | ROOM_792_B6F59F44..FACE1 | ROOM_811_73C735EA..FACE1 | ROOM_812_E2E17929..FACE2 | ROOM_812_E2E17929..FACE0 | ROOM_817_1B2AE759..FACE2 | ROOM_828_EC5A7D58..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_829_1766A76A..FACE4</td>
    <td align="right">ROOM_758_3004D73F..FACE1 | ROOM_758_3004D73F..FACE2 | ROOM_758_3004D73F..FACE3 | ROOM_763_2635D200..FACE1 | ROOM_763_2635D200..FACE2 | ROOM_763_2635D200..FACE3 | ROOM_774_96C0B87F..FACE1 | ROOM_774_96C0B87F..FACE2 | ROOM_774_96C0B87F..FACE3 | ROOM_776_1A4B3822..FACE1 | ROOM_776_1A4B3822..FACE2 | ROOM_776_1A4B3822..FACE3 | ROOM_781_2354622C..FACE1 | ROOM_781_2354622C..FACE2 | ROOM_781_2354622C..FACE3 | ROOM_792_B6F59F44..FACE1 | ROOM_792_B6F59F44..FACE2 | ROOM_792_B6F59F44..FACE3 | ROOM_794_118766D9..FACE1 | ROOM_794_118766D9..FACE2 | ROOM_794_118766D9..FACE3 | ROOM_799_23489C71..FACE1 | ROOM_799_23489C71..FACE2 | ROOM_799_23489C71..FACE3 | ROOM_810_A910B828..FACE1 | ROOM_810_A910B828..FACE2 | ROOM_810_A910B828..FACE3 | ROOM_812_E2E17929..FACE1 | ROOM_812_E2E17929..FACE2 | ROOM_812_E2E17929..FACE3 | ROOM_817_1B2AE759..FACE1 | ROOM_817_1B2AE759..FACE2 | ROOM_817_1B2AE759..FACE3 | ROOM_828_EC5A7D58..FACE1 | ROOM_828_EC5A7D58..FACE2 | ROOM_828_EC5A7D58..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_830_CDEE1774..FACE1</td>
    <td align="right">ROOM_758_3004D73F..FACE2 | ROOM_763_2635D200..FACE2 | ROOM_774_96C0B87F..FACE2 | ROOM_794_118766D9..FACE3 | ROOM_799_23489C71..FACE3 | ROOM_810_A910B828..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_830_CDEE1774..FACE2</td>
    <td align="right">ROOM_776_1A4B3822..FACE3 | ROOM_781_2354622C..FACE3 | ROOM_792_B6F59F44..FACE3 | ROOM_812_E2E17929..FACE1 | ROOM_817_1B2AE759..FACE1 | ROOM_828_EC5A7D58..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_830_CDEE1774..FACE3</td>
    <td align="right">ROOM_758_3004D73F..FACE3 | ROOM_763_2635D200..FACE3 | ROOM_774_96C0B87F..FACE3 | ROOM_794_118766D9..FACE1 | ROOM_799_23489C71..FACE1 | ROOM_810_A910B828..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_830_CDEE1774..FACE4</td>
    <td align="right">ROOM_776_1A4B3822..FACE1 | ROOM_781_2354622C..FACE1 | ROOM_792_B6F59F44..FACE1 | ROOM_812_E2E17929..FACE2 | ROOM_817_1B2AE759..FACE2 | ROOM_828_EC5A7D58..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_835_06EDD3A5..FACE1</td>
    <td align="right">ROOM_763_2635D200..FACE2 | ROOM_774_96C0B87F..FACE2 | ROOM_799_23489C71..FACE3 | ROOM_810_A910B828..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_835_06EDD3A5..FACE2</td>
    <td align="right">ROOM_781_2354622C..FACE3 | ROOM_792_B6F59F44..FACE3 | ROOM_817_1B2AE759..FACE1 | ROOM_828_EC5A7D58..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_835_06EDD3A5..FACE3</td>
    <td align="right">ROOM_763_2635D200..FACE3 | ROOM_774_96C0B87F..FACE3 | ROOM_799_23489C71..FACE1 | ROOM_810_A910B828..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_835_06EDD3A5..FACE4</td>
    <td align="right">ROOM_781_2354622C..FACE1 | ROOM_792_B6F59F44..FACE1 | ROOM_817_1B2AE759..FACE2 | ROOM_828_EC5A7D58..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_846_4A64EAFF..FACE1</td>
    <td align="right">ROOM_774_96C0B87F..FACE2 | ROOM_810_A910B828..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_846_4A64EAFF..FACE2</td>
    <td align="right">ROOM_792_B6F59F44..FACE3 | ROOM_828_EC5A7D58..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_846_4A64EAFF..FACE3</td>
    <td align="right">ROOM_774_96C0B87F..FACE3 | ROOM_810_A910B828..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_846_4A64EAFF..FACE4</td>
    <td align="right">ROOM_792_B6F59F44..FACE1 | ROOM_828_EC5A7D58..FACE2 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE0</td>
    <td align="right">ROOM_757_8A442EC0..FACE0_GLZ0 | ROOM_757_8A442EC0..FACE0_GLZ1 | ROOM_757_8A442EC0..FACE0_GLZ2 | ROOM_757_8A442EC0..FACE0_GLZ3 | ROOM_757_8A442EC0..FACE0_GLZ4 | ROOM_757_8A442EC0..FACE0_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE1</td>
    <td align="right">ROOM_757_8A442EC0..FACE1_GLZ0 | ROOM_757_8A442EC0..FACE1_GLZ1 | ROOM_757_8A442EC0..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE2</td>
    <td align="right">ROOM_757_8A442EC0..FACE2_GLZ0 | ROOM_757_8A442EC0..FACE2_GLZ1 | ROOM_757_8A442EC0..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE5</td>
    <td align="right">ROOM_757_8A442EC0..FACE5_GLZ0 | ROOM_757_8A442EC0..FACE5_GLZ1 | ROOM_757_8A442EC0..FACE5_GLZ2 | ROOM_757_8A442EC0..FACE5_GLZ3 | ROOM_757_8A442EC0..FACE5_GLZ4 | ROOM_757_8A442EC0..FACE5_GLZ5 | ROOM_757_8A442EC0..FACE5_GLZ6 | ROOM_757_8A442EC0..FACE5_GLZ7 | ROOM_757_8A442EC0..FACE5_GLZ8 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE1</td>
    <td align="right">ROOM_758_3004D73F..FACE1_GLZ0 | ROOM_758_3004D73F..FACE1_GLZ1 | ROOM_758_3004D73F..FACE1_GLZ2 | ROOM_758_3004D73F..FACE1_GLZ3 | ROOM_758_3004D73F..FACE1_GLZ4 | ROOM_758_3004D73F..FACE1_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE2</td>
    <td align="right">ROOM_758_3004D73F..FACE2_GLZ0 | ROOM_758_3004D73F..FACE2_GLZ1 | ROOM_758_3004D73F..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE3</td>
    <td align="right">ROOM_758_3004D73F..FACE3_GLZ0 | ROOM_758_3004D73F..FACE3_GLZ1 | ROOM_758_3004D73F..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE5</td>
    <td align="right">ROOM_758_3004D73F..FACE5_GLZ0 | ROOM_758_3004D73F..FACE5_GLZ1 | ROOM_758_3004D73F..FACE5_GLZ2 | ROOM_758_3004D73F..FACE5_GLZ3 | ROOM_758_3004D73F..FACE5_GLZ4 | ROOM_758_3004D73F..FACE5_GLZ5 | ROOM_758_3004D73F..FACE5_GLZ6 | ROOM_758_3004D73F..FACE5_GLZ7 | ROOM_758_3004D73F..FACE5_GLZ8 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE1</td>
    <td align="right">ROOM_763_2635D200..FACE1_GLZ0 | ROOM_763_2635D200..FACE1_GLZ1 | ROOM_763_2635D200..FACE1_GLZ2 | ROOM_763_2635D200..FACE1_GLZ3 | ROOM_763_2635D200..FACE1_GLZ4 | ROOM_763_2635D200..FACE1_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE2</td>
    <td align="right">ROOM_763_2635D200..FACE2_GLZ0 | ROOM_763_2635D200..FACE2_GLZ1 | ROOM_763_2635D200..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE3</td>
    <td align="right">ROOM_763_2635D200..FACE3_GLZ0 | ROOM_763_2635D200..FACE3_GLZ1 | ROOM_763_2635D200..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE5</td>
    <td align="right">ROOM_763_2635D200..FACE5_GLZ0 | ROOM_763_2635D200..FACE5_GLZ1 | ROOM_763_2635D200..FACE5_GLZ2 | ROOM_763_2635D200..FACE5_GLZ3 | ROOM_763_2635D200..FACE5_GLZ4 | ROOM_763_2635D200..FACE5_GLZ5 | ROOM_763_2635D200..FACE5_GLZ6 | ROOM_763_2635D200..FACE5_GLZ7 | ROOM_763_2635D200..FACE5_GLZ8 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE1</td>
    <td align="right">ROOM_774_96C0B87F..FACE1_GLZ0 | ROOM_774_96C0B87F..FACE1_GLZ1 | ROOM_774_96C0B87F..FACE1_GLZ2 | ROOM_774_96C0B87F..FACE1_GLZ3 | ROOM_774_96C0B87F..FACE1_GLZ4 | ROOM_774_96C0B87F..FACE1_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE2</td>
    <td align="right">ROOM_774_96C0B87F..FACE2_GLZ0 | ROOM_774_96C0B87F..FACE2_GLZ1 | ROOM_774_96C0B87F..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE3</td>
    <td align="right">ROOM_774_96C0B87F..FACE3_GLZ0 | ROOM_774_96C0B87F..FACE3_GLZ1 | ROOM_774_96C0B87F..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE5</td>
    <td align="right">ROOM_774_96C0B87F..FACE5_GLZ0 | ROOM_774_96C0B87F..FACE5_GLZ1 | ROOM_774_96C0B87F..FACE5_GLZ2 | ROOM_774_96C0B87F..FACE5_GLZ3 | ROOM_774_96C0B87F..FACE5_GLZ4 | ROOM_774_96C0B87F..FACE5_GLZ5 | ROOM_774_96C0B87F..FACE5_GLZ6 | ROOM_774_96C0B87F..FACE5_GLZ7 | ROOM_774_96C0B87F..FACE5_GLZ8 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE0</td>
    <td align="right">ROOM_775_29D2B79A..FACE0_GLZ0 | ROOM_775_29D2B79A..FACE0_GLZ1 | ROOM_775_29D2B79A..FACE0_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE1</td>
    <td align="right">ROOM_775_29D2B79A..FACE1_GLZ0 | ROOM_775_29D2B79A..FACE1_GLZ1 | ROOM_775_29D2B79A..FACE1_GLZ10 | ROOM_775_29D2B79A..FACE1_GLZ11 | ROOM_775_29D2B79A..FACE1_GLZ12 | ROOM_775_29D2B79A..FACE1_GLZ2 | ROOM_775_29D2B79A..FACE1_GLZ3 | ROOM_775_29D2B79A..FACE1_GLZ4 | ROOM_775_29D2B79A..FACE1_GLZ5 | ROOM_775_29D2B79A..FACE1_GLZ6 | ROOM_775_29D2B79A..FACE1_GLZ7 | ROOM_775_29D2B79A..FACE1_GLZ8 | ROOM_775_29D2B79A..FACE1_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE2</td>
    <td align="right">ROOM_775_29D2B79A..FACE2_GLZ0 | ROOM_775_29D2B79A..FACE2_GLZ1 | ROOM_775_29D2B79A..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE5</td>
    <td align="right">ROOM_775_29D2B79A..FACE5_GLZ0 | ROOM_775_29D2B79A..FACE5_GLZ1 | ROOM_775_29D2B79A..FACE5_GLZ10 | ROOM_775_29D2B79A..FACE5_GLZ11 | ROOM_775_29D2B79A..FACE5_GLZ12 | ROOM_775_29D2B79A..FACE5_GLZ13 | ROOM_775_29D2B79A..FACE5_GLZ14 | ROOM_775_29D2B79A..FACE5_GLZ15 | ROOM_775_29D2B79A..FACE5_GLZ16 | ROOM_775_29D2B79A..FACE5_GLZ2 | ROOM_775_29D2B79A..FACE5_GLZ3 | ROOM_775_29D2B79A..FACE5_GLZ4 | ROOM_775_29D2B79A..FACE5_GLZ5 | ROOM_775_29D2B79A..FACE5_GLZ6 | ROOM_775_29D2B79A..FACE5_GLZ7 | ROOM_775_29D2B79A..FACE5_GLZ8 | ROOM_775_29D2B79A..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE1</td>
    <td align="right">ROOM_776_1A4B3822..FACE1_GLZ0 | ROOM_776_1A4B3822..FACE1_GLZ1 | ROOM_776_1A4B3822..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE2</td>
    <td align="right">ROOM_776_1A4B3822..FACE2_GLZ0 | ROOM_776_1A4B3822..FACE2_GLZ1 | ROOM_776_1A4B3822..FACE2_GLZ10 | ROOM_776_1A4B3822..FACE2_GLZ11 | ROOM_776_1A4B3822..FACE2_GLZ12 | ROOM_776_1A4B3822..FACE2_GLZ2 | ROOM_776_1A4B3822..FACE2_GLZ3 | ROOM_776_1A4B3822..FACE2_GLZ4 | ROOM_776_1A4B3822..FACE2_GLZ5 | ROOM_776_1A4B3822..FACE2_GLZ6 | ROOM_776_1A4B3822..FACE2_GLZ7 | ROOM_776_1A4B3822..FACE2_GLZ8 | ROOM_776_1A4B3822..FACE2_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE3</td>
    <td align="right">ROOM_776_1A4B3822..FACE3_GLZ0 | ROOM_776_1A4B3822..FACE3_GLZ1 | ROOM_776_1A4B3822..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE5</td>
    <td align="right">ROOM_776_1A4B3822..FACE5_GLZ0 | ROOM_776_1A4B3822..FACE5_GLZ1 | ROOM_776_1A4B3822..FACE5_GLZ10 | ROOM_776_1A4B3822..FACE5_GLZ11 | ROOM_776_1A4B3822..FACE5_GLZ12 | ROOM_776_1A4B3822..FACE5_GLZ13 | ROOM_776_1A4B3822..FACE5_GLZ14 | ROOM_776_1A4B3822..FACE5_GLZ15 | ROOM_776_1A4B3822..FACE5_GLZ16 | ROOM_776_1A4B3822..FACE5_GLZ2 | ROOM_776_1A4B3822..FACE5_GLZ3 | ROOM_776_1A4B3822..FACE5_GLZ4 | ROOM_776_1A4B3822..FACE5_GLZ5 | ROOM_776_1A4B3822..FACE5_GLZ6 | ROOM_776_1A4B3822..FACE5_GLZ7 | ROOM_776_1A4B3822..FACE5_GLZ8 | ROOM_776_1A4B3822..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE1</td>
    <td align="right">ROOM_781_2354622C..FACE1_GLZ0 | ROOM_781_2354622C..FACE1_GLZ1 | ROOM_781_2354622C..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE2</td>
    <td align="right">ROOM_781_2354622C..FACE2_GLZ0 | ROOM_781_2354622C..FACE2_GLZ1 | ROOM_781_2354622C..FACE2_GLZ10 | ROOM_781_2354622C..FACE2_GLZ11 | ROOM_781_2354622C..FACE2_GLZ12 | ROOM_781_2354622C..FACE2_GLZ2 | ROOM_781_2354622C..FACE2_GLZ3 | ROOM_781_2354622C..FACE2_GLZ4 | ROOM_781_2354622C..FACE2_GLZ5 | ROOM_781_2354622C..FACE2_GLZ6 | ROOM_781_2354622C..FACE2_GLZ7 | ROOM_781_2354622C..FACE2_GLZ8 | ROOM_781_2354622C..FACE2_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE3</td>
    <td align="right">ROOM_781_2354622C..FACE3_GLZ0 | ROOM_781_2354622C..FACE3_GLZ1 | ROOM_781_2354622C..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE5</td>
    <td align="right">ROOM_781_2354622C..FACE5_GLZ0 | ROOM_781_2354622C..FACE5_GLZ1 | ROOM_781_2354622C..FACE5_GLZ10 | ROOM_781_2354622C..FACE5_GLZ11 | ROOM_781_2354622C..FACE5_GLZ12 | ROOM_781_2354622C..FACE5_GLZ13 | ROOM_781_2354622C..FACE5_GLZ14 | ROOM_781_2354622C..FACE5_GLZ15 | ROOM_781_2354622C..FACE5_GLZ16 | ROOM_781_2354622C..FACE5_GLZ2 | ROOM_781_2354622C..FACE5_GLZ3 | ROOM_781_2354622C..FACE5_GLZ4 | ROOM_781_2354622C..FACE5_GLZ5 | ROOM_781_2354622C..FACE5_GLZ6 | ROOM_781_2354622C..FACE5_GLZ7 | ROOM_781_2354622C..FACE5_GLZ8 | ROOM_781_2354622C..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_792_B6F59F44..FACE1</td>
    <td align="right">ROOM_792_B6F59F44..FACE1_GLZ0 | ROOM_792_B6F59F44..FACE1_GLZ1 | ROOM_792_B6F59F44..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_792_B6F59F44..FACE2</td>
    <td align="right">ROOM_792_B6F59F44..FACE2_GLZ0 | ROOM_792_B6F59F44..FACE2_GLZ1 | ROOM_792_B6F59F44..FACE2_GLZ10 | ROOM_792_B6F59F44..FACE2_GLZ11 | ROOM_792_B6F59F44..FACE2_GLZ12 | ROOM_792_B6F59F44..FACE2_GLZ2 | ROOM_792_B6F59F44..FACE2_GLZ3 | ROOM_792_B6F59F44..FACE2_GLZ4 | ROOM_792_B6F59F44..FACE2_GLZ5 | ROOM_792_B6F59F44..FACE2_GLZ6 | ROOM_792_B6F59F44..FACE2_GLZ7 | ROOM_792_B6F59F44..FACE2_GLZ8 | ROOM_792_B6F59F44..FACE2_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_792_B6F59F44..FACE3</td>
    <td align="right">ROOM_792_B6F59F44..FACE3_GLZ0 | ROOM_792_B6F59F44..FACE3_GLZ1 | ROOM_792_B6F59F44..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_792_B6F59F44..FACE5</td>
    <td align="right">ROOM_792_B6F59F44..FACE5_GLZ0 | ROOM_792_B6F59F44..FACE5_GLZ1 | ROOM_792_B6F59F44..FACE5_GLZ10 | ROOM_792_B6F59F44..FACE5_GLZ11 | ROOM_792_B6F59F44..FACE5_GLZ12 | ROOM_792_B6F59F44..FACE5_GLZ13 | ROOM_792_B6F59F44..FACE5_GLZ14 | ROOM_792_B6F59F44..FACE5_GLZ15 | ROOM_792_B6F59F44..FACE5_GLZ16 | ROOM_792_B6F59F44..FACE5_GLZ2 | ROOM_792_B6F59F44..FACE5_GLZ3 | ROOM_792_B6F59F44..FACE5_GLZ4 | ROOM_792_B6F59F44..FACE5_GLZ5 | ROOM_792_B6F59F44..FACE5_GLZ6 | ROOM_792_B6F59F44..FACE5_GLZ7 | ROOM_792_B6F59F44..FACE5_GLZ8 | ROOM_792_B6F59F44..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_793_CDBE6CF2..FACE0</td>
    <td align="right">ROOM_793_CDBE6CF2..FACE0_GLZ0 | ROOM_793_CDBE6CF2..FACE0_GLZ1 | ROOM_793_CDBE6CF2..FACE0_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_793_CDBE6CF2..FACE1</td>
    <td align="right">ROOM_793_CDBE6CF2..FACE1_GLZ0 | ROOM_793_CDBE6CF2..FACE1_GLZ1 | ROOM_793_CDBE6CF2..FACE1_GLZ2 | ROOM_793_CDBE6CF2..FACE1_GLZ3 | ROOM_793_CDBE6CF2..FACE1_GLZ4 | ROOM_793_CDBE6CF2..FACE1_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_793_CDBE6CF2..FACE2</td>
    <td align="right">ROOM_793_CDBE6CF2..FACE2_GLZ0 | ROOM_793_CDBE6CF2..FACE2_GLZ1 | ROOM_793_CDBE6CF2..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_793_CDBE6CF2..FACE5</td>
    <td align="right">ROOM_793_CDBE6CF2..FACE5_GLZ0 | ROOM_793_CDBE6CF2..FACE5_GLZ1 | ROOM_793_CDBE6CF2..FACE5_GLZ2 | ROOM_793_CDBE6CF2..FACE5_GLZ3 | ROOM_793_CDBE6CF2..FACE5_GLZ4 | ROOM_793_CDBE6CF2..FACE5_GLZ5 | ROOM_793_CDBE6CF2..FACE5_GLZ6 | ROOM_793_CDBE6CF2..FACE5_GLZ7 | ROOM_793_CDBE6CF2..FACE5_GLZ8 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_794_118766D9..FACE1</td>
    <td align="right">ROOM_794_118766D9..FACE1_GLZ0 | ROOM_794_118766D9..FACE1_GLZ1 | ROOM_794_118766D9..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_794_118766D9..FACE2</td>
    <td align="right">ROOM_794_118766D9..FACE2_GLZ0 | ROOM_794_118766D9..FACE2_GLZ1 | ROOM_794_118766D9..FACE2_GLZ2 | ROOM_794_118766D9..FACE2_GLZ3 | ROOM_794_118766D9..FACE2_GLZ4 | ROOM_794_118766D9..FACE2_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_794_118766D9..FACE3</td>
    <td align="right">ROOM_794_118766D9..FACE3_GLZ0 | ROOM_794_118766D9..FACE3_GLZ1 | ROOM_794_118766D9..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_794_118766D9..FACE5</td>
    <td align="right">ROOM_794_118766D9..FACE5_GLZ0 | ROOM_794_118766D9..FACE5_GLZ1 | ROOM_794_118766D9..FACE5_GLZ2 | ROOM_794_118766D9..FACE5_GLZ3 | ROOM_794_118766D9..FACE5_GLZ4 | ROOM_794_118766D9..FACE5_GLZ5 | ROOM_794_118766D9..FACE5_GLZ6 | ROOM_794_118766D9..FACE5_GLZ7 | ROOM_794_118766D9..FACE5_GLZ8 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_799_23489C71..FACE1</td>
    <td align="right">ROOM_799_23489C71..FACE1_GLZ0 | ROOM_799_23489C71..FACE1_GLZ1 | ROOM_799_23489C71..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_799_23489C71..FACE2</td>
    <td align="right">ROOM_799_23489C71..FACE2_GLZ0 | ROOM_799_23489C71..FACE2_GLZ1 | ROOM_799_23489C71..FACE2_GLZ2 | ROOM_799_23489C71..FACE2_GLZ3 | ROOM_799_23489C71..FACE2_GLZ4 | ROOM_799_23489C71..FACE2_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_799_23489C71..FACE3</td>
    <td align="right">ROOM_799_23489C71..FACE3_GLZ0 | ROOM_799_23489C71..FACE3_GLZ1 | ROOM_799_23489C71..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_799_23489C71..FACE5</td>
    <td align="right">ROOM_799_23489C71..FACE5_GLZ0 | ROOM_799_23489C71..FACE5_GLZ1 | ROOM_799_23489C71..FACE5_GLZ2 | ROOM_799_23489C71..FACE5_GLZ3 | ROOM_799_23489C71..FACE5_GLZ4 | ROOM_799_23489C71..FACE5_GLZ5 | ROOM_799_23489C71..FACE5_GLZ6 | ROOM_799_23489C71..FACE5_GLZ7 | ROOM_799_23489C71..FACE5_GLZ8 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_810_A910B828..FACE1</td>
    <td align="right">ROOM_810_A910B828..FACE1_GLZ0 | ROOM_810_A910B828..FACE1_GLZ1 | ROOM_810_A910B828..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_810_A910B828..FACE2</td>
    <td align="right">ROOM_810_A910B828..FACE2_GLZ0 | ROOM_810_A910B828..FACE2_GLZ1 | ROOM_810_A910B828..FACE2_GLZ2 | ROOM_810_A910B828..FACE2_GLZ3 | ROOM_810_A910B828..FACE2_GLZ4 | ROOM_810_A910B828..FACE2_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_810_A910B828..FACE3</td>
    <td align="right">ROOM_810_A910B828..FACE3_GLZ0 | ROOM_810_A910B828..FACE3_GLZ1 | ROOM_810_A910B828..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_810_A910B828..FACE5</td>
    <td align="right">ROOM_810_A910B828..FACE5_GLZ0 | ROOM_810_A910B828..FACE5_GLZ1 | ROOM_810_A910B828..FACE5_GLZ2 | ROOM_810_A910B828..FACE5_GLZ3 | ROOM_810_A910B828..FACE5_GLZ4 | ROOM_810_A910B828..FACE5_GLZ5 | ROOM_810_A910B828..FACE5_GLZ6 | ROOM_810_A910B828..FACE5_GLZ7 | ROOM_810_A910B828..FACE5_GLZ8 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_811_73C735EA..FACE0</td>
    <td align="right">ROOM_811_73C735EA..FACE0_GLZ0 | ROOM_811_73C735EA..FACE0_GLZ1 | ROOM_811_73C735EA..FACE0_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_811_73C735EA..FACE1</td>
    <td align="right">ROOM_811_73C735EA..FACE1_GLZ0 | ROOM_811_73C735EA..FACE1_GLZ1 | ROOM_811_73C735EA..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_811_73C735EA..FACE2</td>
    <td align="right">ROOM_811_73C735EA..FACE2_GLZ0 | ROOM_811_73C735EA..FACE2_GLZ1 | ROOM_811_73C735EA..FACE2_GLZ10 | ROOM_811_73C735EA..FACE2_GLZ11 | ROOM_811_73C735EA..FACE2_GLZ12 | ROOM_811_73C735EA..FACE2_GLZ2 | ROOM_811_73C735EA..FACE2_GLZ3 | ROOM_811_73C735EA..FACE2_GLZ4 | ROOM_811_73C735EA..FACE2_GLZ5 | ROOM_811_73C735EA..FACE2_GLZ6 | ROOM_811_73C735EA..FACE2_GLZ7 | ROOM_811_73C735EA..FACE2_GLZ8 | ROOM_811_73C735EA..FACE2_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_811_73C735EA..FACE5</td>
    <td align="right">ROOM_811_73C735EA..FACE5_GLZ0 | ROOM_811_73C735EA..FACE5_GLZ1 | ROOM_811_73C735EA..FACE5_GLZ10 | ROOM_811_73C735EA..FACE5_GLZ11 | ROOM_811_73C735EA..FACE5_GLZ12 | ROOM_811_73C735EA..FACE5_GLZ13 | ROOM_811_73C735EA..FACE5_GLZ14 | ROOM_811_73C735EA..FACE5_GLZ15 | ROOM_811_73C735EA..FACE5_GLZ16 | ROOM_811_73C735EA..FACE5_GLZ2 | ROOM_811_73C735EA..FACE5_GLZ3 | ROOM_811_73C735EA..FACE5_GLZ4 | ROOM_811_73C735EA..FACE5_GLZ5 | ROOM_811_73C735EA..FACE5_GLZ6 | ROOM_811_73C735EA..FACE5_GLZ7 | ROOM_811_73C735EA..FACE5_GLZ8 | ROOM_811_73C735EA..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_812_E2E17929..FACE1</td>
    <td align="right">ROOM_812_E2E17929..FACE1_GLZ0 | ROOM_812_E2E17929..FACE1_GLZ1 | ROOM_812_E2E17929..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_812_E2E17929..FACE2</td>
    <td align="right">ROOM_812_E2E17929..FACE2_GLZ0 | ROOM_812_E2E17929..FACE2_GLZ1 | ROOM_812_E2E17929..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_812_E2E17929..FACE3</td>
    <td align="right">ROOM_812_E2E17929..FACE3_GLZ0 | ROOM_812_E2E17929..FACE3_GLZ1 | ROOM_812_E2E17929..FACE3_GLZ10 | ROOM_812_E2E17929..FACE3_GLZ11 | ROOM_812_E2E17929..FACE3_GLZ12 | ROOM_812_E2E17929..FACE3_GLZ2 | ROOM_812_E2E17929..FACE3_GLZ3 | ROOM_812_E2E17929..FACE3_GLZ4 | ROOM_812_E2E17929..FACE3_GLZ5 | ROOM_812_E2E17929..FACE3_GLZ6 | ROOM_812_E2E17929..FACE3_GLZ7 | ROOM_812_E2E17929..FACE3_GLZ8 | ROOM_812_E2E17929..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_812_E2E17929..FACE5</td>
    <td align="right">ROOM_812_E2E17929..FACE5_GLZ0 | ROOM_812_E2E17929..FACE5_GLZ1 | ROOM_812_E2E17929..FACE5_GLZ10 | ROOM_812_E2E17929..FACE5_GLZ11 | ROOM_812_E2E17929..FACE5_GLZ12 | ROOM_812_E2E17929..FACE5_GLZ13 | ROOM_812_E2E17929..FACE5_GLZ14 | ROOM_812_E2E17929..FACE5_GLZ15 | ROOM_812_E2E17929..FACE5_GLZ16 | ROOM_812_E2E17929..FACE5_GLZ2 | ROOM_812_E2E17929..FACE5_GLZ3 | ROOM_812_E2E17929..FACE5_GLZ4 | ROOM_812_E2E17929..FACE5_GLZ5 | ROOM_812_E2E17929..FACE5_GLZ6 | ROOM_812_E2E17929..FACE5_GLZ7 | ROOM_812_E2E17929..FACE5_GLZ8 | ROOM_812_E2E17929..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_817_1B2AE759..FACE1</td>
    <td align="right">ROOM_817_1B2AE759..FACE1_GLZ0 | ROOM_817_1B2AE759..FACE1_GLZ1 | ROOM_817_1B2AE759..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_817_1B2AE759..FACE2</td>
    <td align="right">ROOM_817_1B2AE759..FACE2_GLZ0 | ROOM_817_1B2AE759..FACE2_GLZ1 | ROOM_817_1B2AE759..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_817_1B2AE759..FACE3</td>
    <td align="right">ROOM_817_1B2AE759..FACE3_GLZ0 | ROOM_817_1B2AE759..FACE3_GLZ1 | ROOM_817_1B2AE759..FACE3_GLZ10 | ROOM_817_1B2AE759..FACE3_GLZ11 | ROOM_817_1B2AE759..FACE3_GLZ12 | ROOM_817_1B2AE759..FACE3_GLZ2 | ROOM_817_1B2AE759..FACE3_GLZ3 | ROOM_817_1B2AE759..FACE3_GLZ4 | ROOM_817_1B2AE759..FACE3_GLZ5 | ROOM_817_1B2AE759..FACE3_GLZ6 | ROOM_817_1B2AE759..FACE3_GLZ7 | ROOM_817_1B2AE759..FACE3_GLZ8 | ROOM_817_1B2AE759..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_817_1B2AE759..FACE5</td>
    <td align="right">ROOM_817_1B2AE759..FACE5_GLZ0 | ROOM_817_1B2AE759..FACE5_GLZ1 | ROOM_817_1B2AE759..FACE5_GLZ10 | ROOM_817_1B2AE759..FACE5_GLZ11 | ROOM_817_1B2AE759..FACE5_GLZ12 | ROOM_817_1B2AE759..FACE5_GLZ13 | ROOM_817_1B2AE759..FACE5_GLZ14 | ROOM_817_1B2AE759..FACE5_GLZ15 | ROOM_817_1B2AE759..FACE5_GLZ16 | ROOM_817_1B2AE759..FACE5_GLZ2 | ROOM_817_1B2AE759..FACE5_GLZ3 | ROOM_817_1B2AE759..FACE5_GLZ4 | ROOM_817_1B2AE759..FACE5_GLZ5 | ROOM_817_1B2AE759..FACE5_GLZ6 | ROOM_817_1B2AE759..FACE5_GLZ7 | ROOM_817_1B2AE759..FACE5_GLZ8 | ROOM_817_1B2AE759..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_828_EC5A7D58..FACE1</td>
    <td align="right">ROOM_828_EC5A7D58..FACE1_GLZ0 | ROOM_828_EC5A7D58..FACE1_GLZ1 | ROOM_828_EC5A7D58..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_828_EC5A7D58..FACE2</td>
    <td align="right">ROOM_828_EC5A7D58..FACE2_GLZ0 | ROOM_828_EC5A7D58..FACE2_GLZ1 | ROOM_828_EC5A7D58..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_828_EC5A7D58..FACE3</td>
    <td align="right">ROOM_828_EC5A7D58..FACE3_GLZ0 | ROOM_828_EC5A7D58..FACE3_GLZ1 | ROOM_828_EC5A7D58..FACE3_GLZ10 | ROOM_828_EC5A7D58..FACE3_GLZ11 | ROOM_828_EC5A7D58..FACE3_GLZ12 | ROOM_828_EC5A7D58..FACE3_GLZ2 | ROOM_828_EC5A7D58..FACE3_GLZ3 | ROOM_828_EC5A7D58..FACE3_GLZ4 | ROOM_828_EC5A7D58..FACE3_GLZ5 | ROOM_828_EC5A7D58..FACE3_GLZ6 | ROOM_828_EC5A7D58..FACE3_GLZ7 | ROOM_828_EC5A7D58..FACE3_GLZ8 | ROOM_828_EC5A7D58..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_828_EC5A7D58..FACE5</td>
    <td align="right">ROOM_828_EC5A7D58..FACE5_GLZ0 | ROOM_828_EC5A7D58..FACE5_GLZ1 | ROOM_828_EC5A7D58..FACE5_GLZ10 | ROOM_828_EC5A7D58..FACE5_GLZ11 | ROOM_828_EC5A7D58..FACE5_GLZ12 | ROOM_828_EC5A7D58..FACE5_GLZ13 | ROOM_828_EC5A7D58..FACE5_GLZ14 | ROOM_828_EC5A7D58..FACE5_GLZ15 | ROOM_828_EC5A7D58..FACE5_GLZ16 | ROOM_828_EC5A7D58..FACE5_GLZ2 | ROOM_828_EC5A7D58..FACE5_GLZ3 | ROOM_828_EC5A7D58..FACE5_GLZ4 | ROOM_828_EC5A7D58..FACE5_GLZ5 | ROOM_828_EC5A7D58..FACE5_GLZ6 | ROOM_828_EC5A7D58..FACE5_GLZ7 | ROOM_828_EC5A7D58..FACE5_GLZ8 | ROOM_828_EC5A7D58..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_829_1766A76A..FACE0</td>
    <td align="right">ROOM_829_1766A76A..FACE0_GLZ0 | ROOM_829_1766A76A..FACE0_GLZ1 | ROOM_829_1766A76A..FACE0_GLZ10 | ROOM_829_1766A76A..FACE0_GLZ11 | ROOM_829_1766A76A..FACE0_GLZ12 | ROOM_829_1766A76A..FACE0_GLZ2 | ROOM_829_1766A76A..FACE0_GLZ3 | ROOM_829_1766A76A..FACE0_GLZ4 | ROOM_829_1766A76A..FACE0_GLZ5 | ROOM_829_1766A76A..FACE0_GLZ6 | ROOM_829_1766A76A..FACE0_GLZ7 | ROOM_829_1766A76A..FACE0_GLZ8 | ROOM_829_1766A76A..FACE0_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_829_1766A76A..FACE1</td>
    <td align="right">ROOM_829_1766A76A..FACE1_GLZ0 | ROOM_829_1766A76A..FACE1_GLZ1 | ROOM_829_1766A76A..FACE1_GLZ2 | ROOM_829_1766A76A..FACE1_GLZ3 | ROOM_829_1766A76A..FACE1_GLZ4 | ROOM_829_1766A76A..FACE1_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_829_1766A76A..FACE2</td>
    <td align="right">ROOM_829_1766A76A..FACE2_GLZ0 | ROOM_829_1766A76A..FACE2_GLZ1 | ROOM_829_1766A76A..FACE2_GLZ10 | ROOM_829_1766A76A..FACE2_GLZ11 | ROOM_829_1766A76A..FACE2_GLZ12 | ROOM_829_1766A76A..FACE2_GLZ2 | ROOM_829_1766A76A..FACE2_GLZ3 | ROOM_829_1766A76A..FACE2_GLZ4 | ROOM_829_1766A76A..FACE2_GLZ5 | ROOM_829_1766A76A..FACE2_GLZ6 | ROOM_829_1766A76A..FACE2_GLZ7 | ROOM_829_1766A76A..FACE2_GLZ8 | ROOM_829_1766A76A..FACE2_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_829_1766A76A..FACE3</td>
    <td align="right">ROOM_829_1766A76A..FACE3_GLZ0 | ROOM_829_1766A76A..FACE3_GLZ1 | ROOM_829_1766A76A..FACE3_GLZ2 | ROOM_829_1766A76A..FACE3_GLZ3 | ROOM_829_1766A76A..FACE3_GLZ4 | ROOM_829_1766A76A..FACE3_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_830_CDEE1774..FACE1</td>
    <td align="right">ROOM_830_CDEE1774..FACE1_GLZ0 | ROOM_830_CDEE1774..FACE1_GLZ1 | ROOM_830_CDEE1774..FACE1_GLZ10 | ROOM_830_CDEE1774..FACE1_GLZ11 | ROOM_830_CDEE1774..FACE1_GLZ12 | ROOM_830_CDEE1774..FACE1_GLZ2 | ROOM_830_CDEE1774..FACE1_GLZ3 | ROOM_830_CDEE1774..FACE1_GLZ4 | ROOM_830_CDEE1774..FACE1_GLZ5 | ROOM_830_CDEE1774..FACE1_GLZ6 | ROOM_830_CDEE1774..FACE1_GLZ7 | ROOM_830_CDEE1774..FACE1_GLZ8 | ROOM_830_CDEE1774..FACE1_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_830_CDEE1774..FACE2</td>
    <td align="right">ROOM_830_CDEE1774..FACE2_GLZ0 | ROOM_830_CDEE1774..FACE2_GLZ1 | ROOM_830_CDEE1774..FACE2_GLZ2 | ROOM_830_CDEE1774..FACE2_GLZ3 | ROOM_830_CDEE1774..FACE2_GLZ4 | ROOM_830_CDEE1774..FACE2_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_830_CDEE1774..FACE3</td>
    <td align="right">ROOM_830_CDEE1774..FACE3_GLZ0 | ROOM_830_CDEE1774..FACE3_GLZ1 | ROOM_830_CDEE1774..FACE3_GLZ10 | ROOM_830_CDEE1774..FACE3_GLZ11 | ROOM_830_CDEE1774..FACE3_GLZ12 | ROOM_830_CDEE1774..FACE3_GLZ2 | ROOM_830_CDEE1774..FACE3_GLZ3 | ROOM_830_CDEE1774..FACE3_GLZ4 | ROOM_830_CDEE1774..FACE3_GLZ5 | ROOM_830_CDEE1774..FACE3_GLZ6 | ROOM_830_CDEE1774..FACE3_GLZ7 | ROOM_830_CDEE1774..FACE3_GLZ8 | ROOM_830_CDEE1774..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_830_CDEE1774..FACE4</td>
    <td align="right">ROOM_830_CDEE1774..FACE4_GLZ0 | ROOM_830_CDEE1774..FACE4_GLZ1 | ROOM_830_CDEE1774..FACE4_GLZ2 | ROOM_830_CDEE1774..FACE4_GLZ3 | ROOM_830_CDEE1774..FACE4_GLZ4 | ROOM_830_CDEE1774..FACE4_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_835_06EDD3A5..FACE1</td>
    <td align="right">ROOM_835_06EDD3A5..FACE1_GLZ0 | ROOM_835_06EDD3A5..FACE1_GLZ1 | ROOM_835_06EDD3A5..FACE1_GLZ10 | ROOM_835_06EDD3A5..FACE1_GLZ11 | ROOM_835_06EDD3A5..FACE1_GLZ12 | ROOM_835_06EDD3A5..FACE1_GLZ2 | ROOM_835_06EDD3A5..FACE1_GLZ3 | ROOM_835_06EDD3A5..FACE1_GLZ4 | ROOM_835_06EDD3A5..FACE1_GLZ5 | ROOM_835_06EDD3A5..FACE1_GLZ6 | ROOM_835_06EDD3A5..FACE1_GLZ7 | ROOM_835_06EDD3A5..FACE1_GLZ8 | ROOM_835_06EDD3A5..FACE1_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_835_06EDD3A5..FACE2</td>
    <td align="right">ROOM_835_06EDD3A5..FACE2_GLZ0 | ROOM_835_06EDD3A5..FACE2_GLZ1 | ROOM_835_06EDD3A5..FACE2_GLZ2 | ROOM_835_06EDD3A5..FACE2_GLZ3 | ROOM_835_06EDD3A5..FACE2_GLZ4 | ROOM_835_06EDD3A5..FACE2_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_835_06EDD3A5..FACE3</td>
    <td align="right">ROOM_835_06EDD3A5..FACE3_GLZ0 | ROOM_835_06EDD3A5..FACE3_GLZ1 | ROOM_835_06EDD3A5..FACE3_GLZ10 | ROOM_835_06EDD3A5..FACE3_GLZ11 | ROOM_835_06EDD3A5..FACE3_GLZ12 | ROOM_835_06EDD3A5..FACE3_GLZ2 | ROOM_835_06EDD3A5..FACE3_GLZ3 | ROOM_835_06EDD3A5..FACE3_GLZ4 | ROOM_835_06EDD3A5..FACE3_GLZ5 | ROOM_835_06EDD3A5..FACE3_GLZ6 | ROOM_835_06EDD3A5..FACE3_GLZ7 | ROOM_835_06EDD3A5..FACE3_GLZ8 | ROOM_835_06EDD3A5..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_835_06EDD3A5..FACE4</td>
    <td align="right">ROOM_835_06EDD3A5..FACE4_GLZ0 | ROOM_835_06EDD3A5..FACE4_GLZ1 | ROOM_835_06EDD3A5..FACE4_GLZ2 | ROOM_835_06EDD3A5..FACE4_GLZ3 | ROOM_835_06EDD3A5..FACE4_GLZ4 | ROOM_835_06EDD3A5..FACE4_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_846_4A64EAFF..FACE1</td>
    <td align="right">ROOM_846_4A64EAFF..FACE1_GLZ0 | ROOM_846_4A64EAFF..FACE1_GLZ1 | ROOM_846_4A64EAFF..FACE1_GLZ10 | ROOM_846_4A64EAFF..FACE1_GLZ11 | ROOM_846_4A64EAFF..FACE1_GLZ12 | ROOM_846_4A64EAFF..FACE1_GLZ2 | ROOM_846_4A64EAFF..FACE1_GLZ3 | ROOM_846_4A64EAFF..FACE1_GLZ4 | ROOM_846_4A64EAFF..FACE1_GLZ5 | ROOM_846_4A64EAFF..FACE1_GLZ6 | ROOM_846_4A64EAFF..FACE1_GLZ7 | ROOM_846_4A64EAFF..FACE1_GLZ8 | ROOM_846_4A64EAFF..FACE1_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_846_4A64EAFF..FACE2</td>
    <td align="right">ROOM_846_4A64EAFF..FACE2_GLZ0 | ROOM_846_4A64EAFF..FACE2_GLZ1 | ROOM_846_4A64EAFF..FACE2_GLZ2 | ROOM_846_4A64EAFF..FACE2_GLZ3 | ROOM_846_4A64EAFF..FACE2_GLZ4 | ROOM_846_4A64EAFF..FACE2_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_846_4A64EAFF..FACE3</td>
    <td align="right">ROOM_846_4A64EAFF..FACE3_GLZ0 | ROOM_846_4A64EAFF..FACE3_GLZ1 | ROOM_846_4A64EAFF..FACE3_GLZ10 | ROOM_846_4A64EAFF..FACE3_GLZ11 | ROOM_846_4A64EAFF..FACE3_GLZ12 | ROOM_846_4A64EAFF..FACE3_GLZ2 | ROOM_846_4A64EAFF..FACE3_GLZ3 | ROOM_846_4A64EAFF..FACE3_GLZ4 | ROOM_846_4A64EAFF..FACE3_GLZ5 | ROOM_846_4A64EAFF..FACE3_GLZ6 | ROOM_846_4A64EAFF..FACE3_GLZ7 | ROOM_846_4A64EAFF..FACE3_GLZ8 | ROOM_846_4A64EAFF..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_846_4A64EAFF..FACE4</td>
    <td align="right">ROOM_846_4A64EAFF..FACE4_GLZ0 | ROOM_846_4A64EAFF..FACE4_GLZ1 | ROOM_846_4A64EAFF..FACE4_GLZ2 | ROOM_846_4A64EAFF..FACE4_GLZ3 | ROOM_846_4A64EAFF..FACE4_GLZ4 | ROOM_846_4A64EAFF..FACE4_GLZ5 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">24.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.110</td>
    <td align="right">1.110</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-1.50</td>
    <td align="right">-6.19</td>
    <td align="right">-7.46</td>
    <td align="right">-6.35</td>
    <td align="right">-0.03</td>
    <td align="right">7.05</td>
    <td align="right">13.71</td>
    <td align="right">18.53</td>
    <td align="right">19.94</td>
    <td align="right">17.67</td>
    <td align="right">12.21</td>
    <td align="right">5.33</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</td>
    <td align="right">45.47</td>
    <td align="right">-73.75</td>
    <td align="right">-5.00</td>
    <td align="right">36.00</td>
    <td align="right">100893</td>
    <td align="right">1.1992</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CorrelationFromWeatherFile</td>
    <td align="right">NA</td>
    <td align="right">6.33</td>
    <td align="right">30.28</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1055_boulevard RenÃ©-LÃ©vesque Est (MTL)_172529_Y_1979_high</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExteriorWithReflectionsFromExteriorSurfaces</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">728</td>
    <td align="right">608</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.60</td>
    <td align="right">-2.33</td>
    <td align="right">1.78</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-27.20</td>
    <td align="right">9.25E-023</td>
    <td align="right">-5.34</td>
    <td align="right">1.13E-005</td>
    <td align="right">-1.93E-031</td>
    <td align="right">3.56</td>
    <td align="right">3.56</td>
    <td align="right">415.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">116.74</td>
    <td align="right">209.14</td>
    <td align="right">125.48</td>
    <td align="right">83.66</td>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.60</td>
    <td align="right">-2.33</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-27.20</td>
    <td align="right">1.78E-015</td>
    <td align="right">-5.34</td>
    <td align="right">1.13E-005</td>
    <td align="right">3.56</td>
    <td align="right">7.11</td>
    <td align="right">3.56</td>
    <td align="right">415.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">116.74</td>
    <td align="right">209.14</td>
    <td align="right">125.48</td>
    <td align="right">83.66</td>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.60</td>
    <td align="right">-2.33</td>
    <td align="right">23.11</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-27.20</td>
    <td align="right">2.85E-015</td>
    <td align="right">-5.34</td>
    <td align="right">1.13E-005</td>
    <td align="right">21.33</td>
    <td align="right">24.89</td>
    <td align="right">3.56</td>
    <td align="right">415.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">116.74</td>
    <td align="right">209.14</td>
    <td align="right">125.48</td>
    <td align="right">83.66</td>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.60</td>
    <td align="right">-2.33</td>
    <td align="right">62.22</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-27.20</td>
    <td align="right">9.46E-016</td>
    <td align="right">-5.34</td>
    <td align="right">1.13E-005</td>
    <td align="right">60.44</td>
    <td align="right">64.00</td>
    <td align="right">3.56</td>
    <td align="right">415.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">116.74</td>
    <td align="right">209.14</td>
    <td align="right">125.48</td>
    <td align="right">83.66</td>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-24.70</td>
    <td align="right">-25.20</td>
    <td align="right">1.78</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-27.20</td>
    <td align="right">-21.86</td>
    <td align="right">-50.41</td>
    <td align="right">1.13E-005</td>
    <td align="right">-1.04E-030</td>
    <td align="right">3.56</td>
    <td align="right">3.56</td>
    <td align="right">855.87</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">240.71</td>
    <td align="right">374.18</td>
    <td align="right">224.51</td>
    <td align="right">149.67</td>
    <td align="right">6</td>
    <td align="right">36</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-24.70</td>
    <td align="right">-25.20</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-27.20</td>
    <td align="right">-21.86</td>
    <td align="right">-50.41</td>
    <td align="right">1.13E-005</td>
    <td align="right">3.56</td>
    <td align="right">7.11</td>
    <td align="right">3.56</td>
    <td align="right">855.87</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">240.71</td>
    <td align="right">374.18</td>
    <td align="right">224.51</td>
    <td align="right">149.67</td>
    <td align="right">6</td>
    <td align="right">36</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-24.70</td>
    <td align="right">-25.20</td>
    <td align="right">23.11</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-27.20</td>
    <td align="right">-21.86</td>
    <td align="right">-50.41</td>
    <td align="right">1.13E-005</td>
    <td align="right">21.33</td>
    <td align="right">24.89</td>
    <td align="right">3.56</td>
    <td align="right">855.87</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">240.71</td>
    <td align="right">374.18</td>
    <td align="right">224.51</td>
    <td align="right">149.67</td>
    <td align="right">6</td>
    <td align="right">36</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-24.70</td>
    <td align="right">-25.20</td>
    <td align="right">62.22</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-27.20</td>
    <td align="right">-21.86</td>
    <td align="right">-50.41</td>
    <td align="right">1.13E-005</td>
    <td align="right">60.44</td>
    <td align="right">64.00</td>
    <td align="right">3.56</td>
    <td align="right">855.87</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">240.71</td>
    <td align="right">374.18</td>
    <td align="right">224.51</td>
    <td align="right">149.67</td>
    <td align="right">6</td>
    <td align="right">36</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.60</td>
    <td align="right">-48.08</td>
    <td align="right">1.78</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-27.20</td>
    <td align="right">-1.05E-005</td>
    <td align="right">-50.41</td>
    <td align="right">-45.07</td>
    <td align="right">0.00</td>
    <td align="right">3.56</td>
    <td align="right">3.56</td>
    <td align="right">415.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">116.74</td>
    <td align="right">209.14</td>
    <td align="right">125.48</td>
    <td align="right">83.66</td>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.60</td>
    <td align="right">-48.08</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-27.20</td>
    <td align="right">-1.05E-005</td>
    <td align="right">-50.41</td>
    <td align="right">-45.07</td>
    <td align="right">3.56</td>
    <td align="right">7.11</td>
    <td align="right">3.56</td>
    <td align="right">415.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">116.74</td>
    <td align="right">209.14</td>
    <td align="right">125.48</td>
    <td align="right">83.66</td>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.60</td>
    <td align="right">-48.08</td>
    <td align="right">23.11</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-27.20</td>
    <td align="right">-1.05E-005</td>
    <td align="right">-50.41</td>
    <td align="right">-45.07</td>
    <td align="right">21.33</td>
    <td align="right">24.89</td>
    <td align="right">3.56</td>
    <td align="right">415.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">116.74</td>
    <td align="right">209.14</td>
    <td align="right">125.48</td>
    <td align="right">83.66</td>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.60</td>
    <td align="right">-48.08</td>
    <td align="right">62.22</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-27.20</td>
    <td align="right">-1.05E-005</td>
    <td align="right">-50.41</td>
    <td align="right">-45.07</td>
    <td align="right">60.44</td>
    <td align="right">64.00</td>
    <td align="right">3.56</td>
    <td align="right">415.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">116.74</td>
    <td align="right">209.14</td>
    <td align="right">125.48</td>
    <td align="right">83.66</td>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.49</td>
    <td align="right">-25.20</td>
    <td align="right">1.78</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-5.34</td>
    <td align="right">0.00</td>
    <td align="right">-50.41</td>
    <td align="right">2.58E-023</td>
    <td align="right">-6.93E-033</td>
    <td align="right">3.56</td>
    <td align="right">3.56</td>
    <td align="right">855.87</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">240.71</td>
    <td align="right">374.18</td>
    <td align="right">224.51</td>
    <td align="right">149.67</td>
    <td align="right">6</td>
    <td align="right">36</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.49</td>
    <td align="right">-25.20</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-5.34</td>
    <td align="right">4.15E-015</td>
    <td align="right">-50.41</td>
    <td align="right">5.43E-015</td>
    <td align="right">3.56</td>
    <td align="right">7.11</td>
    <td align="right">3.56</td>
    <td align="right">855.87</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">240.71</td>
    <td align="right">374.18</td>
    <td align="right">224.51</td>
    <td align="right">149.67</td>
    <td align="right">6</td>
    <td align="right">36</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.49</td>
    <td align="right">-25.20</td>
    <td align="right">23.11</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-5.34</td>
    <td align="right">6.58E-015</td>
    <td align="right">-50.41</td>
    <td align="right">4.10E-015</td>
    <td align="right">21.33</td>
    <td align="right">24.89</td>
    <td align="right">3.56</td>
    <td align="right">855.87</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">240.71</td>
    <td align="right">374.18</td>
    <td align="right">224.51</td>
    <td align="right">149.67</td>
    <td align="right">6</td>
    <td align="right">36</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.49</td>
    <td align="right">-25.20</td>
    <td align="right">62.22</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-5.34</td>
    <td align="right">1.36E-015</td>
    <td align="right">-50.41</td>
    <td align="right">0.00</td>
    <td align="right">60.44</td>
    <td align="right">64.00</td>
    <td align="right">3.56</td>
    <td align="right">855.87</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">240.71</td>
    <td align="right">374.18</td>
    <td align="right">224.51</td>
    <td align="right">149.67</td>
    <td align="right">6</td>
    <td align="right">36</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.60</td>
    <td align="right">-25.20</td>
    <td align="right">1.78</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-21.86</td>
    <td align="right">-5.34</td>
    <td align="right">-45.07</td>
    <td align="right">-5.34</td>
    <td align="right">-1.64E-029</td>
    <td align="right">3.56</td>
    <td align="right">3.56</td>
    <td align="right">2332.60</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">656.04</td>
    <td align="right">399.92</td>
    <td align="right">239.95</td>
    <td align="right">159.97</td>
    <td align="right">6</td>
    <td align="right">38</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.60</td>
    <td align="right">-25.20</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-21.86</td>
    <td align="right">-5.34</td>
    <td align="right">-45.07</td>
    <td align="right">-5.34</td>
    <td align="right">3.56</td>
    <td align="right">7.11</td>
    <td align="right">3.56</td>
    <td align="right">2332.60</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">656.04</td>
    <td align="right">399.92</td>
    <td align="right">239.95</td>
    <td align="right">159.97</td>
    <td align="right">6</td>
    <td align="right">38</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.60</td>
    <td align="right">-25.20</td>
    <td align="right">23.11</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-21.86</td>
    <td align="right">-5.34</td>
    <td align="right">-45.07</td>
    <td align="right">-5.34</td>
    <td align="right">21.33</td>
    <td align="right">24.89</td>
    <td align="right">3.56</td>
    <td align="right">2332.60</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">656.04</td>
    <td align="right">399.92</td>
    <td align="right">239.95</td>
    <td align="right">159.97</td>
    <td align="right">6</td>
    <td align="right">38</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-13.60</td>
    <td align="right">-25.20</td>
    <td align="right">62.22</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-21.86</td>
    <td align="right">-5.34</td>
    <td align="right">-45.07</td>
    <td align="right">-5.34</td>
    <td align="right">60.44</td>
    <td align="right">64.00</td>
    <td align="right">3.56</td>
    <td align="right">2332.60</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">656.04</td>
    <td align="right">399.92</td>
    <td align="right">239.95</td>
    <td align="right">159.97</td>
    <td align="right">6</td>
    <td align="right">38</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">46.7</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">46.7</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">46.7</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">46.7</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_757_8A442EC0_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">8.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_758_3004D73F_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">8.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_781_2354622C_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">17.1</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">15</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_828_EC5A7D58_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">17.1</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">15</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_812_E2E17929_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">17.1</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">15</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_763_2635D200_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">8.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_776_1A4B3822_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">17.1</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">15</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_774_96C0B87F_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">8.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_775_29D2B79A_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">17.1</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">15</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_792_B6F59F44_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">17.1</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">15</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_830_CDEE1774_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">46.7</td>
    <td align="right">46.7</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">42</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_793_CDBE6CF2_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">8.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_794_118766D9_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">8.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_799_23489C71_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">8.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_810_A910B828_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">8.3</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_811_73C735EA_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">17.1</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">15</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_817_1B2AE759_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">17.1</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">15</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_829_1766A76A_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">46.7</td>
    <td align="right">46.7</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">42</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_835_06EDD3A5_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">46.7</td>
    <td align="right">46.7</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">42</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_846_4A64EAFF_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">46.7</td>
    <td align="right">46.7</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">42</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_757_8A442EC0_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">780.214</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">39.011</td>
    <td align="right">702.192</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_758_3004D73F_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">780.214</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">39.011</td>
    <td align="right">702.192</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_781_2354622C_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">1608.723</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.436</td>
    <td align="right">1447.851</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_828_EC5A7D58_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">1608.723</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.436</td>
    <td align="right">1447.851</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_812_E2E17929_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">1608.723</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.436</td>
    <td align="right">1447.851</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_763_2635D200_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">780.214</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">39.011</td>
    <td align="right">702.192</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_776_1A4B3822_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">1608.723</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.436</td>
    <td align="right">1447.851</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_774_96C0B87F_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">780.214</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">39.011</td>
    <td align="right">702.192</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_775_29D2B79A_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">1608.723</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.436</td>
    <td align="right">1447.851</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_792_B6F59F44_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">1608.723</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.436</td>
    <td align="right">1447.851</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_830_CDEE1774_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">46.7</td>
    <td align="right">4384.443</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">219.222</td>
    <td align="right">3945.999</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_793_CDBE6CF2_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">780.214</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">39.011</td>
    <td align="right">702.192</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_794_118766D9_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">780.214</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">39.011</td>
    <td align="right">702.192</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_799_23489C71_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">780.214</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">39.011</td>
    <td align="right">702.192</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_810_A910B828_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">780.214</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">39.011</td>
    <td align="right">702.192</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_811_73C735EA_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">1608.723</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.436</td>
    <td align="right">1447.851</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_817_1B2AE759_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">1608.723</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.436</td>
    <td align="right">1447.851</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_829_1766A76A_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">46.7</td>
    <td align="right">4384.443</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">219.222</td>
    <td align="right">3945.999</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_835_06EDD3A5_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">46.7</td>
    <td align="right">4384.443</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">219.222</td>
    <td align="right">3945.999</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_846_4A64EAFF_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">46.7</td>
    <td align="right">4384.443</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">219.222</td>
    <td align="right">3945.999</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_757_8A442EC0_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">880.673</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">176.135</td>
    <td align="right">792.605</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_758_3004D73F_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">880.673</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">176.135</td>
    <td align="right">792.605</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_781_2354622C_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">1815.860</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">363.172</td>
    <td align="right">1634.274</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_828_EC5A7D58_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">1815.859</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">363.172</td>
    <td align="right">1634.274</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_812_E2E17929_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">1815.859</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">363.172</td>
    <td align="right">1634.274</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_763_2635D200_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">880.673</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">176.135</td>
    <td align="right">792.605</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_776_1A4B3822_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">1815.860</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">363.172</td>
    <td align="right">1634.274</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_774_96C0B87F_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">880.673</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">176.135</td>
    <td align="right">792.605</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_775_29D2B79A_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">1815.860</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">363.172</td>
    <td align="right">1634.274</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_792_B6F59F44_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">1815.860</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">363.172</td>
    <td align="right">1634.274</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_830_CDEE1774_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">46.7</td>
    <td align="right">4948.976</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">989.795</td>
    <td align="right">4454.079</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_793_CDBE6CF2_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">880.673</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">176.135</td>
    <td align="right">792.605</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_794_118766D9_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">880.673</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">176.135</td>
    <td align="right">792.605</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_799_23489C71_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">880.673</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">176.135</td>
    <td align="right">792.605</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_810_A910B828_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">880.673</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">176.135</td>
    <td align="right">792.605</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_811_73C735EA_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">1815.859</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">363.172</td>
    <td align="right">1634.274</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_817_1B2AE759_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">1815.859</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">363.172</td>
    <td align="right">1634.274</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_829_1766A76A_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">46.7</td>
    <td align="right">4948.976</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">989.795</td>
    <td align="right">4454.079</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_835_06EDD3A5_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">46.7</td>
    <td align="right">4948.976</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">989.795</td>
    <td align="right">4454.079</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_846_4A64EAFF_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">46.7</td>
    <td align="right">4948.976</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">989.795</td>
    <td align="right">4454.079</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">1.0000E-006</td>
    <td align="right">1000000.0</td>
    <td align="right">868585.857</td>
    <td align="right">0.9592</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_757_8A442EC0_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">7.383E-002</td>
    <td align="right">6.325E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.640</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_758_3004D73F_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">7.383E-002</td>
    <td align="right">6.325E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.640</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_781_2354622C_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">8.478E-002</td>
    <td align="right">3.522E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.357</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_828_EC5A7D58_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">0.139</td>
    <td align="right">5.788E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.586</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_812_E2E17929_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">0.139</td>
    <td align="right">5.788E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.586</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_763_2635D200_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">4.738E-002</td>
    <td align="right">4.059E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.411</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_776_1A4B3822_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">0.139</td>
    <td align="right">5.788E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.586</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_774_96C0B87F_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">7.383E-002</td>
    <td align="right">6.325E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.640</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_775_29D2B79A_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">0.139</td>
    <td align="right">5.788E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.586</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_792_B6F59F44_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">0.139</td>
    <td align="right">5.788E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.586</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_830_CDEE1774_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">46.7</td>
    <td align="right">0.239</td>
    <td align="right">3.647E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.369</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_793_CDBE6CF2_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">7.383E-002</td>
    <td align="right">6.325E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.640</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_794_118766D9_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">7.383E-002</td>
    <td align="right">6.325E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.640</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_799_23489C71_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">4.738E-002</td>
    <td align="right">4.059E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.411</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_810_A910B828_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">116.74</td>
    <td align="right">8.3</td>
    <td align="right">7.383E-002</td>
    <td align="right">6.325E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.640</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_811_73C735EA_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">0.139</td>
    <td align="right">5.788E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.586</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_817_1B2AE759_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">240.71</td>
    <td align="right">17.1</td>
    <td align="right">8.478E-002</td>
    <td align="right">3.522E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.357</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_829_1766A76A_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">46.7</td>
    <td align="right">0.239</td>
    <td align="right">3.647E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.369</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_835_06EDD3A5_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">46.7</td>
    <td align="right">9.061E-002</td>
    <td align="right">1.381E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.140</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_846_4A64EAFF_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">656.04</td>
    <td align="right">46.7</td>
    <td align="right">0.239</td>
    <td align="right">3.647E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.369</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">2971.46167</td>
    <td align="right">3417.18092</td>
    <td align="right">0.24283</td>
    <td align="right">0.27925</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">29.07000</td>
    <td align="right">1.35611E-002</td>
    <td align="right">116.74339</td>
    <td align="right">8.31035</td>
    <td align="right">5.39097E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">16963.95724</td>
    <td align="right">21204.94655</td>
    <td align="right">0.77035</td>
    <td align="right">0.96293</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">116.74339</td>
    <td align="right">8.31035</td>
    <td align="right">5.39097E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">9680.10176</td>
    <td align="right">11132.11702</td>
    <td align="right">0.79101</td>
    <td align="right">0.90966</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">30.00000</td>
    <td align="right">1.35628E-002</td>
    <td align="right">116.74339</td>
    <td align="right">8.31035</td>
    <td align="right">5.39097E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">24956.17359</td>
    <td align="right">31195.21699</td>
    <td align="right">1.13329</td>
    <td align="right">1.41662</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">116.74339</td>
    <td align="right">8.31035</td>
    <td align="right">5.39097E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">12851.79108</td>
    <td align="right">14779.55974</td>
    <td align="right">1.05015</td>
    <td align="right">1.20768</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">30.00000</td>
    <td align="right">1.35628E-002</td>
    <td align="right">116.74339</td>
    <td align="right">8.31035</td>
    <td align="right">5.39097E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">16998.50947</td>
    <td align="right">21248.13684</td>
    <td align="right">0.77204</td>
    <td align="right">0.96505</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">116.74339</td>
    <td align="right">8.31035</td>
    <td align="right">5.39097E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">13453.65393</td>
    <td align="right">15471.70202</td>
    <td align="right">1.09937</td>
    <td align="right">1.26428</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">29.69000</td>
    <td align="right">1.35622E-002</td>
    <td align="right">116.74339</td>
    <td align="right">8.31035</td>
    <td align="right">5.39097E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">20128.54580</td>
    <td align="right">25160.68226</td>
    <td align="right">0.91406</td>
    <td align="right">1.14257</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">116.74339</td>
    <td align="right">8.31035</td>
    <td align="right">5.39097E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">20385.86860</td>
    <td align="right">23443.74889</td>
    <td align="right">1.66594</td>
    <td align="right">1.91583</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.04200</td>
    <td align="right">1.46595E-002</td>
    <td align="right">240.71331</td>
    <td align="right">17.13512</td>
    <td align="right">0.11116</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">31009.15358</td>
    <td align="right">38761.44198</td>
    <td align="right">1.40819</td>
    <td align="right">1.76024</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">240.71331</td>
    <td align="right">17.13512</td>
    <td align="right">0.11116</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">29960.93964</td>
    <td align="right">34455.08058</td>
    <td align="right">2.44839</td>
    <td align="right">2.81565</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.04200</td>
    <td align="right">1.46595E-002</td>
    <td align="right">240.71331</td>
    <td align="right">17.13512</td>
    <td align="right">0.11116</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">47373.31969</td>
    <td align="right">59216.64961</td>
    <td align="right">2.15134</td>
    <td align="right">2.68918</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">240.71331</td>
    <td align="right">17.13512</td>
    <td align="right">0.11116</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">37456.36721</td>
    <td align="right">43074.82229</td>
    <td align="right">3.06081</td>
    <td align="right">3.51993</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">27.88033</td>
    <td align="right">1.46592E-002</td>
    <td align="right">240.71331</td>
    <td align="right">17.13512</td>
    <td align="right">0.11116</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">30736.08262</td>
    <td align="right">38420.10327</td>
    <td align="right">1.38729</td>
    <td align="right">1.73411</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">240.71331</td>
    <td align="right">17.13512</td>
    <td align="right">0.11116</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">37952.58877</td>
    <td align="right">43645.47709</td>
    <td align="right">3.10145</td>
    <td align="right">3.56667</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.04200</td>
    <td align="right">1.46595E-002</td>
    <td align="right">240.71331</td>
    <td align="right">17.13512</td>
    <td align="right">0.11116</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">36973.48706</td>
    <td align="right">46216.85883</td>
    <td align="right">1.67905</td>
    <td align="right">2.09881</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">240.71331</td>
    <td align="right">17.13512</td>
    <td align="right">0.11116</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">6909.99540</td>
    <td align="right">7946.49471</td>
    <td align="right">0.56467</td>
    <td align="right">0.64938</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:50:00</td>
    <td align="right">29.41100</td>
    <td align="right">1.35617E-002</td>
    <td align="right">116.74339</td>
    <td align="right">8.31035</td>
    <td align="right">5.39097E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">16951.43979</td>
    <td align="right">21189.29974</td>
    <td align="right">0.76978</td>
    <td align="right">0.96222</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">116.74339</td>
    <td align="right">8.31035</td>
    <td align="right">5.39097E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">10833.94302</td>
    <td align="right">12459.03448</td>
    <td align="right">0.88531</td>
    <td align="right">1.01811</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">29.61250</td>
    <td align="right">1.35621E-002</td>
    <td align="right">116.74339</td>
    <td align="right">8.31035</td>
    <td align="right">5.39097E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">24958.69087</td>
    <td align="right">31198.36359</td>
    <td align="right">1.13341</td>
    <td align="right">1.41676</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">116.74339</td>
    <td align="right">8.31035</td>
    <td align="right">5.39097E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">13661.07055</td>
    <td align="right">15710.23114</td>
    <td align="right">1.11629</td>
    <td align="right">1.28373</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">29.69000</td>
    <td align="right">1.35622E-002</td>
    <td align="right">116.74339</td>
    <td align="right">8.31035</td>
    <td align="right">5.39097E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">17047.63316</td>
    <td align="right">21309.54145</td>
    <td align="right">0.77427</td>
    <td align="right">0.96784</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">116.74339</td>
    <td align="right">8.31035</td>
    <td align="right">5.39097E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">13811.08579</td>
    <td align="right">15882.74866</td>
    <td align="right">1.12859</td>
    <td align="right">1.29787</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">29.61250</td>
    <td align="right">1.35621E-002</td>
    <td align="right">116.74339</td>
    <td align="right">8.31035</td>
    <td align="right">5.39097E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">20215.21299</td>
    <td align="right">25269.01624</td>
    <td align="right">0.91799</td>
    <td align="right">1.14749</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">116.74339</td>
    <td align="right">8.31035</td>
    <td align="right">5.39097E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">16250.48123</td>
    <td align="right">18688.05341</td>
    <td align="right">1.32787</td>
    <td align="right">1.52705</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">24.06500</td>
    <td align="right">1.46523E-002</td>
    <td align="right">240.71326</td>
    <td align="right">17.13511</td>
    <td align="right">0.11116</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">30996.15123</td>
    <td align="right">38745.18904</td>
    <td align="right">1.40760</td>
    <td align="right">1.75950</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">240.71326</td>
    <td align="right">17.13511</td>
    <td align="right">0.11116</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">28298.99648</td>
    <td align="right">32543.84595</td>
    <td align="right">2.31259</td>
    <td align="right">2.65948</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">27.88033</td>
    <td align="right">1.46592E-002</td>
    <td align="right">240.71326</td>
    <td align="right">17.13511</td>
    <td align="right">0.11116</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">47374.55368</td>
    <td align="right">59218.19210</td>
    <td align="right">2.15140</td>
    <td align="right">2.68925</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">240.71326</td>
    <td align="right">17.13511</td>
    <td align="right">0.11116</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">36440.97316</td>
    <td align="right">41907.11913</td>
    <td align="right">2.97784</td>
    <td align="right">3.42451</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">27.88033</td>
    <td align="right">1.46592E-002</td>
    <td align="right">240.71326</td>
    <td align="right">17.13511</td>
    <td align="right">0.11116</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">30756.43057</td>
    <td align="right">38445.53821</td>
    <td align="right">1.38821</td>
    <td align="right">1.73526</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">240.71326</td>
    <td align="right">17.13511</td>
    <td align="right">0.11116</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">37006.39073</td>
    <td align="right">42557.34934</td>
    <td align="right">3.02413</td>
    <td align="right">3.47775</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">27.88033</td>
    <td align="right">1.46592E-002</td>
    <td align="right">240.71326</td>
    <td align="right">17.13511</td>
    <td align="right">0.11116</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">37009.66449</td>
    <td align="right">46262.08061</td>
    <td align="right">1.68069</td>
    <td align="right">2.10086</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">240.71326</td>
    <td align="right">17.13511</td>
    <td align="right">0.11116</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">6017.49437</td>
    <td align="right">6920.11852</td>
    <td align="right">0.49176</td>
    <td align="right">0.56552</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">27.76800</td>
    <td align="right">1.35588E-002</td>
    <td align="right">656.04430</td>
    <td align="right">46.70035</td>
    <td align="right">0.30295</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">42029.61059</td>
    <td align="right">52537.01323</td>
    <td align="right">1.90890</td>
    <td align="right">2.38612</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">656.04430</td>
    <td align="right">46.70035</td>
    <td align="right">0.30295</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">32809.35478</td>
    <td align="right">37730.75800</td>
    <td align="right">2.68113</td>
    <td align="right">3.08329</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">28.82200</td>
    <td align="right">1.35607E-002</td>
    <td align="right">656.04430</td>
    <td align="right">46.70035</td>
    <td align="right">0.30295</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">84491.75446</td>
    <td align="right">105614.69308</td>
    <td align="right">3.83746</td>
    <td align="right">4.79683</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">656.04430</td>
    <td align="right">46.70035</td>
    <td align="right">0.30295</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">42981.46469</td>
    <td align="right">49428.68439</td>
    <td align="right">3.51226</td>
    <td align="right">4.03910</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">28.82200</td>
    <td align="right">1.35607E-002</td>
    <td align="right">656.04430</td>
    <td align="right">46.70035</td>
    <td align="right">0.30295</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">38051.08294</td>
    <td align="right">47563.85368</td>
    <td align="right">1.71116</td>
    <td align="right">2.13894</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">656.04430</td>
    <td align="right">46.70035</td>
    <td align="right">0.30295</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">44959.59831</td>
    <td align="right">51703.53805</td>
    <td align="right">3.67405</td>
    <td align="right">4.22516</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">28.17133</td>
    <td align="right">1.46597E-002</td>
    <td align="right">656.04430</td>
    <td align="right">46.70035</td>
    <td align="right">0.30295</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">48895.99068</td>
    <td align="right">61119.98835</td>
    <td align="right">2.22075</td>
    <td align="right">2.77594</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">656.04430</td>
    <td align="right">46.70035</td>
    <td align="right">0.30295</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">797960.95</td>
    <td align="right">42.72989</td>
    <td align="right">42.72989</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:10:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1655793.29</td>
    <td align="right">37.64652</td>
    <td align="right">37.64652</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.96293</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.23827E-002</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.28888</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.47449E-003</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.07286E-004</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.96293</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">32012.90733</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.07286E-004</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">666.94558</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.41662</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 1</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.27964E-002</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 1</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 1</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.42499</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 1</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.64034E-003</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 1</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 1</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.04067E-003</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.41662</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 1</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">47102.20492</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.04067E-003</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">981.35112</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.20768</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 2</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.36609E-002</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 2</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 2</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.36230</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 2</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.10341E-003</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 2</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 2</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.08954E-004</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.96505</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 2</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">32088.39077</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.08954E-004</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">668.54984</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
