    <td align="right">VAV HW RHT 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.26428</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 3</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.03632E-002</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 3</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 3</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.37928</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 3</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.24886E-003</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 3</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 3</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.39287E-004</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.14257</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 3</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">37987.47376</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.39287E-004</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">791.43322</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.91583</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 4</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.57412E-002</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 4</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 4</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.57475</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 4</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.38769E-003</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 4</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 4</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.29290E-003</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.76024</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 4</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">58518.62321</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.29290E-003</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1219.15168</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.81565</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 5</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.51443E-002</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 5</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 5</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.84470</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 5</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.50913E-003</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 5</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 5</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.97551E-003</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.68918</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 5</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">89414.79415</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.97551E-003</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1862.91428</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.51993</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 6</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">5.21100E-002</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 6</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 6</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.05598</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 6</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.38687E-003</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 6</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 6</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.27971E-003</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.73411</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 6</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">57921.96318</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.27971E-003</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1208.42925</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.56667</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 7</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">5.14271E-002</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 7</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 7</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.07000</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 7</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.44513E-003</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 7</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 7</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.54169E-003</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.09881</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 7</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">69779.17451</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.54169E-003</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1453.77936</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 8</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.96222</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 8</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.24510E-002</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 8</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 8</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.28867</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 8</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.47266E-003</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 8</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 8</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.06764E-004</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 8</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.96222</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 8</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">31989.27582</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.06764E-004</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">666.45319</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 9</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.41676</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 9</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.27900E-002</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 9</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 9</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.42503</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 9</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.64071E-003</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 9</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 9</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.04077E-003</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 9</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.41676</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 9</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">47106.95779</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.04077E-003</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">981.45015</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 10</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.28373</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 10</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.92966E-002</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 10</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 10</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.38512</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 10</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.29886E-003</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 10</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 10</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.11003E-004</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 10</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.96784</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 10</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">32181.14994</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.11003E-004</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">670.48261</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 11</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.29787</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 11</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.85417E-002</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 11</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 11</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.38936</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 11</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.33520E-003</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 11</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 11</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.42902E-004</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 11</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.14749</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 11</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 11</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 11</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">38151.09696</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 11</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.42902E-004</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 11</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">794.84252</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 12</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.75950</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 12</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10425</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 12</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 12</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.52785</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 12</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.19286E-003</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 12</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 12</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.29236E-003</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 12</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.75950</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 12</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 12</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 12</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">58494.07529</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 12</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.29236E-003</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 12</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1218.64019</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 13</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.68925</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 13</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.82062E-002</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 13</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 13</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.80678</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 13</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.35160E-003</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 13</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 13</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.97556E-003</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 13</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.68925</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 13</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 13</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 13</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">89417.12404</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.97556E-003</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1862.96283</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 14</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.42451</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 14</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">5.35620E-002</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 14</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 14</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.02735</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 14</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.26795E-003</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 14</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 14</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.28056E-003</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 14</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.73526</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 14</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 14</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 14</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">57960.35243</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.28056E-003</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1209.22967</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 15</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.47775</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 15</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">5.27420E-002</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 15</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 15</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.04332</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 15</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.33431E-003</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 15</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 15</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.54319E-003</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 15</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.10086</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 15</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 15</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 15</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">69847.47680</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 15</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.54319E-003</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 15</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1455.20252</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 16</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.38612</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 16</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20951</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 16</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 16</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.71584</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 16</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.09114E-003</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 16</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 16</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.75243E-003</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 16</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.38612</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 16</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 16</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 16</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">79317.84659</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 16</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.75243E-003</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 16</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1652.42205</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 17</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.79683</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 17</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10422</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 17</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 17</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.43905</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 17</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.19352E-003</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 17</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 17</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.52387E-003</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 17</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.79683</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 17</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 17</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 17</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">159496.02486</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 17</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.52387E-003</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 17</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3323.03768</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 18</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.03910</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 18</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.12377</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 18</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 18</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.21173</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 18</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.84702E-003</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 18</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 18</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.58239E-003</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 18</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.13894</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 18</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 18</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 18</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">71621.29684</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 18</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.58239E-003</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 18</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1495.35888</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 19</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.22516</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 19</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.11832</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 19</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 19</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.26755</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 19</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.93211E-003</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 19</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 19</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.03887E-003</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 19</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.77594</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 19</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">VAV HW RHT 19</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 19</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">92282.43909</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 19</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.03887E-003</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 19</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1922.55365</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">14.52852</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">14.52852</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">48.42839</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">37.64652</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">48.42839</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">48.42839</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.77736</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">48.42839</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">48.42839</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">28.29749</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.22000</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.51123</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">1.42583E-002</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">1789629.29723</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">6.39214E-002</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">48.42839</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">639002.40669</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.41180E-002</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">8038.12211</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CONST SPD FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">48.42839</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">6.39214E-002</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">7.44962E-006</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.41180E-002</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">3.37294E-005</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">6.39214E-002</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">7.67057</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">7.22000</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">0.55000</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 2</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">6.39214E-002</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 2</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">16331.10107</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">6.39214E-002</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">1789629.29723</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">9.03662E-002</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">9.03662E-002</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">10.84395</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">29.40000</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">23.80000</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 3</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">9.03662E-002</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 3</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">23087.41552</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">9.03662E-002</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">22207.67264</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">58.69132</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">131546.83034</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">5.86913</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
    <td align="right">13154.68303</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.17946E-002</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">5.01536</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">82.00000</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">71.00000</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">4.17946E-002</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">10677.99625</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1891693.05496</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.17946E-002</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.90245E-005</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">7.08294E-003</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHW PUMP1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.90245E-005</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHW PUMP1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2.51325</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.90245E-005</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL</td>
    <td align="right">18958.25</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 1</td>
    <td align="right">27892.25</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 2</td>
    <td align="right">21592.33</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 3</td>
    <td align="right">23894.26</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 4</td>
    <td align="right">36460.13</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 5</td>
    <td align="right">54447.89</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 6</td>
    <td align="right">47956.34</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 7</td>
    <td align="right">54098.37</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 8</td>
    <td align="right">18944.25</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 9</td>
    <td align="right">27895.06</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 10</td>
    <td align="right">22308.59</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 11</td>
    <td align="right">24298.88</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 12</td>
    <td align="right">34640.79</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 13</td>
    <td align="right">52949.58</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 14</td>
    <td align="right">47516.24</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 15</td>
    <td align="right">53572.47</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 16</td>
    <td align="right">46975.35</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 17</td>
    <td align="right">94447.05</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 18</td>
    <td align="right">57754.44</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV HW RHT COIL 19</td>
    <td align="right">68271.95</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">397748.03</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">1477840.68</td>
    <td align="right">966756.41</td>
    <td align="right">511084.27</td>
    <td align="right">0.65</td>
    <td align="right">176559.85</td>
    <td align="right">1790.77</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">6.14</td>
    <td align="right">20.85</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.9195331807E-002</td>
    <td align="right">7.3966845246E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6742819499E-002</td>
    <td align="right">2.7645696291E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.4940429216E-002</td>
    <td align="right">9.9311490705E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0624088815E-002</td>
    <td align="right">2.2600694317E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1416123017</td>
    <td align="right">0.1680421186</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1493833186</td>
    <td align="right">0.4918620323</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1486268719</td>
    <td align="right">0.1893466394</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3905175673</td>
    <td align="right">3.3484260429</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.1671188656E-002</td>
    <td align="right">5.5150009690E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6506524728E-002</td>
    <td align="right">3.1398670611E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.1977535201E-002</td>
    <td align="right">6.7864346337E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6840918099E-002</td>
    <td align="right">2.3023327742E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3760562389E-002</td>
    <td align="right">8.3661971336E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2592383372E-002</td>
    <td align="right">2.3936140012E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.9999154923E-002</td>
    <td align="right">9.9360167270E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3406341139E-002</td>
    <td align="right">2.7072215807E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1224978792</td>
    <td align="right">0.1642292262</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3311014783E-002</td>
    <td align="right">7.3336851604E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.3069810513E-002</td>
    <td align="right">0.1255845797</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0217924364E-002</td>
    <td align="right">3.1233370779E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1564685135</td>
    <td align="right">0.1765735644</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1408558983</td>
    <td align="right">0.3841058958</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1587455577</td>
    <td align="right">0.2010682212</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1443159676</td>
    <td align="right">0.4600436067</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.3584826639E-002</td>
    <td align="right">0.1039280559</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3037084974E-002</td>
    <td align="right">3.5489025293E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.7996691807E-002</td>
    <td align="right">7.5632585073E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7542722353E-002</td>
    <td align="right">2.4677436093E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.6810226805E-002</td>
    <td align="right">8.7888928277E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4562723842E-002</td>
    <td align="right">2.6631187995E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2956012711E-002</td>
    <td align="right">0.1046183158</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4999188301E-002</td>
    <td align="right">2.9216420606E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.6481983714E-002</td>
    <td align="right">5.0561343300E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7183582013E-002</td>
    <td align="right">3.6385191345E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.5530876719E-002</td>
    <td align="right">4.3675948420E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3632755220E-002</td>
    <td align="right">1.7552418662E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.8387411661E-002</td>
    <td align="right">6.9630250270E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2454159523E-002</td>
    <td align="right">2.1257331191E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.7013070442E-002</td>
    <td align="right">9.2082250057E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4444810831E-002</td>
    <td align="right">2.5965274523E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">    12511.02</td>
    <td align="right">      905.36</td>
    <td align="right">        0.00</td>
    <td align="right">     1591.86</td>
    <td align="right">     3790.55</td>
    <td align="right">    18798.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">     8735.17</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">     8476.00</td>
    <td align="right">      274.83</td>
    <td align="right">        9.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">     8190.50</td>
    <td align="right">      437.83</td>
    <td align="right">      131.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">     8232.33</td>
    <td align="right">      406.83</td>
    <td align="right">      120.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">     8620.83</td>
    <td align="right">      130.17</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">     8348.67</td>
    <td align="right">      366.33</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">     8083.50</td>
    <td align="right">      489.33</td>
    <td align="right">      187.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">     8135.67</td>
    <td align="right">      448.50</td>
    <td align="right">      175.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">     8590.33</td>
    <td align="right">      169.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">     8446.00</td>
    <td align="right">      301.17</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">     8177.00</td>
    <td align="right">      451.67</td>
    <td align="right">      131.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">     8226.67</td>
    <td align="right">      413.83</td>
    <td align="right">      119.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">     8630.83</td>
    <td align="right">      126.83</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">     8348.00</td>
    <td align="right">      373.33</td>
    <td align="right">       38.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">     8075.67</td>
    <td align="right">      493.67</td>
    <td align="right">      190.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">     8127.17</td>
    <td align="right">      459.00</td>
    <td align="right">      173.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">     8524.67</td>
    <td align="right">      233.17</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">     8016.83</td>
    <td align="right">      587.17</td>
    <td align="right">      156.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">     8142.83</td>
    <td align="right">      479.67</td>
    <td align="right">      137.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8016.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">      587.17</td>
    <td align="right">      190.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8344.43</td>
    <td align="right">      333.39</td>
    <td align="right">       82.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   166888.67</td>
    <td align="right">     6667.83</td>
    <td align="right">     1643.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">    18581.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">    18577.37</td>
    <td align="right">        4.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">    18577.23</td>
    <td align="right">        4.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">    18577.64</td>
    <td align="right">        4.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">    38314.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">    38296.70</td>
    <td align="right">       17.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">    38295.56</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">    38302.41</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">    18581.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">    18576.26</td>
    <td align="right">        5.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">    18577.64</td>
    <td align="right">        4.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">    18577.64</td>
    <td align="right">        4.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">    38314.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">    38298.40</td>
    <td align="right">       15.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">    38299.55</td>
    <td align="right">       14.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">    38302.40</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">   104421.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">   104390.84</td>
    <td align="right">       31.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">   104393.17</td>
    <td align="right">       28.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">   104394.73</td>
    <td align="right">       27.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">    18576.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   104421.97</td>
    <td align="right">       31.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    43632.58</td>
    <td align="right">       10.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   872651.62</td>
    <td align="right">      204.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">     4160.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">     4154.50</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">     4154.33</td>
    <td align="right">        5.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">     4154.83</td>
    <td align="right">        5.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">     4160.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">     4149.83</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">     4149.17</td>
    <td align="right">       10.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">     4153.17</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">     4160.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">     4153.17</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">     4154.83</td>
    <td align="right">        5.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">     4154.83</td>
    <td align="right">        5.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">     4160.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">     4150.83</td>
    <td align="right">        9.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">     4151.50</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">     4153.17</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">     4160.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">     4153.33</td>
    <td align="right">        6.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">     4153.83</td>
    <td align="right">        6.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">     4154.17</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     4149.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     4160.00</td>
    <td align="right">       10.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     4154.77</td>
    <td align="right">        5.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    83095.50</td>
    <td align="right">      104.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">     8246.17</td>
    <td align="right">      513.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">     7894.83</td>
    <td align="right">      865.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">     7665.33</td>
    <td align="right">     1066.67</td>
    <td align="right">       28.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">     7719.50</td>
    <td align="right">     1012.83</td>
    <td align="right">       27.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">     8165.33</td>
    <td align="right">      592.00</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">     7801.83</td>
    <td align="right">      950.33</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">     7550.83</td>
    <td align="right">     1173.67</td>
    <td align="right">       35.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">     7618.67</td>
    <td align="right">     1105.83</td>
    <td align="right">       35.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">     8103.33</td>
    <td align="right">      656.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">     7881.67</td>
    <td align="right">      878.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">     7652.50</td>
    <td align="right">     1080.00</td>
    <td align="right">       27.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">     7716.67</td>
    <td align="right">     1017.33</td>
    <td align="right">       26.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">     8145.67</td>
    <td align="right">      614.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">     7808.00</td>
    <td align="right">      946.83</td>
    <td align="right">        5.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">     7549.50</td>
    <td align="right">     1173.67</td>
    <td align="right">       36.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">     7617.00</td>
    <td align="right">     1107.67</td>
    <td align="right">       35.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">     8392.17</td>
    <td align="right">      367.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">     7893.33</td>
    <td align="right">      866.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">     7491.00</td>
    <td align="right">     1236.33</td>
    <td align="right">       32.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">     7608.83</td>
    <td align="right">     1121.33</td>
    <td align="right">       29.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     7491.00</td>
    <td align="right">      367.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8392.17</td>
    <td align="right">     1236.33</td>
    <td align="right">       36.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7826.11</td>
    <td align="right">      917.37</td>
    <td align="right">       16.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   156522.17</td>
    <td align="right">    18347.33</td>
    <td align="right">      330.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">    17780.54</td>
    <td align="right">      801.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">    17299.37</td>
    <td align="right">     1282.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">    17218.35</td>
    <td align="right">     1363.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">    17236.63</td>
    <td align="right">     1345.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">    36292.46</td>
    <td align="right">     2021.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">    35659.03</td>
    <td align="right">     2655.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">    35437.13</td>
    <td align="right">     2876.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">    35523.66</td>
    <td align="right">     2790.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">    17392.73</td>
    <td align="right">     1189.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">    17298.68</td>
    <td align="right">     1283.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">    17210.18</td>
    <td align="right">     1371.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">    17232.20</td>
    <td align="right">     1349.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">    36234.76</td>
    <td align="right">     2079.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">    35659.31</td>
    <td align="right">     2654.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">    35425.70</td>
    <td align="right">     2888.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">    35516.23</td>
    <td align="right">     2797.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">    99478.74</td>
    <td align="right">     4943.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">    96749.11</td>
    <td align="right">     7672.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">    96045.49</td>
    <td align="right">     8376.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">    96125.66</td>
    <td align="right">     8296.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">    17210.18</td>
    <td align="right">      801.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    99478.74</td>
    <td align="right">     8376.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    40640.80</td>
    <td align="right">     3002.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   812815.97</td>
    <td align="right">    60040.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">     3979.67</td>
    <td align="right">      180.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">     3858.00</td>
    <td align="right">      302.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">     3826.50</td>
    <td align="right">      333.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">     3835.83</td>
    <td align="right">      324.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">     3941.83</td>
    <td align="right">      218.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">     3844.50</td>
    <td align="right">      315.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">     3810.67</td>
    <td align="right">      349.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">     3825.17</td>
    <td align="right">      334.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">     3911.33</td>
    <td align="right">      248.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">     3855.50</td>
    <td align="right">      304.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">     3824.33</td>
    <td align="right">      335.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">     3834.83</td>
    <td align="right">      325.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">     3947.50</td>
    <td align="right">      212.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">     3846.00</td>
    <td align="right">      314.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">     3811.00</td>
    <td align="right">      349.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">     3825.83</td>
    <td align="right">      334.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">     3979.50</td>
    <td align="right">      180.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">     3840.33</td>
    <td align="right">      319.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">     3788.33</td>
    <td align="right">      371.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">     3801.17</td>
    <td align="right">      358.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     3788.33</td>
    <td align="right">      180.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     3979.67</td>
    <td align="right">      371.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     3859.39</td>
    <td align="right">      300.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    77187.83</td>
    <td align="right">     6012.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">       73.50</td>
    <td align="right">04-JAN-01:30</td>
    <td align="right">      738.50</td>
    <td align="right">      111.64</td>
    <td align="right">       80.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">       28.50</td>
    <td align="right">02-JAN-04:30</td>
    <td align="right">      951.50</td>
    <td align="right">      492.80</td>
    <td align="right">      209.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">       77.83</td>
    <td align="right">04-JAN-05:49</td>
    <td align="right">      401.50</td>
    <td align="right">       76.59</td>
    <td align="right">       38.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">       29.83</td>
    <td align="right">02-JAN-05:49</td>
    <td align="right">      627.83</td>
    <td align="right">      129.78</td>
    <td align="right">       77.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">      164.67</td>
    <td align="right">07-JAN-20:40</td>
    <td align="right">      500.33</td>
    <td align="right">       63.97</td>
    <td align="right">       29.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">       73.83</td>
    <td align="right">04-JAN-01:49</td>
    <td align="right">      866.00</td>
    <td align="right">      795.07</td>
    <td align="right">      177.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">     1349.83</td>
    <td align="right">26-FEB-05:49</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">      191.67</td>
    <td align="right">08-JAN-23:40</td>
    <td align="right">       81.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">       73.83</td>
    <td align="right">04-JAN-01:49</td>
    <td align="right">      567.17</td>
    <td align="right">       47.09</td>
    <td align="right">       42.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">       29.50</td>
    <td align="right">02-JAN-05:30</td>
    <td align="right">      873.67</td>
    <td align="right">      346.82</td>
    <td align="right">      172.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">      168.00</td>
    <td align="right">08-JAN-00:00</td>
    <td align="right">      305.67</td>
    <td align="right">       35.60</td>
    <td align="right">       21.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">       73.83</td>
    <td align="right">04-JAN-01:49</td>
    <td align="right">      569.33</td>
    <td align="right">       90.44</td>
    <td align="right">       61.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">       74.00</td>
    <td align="right">04-JAN-02:00</td>
    <td align="right">      643.17</td>
    <td align="right">      108.24</td>
    <td align="right">       51.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">       28.50</td>
    <td align="right">02-JAN-04:30</td>
    <td align="right">      981.83</td>
    <td align="right">     1057.52</td>
    <td align="right">      214.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">     1347.83</td>
    <td align="right">26-FEB-03:49</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">      190.33</td>
    <td align="right">08-JAN-22:20</td>
    <td align="right">      101.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">      165.33</td>
    <td align="right">07-JAN-21:20</td>
    <td align="right">      449.50</td>
    <td align="right">       45.92</td>
    <td align="right">        9.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">       74.33</td>
    <td align="right">04-JAN-02:20</td>
    <td align="right">     1069.67</td>
    <td align="right">     3457.38</td>
    <td align="right">      239.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">      173.33</td>
    <td align="right">08-JAN-05:20</td>
    <td align="right">      177.50</td>
    <td align="right">       12.45</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">       28.50</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">     1069.67</td>
    <td align="right">     3457.38</td>
    <td align="right">      239.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      657.43</td>
    <td align="right">-</td>
    <td align="right">      495.48</td>
    <td align="right">      343.57</td>
    <td align="right">       71.44</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    13148.50</td>
    <td align="right">-</td>
    <td align="right">     9909.67</td>
    <td align="right">     6871.32</td>
    <td align="right">     1428.83</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">     3347.00</td>
    <td align="right">20-MAY-11:00</td>
    <td align="right">       50.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">      491.67</td>
    <td align="right">21-JAN-11:40</td>
    <td align="right">      318.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">      491.50</td>
    <td align="right">21-JAN-11:30</td>
    <td align="right">      297.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">     2872.17</td>
    <td align="right">30-APR-16:10</td>
    <td align="right">       39.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">     2872.17</td>
    <td align="right">30-APR-16:10</td>
    <td align="right">      136.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">     1503.67</td>
    <td align="right">04-MAR-15:40</td>
    <td align="right">      393.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">     1503.67</td>
    <td align="right">04-MAR-15:40</td>
    <td align="right">      361.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">     6227.83</td>
    <td align="right">17-SEP-11:49</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">     3346.67</td>
    <td align="right">20-MAY-10:40</td>
    <td align="right">       65.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">      491.33</td>
    <td align="right">21-JAN-11:20</td>
    <td align="right">      328.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">      491.00</td>
    <td align="right">21-JAN-11:00</td>
    <td align="right">      303.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">     3343.50</td>
    <td align="right">20-MAY-07:30</td>
    <td align="right">       16.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">     2872.50</td>
    <td align="right">30-APR-16:30</td>
    <td align="right">      143.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">     2007.33</td>
    <td align="right">25-MAR-15:20</td>
    <td align="right">      391.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">     2007.50</td>
    <td align="right">25-MAR-15:30</td>
    <td align="right">      358.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">     3856.00</td>
    <td align="right">10-JUN-16:00</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">     2007.33</td>
    <td align="right">25-MAR-15:20</td>
    <td align="right">      399.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">     2007.67</td>
    <td align="right">25-MAR-15:40</td>
    <td align="right">      333.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">      491.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">      399.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     2963.03</td>
    <td align="right">-</td>
    <td align="right">      197.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    59260.50</td>
    <td align="right">-</td>
    <td align="right">     3947.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7201.65</td>
    <td align="right">    13157.39</td>
    <td align="right">     3363.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">        0.01</td>
    <td align="right">     8772.66</td>
    <td align="right">    14926.70</td>
    <td align="right">     4007.86</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">       13.20</td>
    <td align="right">       70.50</td>
    <td align="right">       13.02</td>
    <td align="right">     3567.52</td>
    <td align="right">     4308.10</td>
    <td align="right">     1411.55</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">       11.24</td>
    <td align="right">       59.00</td>
    <td align="right">       11.05</td>
    <td align="right">     5430.72</td>
    <td align="right">     5891.48</td>
    <td align="right">     1965.02</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">        1.61</td>
    <td align="right">       22.52</td>
    <td align="right">        1.61</td>
    <td align="right">     4879.55</td>
    <td align="right">    16627.88</td>
    <td align="right">     2210.94</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">        2.66</td>
    <td align="right">       18.94</td>
    <td align="right">        1.38</td>
    <td align="right">     8178.09</td>
    <td align="right">    29829.53</td>
    <td align="right">     3790.20</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">        3.01</td>
    <td align="right">       13.38</td>
    <td align="right">        1.23</td>
    <td align="right">      335.11</td>
    <td align="right">      741.93</td>
    <td align="right">      180.47</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">        4.40</td>
    <td align="right">       15.23</td>
    <td align="right">        1.43</td>
    <td align="right">      958.79</td>
    <td align="right">     1433.83</td>
    <td align="right">      333.32</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5108.21</td>
    <td align="right">     6379.88</td>
    <td align="right">     2063.41</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">        0.05</td>
    <td align="right">        0.02</td>
    <td align="right">        0.01</td>
    <td align="right">     7958.46</td>
    <td align="right">    12471.31</td>
    <td align="right">     3515.81</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">       17.34</td>
    <td align="right">       89.21</td>
    <td align="right">       17.21</td>
    <td align="right">     2701.55</td>
    <td align="right">     2991.77</td>
    <td align="right">     1050.89</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">       13.27</td>
    <td align="right">       69.04</td>
    <td align="right">       13.12</td>
    <td align="right">     4800.99</td>
    <td align="right">     4780.42</td>
    <td align="right">     1680.92</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">        2.12</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">     5945.94</td>
    <td align="right">    18824.70</td>
    <td align="right">     2555.38</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">        3.72</td>
    <td align="right">       16.75</td>
    <td align="right">        1.24</td>
    <td align="right">     9168.21</td>
    <td align="right">    33389.99</td>
    <td align="right">     4214.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">        5.61</td>
    <td align="right">       19.21</td>
    <td align="right">        1.72</td>
    <td align="right">      401.44</td>
    <td align="right">      782.15</td>
    <td align="right">      195.28</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">        8.09</td>
    <td align="right">       24.97</td>
    <td align="right">        2.50</td>
    <td align="right">     1105.28</td>
    <td align="right">     1579.46</td>
    <td align="right">      363.71</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3999.30</td>
    <td align="right">    28359.63</td>
    <td align="right">     1569.99</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">        0.29</td>
    <td align="right">        0.07</td>
    <td align="right">        0.01</td>
    <td align="right">     9881.00</td>
    <td align="right">   100759.93</td>
    <td align="right">     4582.58</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">       22.57</td>
    <td align="right">      525.10</td>
    <td align="right">       19.81</td>
    <td align="right">      257.66</td>
    <td align="right">     1568.52</td>
    <td align="right">      157.16</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">        4.16</td>
    <td align="right">       58.15</td>
    <td align="right">        1.51</td>
    <td align="right">     1507.53</td>
    <td align="right">     4049.04</td>
    <td align="right">      367.61</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      257.66</td>
    <td align="right">      741.93</td>
    <td align="right">      157.16</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       22.57</td>
    <td align="right">      525.10</td>
    <td align="right">       19.81</td>
    <td align="right">     9881.00</td>
    <td align="right">   100759.93</td>
    <td align="right">     4582.58</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        5.67</td>
    <td align="right">       50.11</td>
    <td align="right">        4.34</td>
    <td align="right">     4607.98</td>
    <td align="right">    15142.68</td>
    <td align="right">     1979.02</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      113.39</td>
    <td align="right">     1002.13</td>
    <td align="right">       86.86</td>
    <td align="right">    92159.66</td>
    <td align="right">   302853.66</td>
    <td align="right">    39580.37</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      30.00</td>
    <td align="right">       9.30</td>
    <td align="right">      22.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">      26.00</td>
    <td align="right">       9.30</td>
    <td align="right">      21.60</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">      28.10</td>
    <td align="right">       9.30</td>
    <td align="right">   69300.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">      28.10</td>
    <td align="right">       9.30</td>
    <td align="right">      23.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -23.70</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.90</td>
    <td align="right">     260.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">      -5.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -5.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">      12.90</td>
    <td align="right">     260.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">     -23.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -30.50</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       3.90</td>
    <td align="right">     260.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">      29.40</td>
    <td align="right">       9.70</td>
    <td align="right">      22.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.80</td>
    <td align="right">     228.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L HEATING DESIGN DAY 99.6% CONDNS DB</td>
    <td align="right">     -22.80</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.60</td>
    <td align="right">     294.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">      22.00</td>
    <td align="right">          15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">      64.00</td>
    <td align="right">          37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">      60.00</td>
    <td align="right">          41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">     209.17</td>
    <td align="right">         130</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     202.83</td>
    <td align="right">         129</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">     108.00</td>
    <td align="right">          73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">      98.00</td>
    <td align="right">          67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">     126.00</td>
    <td align="right">          86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">      86.00</td>
    <td align="right">          54</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">     168.00</td>
    <td align="right">         109</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">     254.00</td>
    <td align="right">         151</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">      93.17</td>
    <td align="right">          58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      58.72</td>
    <td align="right">      35.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      96.70</td>
    <td align="right">      58.02</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE4</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">     116.74</td>
    <td align="right">     116.74</td>
    <td align="right">     315.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     116.74</td>
    <td align="right">     116.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      58.72</td>
    <td align="right">      35.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      96.70</td>
    <td align="right">      58.02</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">     116.74</td>
    <td align="right">     116.74</td>
    <td align="right">     315.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      58.72</td>
    <td align="right">      35.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      96.70</td>
    <td align="right">      58.02</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      58.72</td>
    <td align="right">      35.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      96.70</td>
    <td align="right">      58.02</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     116.74</td>
    <td align="right">     116.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     141.24</td>
    <td align="right">      84.75</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     179.23</td>
    <td align="right">     107.54</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE4</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">     240.71</td>
    <td align="right">     240.71</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     240.71</td>
    <td align="right">     240.71</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     141.24</td>
    <td align="right">      84.75</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     179.23</td>
    <td align="right">     107.54</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">     240.71</td>
    <td align="right">     240.71</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     141.24</td>
    <td align="right">      84.75</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     179.23</td>
    <td align="right">     107.54</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_792_B6F59F44..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_792_B6F59F44..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     141.24</td>
    <td align="right">      84.75</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_792_B6F59F44..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_792_B6F59F44..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     179.23</td>
    <td align="right">     107.54</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_792_B6F59F44..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     240.71</td>
    <td align="right">     240.71</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_793_CDBE6CF2..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_793_CDBE6CF2..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      58.72</td>
    <td align="right">      35.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_793_CDBE6CF2..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_793_CDBE6CF2..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      96.70</td>
    <td align="right">      58.02</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_793_CDBE6CF2..FACE4</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">     116.74</td>
    <td align="right">     116.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_793_CDBE6CF2..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     116.74</td>
    <td align="right">     116.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_794_118766D9..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_794_118766D9..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      58.72</td>
    <td align="right">      35.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_794_118766D9..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_794_118766D9..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      96.70</td>
    <td align="right">      58.02</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_794_118766D9..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">     116.74</td>
    <td align="right">     116.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_799_23489C71..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_799_23489C71..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      58.72</td>
    <td align="right">      35.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_799_23489C71..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_799_23489C71..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      96.70</td>
    <td align="right">      58.02</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_810_A910B828..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_810_A910B828..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      58.72</td>
    <td align="right">      35.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_810_A910B828..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_810_A910B828..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      96.70</td>
    <td align="right">      58.02</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_810_A910B828..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     116.74</td>
    <td align="right">     116.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_811_73C735EA..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_811_73C735EA..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_811_73C735EA..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     141.24</td>
    <td align="right">      84.75</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_811_73C735EA..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     179.22</td>
    <td align="right">     107.53</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_811_73C735EA..FACE4</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">     240.71</td>
    <td align="right">     240.71</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_811_73C735EA..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     240.71</td>
    <td align="right">     240.71</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_812_E2E17929..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_812_E2E17929..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_812_E2E17929..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     141.24</td>
    <td align="right">      84.75</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_812_E2E17929..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     179.22</td>
    <td align="right">     107.53</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_812_E2E17929..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">     240.71</td>
    <td align="right">     240.71</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_817_1B2AE759..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_817_1B2AE759..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_817_1B2AE759..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     141.24</td>
    <td align="right">      84.75</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_817_1B2AE759..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     179.22</td>
    <td align="right">     107.53</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_828_EC5A7D58..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_828_EC5A7D58..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      26.86</td>
    <td align="right">      16.11</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_828_EC5A7D58..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     141.24</td>
    <td align="right">      84.75</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_828_EC5A7D58..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     179.22</td>
    <td align="right">     107.53</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_828_EC5A7D58..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     240.71</td>
    <td align="right">     240.71</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_829_1766A76A..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     141.24</td>
    <td align="right">      84.75</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_829_1766A76A..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      58.72</td>
    <td align="right">      35.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_829_1766A76A..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     141.24</td>
    <td align="right">      84.75</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_829_1766A76A..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      58.72</td>
    <td align="right">      35.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_829_1766A76A..FACE5</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">     656.04</td>
    <td align="right">     656.04</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_829_1766A76A..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     656.04</td>
    <td align="right">     656.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_830_CDEE1774..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     141.24</td>
    <td align="right">      84.75</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_830_CDEE1774..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      58.72</td>
    <td align="right">      35.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_830_CDEE1774..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     141.24</td>
    <td align="right">      84.75</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_830_CDEE1774..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      58.72</td>
    <td align="right">      35.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_830_CDEE1774..FACE0</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  GROUND 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      2.315</td>
    <td align="right">      4.167</td>
    <td align="right">     656.04</td>
    <td align="right">     656.04</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_835_06EDD3A5..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     141.24</td>
    <td align="right">      84.75</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_835_06EDD3A5..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      58.72</td>
    <td align="right">      35.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_835_06EDD3A5..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     141.24</td>
    <td align="right">      84.75</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_835_06EDD3A5..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      58.72</td>
    <td align="right">      35.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_846_4A64EAFF..FACE1</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     141.24</td>
    <td align="right">      84.75</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_846_4A64EAFF..FACE2</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      58.72</td>
    <td align="right">      35.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_846_4A64EAFF..FACE3</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">     141.24</td>
    <td align="right">      84.75</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_846_4A64EAFF..FACE4</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  WALL 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.427</td>
    <td align="right">      0.456</td>
    <td align="right">      58.72</td>
    <td align="right">      35.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_846_4A64EAFF..FACE5</td>
    <td align="right">AQ_OFFICE_2024_OFFICE  ROOF 1945 1980 6A</td>
    <td align="right">       0.30</td>
    <td align="right">      0.215</td>
    <td align="right">      0.222</td>
    <td align="right">     656.04</td>
    <td align="right">     656.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE4</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.603</td>
    <td align="right">      5.906</td>
    <td align="right">     116.74</td>
    <td align="right">     116.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE0</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.027</td>
    <td align="right">      5.906</td>
    <td align="right">     116.74</td>
    <td align="right">     116.74</td>
    <td align="right">     315.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE4</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.603</td>
    <td align="right">      5.906</td>
    <td align="right">     116.74</td>
    <td align="right">     116.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE0</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.027</td>
    <td align="right">      5.906</td>
    <td align="right">     116.74</td>
    <td align="right">     116.74</td>
    <td align="right">     315.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE4</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.603</td>
    <td align="right">      5.906</td>
    <td align="right">     240.71</td>
    <td align="right">     240.71</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE0</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.027</td>
    <td align="right">      5.906</td>
    <td align="right">     240.71</td>
    <td align="right">     240.71</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE4</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.603</td>
    <td align="right">      5.906</td>
    <td align="right">     240.71</td>
    <td align="right">     240.71</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_792_B6F59F44..FACE0</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.027</td>
    <td align="right">      5.906</td>
    <td align="right">     240.71</td>
    <td align="right">     240.71</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_794_118766D9..FACE4</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.603</td>
    <td align="right">      5.906</td>
    <td align="right">     116.74</td>
    <td align="right">     116.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_799_23489C71..FACE0</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.027</td>
    <td align="right">      5.906</td>
    <td align="right">     116.74</td>
    <td align="right">     116.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_799_23489C71..FACE4</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.603</td>
    <td align="right">      5.906</td>
    <td align="right">     116.74</td>
    <td align="right">     116.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_810_A910B828..FACE0</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.027</td>
    <td align="right">      5.906</td>
    <td align="right">     116.74</td>
    <td align="right">     116.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_812_E2E17929..FACE4</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.603</td>
    <td align="right">      5.906</td>
    <td align="right">     240.71</td>
    <td align="right">     240.71</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_817_1B2AE759..FACE0</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.027</td>
    <td align="right">      5.906</td>
    <td align="right">     240.71</td>
    <td align="right">     240.71</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_817_1B2AE759..FACE4</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.603</td>
    <td align="right">      5.906</td>
    <td align="right">     240.71</td>
    <td align="right">     240.71</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_828_EC5A7D58..FACE0</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.027</td>
    <td align="right">      5.906</td>
    <td align="right">     240.71</td>
    <td align="right">     240.71</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_830_CDEE1774..FACE5</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.603</td>
    <td align="right">      5.906</td>
    <td align="right">     656.04</td>
    <td align="right">     656.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_835_06EDD3A5..FACE0</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.027</td>
    <td align="right">      5.906</td>
    <td align="right">     656.04</td>
    <td align="right">     656.04</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_835_06EDD3A5..FACE5</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.603</td>
    <td align="right">      5.906</td>
    <td align="right">     656.04</td>
    <td align="right">     656.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_846_4A64EAFF..FACE0</td>
    <td align="right">INTERIOR PARTITION 1</td>
    <td align="right">       0.50</td>
    <td align="right">      2.027</td>
    <td align="right">      5.906</td>
    <td align="right">     656.04</td>
    <td align="right">     656.04</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE0_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_757_8A442EC0..FACE0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE0_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_757_8A442EC0..FACE0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE0_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_757_8A442EC0..FACE0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE0_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_757_8A442EC0..FACE0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE0_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_757_8A442EC0..FACE0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE0_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_757_8A442EC0..FACE0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE1_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_757_8A442EC0..FACE1</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE1_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_757_8A442EC0..FACE1</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE1_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_757_8A442EC0..FACE1</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE2_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_757_8A442EC0..FACE2</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE2_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_757_8A442EC0..FACE2</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE2_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_757_8A442EC0..FACE2</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE5_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_757_8A442EC0..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE5_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_757_8A442EC0..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE5_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_757_8A442EC0..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE5_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_757_8A442EC0..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE5_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_757_8A442EC0..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE5_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_757_8A442EC0..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE5_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_757_8A442EC0..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE5_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_757_8A442EC0..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_757_8A442EC0..FACE5_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_757_8A442EC0..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE1_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_758_3004D73F..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE1_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_758_3004D73F..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE1_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_758_3004D73F..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE1_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_758_3004D73F..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE1_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_758_3004D73F..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE1_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_758_3004D73F..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE2_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_758_3004D73F..FACE2</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE2_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_758_3004D73F..FACE2</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE2_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_758_3004D73F..FACE2</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE3_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_758_3004D73F..FACE3</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE3_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_758_3004D73F..FACE3</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE3_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_758_3004D73F..FACE3</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE5_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_758_3004D73F..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE5_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_758_3004D73F..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE5_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_758_3004D73F..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE5_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_758_3004D73F..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE5_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_758_3004D73F..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE5_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_758_3004D73F..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE5_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_758_3004D73F..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE5_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_758_3004D73F..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_758_3004D73F..FACE5_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_758_3004D73F..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE1_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_763_2635D200..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE1_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_763_2635D200..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE1_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_763_2635D200..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE1_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_763_2635D200..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE1_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_763_2635D200..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE1_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_763_2635D200..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE2_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_763_2635D200..FACE2</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE2_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_763_2635D200..FACE2</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE2_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_763_2635D200..FACE2</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE3_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_763_2635D200..FACE3</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE3_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_763_2635D200..FACE3</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE3_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_763_2635D200..FACE3</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE5_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_763_2635D200..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE5_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_763_2635D200..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE5_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_763_2635D200..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE5_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_763_2635D200..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE5_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_763_2635D200..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE5_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_763_2635D200..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE5_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_763_2635D200..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE5_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_763_2635D200..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_763_2635D200..FACE5_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_763_2635D200..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE1_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_774_96C0B87F..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE1_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_774_96C0B87F..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE1_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_774_96C0B87F..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE1_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_774_96C0B87F..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE1_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_774_96C0B87F..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE1_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_774_96C0B87F..FACE1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE2_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_774_96C0B87F..FACE2</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE2_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_774_96C0B87F..FACE2</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE2_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_774_96C0B87F..FACE2</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE3_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_774_96C0B87F..FACE3</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE3_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_774_96C0B87F..FACE3</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE3_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_774_96C0B87F..FACE3</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE5_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_774_96C0B87F..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE5_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_774_96C0B87F..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE5_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_774_96C0B87F..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE5_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_774_96C0B87F..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE5_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_774_96C0B87F..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE5_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_774_96C0B87F..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE5_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_774_96C0B87F..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE5_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_774_96C0B87F..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_774_96C0B87F..FACE5_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_774_96C0B87F..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE0_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE0</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE0_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE0</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE0_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE0</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE1_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE1_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE1_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE1_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE1_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE1_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE1_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE1_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE1_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE1_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE1_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE1_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE1_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE2_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE2</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE2_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE2</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE2_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE2</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE5_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE5_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE5_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE5_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE5_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE5_GLZ13</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE5_GLZ14</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE5_GLZ15</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE5_GLZ16</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE5_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE5_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE5_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE5_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE5_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE5_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE5_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_775_29D2B79A..FACE5_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_775_29D2B79A..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE1_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE1</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE1_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE1</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE1_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE1</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE2_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE2_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE2_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE2_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE2_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE2_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE2_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE2_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE2_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE2_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE2_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE2_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE2_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE3_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE3</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE3_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE3</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE3_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE3</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE5_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE5_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE5_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE5_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE5_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE5_GLZ13</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE5_GLZ14</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE5_GLZ15</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE5_GLZ16</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE5_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE5_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE5_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE5_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE5_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE5_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE5_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_776_1A4B3822..FACE5_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_776_1A4B3822..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE1_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE1</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE1_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE1</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE1_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE1</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE2_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE2_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE2_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE2_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE2_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE2_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE2_GLZ3</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE2_GLZ4</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE2_GLZ5</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE2_GLZ6</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE2_GLZ7</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE2_GLZ8</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE2_GLZ9</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE3_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE3</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE3_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE3</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE3_GLZ2</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE3</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE5_GLZ0</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE5_GLZ1</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE5_GLZ10</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE5_GLZ11</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE5_GLZ12</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE5_GLZ13</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE5_GLZ14</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE5_GLZ15</td>
    <td align="right">SINGLE GLAZING 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      4.999</td>
    <td align="right">      0.802</td>
    <td align="right">      0.740</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_781_2354622C..FACE5</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_781_2354622C..FACE5_GLZ16</td>
    <td align="right">SINGLE GLAZING 5</td>
