    <td align="right">   48020.66</td>
    <td align="right">   48020.66</td>
    <td align="right"> 1.26630544</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      53.79</td>
    <td align="right">      24.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    74856.6</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 7</td>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  69779.175</td>
    <td align="right">  69779.175</td>
    <td align="right">   1.070001</td>
    <td align="right"> 0.00154169</td>
    <td align="right">   1453.779</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">41.79038304</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 1929764.13</td>
    <td align="right">     3.6159</td>
    <td align="right">   3.688715</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   69779.17</td>
    <td align="right">   69779.17</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.28312111</td>
    <td align="right">   1.070001</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.54152833</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   69779.17</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00734096</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00734096</td>
    <td align="right">    44.5217</td>
    <td align="right">   46216.86</td>
    <td align="right">       0.00</td>
    <td align="right">   54183.20</td>
    <td align="right">   54183.20</td>
    <td align="right"> 1.28312111</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      58.01</td>
    <td align="right">      26.02</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    79162.4</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 8</td>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  31989.276</td>
    <td align="right">  31989.276</td>
    <td align="right">   0.288667</td>
    <td align="right"> 0.00070676</td>
    <td align="right">    666.453</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">41.79038304</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 1929764.13</td>
    <td align="right">     1.6577</td>
    <td align="right">   1.691039</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   31989.28</td>
    <td align="right">   31989.28</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.34616292</td>
    <td align="right">   0.288667</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.70669186</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   31989.28</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00724831</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00724831</td>
    <td align="right">    43.9676</td>
    <td align="right">   21189.30</td>
    <td align="right">       0.00</td>
    <td align="right">   18989.58</td>
    <td align="right">   18989.58</td>
    <td align="right"> 0.34616292</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.40</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91792.1</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 9</td>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  47106.958</td>
    <td align="right">  47106.958</td>
    <td align="right">   0.425028</td>
    <td align="right"> 0.00104077</td>
    <td align="right">    981.450</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">41.79038304</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 1929764.13</td>
    <td align="right">     2.4411</td>
    <td align="right">   2.490201</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   47106.96</td>
    <td align="right">   47106.96</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.50968428</td>
    <td align="right">   0.425028</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.04066450</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   47106.96</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00747231</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00747231</td>
    <td align="right">    45.3097</td>
    <td align="right">   31198.36</td>
    <td align="right">       0.00</td>
    <td align="right">   27961.81</td>
    <td align="right">   27961.81</td>
    <td align="right"> 0.50968428</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.40</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91795.8</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 10</td>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  32181.150</td>
    <td align="right">  32181.150</td>
    <td align="right">   0.385120</td>
    <td align="right"> 0.00071100</td>
    <td align="right">    670.483</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">41.79038304</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 1929764.13</td>
    <td align="right">     1.6676</td>
    <td align="right">   1.701182</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   32181.15</td>
    <td align="right">   32181.15</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.46182774</td>
    <td align="right">   0.385120</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.71093065</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   32181.15</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00750691</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00750691</td>
    <td align="right">    45.5095</td>
    <td align="right">   21309.54</td>
    <td align="right">       0.00</td>
    <td align="right">   22351.74</td>
    <td align="right">   22351.74</td>
    <td align="right"> 0.46182774</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      64.06</td>
    <td align="right">      27.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    85333.2</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 11</td>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  38151.097</td>
    <td align="right">  38151.097</td>
    <td align="right">   0.389362</td>
    <td align="right"> 0.00084290</td>
    <td align="right">    794.843</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">41.79038304</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 1929764.13</td>
    <td align="right">     1.9770</td>
    <td align="right">   2.016770</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   38151.10</td>
    <td align="right">   38151.10</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.46691437</td>
    <td align="right">   0.389362</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.84281588</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   38151.10</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00735835</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00735835</td>
    <td align="right">    44.6272</td>
    <td align="right">   25269.02</td>
    <td align="right">       0.00</td>
    <td align="right">   24352.06</td>
    <td align="right">   24352.06</td>
    <td align="right"> 0.46691437</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      67.75</td>
    <td align="right">      28.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    89090.0</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 12</td>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  58494.075</td>
    <td align="right">  58494.075</td>
    <td align="right">   0.527849</td>
    <td align="right"> 0.00129236</td>
    <td align="right">   1218.640</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">41.79038304</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 1929764.13</td>
    <td align="right">     3.0312</td>
    <td align="right">   3.092155</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   58494.08</td>
    <td align="right">   58494.08</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63298502</td>
    <td align="right">   0.527849</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.29222328</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   58494.08</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00722810</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00722810</td>
    <td align="right">    43.8452</td>
    <td align="right">   38745.19</td>
    <td align="right">       0.00</td>
    <td align="right">   34723.66</td>
    <td align="right">   34723.66</td>
    <td align="right"> 0.63298502</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.40</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91791.7</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 13</td>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  89417.124</td>
    <td align="right">  89417.124</td>
    <td align="right">   0.806775</td>
    <td align="right"> 0.00197556</td>
    <td align="right">   1862.963</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">41.79038304</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 1929764.13</td>
    <td align="right">     4.6336</td>
    <td align="right">   4.726830</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   89417.12</td>
    <td align="right">   89417.12</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.96746636</td>
    <td align="right">   0.806775</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.97536057</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   89417.12</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00747610</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00747610</td>
    <td align="right">    45.3311</td>
    <td align="right">   59218.19</td>
    <td align="right">       0.00</td>
    <td align="right">   53076.27</td>
    <td align="right">   53076.27</td>
    <td align="right"> 0.96746636</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.40</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91795.8</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 14</td>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  57960.352</td>
    <td align="right">  57960.352</td>
    <td align="right">   1.027353</td>
    <td align="right"> 0.00128056</td>
    <td align="right">   1209.230</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">41.79038304</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 1929764.13</td>
    <td align="right">     3.0035</td>
    <td align="right">   3.063941</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   57960.35</td>
    <td align="right">   57960.35</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.23197858</td>
    <td align="right">   1.027353</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.28043253</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   57960.35</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.94</td>
    <td align="right"> 0.00788235</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00788235</td>
    <td align="right">    47.7439</td>
    <td align="right">   38445.54</td>
    <td align="right">       0.00</td>
    <td align="right">   47581.65</td>
    <td align="right">   47581.65</td>
    <td align="right"> 1.23197858</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      54.48</td>
    <td align="right">      25.14</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    75556.9</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 15</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 15</td>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  69847.477</td>
    <td align="right">  69847.477</td>
    <td align="right">   1.043325</td>
    <td align="right"> 0.00154319</td>
    <td align="right">   1455.203</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">41.79038304</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 1929764.13</td>
    <td align="right">     3.6195</td>
    <td align="right">   3.692326</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   69847.48</td>
    <td align="right">   69847.48</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.25113139</td>
    <td align="right">   1.043325</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.54303723</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   69847.48</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00734155</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00734155</td>
    <td align="right">    44.5252</td>
    <td align="right">   46262.08</td>
    <td align="right">       0.00</td>
    <td align="right">   53658.44</td>
    <td align="right">   53658.44</td>
    <td align="right"> 1.25113139</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      58.66</td>
    <td align="right">      26.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    79822.7</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 16</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 16</td>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  79317.847</td>
    <td align="right">  79317.847</td>
    <td align="right">   0.715837</td>
    <td align="right"> 0.00175243</td>
    <td align="right">   1652.422</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">41.79038304</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 1929764.13</td>
    <td align="right">     4.1102</td>
    <td align="right">   4.192955</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   79317.85</td>
    <td align="right">   79317.85</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.85841588</td>
    <td align="right">   0.715837</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.75225213</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   79317.85</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00705973</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00705973</td>
    <td align="right">    42.8292</td>
    <td align="right">   52537.01</td>
    <td align="right">       0.00</td>
    <td align="right">   47087.72</td>
    <td align="right">   47087.72</td>
    <td align="right"> 0.85841588</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.39</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91788.9</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 17</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 17</td>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 159496.025</td>
    <td align="right"> 159496.025</td>
    <td align="right">   1.439048</td>
    <td align="right"> 0.00352387</td>
    <td align="right">   3323.038</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">41.79038304</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 1929764.13</td>
    <td align="right">     8.2651</td>
    <td align="right">   8.431390</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  159496.02</td>
    <td align="right">  159496.02</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.72567361</td>
    <td align="right">   1.439048</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 3.52351030</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  159496.02</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00750000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00750000</td>
    <td align="right">    45.4681</td>
    <td align="right">  105614.69</td>
    <td align="right">       0.00</td>
    <td align="right">   94673.03</td>
    <td align="right">   94673.03</td>
    <td align="right"> 1.72567361</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      70.40</td>
    <td align="right">      28.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    91796.2</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 18</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 18</td>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  71621.297</td>
    <td align="right">  71621.297</td>
    <td align="right">   1.211730</td>
    <td align="right"> 0.00158239</td>
    <td align="right">   1495.359</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">41.79038304</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 1929764.13</td>
    <td align="right">     3.7114</td>
    <td align="right">   3.786095</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   71621.30</td>
    <td align="right">   71621.30</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.45307885</td>
    <td align="right">   1.211730</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.58222362</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   71621.30</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.89</td>
    <td align="right"> 0.00790744</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00790744</td>
    <td align="right">    47.8921</td>
    <td align="right">   47563.85</td>
    <td align="right">       0.00</td>
    <td align="right">   57837.49</td>
    <td align="right">   57837.49</td>
    <td align="right"> 1.45307885</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      55.63</td>
    <td align="right">      25.43</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    76738.1</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 19</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 19</td>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  92282.439</td>
    <td align="right">  92282.439</td>
    <td align="right">   1.267547</td>
    <td align="right"> 0.00203887</td>
    <td align="right">   1922.554</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">41.79038304</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 1929764.13</td>
    <td align="right">     4.7821</td>
    <td align="right">   4.878299</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   92282.44</td>
    <td align="right">   92282.44</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.52001398</td>
    <td align="right">   1.267547</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.03865974</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   92282.44</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00717570</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00717570</td>
    <td align="right">    43.5248</td>
    <td align="right">   61119.99</td>
    <td align="right">       0.00</td>
    <td align="right">   68389.73</td>
    <td align="right">   68389.73</td>
    <td align="right"> 1.52001398</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      60.72</td>
    <td align="right">      26.67</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    81927.6</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE; THERMAL ZONE: ROOM_758_3004D73F_SPACE; THERMAL ZONE: ROOM_763_2635D200_SPACE; THERMAL ZONE: ROOM_774_96C0B87F_SPACE; THERMAL ZONE: ROOM_775_29D2B79A_SPACE; THERMAL ZONE: ROOM_776_1A4B3822_SPACE; THERMAL ZONE: ROOM_781_2354622C_SPACE; THERMAL ZONE: ROOM_792_B6F59F44_SPACE; THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE; THERMAL ZONE: ROOM_794_118766D9_SPACE; THERMAL ZONE: ROOM_799_23489C71_SPACE; THERMAL ZONE: ROOM_810_A910B828_SPACE; THERMAL ZONE: ROOM_811_73C735EA_SPACE; THERMAL ZONE: ROOM_812_E2E17929_SPACE; THERMAL ZONE: ROOM_817_1B2AE759_SPACE; THERMAL ZONE: ROOM_828_EC5A7D58_SPACE; THERMAL ZONE: ROOM_829_1766A76A_SPACE; THERMAL ZONE: ROOM_830_CDEE1774_SPACE; THERMAL ZONE: ROOM_835_06EDD3A5_SPACE; THERMAL ZONE: ROOM_846_4A64EAFF_SPACE;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">1789629.297</td>
    <td align="right">   -999.000</td>
    <td align="right">  48.428386</td>
    <td align="right"> 0.06392141</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1031.3455</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">CONST SPD FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  48.428386</td>
    <td align="right">58.07422535</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">63.91489126</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 1789629.30</td>
    <td align="right">   100.0000</td>
    <td align="right"> 100.000000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">Sensible</td>
    <td align="right"> 1789629.30</td>
    <td align="right">  962424.87</td>
    <td align="right">     1.0000</td>
    <td align="right">58.07422535</td>
    <td align="right">  48.428386</td>
    <td align="right">      28.30</td>
    <td align="right">      22.12</td>
    <td align="right"> 0.01425832</td>
    <td align="right">    64843.7</td>
    <td align="right">      12.51</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34027.5</td>
    <td align="right">63.91489126</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">  17295.852</td>
    <td align="right"> 1772333.44</td>
    <td align="right">      28.30</td>
    <td align="right"> 0.01425832</td>
    <td align="right">      22.12</td>
    <td align="right"> 2.53231836</td>
    <td align="right">     5.2290</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00872491</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00874699</td>
    <td align="right">    46.8770</td>
    <td align="right">  411479.46</td>
    <td align="right">       0.00</td>
    <td align="right"> 1794945.84</td>
    <td align="right">  974328.91</td>
    <td align="right">58.07422535</td>
    <td align="right">      28.30</td>
    <td align="right">      22.17</td>
    <td align="right"> 0.01425832</td>
    <td align="right">    64843.7</td>
    <td align="right">      12.03</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00865833</td>
    <td align="right">    33935.9</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE; THERMAL ZONE: ROOM_758_3004D73F_SPACE; THERMAL ZONE: ROOM_763_2635D200_SPACE; THERMAL ZONE: ROOM_774_96C0B87F_SPACE; THERMAL ZONE: ROOM_775_29D2B79A_SPACE; THERMAL ZONE: ROOM_776_1A4B3822_SPACE; THERMAL ZONE: ROOM_781_2354622C_SPACE; THERMAL ZONE: ROOM_792_B6F59F44_SPACE; THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE; THERMAL ZONE: ROOM_794_118766D9_SPACE; THERMAL ZONE: ROOM_799_23489C71_SPACE; THERMAL ZONE: ROOM_810_A910B828_SPACE; THERMAL ZONE: ROOM_811_73C735EA_SPACE; THERMAL ZONE: ROOM_812_E2E17929_SPACE; THERMAL ZONE: ROOM_817_1B2AE759_SPACE; THERMAL ZONE: ROOM_828_EC5A7D58_SPACE; THERMAL ZONE: ROOM_829_1766A76A_SPACE; THERMAL ZONE: ROOM_830_CDEE1774_SPACE; THERMAL ZONE: ROOM_835_06EDD3A5_SPACE; THERMAL ZONE: ROOM_846_4A64EAFF_SPACE;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 639002.407</td>
    <td align="right"> 639002.407</td>
    <td align="right">  14.528516</td>
    <td align="right"> 0.01411798</td>
    <td align="right">   8038.122</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">CONST SPD FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  48.428386</td>
    <td align="right">58.07422535</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">41.79038304</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 1929764.13</td>
    <td align="right">    33.1130</td>
    <td align="right">  33.779392</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  639002.41</td>
    <td align="right">  639002.41</td>
    <td align="right">     1.0000</td>
    <td align="right">17.42226761</td>
    <td align="right">  14.528516</td>
    <td align="right">     -23.70</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">   -22723.2</td>
    <td align="right">      12.80</td>
    <td align="right">      11.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">14.11653718</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  639002.41</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 2.53231836</td>
    <td align="right">    17.4300</td>
    <td align="right">      21.98</td>
    <td align="right"> 0.00743672</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00737954</td>
    <td align="right">    44.7495</td>
    <td align="right">  657578.25</td>
    <td align="right">       0.00</td>
    <td align="right">  397024.41</td>
    <td align="right">  397024.41</td>
    <td align="right">17.42226761</td>
    <td align="right">      16.60</td>
    <td align="right">       4.66</td>
    <td align="right"> 0.00044428</td>
    <td align="right">    17805.2</td>
    <td align="right">      39.26</td>
    <td align="right">      14.73</td>
    <td align="right"> 0.00044428</td>
    <td align="right">    40593.5</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL</td>
    <td align="right">VAV HW RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 1</td>
    <td align="right">VAV HW RHT COIL 1</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 1</td>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 2</td>
    <td align="right">VAV HW RHT COIL 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 2</td>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 3</td>
    <td align="right">VAV HW RHT COIL 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 3</td>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 4</td>
    <td align="right">VAV HW RHT COIL 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 4</td>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 5</td>
    <td align="right">VAV HW RHT COIL 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 5</td>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 6</td>
    <td align="right">VAV HW RHT COIL 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 6</td>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 7</td>
    <td align="right">VAV HW RHT COIL 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 7</td>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 8</td>
    <td align="right">VAV HW RHT COIL 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 8</td>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 9</td>
    <td align="right">VAV HW RHT COIL 9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 9</td>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 10</td>
    <td align="right">VAV HW RHT COIL 10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 10</td>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 11</td>
    <td align="right">VAV HW RHT COIL 11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 11</td>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 12</td>
    <td align="right">VAV HW RHT COIL 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 12</td>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 13</td>
    <td align="right">VAV HW RHT COIL 13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 13</td>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 14</td>
    <td align="right">VAV HW RHT COIL 14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 14</td>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 15</td>
    <td align="right">VAV HW RHT COIL 15</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 15</td>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 16</td>
    <td align="right">VAV HW RHT COIL 16</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 16</td>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 17</td>
    <td align="right">VAV HW RHT COIL 17</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 17</td>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 18</td>
    <td align="right">VAV HW RHT COIL 18</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 18</td>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 19</td>
    <td align="right">VAV HW RHT COIL 19</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 19</td>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE; THERMAL ZONE: ROOM_758_3004D73F_SPACE; THERMAL ZONE: ROOM_763_2635D200_SPACE; THERMAL ZONE: ROOM_774_96C0B87F_SPACE; THERMAL ZONE: ROOM_775_29D2B79A_SPACE; THERMAL ZONE: ROOM_776_1A4B3822_SPACE; THERMAL ZONE: ROOM_781_2354622C_SPACE; THERMAL ZONE: ROOM_792_B6F59F44_SPACE; THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE; THERMAL ZONE: ROOM_794_118766D9_SPACE; THERMAL ZONE: ROOM_799_23489C71_SPACE; THERMAL ZONE: ROOM_810_A910B828_SPACE; THERMAL ZONE: ROOM_811_73C735EA_SPACE; THERMAL ZONE: ROOM_812_E2E17929_SPACE; THERMAL ZONE: ROOM_817_1B2AE759_SPACE; THERMAL ZONE: ROOM_828_EC5A7D58_SPACE; THERMAL ZONE: ROOM_829_1766A76A_SPACE; THERMAL ZONE: ROOM_830_CDEE1774_SPACE; THERMAL ZONE: ROOM_835_06EDD3A5_SPACE; THERMAL ZONE: ROOM_846_4A64EAFF_SPACE;</td>
    <td align="right">CONST SPD FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE; THERMAL ZONE: ROOM_758_3004D73F_SPACE; THERMAL ZONE: ROOM_763_2635D200_SPACE; THERMAL ZONE: ROOM_774_96C0B87F_SPACE; THERMAL ZONE: ROOM_775_29D2B79A_SPACE; THERMAL ZONE: ROOM_776_1A4B3822_SPACE; THERMAL ZONE: ROOM_781_2354622C_SPACE; THERMAL ZONE: ROOM_792_B6F59F44_SPACE; THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE; THERMAL ZONE: ROOM_794_118766D9_SPACE; THERMAL ZONE: ROOM_799_23489C71_SPACE; THERMAL ZONE: ROOM_810_A910B828_SPACE; THERMAL ZONE: ROOM_811_73C735EA_SPACE; THERMAL ZONE: ROOM_812_E2E17929_SPACE; THERMAL ZONE: ROOM_817_1B2AE759_SPACE; THERMAL ZONE: ROOM_828_EC5A7D58_SPACE; THERMAL ZONE: ROOM_829_1766A76A_SPACE; THERMAL ZONE: ROOM_830_CDEE1774_SPACE; THERMAL ZONE: ROOM_835_06EDD3A5_SPACE; THERMAL ZONE: ROOM_846_4A64EAFF_SPACE;</td>
    <td align="right">CONST SPD FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.001758</td>
    <td align="right">   0.000337</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">    2769.00</td>
    <td align="right">    4033.17</td>
    <td align="right">    2684.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">    3123.67</td>
    <td align="right">    3498.67</td>
    <td align="right">    2572.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">    3165.00</td>
    <td align="right">    3126.83</td>
    <td align="right">    2347.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">    3216.00</td>
    <td align="right">    3218.33</td>
    <td align="right">    2465.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">    2880.67</td>
    <td align="right">    3826.00</td>
    <td align="right">    2616.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">    3346.50</td>
    <td align="right">    3498.33</td>
    <td align="right">    2795.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">    3196.50</td>
    <td align="right">    3293.17</td>
    <td align="right">    2509.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">    3263.50</td>
    <td align="right">    3370.50</td>
    <td align="right">    2630.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">    2765.83</td>
    <td align="right">    3408.17</td>
    <td align="right">    2186.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">    3133.83</td>
    <td align="right">    3462.50</td>
    <td align="right">    2560.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">    3157.50</td>
    <td align="right">    3133.67</td>
    <td align="right">    2346.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">    3195.50</td>
    <td align="right">    3206.83</td>
    <td align="right">    2436.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">    2826.17</td>
    <td align="right">    3744.50</td>
    <td align="right">    2503.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">    3350.50</td>
    <td align="right">    3505.17</td>
    <td align="right">    2796.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">    3188.50</td>
    <td align="right">    3288.33</td>
    <td align="right">    2501.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">    3250.67</td>
    <td align="right">    3355.17</td>
    <td align="right">    2612.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">    2607.83</td>
    <td align="right">    4134.83</td>
    <td align="right">    2593.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">    3228.83</td>
    <td align="right">    3527.17</td>
    <td align="right">    2702.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">    2742.33</td>
    <td align="right">    2738.50</td>
    <td align="right">    1618.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">    2944.67</td>
    <td align="right">    2905.33</td>
    <td align="right">    1968.33</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    4095.00</td>
    <td align="right">    4160.00</td>
    <td align="right">    3600.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">    1927.33</td>
    <td align="right">       0.00</td>
    <td align="right">     959.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">    1978.17</td>
    <td align="right">       0.00</td>
    <td align="right">     947.67</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">     991.00</td>
    <td align="right">       2.67</td>
    <td align="right">     404.67</td>
    <td align="right">       2.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">    1345.83</td>
    <td align="right">       2.50</td>
    <td align="right">     530.50</td>
    <td align="right">       2.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">    1439.33</td>
    <td align="right">       0.00</td>
    <td align="right">     702.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">    1903.83</td>
    <td align="right">       0.00</td>
    <td align="right">     918.33</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">     113.67</td>
    <td align="right">       0.00</td>
    <td align="right">      61.33</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">     332.33</td>
    <td align="right">       0.00</td>
    <td align="right">     114.33</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">    1439.17</td>
    <td align="right">       0.00</td>
    <td align="right">     637.67</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">    1845.83</td>
    <td align="right">       0.00</td>
    <td align="right">     862.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">     811.00</td>
    <td align="right">       4.67</td>
    <td align="right">     317.83</td>
    <td align="right">       4.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">    1225.50</td>
    <td align="right">       4.33</td>
    <td align="right">     469.33</td>
    <td align="right">       4.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">    1672.83</td>
    <td align="right">       0.00</td>
    <td align="right">     792.33</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">    2050.50</td>
    <td align="right">       0.00</td>
    <td align="right">     987.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">     149.17</td>
    <td align="right">       0.00</td>
    <td align="right">      68.83</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">     390.17</td>
    <td align="right">       0.00</td>
    <td align="right">     126.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">    1310.33</td>
    <td align="right">       0.00</td>
    <td align="right">     563.33</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">    2158.67</td>
    <td align="right">       0.00</td>
    <td align="right">    1052.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">      92.50</td>
    <td align="right">       0.00</td>
    <td align="right">      59.33</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">     491.00</td>
    <td align="right">       0.00</td>
    <td align="right">     121.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    2239.50</td>
    <td align="right">       5.33</td>
    <td align="right">    1112.00</td>
    <td align="right">       5.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">       4.47</td>
    <td align="right">       8.31</td>
    <td align="right">     415.09</td>
    <td align="right">      0.342</td>
    <td align="right">      0.200</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">       4.47</td>
    <td align="right">       8.31</td>
    <td align="right">     415.09</td>
    <td align="right">      0.530</td>
    <td align="right">      0.200</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">       4.47</td>
    <td align="right">       8.31</td>
    <td align="right">     415.09</td>
    <td align="right">      0.618</td>
    <td align="right">      0.129</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">       4.47</td>
    <td align="right">       8.31</td>
    <td align="right">     415.09</td>
    <td align="right">      0.624</td>
    <td align="right">      0.201</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">       9.21</td>
    <td align="right">      17.14</td>
    <td align="right">     855.87</td>
    <td align="right">      0.356</td>
    <td align="right">      0.183</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">       9.21</td>
    <td align="right">      17.14</td>
    <td align="right">     855.87</td>
    <td align="right">      0.551</td>
    <td align="right">      0.183</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">       9.21</td>
    <td align="right">      17.14</td>
    <td align="right">     855.87</td>
    <td align="right">      0.823</td>
    <td align="right">      0.112</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">       9.21</td>
    <td align="right">      17.14</td>
    <td align="right">     855.87</td>
    <td align="right">      0.807</td>
    <td align="right">      0.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">       4.47</td>
    <td align="right">       8.31</td>
    <td align="right">     415.09</td>
    <td align="right">      0.370</td>
    <td align="right">      0.200</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">       4.47</td>
    <td align="right">       8.31</td>
    <td align="right">     415.09</td>
    <td align="right">      0.538</td>
    <td align="right">      0.200</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">       4.47</td>
    <td align="right">       8.31</td>
    <td align="right">     415.09</td>
    <td align="right">      0.675</td>
    <td align="right">      0.129</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">       4.47</td>
    <td align="right">       8.31</td>
    <td align="right">     415.09</td>
    <td align="right">      0.654</td>
    <td align="right">      0.201</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">       9.21</td>
    <td align="right">      17.14</td>
    <td align="right">     855.87</td>
    <td align="right">      0.324</td>
    <td align="right">      0.183</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">       9.21</td>
    <td align="right">      17.14</td>
    <td align="right">     855.87</td>
    <td align="right">      0.529</td>
    <td align="right">      0.183</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">       9.21</td>
    <td align="right">      17.14</td>
    <td align="right">     855.87</td>
    <td align="right">      0.803</td>
    <td align="right">      0.112</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">       9.21</td>
    <td align="right">      17.14</td>
    <td align="right">     855.87</td>
    <td align="right">      0.794</td>
    <td align="right">      0.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">      25.10</td>
    <td align="right">      46.70</td>
    <td align="right">    2332.60</td>
    <td align="right">      0.151</td>
    <td align="right">      0.115</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">      25.10</td>
    <td align="right">      46.70</td>
    <td align="right">    2332.60</td>
    <td align="right">      0.314</td>
    <td align="right">      0.115</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">      25.10</td>
    <td align="right">      46.70</td>
    <td align="right">    2332.60</td>
    <td align="right">      0.488</td>
    <td align="right">      0.044</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">      25.10</td>
    <td align="right">      46.70</td>
    <td align="right">    2332.60</td>
    <td align="right">      0.413</td>
    <td align="right">      0.116</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">       4.47</td>
    <td align="right">       8.31</td>
    <td align="right">     415.09</td>
    <td align="right">      0.164</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">       4.47</td>
    <td align="right">       8.31</td>
    <td align="right">     415.09</td>
    <td align="right">      0.263</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">       4.47</td>
    <td align="right">       8.31</td>
    <td align="right">     415.09</td>
    <td align="right">      0.248</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">       4.47</td>
    <td align="right">       8.31</td>
    <td align="right">     415.09</td>
    <td align="right">      0.260</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">       9.21</td>
    <td align="right">      17.14</td>
    <td align="right">     855.87</td>
    <td align="right">      0.165</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">       9.21</td>
    <td align="right">      17.14</td>
    <td align="right">     855.87</td>
    <td align="right">      0.281</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">       9.21</td>
    <td align="right">      17.14</td>
    <td align="right">     855.87</td>
    <td align="right">      0.459</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">       9.21</td>
    <td align="right">      17.14</td>
    <td align="right">     855.87</td>
    <td align="right">      0.498</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">       4.47</td>
    <td align="right">       8.31</td>
    <td align="right">     415.09</td>
    <td align="right">      0.171</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">       4.47</td>
    <td align="right">       8.31</td>
    <td align="right">     415.09</td>
    <td align="right">      0.265</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">       4.47</td>
    <td align="right">       8.31</td>
    <td align="right">     415.09</td>
    <td align="right">      0.262</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">       4.47</td>
    <td align="right">       8.31</td>
    <td align="right">     415.09</td>
    <td align="right">      0.265</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">       9.21</td>
    <td align="right">      17.14</td>
    <td align="right">     855.87</td>
    <td align="right">      0.143</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">       9.21</td>
    <td align="right">      17.14</td>
    <td align="right">     855.87</td>
    <td align="right">      0.267</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">       9.21</td>
    <td align="right">      17.14</td>
    <td align="right">     855.87</td>
    <td align="right">      0.475</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">       9.21</td>
    <td align="right">      17.14</td>
    <td align="right">     855.87</td>
    <td align="right">      0.485</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">      25.10</td>
    <td align="right">      46.70</td>
    <td align="right">    2332.60</td>
    <td align="right">      0.071</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">      25.10</td>
    <td align="right">      46.70</td>
    <td align="right">    2332.60</td>
    <td align="right">      0.165</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">      25.10</td>
    <td align="right">      46.70</td>
    <td align="right">    2332.60</td>
    <td align="right">      0.185</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">      25.10</td>
    <td align="right">      46.70</td>
    <td align="right">    2332.60</td>
    <td align="right">      0.207</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       4.47</td>
    <td align="right">       8.31</td>
    <td align="right">     415.09</td>
    <td align="right">     116.74</td>
    <td align="right">     0.0539</td>
    <td align="right">      0.039</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       4.47</td>
    <td align="right">       8.31</td>
    <td align="right">     415.09</td>
    <td align="right">     116.74</td>
    <td align="right">     0.0539</td>
    <td align="right">      0.039</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       4.47</td>
    <td align="right">       8.31</td>
    <td align="right">     415.09</td>
    <td align="right">     116.74</td>
    <td align="right">     0.0539</td>
    <td align="right">      0.039</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       4.47</td>
    <td align="right">       8.31</td>
    <td align="right">     415.09</td>
    <td align="right">     116.74</td>
    <td align="right">     0.0539</td>
    <td align="right">      0.039</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       9.21</td>
    <td align="right">      17.14</td>
    <td align="right">     855.87</td>
    <td align="right">     240.71</td>
    <td align="right">     0.1112</td>
    <td align="right">      0.081</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       9.21</td>
    <td align="right">      17.14</td>
    <td align="right">     855.87</td>
    <td align="right">     240.71</td>
    <td align="right">     0.1112</td>
    <td align="right">      0.081</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       9.21</td>
    <td align="right">      17.14</td>
    <td align="right">     855.87</td>
    <td align="right">     240.71</td>
    <td align="right">     0.1112</td>
    <td align="right">      0.081</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       9.21</td>
    <td align="right">      17.14</td>
    <td align="right">     855.87</td>
    <td align="right">     240.71</td>
    <td align="right">     0.1112</td>
    <td align="right">      0.081</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       4.47</td>
    <td align="right">       8.31</td>
    <td align="right">     415.09</td>
    <td align="right">     116.74</td>
    <td align="right">     0.0539</td>
    <td align="right">      0.039</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       4.47</td>
    <td align="right">       8.31</td>
    <td align="right">     415.09</td>
    <td align="right">     116.74</td>
    <td align="right">     0.0539</td>
    <td align="right">      0.039</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       4.47</td>
    <td align="right">       8.31</td>
    <td align="right">     415.09</td>
    <td align="right">     116.74</td>
    <td align="right">     0.0539</td>
    <td align="right">      0.039</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       4.47</td>
    <td align="right">       8.31</td>
    <td align="right">     415.09</td>
    <td align="right">     116.74</td>
    <td align="right">     0.0539</td>
    <td align="right">      0.039</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       9.21</td>
    <td align="right">      17.14</td>
    <td align="right">     855.87</td>
    <td align="right">     240.71</td>
    <td align="right">     0.1112</td>
    <td align="right">      0.081</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       9.21</td>
    <td align="right">      17.14</td>
    <td align="right">     855.87</td>
    <td align="right">     240.71</td>
    <td align="right">     0.1112</td>
    <td align="right">      0.081</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       9.21</td>
    <td align="right">      17.14</td>
    <td align="right">     855.87</td>
    <td align="right">     240.71</td>
    <td align="right">     0.1112</td>
    <td align="right">      0.081</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       9.21</td>
    <td align="right">      17.14</td>
    <td align="right">     855.87</td>
    <td align="right">     240.71</td>
    <td align="right">     0.1112</td>
    <td align="right">      0.081</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">      25.10</td>
    <td align="right">      46.70</td>
    <td align="right">    2332.60</td>
    <td align="right">     656.04</td>
    <td align="right">     0.3029</td>
    <td align="right">      0.221</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">      25.10</td>
    <td align="right">      46.70</td>
    <td align="right">    2332.60</td>
    <td align="right">     656.04</td>
    <td align="right">     0.3029</td>
    <td align="right">      0.221</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">      25.10</td>
    <td align="right">      46.70</td>
    <td align="right">    2332.60</td>
    <td align="right">     656.04</td>
    <td align="right">     0.3029</td>
    <td align="right">      0.221</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">      25.10</td>
    <td align="right">      46.70</td>
    <td align="right">    2332.60</td>
    <td align="right">     656.04</td>
    <td align="right">     0.3029</td>
    <td align="right">      0.221</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">     209.82</td>
    <td align="right">     390.37</td>
    <td align="right">   19498.06</td>
    <td align="right">    5483.83</td>
    <td align="right">     2.5323</td>
    <td align="right">      1.846</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right"> 1410178.32</td>
    <td align="right">       0.00</td>
    <td align="right"> 1410178.32</td>
    <td align="right"> 1440038.72</td>
    <td align="right"> 2850217.04</td>
    <td align="right"> 1357041.86</td>
    <td align="right">    2800.35</td>
    <td align="right">      13.32</td>
    <td align="right">    5946.33</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right"> 2119816.08</td>
    <td align="right">       0.00</td>
    <td align="right"> 2119816.08</td>
    <td align="right"> 1440158.64</td>
    <td align="right"> 3559974.72</td>
    <td align="right"> 1357041.86</td>
    <td align="right">    1088.33</td>
    <td align="right">      58.35</td>
    <td align="right">    7613.32</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right"> 2087991.20</td>
    <td align="right">       0.00</td>
    <td align="right"> 2087991.20</td>
    <td align="right">  924624.97</td>
    <td align="right"> 3012616.16</td>
    <td align="right"> 1357041.86</td>
    <td align="right">     457.73</td>
    <td align="right">     130.63</td>
    <td align="right">    8171.64</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right"> 2147492.43</td>
    <td align="right">       0.00</td>
    <td align="right"> 2147492.43</td>
    <td align="right"> 1442080.01</td>
    <td align="right"> 3589572.44</td>
    <td align="right"> 1357041.86</td>
    <td align="right">     452.61</td>
    <td align="right">      44.98</td>
    <td align="right">    8262.41</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right"> 2894547.76</td>
    <td align="right">       0.00</td>
    <td align="right"> 2894547.76</td>
    <td align="right"> 2717157.40</td>
    <td align="right"> 5611705.16</td>
    <td align="right"> 2798086.01</td>
    <td align="right">    2794.36</td>
    <td align="right">      98.08</td>
    <td align="right">    5867.56</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right"> 4368481.57</td>
    <td align="right">       0.00</td>
    <td align="right"> 4368481.57</td>
    <td align="right"> 2717383.67</td>
    <td align="right"> 7085865.24</td>
    <td align="right"> 2798086.01</td>
    <td align="right">     701.01</td>
    <td align="right">      67.63</td>
    <td align="right">    7991.36</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right"> 5943861.06</td>
    <td align="right">       0.00</td>
    <td align="right"> 5943861.06</td>
    <td align="right"> 1654299.26</td>
    <td align="right"> 7598160.32</td>
    <td align="right"> 2798086.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.06</td>
    <td align="right">    8759.94</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right"> 5946544.13</td>
    <td align="right">       0.00</td>
    <td align="right"> 5946544.13</td>
    <td align="right"> 2721009.03</td>
    <td align="right"> 8667553.17</td>
    <td align="right"> 2798086.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right"> 1456288.58</td>
    <td align="right">       0.00</td>
    <td align="right"> 1456288.58</td>
    <td align="right"> 1440038.72</td>
    <td align="right"> 2896327.31</td>
    <td align="right"> 1357041.86</td>
    <td align="right">    2512.99</td>
    <td align="right">      27.65</td>
    <td align="right">    6219.36</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right"> 2133686.08</td>
    <td align="right">       0.00</td>
    <td align="right"> 2133686.08</td>
    <td align="right"> 1440158.64</td>
    <td align="right"> 3573844.71</td>
    <td align="right"> 1357041.86</td>
    <td align="right">    1035.72</td>
    <td align="right">      56.05</td>
    <td align="right">    7668.23</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right"> 2250571.71</td>
    <td align="right">       0.00</td>
    <td align="right"> 2250571.71</td>
    <td align="right">  924624.97</td>
    <td align="right"> 3175196.68</td>
    <td align="right"> 1357041.86</td>
    <td align="right">     367.51</td>
    <td align="right">      37.07</td>
    <td align="right">    8355.42</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right"> 2227930.66</td>
    <td align="right">       0.00</td>
    <td align="right"> 2227930.66</td>
    <td align="right"> 1442080.01</td>
    <td align="right"> 3670010.67</td>
    <td align="right"> 1357041.86</td>
    <td align="right">     418.33</td>
    <td align="right">      49.51</td>
    <td align="right">    8292.16</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right"> 2667338.94</td>
    <td align="right">       0.00</td>
    <td align="right"> 2667338.94</td>
    <td align="right"> 2717156.85</td>
    <td align="right"> 5384495.79</td>
    <td align="right"> 2798085.45</td>
    <td align="right">    3000.26</td>
    <td align="right">      11.69</td>
    <td align="right">    5748.05</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right"> 4186527.39</td>
    <td align="right">       0.00</td>
    <td align="right"> 4186527.39</td>
    <td align="right"> 2717383.12</td>
    <td align="right"> 6903910.50</td>
    <td align="right"> 2798085.45</td>
    <td align="right">     803.33</td>
    <td align="right">      70.57</td>
    <td align="right">    7886.10</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right"> 5808978.21</td>
    <td align="right">       0.00</td>
    <td align="right"> 5808978.21</td>
    <td align="right"> 1654298.92</td>
    <td align="right"> 7463277.14</td>
    <td align="right"> 2798085.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right"> 5850003.99</td>
    <td align="right">       0.00</td>
    <td align="right"> 5850003.99</td>
    <td align="right"> 2721008.48</td>
    <td align="right"> 8571012.47</td>
    <td align="right"> 2798085.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right"> 3493982.96</td>
    <td align="right">       0.00</td>
    <td align="right"> 3493982.96</td>
    <td align="right"> 4666199.81</td>
    <td align="right"> 8160182.77</td>
    <td align="right"> 7625952.89</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right"> 7130207.26</td>
    <td align="right">       0.00</td>
    <td align="right"> 7130207.26</td>
    <td align="right"> 4666588.38</td>
    <td align="right">11796795.64</td>
    <td align="right"> 7625952.89</td>
    <td align="right">    3203.67</td>
    <td align="right">       6.26</td>
    <td align="right">    5550.07</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right"> 8143789.90</td>
    <td align="right">       0.00</td>
    <td align="right"> 8143789.90</td>
    <td align="right"> 1768098.34</td>
    <td align="right"> 9911888.24</td>
    <td align="right"> 7625952.89</td>
    <td align="right">    6713.34</td>
    <td align="right">      73.98</td>
    <td align="right">    1972.68</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right"> 7590979.18</td>
    <td align="right">       0.00</td>
    <td align="right"> 7590979.18</td>
    <td align="right"> 4672814.26</td>
    <td align="right">12263793.44</td>
    <td align="right"> 7625952.89</td>
    <td align="right">    2583.75</td>
    <td align="right">    4503.40</td>
    <td align="right">    1672.85</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">79859197.42</td>
    <td align="right">       0.00</td>
    <td align="right">79859197.42</td>
    <td align="right">45887202.19</td>
    <td align="right">    0.13E+09</td>
    <td align="right">63744832.28</td>
    <td align="right">    8760.00</td>
    <td align="right">    5099.71</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">     0.0390</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0390</td>
    <td align="right">     0.0228</td>
    <td align="right">     0.0619</td>
    <td align="right">     0.0472</td>
    <td align="right">    2712.56</td>
    <td align="right">       9.81</td>
    <td align="right">    1437.63</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">     0.0604</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0604</td>
    <td align="right">     0.0228</td>
    <td align="right">     0.0832</td>
    <td align="right">     0.0472</td>
    <td align="right">    1055.22</td>
    <td align="right">      54.28</td>
    <td align="right">    3050.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">     0.0701</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0701</td>
    <td align="right">     0.0147</td>
    <td align="right">     0.0848</td>
    <td align="right">     0.0472</td>
    <td align="right">     410.94</td>
    <td align="right">     128.51</td>
    <td align="right">    3620.54</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">     0.0708</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0708</td>
    <td align="right">     0.0228</td>
    <td align="right">     0.0937</td>
    <td align="right">     0.0472</td>
    <td align="right">     412.49</td>
    <td align="right">      43.65</td>
    <td align="right">    3703.86</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">     0.0836</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0836</td>
    <td align="right">     0.0431</td>
    <td align="right">     0.1267</td>
    <td align="right">     0.0972</td>
    <td align="right">    2700.56</td>
    <td align="right">      94.31</td>
    <td align="right">    1365.13</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">     0.1295</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1295</td>
    <td align="right">     0.0431</td>
    <td align="right">     0.1725</td>
    <td align="right">     0.0972</td>
    <td align="right">     699.64</td>
    <td align="right">      66.86</td>
    <td align="right">    3393.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">     0.1921</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1921</td>
    <td align="right">     0.0262</td>
    <td align="right">     0.2183</td>
    <td align="right">     0.0972</td>
    <td align="right">       0.00</td>
    <td align="right">       0.06</td>
    <td align="right">    4159.94</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">     0.1887</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1887</td>
    <td align="right">     0.0431</td>
    <td align="right">     0.2318</td>
    <td align="right">     0.0972</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">     0.0422</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0422</td>
    <td align="right">     0.0228</td>
    <td align="right">     0.0650</td>
    <td align="right">     0.0472</td>
    <td align="right">    2425.17</td>
    <td align="right">      23.78</td>
    <td align="right">    1711.05</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">     0.0613</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0613</td>
    <td align="right">     0.0228</td>
    <td align="right">     0.0842</td>
    <td align="right">     0.0472</td>
    <td align="right">    1002.81</td>
    <td align="right">      52.00</td>
    <td align="right">    3105.19</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">     0.0766</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0766</td>
    <td align="right">     0.0147</td>
    <td align="right">     0.0912</td>
    <td align="right">     0.0472</td>
    <td align="right">     324.99</td>
    <td align="right">      34.58</td>
    <td align="right">    3800.43</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">     0.0743</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0743</td>
    <td align="right">     0.0228</td>
    <td align="right">     0.0971</td>
    <td align="right">     0.0472</td>
    <td align="right">     380.05</td>
    <td align="right">      47.02</td>
    <td align="right">    3732.93</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">     0.0762</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0762</td>
    <td align="right">     0.0431</td>
    <td align="right">     0.1192</td>
    <td align="right">     0.0972</td>
    <td align="right">    2936.05</td>
    <td align="right">       6.92</td>
    <td align="right">    1217.03</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">     0.1242</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1242</td>
    <td align="right">     0.0431</td>
    <td align="right">     0.1673</td>
    <td align="right">     0.0972</td>
    <td align="right">     801.46</td>
    <td align="right">      69.96</td>
    <td align="right">    3288.58</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">     0.1875</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1875</td>
    <td align="right">     0.0262</td>
    <td align="right">     0.2138</td>
    <td align="right">     0.0972</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">     0.1857</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1857</td>
    <td align="right">     0.0431</td>
    <td align="right">     0.2288</td>
    <td align="right">     0.0972</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">     0.0967</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0967</td>
    <td align="right">     0.0739</td>
    <td align="right">     0.1706</td>
    <td align="right">     0.2650</td>
    <td align="right">    4160.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">     0.2013</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2013</td>
    <td align="right">     0.0739</td>
    <td align="right">     0.2753</td>
    <td align="right">     0.2650</td>
    <td align="right">    3089.81</td>
    <td align="right">       1.50</td>
    <td align="right">    1068.69</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">     0.3096</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3096</td>
    <td align="right">     0.0280</td>
    <td align="right">     0.3376</td>
    <td align="right">     0.2650</td>
    <td align="right">    2180.79</td>
    <td align="right">      69.71</td>
    <td align="right">    1909.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">     0.2623</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2623</td>
    <td align="right">     0.0740</td>
    <td align="right">     0.3363</td>
    <td align="right">     0.2650</td>
    <td align="right">    2479.47</td>
    <td align="right">      79.44</td>
    <td align="right">    1601.09</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     2.5323</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.5323</td>
    <td align="right">     0.7271</td>
    <td align="right">     3.2594</td>
    <td align="right">     2.2150</td>
    <td align="right">    4160.00</td>
    <td align="right">     648.59</td>
    <td align="right">    4160.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.11E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.11E+09</td>
    <td align="right">63744832.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">     3.6415</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6415</td>
    <td align="right">     2.2150</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6424</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          80</td>
    <td align="right">          80</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          20</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          20</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">         608</td>
    <td align="right">         608</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1797</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        2455</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        4494</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         226</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         274</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">        1583</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        1584</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    2193.71</td>
    <td align="right">   15295.15</td>
    <td align="right">11-JUN-21:10</td>
    <td align="right">  255964.65</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     938.43</td>
    <td align="right">   10106.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   70215.69</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">      19.98</td>
    <td align="right">     215.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1494.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:MEDIUMOFFICE BUILDING</td>
    <td align="right">     938.43</td>
    <td align="right">   10106.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   70215.69</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     387.10</td>
    <td align="right">    1832.46</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   32984.34</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">       8.24</td>
    <td align="right">      39.01</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     702.19</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:MEDIUMOFFICE BUILDING</td>
    <td align="right">     387.10</td>
    <td align="right">    1832.46</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   32984.34</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     387.10</td>
    <td align="right">    1832.46</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   32984.34</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">       8.24</td>
    <td align="right">      39.01</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     702.19</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:MEDIUMOFFICE BUILDING</td>
    <td align="right">     387.10</td>
    <td align="right">    1832.46</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   32984.34</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">      19.98</td>
    <td align="right">     215.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1494.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">       8.24</td>
    <td align="right">      39.01</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     702.19</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">       8.24</td>
    <td align="right">      39.01</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     702.19</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">      41.19</td>
    <td align="right">     443.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3082.12</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">      16.99</td>
    <td align="right">      80.44</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1447.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">      16.99</td>
    <td align="right">      80.44</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1447.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">      41.19</td>
    <td align="right">     443.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3082.12</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">      16.99</td>
    <td align="right">      80.44</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1447.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">      16.99</td>
    <td align="right">      80.44</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1447.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">      41.19</td>
    <td align="right">     443.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3082.12</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">      16.99</td>
    <td align="right">      80.44</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1447.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">      16.99</td>
    <td align="right">      80.44</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1447.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">      19.98</td>
    <td align="right">     215.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1494.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">       8.24</td>
    <td align="right">      39.01</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     702.19</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">       8.24</td>
    <td align="right">      39.01</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     702.19</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">      41.19</td>
    <td align="right">     443.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3082.12</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">      16.99</td>
    <td align="right">      80.44</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1447.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">      16.99</td>
    <td align="right">      80.44</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1447.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">      19.98</td>
    <td align="right">     215.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1494.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">       8.24</td>
    <td align="right">      39.01</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     702.19</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">       8.24</td>
    <td align="right">      39.01</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     702.19</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">      41.19</td>
    <td align="right">     443.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3082.12</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">      16.99</td>
    <td align="right">      80.44</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1447.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">      16.99</td>
    <td align="right">      80.44</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1447.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">      41.19</td>
    <td align="right">     443.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3082.12</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">      16.99</td>
    <td align="right">      80.44</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1447.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">      16.99</td>
    <td align="right">      80.44</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1447.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">     112.27</td>
    <td align="right">    1209.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8400.08</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">      46.31</td>
    <td align="right">     219.22</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3946.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">      46.31</td>
    <td align="right">     219.22</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3946.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">      19.98</td>
    <td align="right">     215.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1494.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">       8.24</td>
    <td align="right">      39.01</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     702.19</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">       8.24</td>
    <td align="right">      39.01</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     702.19</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">      19.98</td>
    <td align="right">     215.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1494.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">       8.24</td>
    <td align="right">      39.01</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     702.19</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">       8.24</td>
    <td align="right">      39.01</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     702.19</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">      19.98</td>
    <td align="right">     215.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1494.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">       8.24</td>
    <td align="right">      39.01</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     702.19</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">       8.24</td>
    <td align="right">      39.01</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     702.19</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">      19.98</td>
    <td align="right">     215.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1494.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">       8.24</td>
    <td align="right">      39.01</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     702.19</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">       8.24</td>
    <td align="right">      39.01</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     702.19</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">      41.19</td>
    <td align="right">     443.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3082.12</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">      16.99</td>
    <td align="right">      80.44</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1447.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">      16.99</td>
    <td align="right">      80.44</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1447.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">      41.19</td>
    <td align="right">     443.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3082.12</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">      16.99</td>
    <td align="right">      80.44</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1447.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">      16.99</td>
    <td align="right">      80.44</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1447.85</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">     112.27</td>
    <td align="right">    1209.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8400.08</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">      46.31</td>
    <td align="right">     219.22</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3946.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">      46.31</td>
    <td align="right">     219.22</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3946.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">     112.27</td>
    <td align="right">    1209.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8400.08</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">      46.31</td>
    <td align="right">     219.22</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3946.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">      46.31</td>
    <td align="right">     219.22</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3946.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">     112.27</td>
    <td align="right">    1209.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8400.08</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">      46.31</td>
    <td align="right">     219.22</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3946.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">      46.31</td>
    <td align="right">     219.22</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3946.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     551.32</td>
    <td align="right">    8273.63</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   37231.35</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">      11.74</td>
    <td align="right">     176.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     792.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:MEDIUMOFFICE BUILDING</td>
    <td align="right">     551.32</td>
    <td align="right">    8273.63</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   37231.35</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity</td>
    <td align="right">     551.32</td>
    <td align="right">    8273.63</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   37231.35</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">      11.74</td>
    <td align="right">     176.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     792.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:SpaceType:MEDIUMOFFICE BUILDING</td>
    <td align="right">     551.32</td>
    <td align="right">    8273.63</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   37231.35</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">      11.74</td>
    <td align="right">     176.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     792.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">      11.74</td>
    <td align="right">     176.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     792.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">      24.20</td>
    <td align="right">     363.17</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1634.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">      24.20</td>
    <td align="right">     363.17</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1634.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">      24.20</td>
    <td align="right">     363.17</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1634.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">      24.20</td>
    <td align="right">     363.17</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1634.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">      24.20</td>
    <td align="right">     363.17</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1634.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">      24.20</td>
    <td align="right">     363.17</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1634.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">      11.74</td>
    <td align="right">     176.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     792.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">      11.74</td>
    <td align="right">     176.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     792.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">      24.20</td>
    <td align="right">     363.17</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1634.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">      24.20</td>
    <td align="right">     363.17</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1634.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">      11.74</td>
    <td align="right">     176.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     792.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">      11.74</td>
    <td align="right">     176.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     792.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">      24.20</td>
    <td align="right">     363.17</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1634.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">      24.20</td>
    <td align="right">     363.17</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1634.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">      24.20</td>
    <td align="right">     363.17</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1634.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">      24.20</td>
    <td align="right">     363.17</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1634.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">      65.96</td>
    <td align="right">     989.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4454.08</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">      65.96</td>
    <td align="right">     989.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4454.08</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">      11.74</td>
    <td align="right">     176.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     792.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">      11.74</td>
    <td align="right">     176.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     792.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">      11.74</td>
    <td align="right">     176.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     792.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">      11.74</td>
    <td align="right">     176.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     792.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">      11.74</td>
    <td align="right">     176.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     792.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">      11.74</td>
    <td align="right">     176.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     792.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">      11.74</td>
    <td align="right">     176.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     792.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">      11.74</td>
    <td align="right">     176.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     792.61</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">      24.20</td>
    <td align="right">     363.17</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1634.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">      24.20</td>
    <td align="right">     363.17</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1634.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">      24.20</td>
    <td align="right">     363.17</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1634.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">      24.20</td>
    <td align="right">     363.17</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1634.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">      65.96</td>
    <td align="right">     989.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4454.08</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">      65.96</td>
    <td align="right">     989.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4454.08</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">      65.96</td>
    <td align="right">     989.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4454.08</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">      65.96</td>
    <td align="right">     989.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4454.08</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">      65.96</td>
    <td align="right">     989.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4454.08</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">      65.96</td>
    <td align="right">     989.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4454.08</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    2193.71</td>
    <td align="right">   15295.15</td>
    <td align="right">11-JUN-21:10</td>
    <td align="right">  255964.65</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    2193.71</td>
    <td align="right">   15295.15</td>
    <td align="right">11-JUN-21:10</td>
    <td align="right">  255964.65</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    2193.71</td>
    <td align="right">   15295.15</td>
    <td align="right">11-JUN-21:10</td>
    <td align="right">  255964.65</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">    2193.71</td>
    <td align="right">   15295.15</td>
    <td align="right">11-JUN-21:10</td>
    <td align="right">  255964.65</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    2193.71</td>
    <td align="right">   15295.15</td>
    <td align="right">11-JUN-21:10</td>
    <td align="right">  255964.65</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    2193.71</td>
    <td align="right">   15295.15</td>
    <td align="right">11-JUN-21:10</td>
    <td align="right">  255964.65</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    2193.71</td>
    <td align="right">   15295.15</td>
    <td align="right">11-JUN-21:10</td>
    <td align="right">  255964.65</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">    2193.71</td>
    <td align="right">   15295.15</td>
    <td align="right">11-JUN-21:10</td>
    <td align="right">  255964.65</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     198.30</td>
    <td align="right">    5188.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14490.12</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     198.30</td>
    <td align="right">    5188.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14490.12</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     198.30</td>
    <td align="right">    5188.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14490.12</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">    1056.98</td>
    <td align="right">       0.30</td>
    <td align="right">11-JUN-21:10</td>
    <td align="right">  180695.40</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     455.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  132024.71</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">     455.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  132024.71</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">     124.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   22207.67</td>
    <td align="right">10-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">     124.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   22207.67</td>
    <td align="right">10-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">     476.53</td>
    <td align="right">       0.30</td>
    <td align="right">11-JUN-21:10</td>
    <td align="right">   37501.16</td>
    <td align="right">12-JUN-16:50</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">     476.48</td>
    <td align="right">       0.07</td>
    <td align="right">21-MAY-16:20</td>
    <td align="right">   37498.65</td>
    <td align="right">12-JUN-16:50</td>
  </tr>
  <tr>
    <td align="right">Water Systems:Pumps:Electricity</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       2.51</td>
    <td align="right">02-JAN-21:20</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">    5580.51</td>
    <td align="right">       0.00</td>
    <td align="right">20-APR-15:10</td>
    <td align="right">  643990.52</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">    5580.51</td>
    <td align="right">       0.00</td>
    <td align="right">20-APR-15:10</td>
    <td align="right">  643990.52</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">    5580.51</td>
    <td align="right">       0.00</td>
    <td align="right">20-APR-15:10</td>
    <td align="right">  643990.52</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">    5580.51</td>
    <td align="right">       0.00</td>
    <td align="right">20-APR-15:10</td>
    <td align="right">  643990.52</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">    1206.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  609132.70</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">    1206.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  609132.70</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">    1206.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  609132.70</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">  183353.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.06</td>
    <td align="right">19-SEP-12:40</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">  183353.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.06</td>
    <td align="right">19-SEP-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     306.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     306.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">  183353.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.06</td>
    <td align="right">19-SEP-12:40</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">  183353.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.06</td>
    <td align="right">19-SEP-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     306.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     306.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">  183047.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.06</td>
    <td align="right">19-SEP-12:40</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Water</td>
    <td align="right">  183047.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.06</td>
    <td align="right">19-SEP-12:40</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">  183047.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.06</td>
    <td align="right">19-SEP-12:40</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:MainsWater</td>
    <td align="right">  183047.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.06</td>
    <td align="right">19-SEP-12:40</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">   18843.01</td>
    <td align="right">   12446.20</td>
    <td align="right">07-AUG-22:50</td>
    <td align="right"> 2404174.18</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    4865.65</td>
    <td align="right">    8471.94</td>
    <td align="right">06-SEP-06:30</td>
    <td align="right">  463899.38</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">     105.78</td>
    <td align="right">       0.05</td>
    <td align="right">29-AUG-08:10</td>
    <td align="right">    8962.79</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">    3556.81</td>
    <td align="right">       0.00</td>
    <td align="right">28-MAR-16:00</td>
    <td align="right">  415174.94</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">     100.28</td>
    <td align="right">       0.00</td>
    <td align="right">27-MAR-15:00</td>
    <td align="right">    8962.79</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">    3556.81</td>
    <td align="right">       0.00</td>
    <td align="right">28-MAR-16:00</td>
    <td align="right">  415174.94</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">     100.28</td>
    <td align="right">       0.00</td>
    <td align="right">27-MAR-15:00</td>
    <td align="right">    8962.79</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    1308.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  463899.38</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">       5.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4122.69</td>
    <td align="right">20-JUL-17:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">    1308.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  463899.38</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">       5.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4122.69</td>
    <td align="right">20-JUL-17:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">     156.59</td>
    <td align="right">       0.15</td>
    <td align="right">11-MAY-21:00</td>
    <td align="right">   14086.98</td>
    <td align="right">26-FEB-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">     136.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-FEB-12:50</td>
    <td align="right">   14086.98</td>
    <td align="right">26-FEB-06:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">     136.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-FEB-12:50</td>
    <td align="right">   14086.98</td>
    <td align="right">26-FEB-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">      19.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12164.26</td>
    <td align="right">15-AUG-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">      19.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12164.26</td>
    <td align="right">15-AUG-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">     129.66</td>
    <td align="right">       0.25</td>
    <td align="right">28-AUG-12:10</td>
    <td align="right">   15287.22</td>
    <td align="right">15-AUG-12:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">      85.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:10</td>
    <td align="right">   10854.31</td>
    <td align="right">26-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">      85.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:10</td>
    <td align="right">   10854.31</td>
    <td align="right">26-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">      43.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   15287.22</td>
    <td align="right">15-AUG-12:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">      43.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   15287.22</td>
    <td align="right">15-AUG-12:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">     144.37</td>
    <td align="right">       0.20</td>
    <td align="right">25-AUG-19:50</td>
    <td align="right">   16291.02</td>
    <td align="right">15-AUG-12:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">     100.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:10</td>
    <td align="right">   12309.57</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">     100.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:10</td>
    <td align="right">   12309.57</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">      43.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   16291.02</td>
    <td align="right">15-AUG-12:40</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">      43.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   16291.02</td>
    <td align="right">15-AUG-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">     204.75</td>
    <td align="right">       0.16</td>
    <td align="right">04-APR-14:50</td>
    <td align="right">   22722.20</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">     177.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-FEB-14:30</td>
    <td align="right">   16969.40</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">     177.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-FEB-14:30</td>
    <td align="right">   16969.40</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">      26.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   22722.20</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">      26.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   22722.20</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">     322.08</td>
    <td align="right">       0.74</td>
    <td align="right">01-NOV-15:40</td>
    <td align="right">   33321.13</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">     262.34</td>
    <td align="right">       0.00</td>
    <td align="right">08-FEB-15:30</td>
    <td align="right">   27587.83</td>
    <td align="right">26-FEB-06:40</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">     262.34</td>
    <td align="right">       0.00</td>
    <td align="right">08-FEB-15:30</td>
    <td align="right">   27587.83</td>
    <td align="right">26-FEB-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">      59.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   33321.13</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">      59.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   33321.13</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">     293.00</td>
    <td align="right">       0.50</td>
    <td align="right">18-JUN-00:40</td>
    <td align="right">   40589.51</td>
    <td align="right">20-JUL-17:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">     169.74</td>
    <td align="right">       0.00</td>
    <td align="right">25-JAN-14:50</td>
    <td align="right">   24764.76</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">     169.74</td>
    <td align="right">       0.00</td>
    <td align="right">25-JAN-14:50</td>
    <td align="right">   24764.76</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">     123.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   40589.51</td>
    <td align="right">20-JUL-17:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">     123.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   40589.51</td>
    <td align="right">20-JUL-17:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">     324.31</td>
    <td align="right">       0.52</td>
    <td align="right">27-JUN-20:30</td>
    <td align="right">   41537.13</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">     205.13</td>
    <td align="right">       0.00</td>
    <td align="right">25-JAN-15:20</td>
    <td align="right">   28034.69</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">     205.13</td>
    <td align="right">       0.00</td>
    <td align="right">25-JAN-15:20</td>
    <td align="right">   28034.69</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">     119.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   41537.13</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">     119.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   41537.13</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">      99.86</td>
    <td align="right">       0.07</td>
    <td align="right">22-JUL-13:00</td>
    <td align="right">    9645.79</td>
    <td align="right">15-AUG-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">      85.12</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-10:30</td>
    <td align="right">    8759.81</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">      85.12</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-10:30</td>
    <td align="right">    8759.81</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">      14.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    9645.79</td>
    <td align="right">15-AUG-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">      14.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    9645.79</td>
    <td align="right">15-AUG-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">     154.26</td>
    <td align="right">       0.29</td>
    <td align="right">12-AUG-07:30</td>
    <td align="right">   14000.08</td>
    <td align="right">26-FEB-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">     132.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-FEB-12:30</td>
    <td align="right">   14000.08</td>
    <td align="right">26-FEB-06:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">     132.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-FEB-12:30</td>
    <td align="right">   14000.08</td>
    <td align="right">26-FEB-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">      22.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   13815.72</td>
    <td align="right">15-AUG-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">      22.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   13815.72</td>
    <td align="right">15-AUG-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">     132.43</td>
    <td align="right">       0.01</td>
    <td align="right">14-AUG-22:10</td>
    <td align="right">   16343.50</td>
    <td align="right">01-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">      85.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:40</td>
    <td align="right">   11155.13</td>
    <td align="right">26-FEB-06:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">      85.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:40</td>
    <td align="right">   11155.13</td>
    <td align="right">26-FEB-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">      46.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   16343.50</td>
    <td align="right">01-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">      46.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   16343.50</td>
    <td align="right">01-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">     144.99</td>
    <td align="right">       0.07</td>
    <td align="right">24-AUG-12:20</td>
    <td align="right">   16809.22</td>
    <td align="right">15-AUG-12:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">     100.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:40</td>
    <td align="right">   12449.44</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">     100.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:40</td>
    <td align="right">   12449.44</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">      44.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   16809.22</td>
    <td align="right">15-AUG-12:40</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">      44.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   16809.22</td>
    <td align="right">15-AUG-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">     192.02</td>
    <td align="right">       0.03</td>
    <td align="right">25-JUL-19:10</td>
    <td align="right">   18082.84</td>
    <td align="right">19-MAY-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">     169.38</td>
    <td align="right">       0.00</td>
    <td align="right">08-FEB-09:50</td>
    <td align="right">   16079.75</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">     169.38</td>
    <td align="right">       0.00</td>
    <td align="right">08-FEB-09:50</td>
    <td align="right">   16079.75</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">      22.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   18082.84</td>
    <td align="right">19-MAY-08:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">      22.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   18082.84</td>
    <td align="right">19-MAY-08:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">     316.21</td>
    <td align="right">       0.35</td>
    <td align="right">19-AUG-22:10</td>
    <td align="right">   31839.47</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">     258.09</td>
    <td align="right">       0.00</td>
    <td align="right">07-MAR-16:00</td>
    <td align="right">   26927.55</td>
    <td align="right">26-FEB-06:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">     258.09</td>
    <td align="right">       0.00</td>
    <td align="right">07-MAR-16:00</td>
    <td align="right">   26927.55</td>
    <td align="right">26-FEB-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">      58.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   31839.47</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">      58.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   31839.47</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">     290.40</td>
    <td align="right">       0.08</td>
    <td align="right">29-JUL-06:40</td>
    <td align="right">   39531.48</td>
    <td align="right">20-JUL-17:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">     169.04</td>
    <td align="right">       0.00</td>
    <td align="right">25-JAN-15:00</td>
    <td align="right">   24532.42</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">     169.04</td>
    <td align="right">       0.00</td>
    <td align="right">25-JAN-15:00</td>
    <td align="right">   24532.42</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">     121.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   39531.48</td>
    <td align="right">20-JUL-17:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">     121.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   39531.48</td>
    <td align="right">20-JUL-17:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">     320.80</td>
    <td align="right">       0.40</td>
    <td align="right">14-AUG-22:50</td>
    <td align="right">   40610.26</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">     204.24</td>
    <td align="right">       0.00</td>
    <td align="right">26-JAN-15:00</td>
    <td align="right">   27806.26</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">     204.24</td>
    <td align="right">       0.00</td>
    <td align="right">26-JAN-15:00</td>
    <td align="right">   27806.26</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">     116.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   40610.26</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">     116.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   40610.26</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">     245.12</td>
    <td align="right">       0.70</td>
    <td align="right">03-OCT-13:50</td>
    <td align="right">   20048.25</td>
    <td align="right">26-FEB-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">     231.01</td>
    <td align="right">       0.00</td>
    <td align="right">22-MAR-16:40</td>
    <td align="right">   20048.25</td>
    <td align="right">26-FEB-06:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">     231.01</td>
    <td align="right">       0.00</td>
    <td align="right">22-MAR-16:40</td>
    <td align="right">   20048.25</td>
    <td align="right">26-FEB-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">      14.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8964.45</td>
    <td align="right">14-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">      14.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8964.45</td>
    <td align="right">14-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">     542.54</td>
    <td align="right">       0.39</td>
    <td align="right">23-JUL-13:00</td>
    <td align="right">   48774.01</td>
    <td align="right">04-FEB-24:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">     486.19</td>
    <td align="right">       0.00</td>
    <td align="right">27-MAR-13:50</td>
    <td align="right">   48774.01</td>
    <td align="right">04-FEB-24:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">     486.19</td>
    <td align="right">       0.00</td>
    <td align="right">27-MAR-13:50</td>
    <td align="right">   48774.01</td>
    <td align="right">04-FEB-24:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">      56.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   38291.32</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">      56.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   38291.32</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">     337.53</td>
    <td align="right">       0.06</td>
    <td align="right">19-JUL-02:10</td>
    <td align="right">   45711.45</td>
    <td align="right">20-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">     156.50</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-10:30</td>
    <td align="right">   27218.01</td>
    <td align="right">26-FEB-06:40</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">     156.50</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-10:30</td>
    <td align="right">   27218.01</td>
    <td align="right">26-FEB-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">     181.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   45711.45</td>
    <td align="right">20-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">     181.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   45711.45</td>
    <td align="right">20-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">     408.95</td>
    <td align="right">       0.51</td>
    <td align="right">09-JUN-22:40</td>
    <td align="right">   48449.39</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">     240.68</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-10:30</td>
    <td align="right">   35373.30</td>
    <td align="right">26-FEB-06:40</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">     240.68</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-10:30</td>
    <td align="right">   35373.30</td>
    <td align="right">26-FEB-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">     168.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   48449.39</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">     168.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   48449.39</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">    4773.56</td>
    <td align="right">       0.00</td>
    <td align="right">30-APR-18:10</td>
    <td align="right">  525636.83</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      64.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7917.53</td>
    <td align="right">20-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      64.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7917.53</td>
    <td align="right">20-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      64.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7917.53</td>
    <td align="right">20-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    5915.19</td>
    <td align="right">      18.87</td>
    <td align="right">19-MAY-22:00</td>
    <td align="right">  609132.70</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">    4709.15</td>
    <td align="right">       0.00</td>
    <td align="right">23-APR-14:00</td>
    <td align="right">  525081.57</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">    4709.15</td>
    <td align="right">       0.00</td>
    <td align="right">23-APR-14:00</td>
    <td align="right">  525081.57</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">    4709.15</td>
    <td align="right">       0.00</td>
    <td align="right">23-APR-14:00</td>
    <td align="right">  525081.57</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    1206.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  609132.70</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">    8062.17</td>
    <td align="right">       0.00</td>
    <td align="right">03-JUN-00:30</td>
    <td align="right"> 1491186.20</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">    1208.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  637616.93</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">    2324.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  852787.56</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:EnergyTransfer</td>
    <td align="right">    2324.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  852787.56</td>
    <td align="right">20-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      64.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7917.53</td>
    <td align="right">20-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      64.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7917.53</td>
    <td align="right">20-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">    4464.41</td>
    <td align="right">       0.00</td>
    <td align="right">20-APR-15:10</td>
    <td align="right">  515192.41</td>
    <td align="right">26-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">DistrictHeatingWater:Facility</td>
    <td align="right">      64.64</td>
    <td align="right">      20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7924.73</td>
    <td align="right">20-FEB-12:50</td>
  </tr>
  <tr>
    <td align="right">DistrictHeatingWater:Plant</td>
    <td align="right">      64.64</td>
    <td align="right">      20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7924.73</td>
    <td align="right">20-FEB-12:50</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:DistrictHeatingWater</td>
    <td align="right">      64.64</td>
    <td align="right">      20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7924.73</td>
    <td align="right">20-FEB-12:50</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:DistrictHeatingWater</td>
    <td align="right">      64.64</td>
    <td align="right">      20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7924.73</td>
    <td align="right">20-FEB-12:50</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    100.279</td>
    <td align="right">     -5.499</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.398</td>
    <td align="right">      8.241</td>
    <td align="right">     11.737</td>
    <td align="right">     28.607</td>
    <td align="right">      0.000</td>
    <td align="right">      0.102</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -81.337</td>
    <td align="right">      0.000</td>
    <td align="right">    -24.861</td>
    <td align="right">    -42.668</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    136.772</td>
    <td align="right">    -19.815</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.275</td>
    <td align="right">      8.241</td>
    <td align="right">     11.737</td>
    <td align="right">     93.481</td>
    <td align="right">      0.000</td>
    <td align="right">      0.052</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -69.611</td>
    <td align="right">      0.000</td>
    <td align="right">    -25.662</td>
    <td align="right">   -140.469</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     85.724</td>
    <td align="right">    -43.936</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.957</td>
    <td align="right">      8.241</td>
    <td align="right">     11.737</td>
    <td align="right">     81.205</td>
    <td align="right">      0.000</td>
    <td align="right">      0.032</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -91.813</td>
    <td align="right">      0.000</td>
    <td align="right">    -18.228</td>
    <td align="right">    -37.918</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    100.969</td>
    <td align="right">    -43.403</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.996</td>
    <td align="right">      8.241</td>
    <td align="right">     11.737</td>
    <td align="right">     82.106</td>
    <td align="right">      0.000</td>
    <td align="right">      0.044</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -89.332</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.863</td>
    <td align="right">    -47.495</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    177.851</td>
    <td align="right">    -26.892</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.810</td>
    <td align="right">     16.992</td>
    <td align="right">     24.200</td>
    <td align="right">    117.355</td>
    <td align="right">      0.000</td>
    <td align="right">      0.136</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -150.703</td>
    <td align="right">      0.000</td>
    <td align="right">    -48.714</td>
    <td align="right">   -121.036</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    262.336</td>
    <td align="right">    -59.745</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.798</td>
    <td align="right">     16.992</td>
    <td align="right">     24.200</td>
    <td align="right">    216.543</td>
    <td align="right">      0.000</td>
    <td align="right">      0.098</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -127.536</td>
    <td align="right">      0.000</td>
    <td align="right">    -49.614</td>
    <td align="right">   -294.072</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    169.740</td>
    <td align="right">   -123.264</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.094</td>
    <td align="right">     16.992</td>
    <td align="right">     24.200</td>
    <td align="right">    183.539</td>
    <td align="right">      0.000</td>
    <td align="right">      0.057</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -178.120</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.830</td>
    <td align="right">    -68.408</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    205.125</td>
    <td align="right">   -119.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.153</td>
    <td align="right">     16.992</td>
    <td align="right">     24.200</td>
    <td align="right">    183.331</td>
    <td align="right">      0.000</td>
    <td align="right">      0.084</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -174.395</td>
    <td align="right">      0.000</td>
    <td align="right">    -56.444</td>
    <td align="right">    -89.864</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     85.123</td>
    <td align="right">    -14.740</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.129</td>
    <td align="right">      8.241</td>
    <td align="right">     11.737</td>
    <td align="right">     85.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.065</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -76.510</td>
    <td align="right">      0.000</td>
    <td align="right">    -25.845</td>
    <td align="right">    -78.203</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    132.100</td>
    <td align="right">    -22.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.224</td>
    <td align="right">      8.241</td>
    <td align="right">     11.737</td>
    <td align="right">    103.529</td>
    <td align="right">      0.000</td>
    <td align="right">      0.052</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -70.196</td>
    <td align="right">      0.000</td>
    <td align="right">    -25.934</td>
    <td align="right">   -142.590</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     85.459</td>
    <td align="right">    -46.966</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.925</td>
    <td align="right">      8.241</td>
    <td align="right">     11.737</td>
    <td align="right">     85.554</td>
    <td align="right">      0.000</td>
    <td align="right">      0.032</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -92.487</td>
    <td align="right">      0.000</td>
    <td align="right">    -18.452</td>
    <td align="right">    -38.043</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    100.208</td>
    <td align="right">    -44.783</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.970</td>
    <td align="right">      8.241</td>
    <td align="right">     11.737</td>
    <td align="right">     84.529</td>
    <td align="right">      0.000</td>
    <td align="right">      0.044</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -89.449</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.069</td>
    <td align="right">    -47.429</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    169.373</td>
    <td align="right">    -22.649</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.835</td>
    <td align="right">     16.992</td>
    <td align="right">     24.200</td>
    <td align="right">    113.648</td>
    <td align="right">      0.000</td>
    <td align="right">      0.187</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -144.483</td>
    <td align="right">      0.000</td>
    <td align="right">    -48.070</td>
    <td align="right">   -120.033</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    258.087</td>
    <td align="right">    -58.126</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.837</td>
    <td align="right">     16.992</td>
    <td align="right">     24.200</td>
    <td align="right">    214.805</td>
    <td align="right">      0.000</td>
    <td align="right">      0.098</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -125.376</td>
    <td align="right">      0.000</td>
    <td align="right">    -49.088</td>
    <td align="right">   -292.430</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    169.034</td>
    <td align="right">   -121.366</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.094</td>
    <td align="right">     16.992</td>
    <td align="right">     24.200</td>
    <td align="right">    181.341</td>
    <td align="right">      0.000</td>
    <td align="right">      0.057</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -177.278</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.746</td>
    <td align="right">    -68.329</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    204.234</td>
    <td align="right">   -116.566</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.158</td>
    <td align="right">     16.992</td>
    <td align="right">     24.200</td>
    <td align="right">    179.931</td>
    <td align="right">      0.000</td>
    <td align="right">      0.084</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -173.687</td>
    <td align="right">      0.000</td>
    <td align="right">    -56.295</td>
    <td align="right">    -89.052</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    231.006</td>
    <td align="right">    -14.111</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     29.761</td>
    <td align="right">     46.310</td>
    <td align="right">     65.956</td>
    <td align="right">     54.021</td>
    <td align="right">      0.000</td>
    <td align="right">      0.521</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -178.837</td>
    <td align="right">      0.000</td>
    <td align="right">    -81.820</td>
    <td align="right">   -152.807</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    486.181</td>
    <td align="right">    -56.354</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     29.993</td>
    <td align="right">     46.310</td>
    <td align="right">     65.956</td>
    <td align="right">    250.877</td>
    <td align="right">      0.000</td>
    <td align="right">      0.175</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -131.343</td>
    <td align="right">      0.000</td>
    <td align="right">    -82.073</td>
    <td align="right">   -609.723</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    156.494</td>
    <td align="right">   -181.034</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.801</td>
    <td align="right">     46.310</td>
    <td align="right">     65.956</td>
    <td align="right">    196.950</td>
    <td align="right">      0.000</td>
    <td align="right">      0.061</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -209.926</td>
    <td align="right">      0.000</td>
    <td align="right">    -38.294</td>
    <td align="right">    -63.319</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    240.677</td>
    <td align="right">   -168.274</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.208</td>
    <td align="right">     46.310</td>
    <td align="right">     65.956</td>
    <td align="right">    202.821</td>
    <td align="right">      0.000</td>
    <td align="right">      0.145</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -197.606</td>
    <td align="right">      0.000</td>
    <td align="right">    -96.366</td>
    <td align="right">   -120.871</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   3556.775</td>
    <td align="right">  -1308.871</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    238.417</td>
    <td align="right">    387.104</td>
    <td align="right">    551.322</td>
    <td align="right">   2739.177</td>
    <td align="right">      0.000</td>
    <td align="right">      2.127</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">  -2630.026</td>
    <td align="right">      0.000</td>
    <td align="right">   -871.265</td>
    <td align="right">  -2664.759</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">21-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11573.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.01</td>
    <td align="right">     176.13</td>
    <td align="right">    3185.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8178.50</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -5.63</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">21-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -19917.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.01</td>
    <td align="right">     176.13</td>
    <td align="right">    2846.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16897.42</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -42.28</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">17-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -17427.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.01</td>
    <td align="right">     176.13</td>
    <td align="right">    4108.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13154.18</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -50.31</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">17-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -18402.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.01</td>
    <td align="right">     176.13</td>
    <td align="right">    3894.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14379.51</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -86.34</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">20-JUL-16:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -22722.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1025.17</td>
    <td align="right">    1447.85</td>
    <td align="right">    1634.27</td>
    <td align="right">   48364.63</td>
    <td align="right">       0.00</td>
    <td align="right">     267.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -30017.70</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">20-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -45776.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      80.44</td>
    <td align="right">     363.17</td>
    <td align="right">   28704.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16843.88</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -216.20</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">17-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -54361.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      80.44</td>
    <td align="right">     363.17</td>
    <td align="right">   23315.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   30713.11</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -110.92</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">20-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -57378.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      80.44</td>
    <td align="right">     363.17</td>
    <td align="right">   26841.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   30319.81</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -226.25</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">21-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11375.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.01</td>
    <td align="right">     176.13</td>
    <td align="right">    2646.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8515.92</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.15</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">21-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -19877.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.01</td>
    <td align="right">     176.13</td>
    <td align="right">    2858.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16845.28</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -41.76</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">17-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -17994.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.01</td>
    <td align="right">     176.13</td>
    <td align="right">    4445.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13379.16</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -45.56</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">17-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -18412.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.01</td>
    <td align="right">     176.13</td>
    <td align="right">    4182.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14094.67</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -79.73</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">20-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -26439.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      80.44</td>
    <td align="right">     363.17</td>
    <td align="right">   32021.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -173.68</td>
    <td align="right">   -5852.13</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">20-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -45342.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      80.44</td>
    <td align="right">     363.17</td>
    <td align="right">   30343.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14791.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -236.45</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">17-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -55216.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      80.44</td>
    <td align="right">     363.17</td>
    <td align="right">   24107.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   30790.36</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -124.90</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">15-JUN-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -59201.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      80.44</td>
    <td align="right">     363.17</td>
    <td align="right">   34577.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   24832.33</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -652.25</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">20-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -26702.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     219.22</td>
    <td align="right">     989.80</td>
    <td align="right">   15900.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9669.74</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -76.71</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">21-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -71719.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     219.22</td>
    <td align="right">     989.80</td>
    <td align="right">   11828.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   58869.86</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -187.82</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">17-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -64807.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     219.22</td>
    <td align="right">     989.80</td>
    <td align="right">   21360.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   42369.84</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -131.61</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">17-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -68012.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     219.22</td>
    <td align="right">     989.80</td>
    <td align="right">   21183.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   45989.39</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -369.10</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">20-JUL-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -707738.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1832.46</td>
    <td align="right">    8273.63</td>
    <td align="right">  340495.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  359814.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2677.05</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">26-FEB-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8962.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.01</td>
    <td align="right">     176.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3594.45</td>
    <td align="right">       0.00</td>
    <td align="right">   -8961.74</td>
    <td align="right">       0.00</td>
    <td align="right">   -3810.63</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">26-FEB-06:19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14087.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.01</td>
    <td align="right">     176.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7754.29</td>
    <td align="right">       0.00</td>
    <td align="right">   -3605.06</td>
    <td align="right">   -2942.80</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">26-FEB-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10854.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.01</td>
    <td align="right">     176.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     729.63</td>
    <td align="right">       0.00</td>
    <td align="right">   -9309.98</td>
    <td align="right">       0.00</td>
    <td align="right">   -2489.14</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">26-FEB-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12309.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.01</td>
    <td align="right">     176.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     382.57</td>
    <td align="right">       0.00</td>
    <td align="right">   -9175.32</td>
    <td align="right">       0.00</td>
    <td align="right">   -3731.94</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">26-FEB-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16969.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      80.44</td>
    <td align="right">     363.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6745.75</td>
    <td align="right">       0.00</td>
    <td align="right">  -16723.34</td>
    <td align="right">       0.00</td>
    <td align="right">   -7435.38</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">26-FEB-06:40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   27587.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      80.44</td>
    <td align="right">     363.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13782.46</td>
    <td align="right">       0.00</td>
    <td align="right">   -6802.23</td>
    <td align="right">   -7446.89</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">26-FEB-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   24764.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      80.44</td>
    <td align="right">     363.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -19742.81</td>
    <td align="right">       0.00</td>
    <td align="right">   -5161.36</td>
    <td align="right">    -304.14</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">26-FEB-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   28034.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      80.44</td>
    <td align="right">     363.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -19115.60</td>
    <td align="right">       0.00</td>
    <td align="right">   -8081.71</td>
    <td align="right">   -1280.92</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">26-FEB-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8759.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.01</td>
    <td align="right">     176.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4033.05</td>
    <td align="right">       0.00</td>
    <td align="right">   -9137.27</td>
    <td align="right">       0.00</td>
    <td align="right">   -3870.72</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">26-FEB-06:19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14000.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.01</td>
    <td align="right">     176.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7801.25</td>
    <td align="right">       0.00</td>
    <td align="right">   -3623.40</td>
    <td align="right">   -2790.59</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">26-FEB-06:19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11155.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.01</td>
    <td align="right">     176.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     836.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9646.14</td>
    <td align="right">       0.00</td>
    <td align="right">   -2560.14</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">26-FEB-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12449.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.01</td>
    <td align="right">     176.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     426.77</td>
    <td align="right">       0.00</td>
    <td align="right">   -9319.77</td>
    <td align="right">       0.00</td>
    <td align="right">   -3771.56</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">26-FEB-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16079.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      80.44</td>
    <td align="right">     363.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7163.73</td>
    <td align="right">       0.00</td>
    <td align="right">  -16403.05</td>
    <td align="right">       0.00</td>
    <td align="right">   -7283.99</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">26-FEB-06:19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   26927.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      80.44</td>
    <td align="right">     363.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13803.27</td>
    <td align="right">       0.00</td>
    <td align="right">   -6763.98</td>
    <td align="right">   -6803.95</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">26-FEB-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   24532.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      80.44</td>
    <td align="right">     363.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -19568.71</td>
    <td align="right">       0.00</td>
    <td align="right">   -5119.56</td>
    <td align="right">    -287.71</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">26-FEB-05:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   27806.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      80.44</td>
    <td align="right">     363.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -19161.75</td>
    <td align="right">       0.00</td>
    <td align="right">   -8058.52</td>
    <td align="right">   -1029.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">26-FEB-06:19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   20048.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     219.22</td>
    <td align="right">     989.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10953.44</td>
    <td align="right">       0.00</td>
    <td align="right">  -19068.72</td>
    <td align="right">       0.00</td>
    <td align="right">  -13142.01</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">04-FEB-23:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   48773.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     219.22</td>
    <td align="right">     989.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12542.77</td>
    <td align="right">       0.00</td>
    <td align="right">  -10654.89</td>
    <td align="right">  -26785.30</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">26-FEB-06:40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   27218.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     219.22</td>
    <td align="right">     989.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -22286.85</td>
    <td align="right">       0.00</td>
    <td align="right">   -5544.56</td>
    <td align="right">    -595.71</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">26-FEB-06:40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35373.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     219.22</td>
    <td align="right">     989.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -20197.12</td>
    <td align="right">       0.00</td>
    <td align="right">  -13186.46</td>
    <td align="right">   -3198.90</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">26-FEB-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  415173.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1832.46</td>
    <td align="right">    8273.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -288559.15</td>
    <td align="right">       0.00</td>
    <td align="right"> -126415.60</td>
    <td align="right">  -10305.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    48.4284</td>
    <td align="right">     0.0000</td>
    <td align="right">   390.3651</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     2.5323</td>
    <td align="right">    48.4284</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     2.5323</td>
    <td align="right">     0.0523</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    14.5285</td>
    <td align="right">     0.0000</td>
    <td align="right">   390.3651</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     2.5323</td>
    <td align="right">    14.5285</td>
    <td align="right">     0.0690</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     2.5323</td>
    <td align="right">     0.1743</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">   0.001758</td>
    <td align="right">     8.3103</td>
    <td align="right">   0.000337</td>
    <td align="right">     116.74</td>
    <td align="right">     0.0539</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0539</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0539</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">   0.001758</td>
    <td align="right">     8.3103</td>
    <td align="right">   0.000337</td>
    <td align="right">     116.74</td>
    <td align="right">     0.0539</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0539</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0539</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">   0.001758</td>
    <td align="right">     8.3103</td>
    <td align="right">   0.000337</td>
    <td align="right">     116.74</td>
    <td align="right">     0.0539</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0539</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0539</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">   0.001758</td>
    <td align="right">     8.3103</td>
    <td align="right">   0.000337</td>
    <td align="right">     116.74</td>
    <td align="right">     0.0539</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0539</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0539</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">   0.001758</td>
    <td align="right">    17.1351</td>
    <td align="right">   0.000337</td>
    <td align="right">     240.71</td>
    <td align="right">     0.1112</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1112</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1112</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">   0.001758</td>
    <td align="right">    17.1351</td>
    <td align="right">   0.000337</td>
    <td align="right">     240.71</td>
    <td align="right">     0.1112</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1112</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1112</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">   0.001758</td>
    <td align="right">    17.1351</td>
    <td align="right">   0.000337</td>
    <td align="right">     240.71</td>
    <td align="right">     0.1112</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1112</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1112</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">   0.001758</td>
    <td align="right">    17.1351</td>
    <td align="right">   0.000337</td>
    <td align="right">     240.71</td>
    <td align="right">     0.1112</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1112</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1112</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">   0.001758</td>
    <td align="right">     8.3103</td>
    <td align="right">   0.000337</td>
    <td align="right">     116.74</td>
    <td align="right">     0.0539</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0539</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0539</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">   0.001758</td>
    <td align="right">     8.3103</td>
    <td align="right">   0.000337</td>
    <td align="right">     116.74</td>
    <td align="right">     0.0539</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0539</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0539</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">   0.001758</td>
    <td align="right">     8.3103</td>
    <td align="right">   0.000337</td>
    <td align="right">     116.74</td>
    <td align="right">     0.0539</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0539</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0539</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">   0.001758</td>
    <td align="right">     8.3103</td>
    <td align="right">   0.000337</td>
    <td align="right">     116.74</td>
    <td align="right">     0.0539</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0539</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0539</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">   0.001758</td>
    <td align="right">    17.1351</td>
    <td align="right">   0.000337</td>
    <td align="right">     240.71</td>
    <td align="right">     0.1112</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1112</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1112</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">   0.001758</td>
    <td align="right">    17.1351</td>
    <td align="right">   0.000337</td>
    <td align="right">     240.71</td>
    <td align="right">     0.1112</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1112</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1112</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">   0.001758</td>
    <td align="right">    17.1351</td>
    <td align="right">   0.000337</td>
    <td align="right">     240.71</td>
    <td align="right">     0.1112</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1112</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1112</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">   0.001758</td>
    <td align="right">    17.1351</td>
    <td align="right">   0.000337</td>
    <td align="right">     240.71</td>
    <td align="right">     0.1112</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1112</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1112</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">   0.001758</td>
    <td align="right">    46.7003</td>
    <td align="right">   0.000337</td>
    <td align="right">     656.04</td>
    <td align="right">     0.3029</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3029</td>
    <td align="right">      1.000</td>
    <td align="right">     0.3029</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">   0.001758</td>
    <td align="right">    46.7003</td>
    <td align="right">   0.000337</td>
    <td align="right">     656.04</td>
    <td align="right">     0.3029</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3029</td>
    <td align="right">      1.000</td>
    <td align="right">     0.3029</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">   0.001758</td>
    <td align="right">    46.7003</td>
    <td align="right">   0.000337</td>
    <td align="right">     656.04</td>
    <td align="right">     0.3029</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3029</td>
    <td align="right">      1.000</td>
    <td align="right">     0.3029</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">   0.001758</td>
    <td align="right">    46.7003</td>
    <td align="right">   0.000337</td>
    <td align="right">     656.04</td>
    <td align="right">     0.3029</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3029</td>
    <td align="right">      1.000</td>
    <td align="right">     0.3029</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">   0.001758</td>
    <td align="right">     390.37</td>
    <td align="right">   0.000337</td>
    <td align="right">  5483.8306</td>
    <td align="right">     2.5323</td>
    <td align="right">     2.5323</td>
    <td align="right">     2.5323</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.9629</td>
    <td align="right">     0.9629</td>
    <td align="right">     0.2889</td>
    <td align="right">No</td>
    <td align="right">     0.0539</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.4166</td>
    <td align="right">     1.4166</td>
    <td align="right">     0.4250</td>
    <td align="right">No</td>
    <td align="right">     0.0539</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.2077</td>
    <td align="right">     1.2077</td>
    <td align="right">     0.3623</td>
    <td align="right">No</td>
    <td align="right">     0.0539</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.2643</td>
    <td align="right">     1.2643</td>
    <td align="right">     0.3793</td>
    <td align="right">No</td>
    <td align="right">     0.0539</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.9158</td>
    <td align="right">     1.9158</td>
    <td align="right">     0.5747</td>
    <td align="right">No</td>
    <td align="right">     0.1112</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.8157</td>
    <td align="right">     2.8157</td>
    <td align="right">     0.8447</td>
    <td align="right">No</td>
    <td align="right">     0.1112</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     3.5199</td>
    <td align="right">     3.5199</td>
    <td align="right">     1.0560</td>
    <td align="right">No</td>
    <td align="right">     0.1112</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     3.5667</td>
    <td align="right">     3.5667</td>
    <td align="right">     1.0700</td>
    <td align="right">No</td>
    <td align="right">     0.1112</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.9622</td>
    <td align="right">     0.9622</td>
    <td align="right">     0.2887</td>
    <td align="right">No</td>
    <td align="right">     0.0539</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.4168</td>
    <td align="right">     1.4168</td>
    <td align="right">     0.4250</td>
    <td align="right">No</td>
    <td align="right">     0.0539</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.2837</td>
    <td align="right">     1.2837</td>
    <td align="right">     0.3851</td>
    <td align="right">No</td>
    <td align="right">     0.0539</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.2979</td>
    <td align="right">     1.2979</td>
    <td align="right">     0.3894</td>
    <td align="right">No</td>
    <td align="right">     0.0539</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.7595</td>
    <td align="right">     1.7595</td>
    <td align="right">     0.5278</td>
    <td align="right">No</td>
    <td align="right">     0.1112</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.6893</td>
    <td align="right">     2.6893</td>
    <td align="right">     0.8068</td>
    <td align="right">No</td>
    <td align="right">     0.1112</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     3.4245</td>
    <td align="right">     3.4245</td>
    <td align="right">     1.0274</td>
    <td align="right">No</td>
    <td align="right">     0.1112</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     3.4777</td>
    <td align="right">     3.4777</td>
    <td align="right">     1.0433</td>
    <td align="right">No</td>
    <td align="right">     0.1112</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.3861</td>
    <td align="right">     2.3861</td>
    <td align="right">     0.7158</td>
    <td align="right">No</td>
    <td align="right">     0.3029</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     4.7968</td>
    <td align="right">     4.7968</td>
    <td align="right">     1.4390</td>
    <td align="right">No</td>
    <td align="right">     0.3029</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     4.0391</td>
    <td align="right">     4.0391</td>
    <td align="right">     1.2117</td>
    <td align="right">No</td>
    <td align="right">     0.3029</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     4.2252</td>
    <td align="right">     4.2252</td>
    <td align="right">     1.2675</td>
    <td align="right">No</td>
    <td align="right">     0.3029</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    48.4284</td>
    <td align="right">    48.4284</td>
    <td align="right">    48.4284</td>
    <td align="right">    14.5285</td>
    <td align="right">     2.5323</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2889</td>
    <td align="right">     0.2889</td>
    <td align="right">     0.2889</td>
    <td align="right">No</td>
    <td align="right">     0.0539</td>
    <td align="right">     0.0560</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4250</td>
    <td align="right">     0.4250</td>
    <td align="right">     0.4250</td>
    <td align="right">No</td>
    <td align="right">     0.0539</td>
    <td align="right">     0.0381</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3623</td>
    <td align="right">     0.3623</td>
    <td align="right">     0.3623</td>
    <td align="right">No</td>
    <td align="right">     0.0539</td>
    <td align="right">     0.0559</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3793</td>
    <td align="right">     0.3793</td>
    <td align="right">     0.3793</td>
    <td align="right">No</td>
    <td align="right">     0.0539</td>
    <td align="right">     0.0472</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.5747</td>
    <td align="right">     0.5747</td>
    <td align="right">     0.5747</td>
    <td align="right">No</td>
    <td align="right">     0.1112</td>
    <td align="right">     0.0631</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8447</td>
    <td align="right">     0.8447</td>
    <td align="right">     0.8447</td>
    <td align="right">No</td>
    <td align="right">     0.1112</td>
    <td align="right">     0.0413</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.0560</td>
    <td align="right">     1.0560</td>
    <td align="right">     1.0560</td>
    <td align="right">No</td>
    <td align="right">     0.1112</td>
    <td align="right">     0.0641</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.0700</td>
    <td align="right">     1.0700</td>
    <td align="right">     1.0700</td>
    <td align="right">No</td>
    <td align="right">     0.1112</td>
    <td align="right">     0.0530</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2887</td>
    <td align="right">     0.2887</td>
    <td align="right">     0.2887</td>
    <td align="right">No</td>
    <td align="right">     0.0539</td>
    <td align="right">     0.0560</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4250</td>
    <td align="right">     0.4250</td>
    <td align="right">     0.4250</td>
    <td align="right">No</td>
    <td align="right">     0.0539</td>
    <td align="right">     0.0381</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3851</td>
    <td align="right">     0.3851</td>
    <td align="right">     0.3851</td>
    <td align="right">No</td>
    <td align="right">     0.0539</td>
    <td align="right">     0.0557</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3894</td>
    <td align="right">     0.3894</td>
    <td align="right">     0.3894</td>
    <td align="right">No</td>
    <td align="right">     0.0539</td>
    <td align="right">     0.0470</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.5278</td>
    <td align="right">     0.5278</td>
    <td align="right">     0.5278</td>
    <td align="right">No</td>
    <td align="right">     0.1112</td>
    <td align="right">     0.0632</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8068</td>
    <td align="right">     0.8068</td>
    <td align="right">     0.8068</td>
    <td align="right">No</td>
    <td align="right">     0.1112</td>
    <td align="right">     0.0413</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.0274</td>
    <td align="right">     1.0274</td>
    <td align="right">     1.0274</td>
    <td align="right">No</td>
    <td align="right">     0.1112</td>
    <td align="right">     0.0641</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.0433</td>
    <td align="right">     1.0433</td>
    <td align="right">     1.0433</td>
    <td align="right">No</td>
    <td align="right">     0.1112</td>
    <td align="right">     0.0529</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7158</td>
    <td align="right">     0.7158</td>
    <td align="right">     0.7158</td>
    <td align="right">No</td>
    <td align="right">     0.3029</td>
    <td align="right">     0.1270</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.4390</td>
    <td align="right">     1.4390</td>
    <td align="right">     1.4390</td>
    <td align="right">No</td>
    <td align="right">     0.3029</td>
    <td align="right">     0.0632</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.2117</td>
    <td align="right">     1.2117</td>
    <td align="right">     1.2117</td>
    <td align="right">No</td>
    <td align="right">     0.3029</td>
    <td align="right">     0.1416</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.2675</td>
    <td align="right">     1.2675</td>
    <td align="right">     1.2675</td>
    <td align="right">No</td>
    <td align="right">     0.3029</td>
    <td align="right">     0.1091</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    14.5285</td>
    <td align="right">    14.5285</td>
    <td align="right">    14.5285</td>
    <td align="right">    14.5285</td>
    <td align="right">     2.5323</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     5483.83</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_757_8A442EC0_SPACE</td>
    <td align="right">     116.74</td>
    <td align="right">     116.74</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_758_3004D73F_SPACE</td>
    <td align="right">     116.74</td>
    <td align="right">     116.74</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_763_2635D200_SPACE</td>
    <td align="right">     116.74</td>
    <td align="right">     116.74</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_774_96C0B87F_SPACE</td>
    <td align="right">     116.74</td>
    <td align="right">     116.74</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_775_29D2B79A_SPACE</td>
    <td align="right">     240.71</td>
    <td align="right">     240.71</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_776_1A4B3822_SPACE</td>
    <td align="right">     240.71</td>
    <td align="right">     240.71</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_781_2354622C_SPACE</td>
    <td align="right">     240.71</td>
    <td align="right">     240.71</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_792_B6F59F44_SPACE</td>
    <td align="right">     240.71</td>
    <td align="right">     240.71</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_793_CDBE6CF2_SPACE</td>
    <td align="right">     116.74</td>
    <td align="right">     116.74</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_794_118766D9_SPACE</td>
    <td align="right">     116.74</td>
    <td align="right">     116.74</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_799_23489C71_SPACE</td>
    <td align="right">     116.74</td>
    <td align="right">     116.74</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_810_A910B828_SPACE</td>
    <td align="right">     116.74</td>
    <td align="right">     116.74</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_811_73C735EA_SPACE</td>
    <td align="right">     240.71</td>
    <td align="right">     240.71</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_812_E2E17929_SPACE</td>
    <td align="right">     240.71</td>
    <td align="right">     240.71</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_817_1B2AE759_SPACE</td>
    <td align="right">     240.71</td>
    <td align="right">     240.71</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_828_EC5A7D58_SPACE</td>
    <td align="right">     240.71</td>
    <td align="right">     240.71</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_829_1766A76A_SPACE</td>
    <td align="right">     656.04</td>
    <td align="right">     656.04</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_830_CDEE1774_SPACE</td>
    <td align="right">     656.04</td>
    <td align="right">     656.04</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_835_06EDD3A5_SPACE</td>
    <td align="right">     656.04</td>
    <td align="right">     656.04</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_846_4A64EAFF_SPACE</td>
    <td align="right">     656.04</td>
    <td align="right">     656.04</td>
    <td align="right">0.00</td>
    <td align="right">      79.78</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    5483.83</td>
    <td align="right">    5483.83</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">     1112.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        5.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">     1117.33</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Water Use [GJ]</td>
    <td align="right">District Heating Water Demand [W]</td>
    <td align="right">District Heating Steam Use [GJ]</td>
    <td align="right">District Heating Steam Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5580.51</td>
    <td align="right">  643990.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     455.54</td>
    <td align="right">  132024.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     387.10</td>
    <td align="right">   32984.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Electric Equipment</td>
    <td align="right">     551.32</td>
    <td align="right">   37231.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">     198.30</td>
    <td align="right">   14490.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">     476.48</td>
    <td align="right">   37498.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Water Systems</td>
    <td align="right">       0.05</td>
    <td align="right">       2.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">     124.90</td>
    <td align="right">   22207.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      64.64</td>
    <td align="right">    7924.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     551.32</td>
    <td align="right">    2193.71</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">    5580.51</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">      64.64</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     551.32</td>
    <td align="right">    7838.85</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      70.59</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      83.07</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      36.16</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     100.54</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     400.03</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     400.03</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">    1017.63</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">    1017.63</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    1017.63</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       4.94</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      71.19</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       5.81</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       2.53</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.82</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       7.03</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       7.67</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">NECB-A-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 1</td>
    <td align="right">January</td>
    <td align="right">      22.00</td>
    <td align="right">         365</td>
    <td align="right">      18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-A-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 1</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      35.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [J]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.327732E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.467328E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.140015E+11</td>
    <td align="right">0.286045E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.297651E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.423544E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.130504E+11</td>
    <td align="right">0.271050E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.121908E+10</td>
    <td align="right"> 89363687.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.340398E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.478497E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.156201E+11</td>
    <td align="right">0.371621E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.137686E+11</td>
    <td align="right">0.242353E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.300817E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.437841E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.159809E+11</td>
    <td align="right">0.399749E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.289017E+11</td>
    <td align="right">0.822030E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.340398E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.478497E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.186408E+11</td>
    <td align="right">0.467365E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.611274E+11</td>
    <td align="right">0.178078E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.326149E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.460179E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.195839E+11</td>
    <td align="right">0.498144E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.885316E+11</td>
    <td align="right">0.242409E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.315066E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.456158E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.203898E+11</td>
    <td align="right">0.514043E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.953848E+11</td>
    <td align="right">0.248170E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.340398E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.478497E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.201447E+11</td>
    <td align="right">0.508812E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.906684E+11</td>
    <td align="right">0.243080E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.313483E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.449010E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.171562E+11</td>
    <td align="right">0.457284E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.517209E+11</td>
    <td align="right">0.155970E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.327732E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.467328E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.156475E+11</td>
    <td align="right">0.383026E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.178904E+11</td>
    <td align="right">0.592145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.326149E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.460179E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.140537E+11</td>
    <td align="right">0.320364E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.627989E+10</td>
    <td align="right">0.147497E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.315066E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.456158E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.140323E+11</td>
    <td align="right">0.287844E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 50245915.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.387104E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.551322E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.198302E+12</td>
    <td align="right">0.476535E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.455543E+12</td>
    <td align="right">0.124900E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.297651E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.423544E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.130504E+11</td>
    <td align="right">0.271050E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.340398E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.478497E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.203898E+11</td>
    <td align="right">0.514043E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.953848E+11</td>
    <td align="right">0.248170E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS [J]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS []</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109271E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.904149E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.692203E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.393633E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.192298E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.740519E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.513700E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.596473E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138931E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.346847E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.618339E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101633E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.558051E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.513700E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109271E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-DISTRICTHEATINGWATER::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - DISTRICT HEATING WATER</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - DISTRICT HEATING WATER_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:DISTRICTHEATINGWATER []</td>
    <td align="right">EXTERIORLIGHTS:DISTRICTHEATINGWATER []</td>
    <td align="right">INTERIOREQUIPMENT:DISTRICTHEATINGWATER []</td>
    <td align="right">EXTERIOREQUIPMENT:DISTRICTHEATINGWATER []</td>
    <td align="right">FANS:DISTRICTHEATINGWATER []</td>
    <td align="right">PUMPS:DISTRICTHEATINGWATER []</td>
    <td align="right">HEATING:DISTRICTHEATINGWATER []</td>
    <td align="right">COOLING:DISTRICTHEATINGWATER []</td>
    <td align="right">HEATREJECTION:DISTRICTHEATINGWATER []</td>
    <td align="right">HUMIDIFIER:DISTRICTHEATINGWATER []</td>
    <td align="right">HEATRECOVERY:DISTRICTHEATINGWATER []</td>
    <td align="right">WATERSYSTEMS:DISTRICTHEATINGWATER [J]</td>
    <td align="right">COGENERATION:DISTRICTHEATINGWATER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.597742E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.555065E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.625003E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.543337E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.571840E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.515859E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.480514E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.499155E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.472420E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.508484E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.537025E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.557293E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.646374E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.472420E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.625003E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    87446.34</td>
    <td align="right">26-JAN-15:49</td>
    <td align="right">    32984.34</td>
    <td align="right">        0.00</td>
    <td align="right">    37231.35</td>
    <td align="right">        0.00</td>
    <td align="right">     6550.15</td>
    <td align="right">    10680.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   172131.78</td>
    <td align="right">08-FEB-13:19</td>
    <td align="right">    32984.34</td>
    <td align="right">        0.00</td>
    <td align="right">    37231.35</td>
    <td align="right">        0.00</td>
    <td align="right">     6496.81</td>
    <td align="right">    34281.84</td>
    <td align="right">        0.00</td>
    <td align="right">    55485.34</td>
    <td align="right">     5652.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   229686.95</td>
    <td align="right">28-MAR-16:40</td>
    <td align="right">    32984.34</td>
    <td align="right">        0.00</td>
    <td align="right">    37231.35</td>
    <td align="right">        0.00</td>
    <td align="right">    10485.01</td>
    <td align="right">    35709.42</td>
    <td align="right">        0.00</td>
    <td align="right">    91069.16</td>
    <td align="right">    22207.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   230895.56</td>
    <td align="right">26-APR-09:09</td>
    <td align="right">    32984.34</td>
    <td align="right">        0.00</td>
    <td align="right">    37231.35</td>
    <td align="right">        0.00</td>
    <td align="right">    11907.00</td>
    <td align="right">    35496.04</td>
    <td align="right">        0.00</td>
    <td align="right">    91069.16</td>
    <td align="right">    22207.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   235387.76</td>
    <td align="right">11-MAY-09:30</td>
    <td align="right">    32984.34</td>
    <td align="right">        0.00</td>
    <td align="right">    37231.35</td>
    <td align="right">        0.00</td>
    <td align="right">    11907.31</td>
    <td align="right">    35572.74</td>
    <td align="right">        0.00</td>
    <td align="right">    95484.35</td>
    <td align="right">    22207.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   241970.73</td>
    <td align="right">12-JUN-09:49</td>
    <td align="right">    32984.34</td>
    <td align="right">        0.00</td>
    <td align="right">    37231.35</td>
    <td align="right">        0.00</td>
    <td align="right">    12338.46</td>
    <td align="right">    36862.20</td>
    <td align="right">        0.00</td>
    <td align="right">   100346.71</td>
    <td align="right">    22207.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   255964.65</td>
    <td align="right">20-JUL-15:10</td>
    <td align="right">    32984.34</td>
    <td align="right">        0.00</td>
    <td align="right">    37231.35</td>
    <td align="right">        0.00</td>
    <td align="right">    13901.33</td>
    <td align="right">    26785.72</td>
    <td align="right">        0.00</td>
    <td align="right">   122854.24</td>
    <td align="right">    22207.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   241610.16</td>
    <td align="right">15-AUG-15:10</td>
    <td align="right">    32984.34</td>
    <td align="right">        0.00</td>
    <td align="right">    37231.35</td>
    <td align="right">        0.00</td>
    <td align="right">    14369.83</td>
    <td align="right">    26384.43</td>
    <td align="right">        0.00</td>
    <td align="right">   108432.54</td>
    <td align="right">    22207.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   239186.17</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">    32984.34</td>
    <td align="right">        0.00</td>
    <td align="right">    37231.35</td>
    <td align="right">        0.00</td>
    <td align="right">    12851.28</td>
    <td align="right">    36453.49</td>
    <td align="right">        0.00</td>
    <td align="right">    97458.05</td>
    <td align="right">    22207.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   228843.37</td>
    <td align="right">11-OCT-15:39</td>
    <td align="right">    32984.34</td>
    <td align="right">        0.00</td>
    <td align="right">    37231.35</td>
    <td align="right">        0.00</td>
    <td align="right">    10667.78</td>
    <td align="right">    34683.07</td>
    <td align="right">        0.00</td>
    <td align="right">    91069.16</td>
    <td align="right">    22207.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   203753.70</td>
    <td align="right">01-NOV-15:19</td>
    <td align="right">    32984.34</td>
    <td align="right">        0.00</td>
    <td align="right">    37231.35</td>
    <td align="right">        0.00</td>
    <td align="right">     8297.90</td>
    <td align="right">    34331.07</td>
    <td align="right">        0.00</td>
    <td align="right">    68701.36</td>
    <td align="right">    22207.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   118753.11</td>
    <td align="right">22-DEC-12:49</td>
    <td align="right">    32984.34</td>
    <td align="right">        0.00</td>
    <td align="right">    37231.35</td>
    <td align="right">        0.00</td>
    <td align="right">     6346.55</td>
    <td align="right">    33759.51</td>
    <td align="right">        0.00</td>
    <td align="right">     8431.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    87446.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32984.34</td>
    <td align="right">        0.00</td>
    <td align="right">    37231.35</td>
    <td align="right">        0.00</td>
    <td align="right">     6346.55</td>
    <td align="right">    10680.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   255964.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32984.34</td>
    <td align="right">        0.00</td>
    <td align="right">    37231.35</td>
    <td align="right">        0.00</td>
    <td align="right">    14369.83</td>
    <td align="right">    36862.20</td>
    <td align="right">        0.00</td>
    <td align="right">   122854.24</td>
    <td align="right">    22207.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NATURALGAS:FACILITY {Maximum} [W]</td>
    <td align="right">NATURALGAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS []</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   622016.71</td>
    <td align="right">26-JAN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   622016.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   643990.52</td>
    <td align="right">26-FEB-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   643990.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   550732.08</td>
    <td align="right">11-MAR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   550732.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410573.94</td>
    <td align="right">08-APR-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   410573.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   349337.31</td>
    <td align="right">04-MAY-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   349337.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   153845.66</td>
    <td align="right">27-JUN-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   153845.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   140966.07</td>
    <td align="right">27-JUL-04:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   140966.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   192375.90</td>
    <td align="right">24-AUG-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   192375.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   263345.73</td>
    <td align="right">20-SEP-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   263345.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   412551.72</td>
    <td align="right">31-OCT-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   412551.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   476472.37</td>
    <td align="right">19-NOV-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   476472.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   576062.59</td>
    <td align="right">19-DEC-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   576062.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   140966.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   140966.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   643990.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   643990.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-DISTRICTHEATINGWATERPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - DISTRICT HEATING WATER PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - DISTRICT HEATING WATER PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DISTRICTHEATINGWATER:FACILITY {Maximum} [W]</td>
    <td align="right">DISTRICTHEATINGWATER:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:DISTRICTHEATINGWATER []</td>
    <td align="right">EXTERIORLIGHTS:DISTRICTHEATINGWATER []</td>
    <td align="right">INTERIOREQUIPMENT:DISTRICTHEATINGWATER []</td>
    <td align="right">EXTERIOREQUIPMENT:DISTRICTHEATINGWATER []</td>
    <td align="right">FANS:DISTRICTHEATINGWATER []</td>
    <td align="right">PUMPS:DISTRICTHEATINGWATER []</td>
    <td align="right">HEATING:DISTRICTHEATINGWATER []</td>
    <td align="right">COOLING:DISTRICTHEATINGWATER []</td>
    <td align="right">HEATREJECTION:DISTRICTHEATINGWATER []</td>
    <td align="right">HUMIDIFIER:DISTRICTHEATINGWATER []</td>
    <td align="right">HEATRECOVERY:DISTRICTHEATINGWATER []</td>
    <td align="right">WATERSYSTEMS:DISTRICTHEATINGWATER {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:DISTRICTHEATINGWATER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     7877.41</td>
    <td align="right">31-JAN-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7877.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     7924.73</td>
    <td align="right">20-FEB-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7924.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     7913.80</td>
    <td align="right">01-MAR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7913.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     7711.00</td>
    <td align="right">03-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7711.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     7380.34</td>
    <td align="right">01-MAY-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7380.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6939.55</td>
    <td align="right">01-JUN-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6939.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     6528.29</td>
    <td align="right">03-JUL-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6528.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6295.32</td>
    <td align="right">01-AUG-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6295.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6425.98</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6425.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6795.72</td>
    <td align="right">31-OCT-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6795.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     7222.58</td>
    <td align="right">30-NOV-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7222.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     7602.27</td>
    <td align="right">29-DEC-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7602.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6295.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6295.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     7924.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7924.73</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:58:47</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOilNo1</td>
    <td align="right">FuelOilNo2</td>
    <td align="right">NaturalGas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost (Without Escalation)</td>
    <td align="right">Total Cost (With Escalation)</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
