
Version,
  24.1;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  561_boulevard CrÃ©mazie Est (MTL)_101990_Y_2002_high, !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Room_647_0b61b990,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  620.154225257924,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_647_0b61b990_Space,                !- Name
  Room_647_0b61b990,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

SpaceList,
  MediumOffice Building,                  !- Name
  Room_664_eeac28c6_Space,                !- Space Name 1
  Room_647_0b61b990_Space,                !- Space Name 2
  Room_678_950f4409_Space,                !- Space Name 3
  Room_648_fcff075d_Space,                !- Space Name 4
  Room_663_7f73f60c_Space,                !- Space Name 5
  Room_658_6419a708_Space,                !- Space Name 6
  Room_662_ddcaf489_Space,                !- Space Name 7
  Room_679_82d674c6_Space,                !- Space Name 8
  Room_674_8ead6caa_Space,                !- Space Name 9
  Room_680_104f596b_Space,                !- Space Name 10
  Room_690_403eef88_Space,                !- Space Name 11
  Room_694_428425f6_Space,                !- Space Name 12
  Room_695_fed2c408_Space,                !- Space Name 13
  Room_711_ded72a7d_Space,                !- Space Name 14
  Room_696_076b939e_Space,                !- Space Name 15
  Room_706_296f2b95_Space,                !- Space Name 16
  Room_710_e2dbc7ce_Space,                !- Space Name 17
  Room_722_30e37786_Space,                !- Space Name 18
  Room_726_d5235ba2_Space,                !- Space Name 19
  Room_712_adf9555f_Space;                !- Space Name 20

Lights,
  MediumOffice Building_Lighting,         !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.683150832757,                         !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Name
  Schedule Day 40,                        !- Sunday Schedule:Day Name
  Schedule Day 38,                        !- Monday Schedule:Day Name
  Schedule Day 38,                        !- Tuesday Schedule:Day Name
  Schedule Day 38,                        !- Wednesday Schedule:Day Name
  Schedule Day 38,                        !- Thursday Schedule:Day Name
  Schedule Day 38,                        !- Friday Schedule:Day Name
  Schedule Day 39,                        !- Saturday Schedule:Day Name
  NECB-A-Lighting_Hol 1,                  !- Holiday Schedule:Day Name
  NECB-A-Lighting_Default,                !- SummerDesignDay Schedule:Day Name
  NECB-A-Lighting_Default,                !- WinterDesignDay Schedule:Day Name
  NECB-A-Lighting_Default,                !- CustomDay1 Schedule:Day Name
  NECB-A-Lighting_Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Lighting,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Lighting_Default,                !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  NECB-A-Lighting_Hol 1,                  !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

People,
  MediumOffice Building_People,           !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0711847437650022,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MediumOffice Building_People_Act Schedule; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Name
  Schedule Day 25,                        !- Sunday Schedule:Day Name
  Schedule Day 23,                        !- Monday Schedule:Day Name
  Schedule Day 23,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 23,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  NECB-A-Occupancy_Hol 1,                 !- Holiday Schedule:Day Name
  NECB-A-Occupancy_Default,               !- SummerDesignDay Schedule:Day Name
  NECB-A-Occupancy_Default,               !- WinterDesignDay Schedule:Day Name
  NECB-A-Occupancy_Default,               !- CustomDay1 Schedule:Day Name
  NECB-A-Occupancy_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Occupancy,                       !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Occupancy_Default,               !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  NECB-A-Occupancy_Hol 1,                 !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_Sunday, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  MediumOffice Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Sunday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Monday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Tuesday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Wednesday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Thursday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Friday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Saturday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MediumOffice Building_People_Act Schedule, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  MediumOffice Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_Hol 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

ElectricEquipment,
  MediumOffice Building_Electric Equipment, !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.5436617873449,                        !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2;                                    !- Value Until Time 7

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  Schedule Day 31,                        !- Sunday Schedule:Day Name
  Schedule Day 29,                        !- Monday Schedule:Day Name
  Schedule Day 29,                        !- Tuesday Schedule:Day Name
  Schedule Day 29,                        !- Wednesday Schedule:Day Name
  Schedule Day 29,                        !- Thursday Schedule:Day Name
  Schedule Day 29,                        !- Friday Schedule:Day Name
  Schedule Day 30,                        !- Saturday Schedule:Day Name
  NECB-A-Electric-Equipment_Hol 1,        !- Holiday Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- SummerDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- WinterDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- CustomDay1 Schedule:Day Name
  NECB-A-Electric-Equipment_Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Electric-Equipment,              !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Electric-Equipment_Default,      !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2;                                    !- Value Until Time 7

Schedule:Day:Interval,
  NECB-A-Electric-Equipment_Hol 1,        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

ZoneInfiltration:DesignFlowRate,
  MediumOffice Building_Infiltration,     !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  MediumOffice Building_Infiltration Schedule, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000226567546864,                      !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Room_647_0b61b990..Face0,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_647_0b61b990,                      !- Zone Name
  Room_647_0b61b990_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467234, 3.625, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, -1.207644474557e-29, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 1.207644474557e-29, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 3.625; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_647_0b61b990..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.4805911983977, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  25.4805911983977, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  23.1455940992951, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  23.1455940992951, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_647_0b61b990..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.259905544463, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  22.259905544463, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  19.9249084453604, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  19.9249084453604, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_647_0b61b990..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0392198905284, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  19.0392198905284, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  16.7042227914258, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  16.7042227914258, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face0_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_647_0b61b990..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8185342365938, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  15.8185342365938, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  13.4835371374911, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  13.4835371374911, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face0_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_647_0b61b990..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5978485826591, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  12.5978485826591, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  10.2628514835565, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  10.2628514835565, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face0_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_647_0b61b990..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.37716292872449, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  9.37716292872449, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  7.04216582962188, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  7.04216582962188, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_647_0b61b990..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_647_0b61b990,                      !- Zone Name
  Room_647_0b61b990_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220587, 6.59931974467233, 3.625, !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467233, 0,  !- X,Y,Z Vertex 2 {m}
  -2.55234195129698e-16, 2.55234265037566e-16, 0, !- X,Y,Z Vertex 3 {m}
  -2.55234195129698e-16, 2.55234265037566e-16, 3.625; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_647_0b61b990..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.29685264772977, 6.29685092304152, 2.8, !- X,Y,Z Vertex 1 {m}
  6.29685264772977, 6.29685092304152, 0.8, !- X,Y,Z Vertex 2 {m}
  4.70201660594668, 4.70201531807904, 0.8, !- X,Y,Z Vertex 3 {m}
  4.70201660594668, 4.70201531807904, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_647_0b61b990..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.09707879699448, 4.09707767481741, 2.8, !- X,Y,Z Vertex 1 {m}
  4.09707879699448, 4.09707767481741, 0.8, !- X,Y,Z Vertex 2 {m}
  2.50224275521139, 2.50224206985493, 0.8, !- X,Y,Z Vertex 3 {m}
  2.50224275521139, 2.50224206985493, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_647_0b61b990..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89730494625919, 1.8973044265933, 2.8, !- X,Y,Z Vertex 1 {m}
  1.89730494625919, 1.89730442659329, 0.8, !- X,Y,Z Vertex 2 {m}
  0.302468904476102, 0.302468821630814, 0.8, !- X,Y,Z Vertex 3 {m}
  0.302468904476102, 0.302468821630814, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_647_0b61b990..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_647_0b61b990,                      !- Zone Name
  Room_647_0b61b990_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 4.0837471221288e-15, 3.625, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -4.0837471221288e-15, 6.3823184623275e-30, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, -1.11234693200565e-29, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467234, 3.625; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_647_0b61b990..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.2202846743328, 0.302468821630817, 2.8, !- X,Y,Z Vertex 1 {m}
  32.2202846743328, 0.302468821630817, 0.8, !- X,Y,Z Vertex 2 {m}
  30.6254495061489, 1.89730442659332, 0.8, !- X,Y,Z Vertex 3 {m}
  30.6254495061489, 1.89730442659332, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_647_0b61b990..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.020512028562, 2.50224206985488, 2.8, !- X,Y,Z Vertex 1 {m}
  30.020512028562, 2.50224206985488, 0.8, !- X,Y,Z Vertex 2 {m}
  28.4256768603781, 4.09707767481738, 0.8, !- X,Y,Z Vertex 3 {m}
  28.4256768603781, 4.09707767481738, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_647_0b61b990..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8207393827911, 4.70201531807901, 2.8, !- X,Y,Z Vertex 1 {m}
  27.8207393827911, 4.70201531807901, 0.8, !- X,Y,Z Vertex 2 {m}
  26.2259042146072, 6.29685092304152, 0.8, !- X,Y,Z Vertex 3 {m}
  26.2259042146072, 6.29685092304152, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_647_0b61b990..Face3,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office  roof 1980 2005 6A, !- Construction Name
  Room_647_0b61b990,                      !- Zone Name
  Room_647_0b61b990_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 0, 3.625,             !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467234, 3.625, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 3.625, !- X,Y,Z Vertex 3 {m}
  0, 0, 3.625;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_647_0b61b990..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_647_0b61b990,                      !- Zone Name
  Room_647_0b61b990_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 0,  !- X,Y,Z Vertex 1 {m}
  32.5227534131263, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_647_0b61b990..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_647_0b61b990,                      !- Zone Name
  Room_647_0b61b990_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.625,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  32.5227534131263, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  32.5227534131263, 0, 3.625;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_647_0b61b990..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.406534417664079, 0, 2.8,              !- X,Y,Z Vertex 1 {m}
  0.406534417664079, 0, 0.8,              !- X,Y,Z Vertex 2 {m}
  2.55007952898377, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  2.55007952898377, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_647_0b61b990..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.36314836431193, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  3.36314836431193, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  5.50669347563162, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  5.50669347563162, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_647_0b61b990..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.9726738841426, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  29.9726738841426, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  32.1162189954623, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  32.1162189954623, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_647_0b61b990..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.31976231095978, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  6.31976231095978, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  8.46330742227947, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  8.46330742227947, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_647_0b61b990..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.27637625760763, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  9.27637625760763, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  11.4199213689273, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  11.4199213689273, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_647_0b61b990..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.2329902042555, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  12.2329902042555, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  14.3765353155752, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  14.3765353155752, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_647_0b61b990..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.1896041509033, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  15.1896041509033, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  17.333149262223, 0, 0.8,                !- X,Y,Z Vertex 3 {m}
  17.333149262223, 0, 2.8;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_647_0b61b990..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1462180975512, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  18.1462180975512, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  20.2897632088709, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  20.2897632088709, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_647_0b61b990..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.102832044199, 0, 2.8,                !- X,Y,Z Vertex 1 {m}
  21.102832044199, 0, 0.8,                !- X,Y,Z Vertex 2 {m}
  23.2463771555187, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  23.2463771555187, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_647_0b61b990..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0594459908469, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  24.0594459908469, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  26.2029911021666, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  26.2029911021666, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_647_0b61b990..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.0160599374947, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  27.0160599374947, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  29.1596050488144, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  29.1596050488144, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_647_0b61b990 Thermostat,           !- Name
  Room_647_0b61b990,                      !- Zone or ZoneList Name
  Room_647_0b61b990 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_647_0b61b990 Thermostat Schedule,  !- Name
  Room_647_0b61b990 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_647_0b61b990 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint,         !- Name
  MediumOffice Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  MediumOffice Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Week:Daily,
  MediumOffice Building_Setpoint_HtgSetp Schedule Week Rule - Jan1-Apr29, !- Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Sunday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Monday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Tuesday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Wednesday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Thursday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Friday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Saturday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  MediumOffice Building_Setpoint_HtgSetp Schedule Week Rule - Apr30-Oct28, !- Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  MediumOffice Building_Setpoint_HtgSetp Schedule Week Rule - Oct29-Nov4, !- Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Thursday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  MediumOffice Building_Setpoint_HtgSetp Schedule Week Rule - Nov5-Nov25, !- Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Sunday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Monday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Tuesday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Wednesday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Thursday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  MediumOffice Building_Setpoint_HtgSetp Schedule Week Rule - Nov26-Dec31, !- Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Sunday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Monday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Tuesday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Wednesday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Thursday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Friday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Saturday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MediumOffice Building_Setpoint_HtgSetp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  MediumOffice Building_Setpoint_HtgSetp Schedule Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  MediumOffice Building_Setpoint_HtgSetp Schedule Week Rule - Apr30-Oct28, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  10,                                     !- End Month 2
  28,                                     !- End Day 2
  MediumOffice Building_Setpoint_HtgSetp Schedule Week Rule - Oct29-Nov4, !- Schedule:Week Name 3
  10,                                     !- Start Month 3
  29,                                     !- Start Day 3
  11,                                     !- End Month 3
  4,                                      !- End Day 3
  MediumOffice Building_Setpoint_HtgSetp Schedule Week Rule - Nov5-Nov25, !- Schedule:Week Name 4
  11,                                     !- Start Month 4
  5,                                      !- Start Day 4
  11,                                     !- End Month 4
  25,                                     !- End Day 4
  MediumOffice Building_Setpoint_HtgSetp Schedule Week Rule - Nov26-Dec31, !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  26,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Week:Daily,
  MediumOffice Building_Setpoint_ClgSetp Schedule Week Rule - Jan1-Apr29, !- Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Sunday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Monday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Tuesday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Wednesday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Thursday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Friday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Saturday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  MediumOffice Building_Setpoint_ClgSetp Schedule Week Rule - Apr30-Oct28, !- Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  Schedule Day 13,                        !- Wednesday Schedule:Day Name
  Schedule Day 13,                        !- Thursday Schedule:Day Name
  Schedule Day 13,                        !- Friday Schedule:Day Name
  Schedule Day 14,                        !- Saturday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  MediumOffice Building_Setpoint_ClgSetp Schedule Week Rule - Oct29-Nov4, !- Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Wednesday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Thursday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Friday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Saturday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  MediumOffice Building_Setpoint_ClgSetp Schedule Week Rule - Nov5-Dec31, !- Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Sunday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Monday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Tuesday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Wednesday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Thursday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Friday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Saturday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MediumOffice Building_Setpoint_ClgSetp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  MediumOffice Building_Setpoint_ClgSetp Schedule Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  MediumOffice Building_Setpoint_ClgSetp Schedule Week Rule - Apr30-Oct28, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  10,                                     !- End Month 2
  28,                                     !- End Day 2
  MediumOffice Building_Setpoint_ClgSetp Schedule Week Rule - Oct29-Nov4, !- Schedule:Week Name 3
  10,                                     !- Start Month 3
  29,                                     !- Start Day 3
  11,                                     !- End Month 3
  4,                                      !- End Day 3
  MediumOffice Building_Setpoint_ClgSetp Schedule Week Rule - Nov5-Dec31, !- Schedule:Week Name 4
  11,                                     !- Start Month 4
  5,                                      !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Room_647_0b61b990,                      !- Zone Name
  Room_647_0b61b990 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_647_0b61b990 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_647_0b61b990 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Room_647_0b61b990 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_647_0b61b990 Inlet Node List,      !- Name
  Node 162;                               !- Node Name 1

NodeList,
  Room_647_0b61b990 Exhaust Node List,    !- Name
  Node 128;                               !- Node Name 1

NodeList,
  Room_647_0b61b990 Return Node List,     !- Name
  Node 163;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 126,                               !- Inlet Node Name
  Node 127,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Fan:ZoneExhaust,
  Zone Exhaust Fan,                       !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 128,                               !- Air Inlet Node Name
  Node 129,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 4,                        !- Name
  Node 162,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 4;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 4,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 162,                               !- Air Outlet Node Name
  Node 164,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 4,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 4,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 160,                               !- Water Inlet Node Name
  Node 161,                               !- Water Outlet Node Name
  Node 164,                               !- Air Inlet Node Name
  Node 162,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_647_0b61b990 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 4,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_647_0b61b990,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_647_0b61b990 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_647_0b61b990,                      !- Zone or ZoneList Name 1
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Room_648_fcff075d,                      !- Zone or ZoneList Name 2
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Room_658_6419a708,                      !- Zone or ZoneList Name 3
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Room_662_ddcaf489,                      !- Zone or ZoneList Name 4
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Room_663_7f73f60c,                      !- Zone or ZoneList Name 5
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Room_664_eeac28c6,                      !- Zone or ZoneList Name 6
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Room_674_8ead6caa,                      !- Zone or ZoneList Name 7
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Room_678_950f4409,                      !- Zone or ZoneList Name 8
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Room_679_82d674c6,                      !- Zone or ZoneList Name 9
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  Room_680_104f596b,                      !- Zone or ZoneList Name 10
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  Room_690_403eef88,                      !- Zone or ZoneList Name 11
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  Room_694_428425f6,                      !- Zone or ZoneList Name 12
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 12
  ,                                       !- Design Specification Zone Air Distribution Object Name 12
  Room_695_fed2c408,                      !- Zone or ZoneList Name 13
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 13
  ,                                       !- Design Specification Zone Air Distribution Object Name 13
  Room_696_076b939e,                      !- Zone or ZoneList Name 14
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 14
  ,                                       !- Design Specification Zone Air Distribution Object Name 14
  Room_706_296f2b95,                      !- Zone or ZoneList Name 15
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 15
  ,                                       !- Design Specification Zone Air Distribution Object Name 15
  Room_710_e2dbc7ce,                      !- Zone or ZoneList Name 16
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 16
  ,                                       !- Design Specification Zone Air Distribution Object Name 16
  Room_711_ded72a7d,                      !- Zone or ZoneList Name 17
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 17
  ,                                       !- Design Specification Zone Air Distribution Object Name 17
  Room_712_adf9555f,                      !- Zone or ZoneList Name 18
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 18
  ,                                       !- Design Specification Zone Air Distribution Object Name 18
  Room_722_30e37786,                      !- Zone or ZoneList Name 19
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 19
  ,                                       !- Design Specification Zone Air Distribution Object Name 19
  Room_726_d5235ba2,                      !- Zone or ZoneList Name 20
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 20
  ;                                       !- Design Specification Zone Air Distribution Object Name 20

DesignSpecification:OutdoorAir,
  MediumOffice Building_Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.001757622657665,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003366631824,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Room_647_0b61b990 DSOA Space List,      !- Name
  Room_647_0b61b990_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_648_fcff075d,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  620.154225257924,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_648_fcff075d_Space,                !- Name
  Room_648_fcff075d,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_648_fcff075d..Face0,               !- Name
  Floor,                                  !- Surface Type
  AQ_Office_2024_Office  ground 1980 2005 6A, !- Construction Name
  Room_648_fcff075d,                      !- Zone Name
  Room_648_fcff075d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, 0, 3.625,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0, 3.625,         !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 3.625; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_648_fcff075d..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_648_fcff075d,                      !- Zone Name
  Room_648_fcff075d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467234, 7.25, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 3.625, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_648_fcff075d..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.4805911983977, 6.59931974467232, 6.425, !- X,Y,Z Vertex 1 {m}
  25.4805911983977, 6.59931974467232, 4.425, !- X,Y,Z Vertex 2 {m}
  23.1455940992951, 6.59931974467232, 4.425, !- X,Y,Z Vertex 3 {m}
  23.1455940992951, 6.59931974467232, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_648_fcff075d..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.259905544463, 6.59931974467232, 6.425, !- X,Y,Z Vertex 1 {m}
  22.259905544463, 6.59931974467232, 4.425, !- X,Y,Z Vertex 2 {m}
  19.9249084453604, 6.59931974467232, 4.425, !- X,Y,Z Vertex 3 {m}
  19.9249084453604, 6.59931974467232, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_648_fcff075d..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0392198905284, 6.59931974467232, 6.425, !- X,Y,Z Vertex 1 {m}
  19.0392198905284, 6.59931974467232, 4.425, !- X,Y,Z Vertex 2 {m}
  16.7042227914258, 6.59931974467232, 4.425, !- X,Y,Z Vertex 3 {m}
  16.7042227914258, 6.59931974467232, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_648_fcff075d..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8185342365938, 6.59931974467232, 6.425, !- X,Y,Z Vertex 1 {m}
  15.8185342365938, 6.59931974467232, 4.425, !- X,Y,Z Vertex 2 {m}
  13.4835371374912, 6.59931974467232, 4.425, !- X,Y,Z Vertex 3 {m}
  13.4835371374912, 6.59931974467232, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_648_fcff075d..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5978485826591, 6.59931974467232, 6.425, !- X,Y,Z Vertex 1 {m}
  12.5978485826591, 6.59931974467232, 4.425, !- X,Y,Z Vertex 2 {m}
  10.2628514835565, 6.59931974467232, 4.425, !- X,Y,Z Vertex 3 {m}
  10.2628514835565, 6.59931974467232, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_648_fcff075d..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.37716292872449, 6.59931974467232, 6.425, !- X,Y,Z Vertex 1 {m}
  9.37716292872449, 6.59931974467232, 4.425, !- X,Y,Z Vertex 2 {m}
  7.04216582962188, 6.59931974467232, 4.425, !- X,Y,Z Vertex 3 {m}
  7.04216582962188, 6.59931974467232, 6.425; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_648_fcff075d..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_648_fcff075d,                      !- Zone Name
  Room_648_fcff075d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220587, 6.59931974467233, 7.25, !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467233, 3.625, !- X,Y,Z Vertex 2 {m}
  1.07796160825067e-15, 6.98395422437906e-16, 3.625, !- X,Y,Z Vertex 3 {m}
  9.88178463433451e-16, 2.84877349497076e-16, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_648_fcff075d..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.29685264772977, 6.29685092304152, 6.425, !- X,Y,Z Vertex 1 {m}
  6.29685264772977, 6.29685092304152, 4.425, !- X,Y,Z Vertex 2 {m}
  4.70201660594668, 4.70201531807904, 4.425, !- X,Y,Z Vertex 3 {m}
  4.70201660594668, 4.70201531807904, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_648_fcff075d..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.09707879699448, 4.09707767481741, 6.425, !- X,Y,Z Vertex 1 {m}
  4.09707879699448, 4.09707767481741, 4.425, !- X,Y,Z Vertex 2 {m}
  2.50224275521139, 2.50224206985493, 4.425, !- X,Y,Z Vertex 3 {m}
  2.50224275521139, 2.50224206985493, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_648_fcff075d..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89730494625919, 1.8973044265933, 6.425, !- X,Y,Z Vertex 1 {m}
  1.89730494625919, 1.8973044265933, 4.425, !- X,Y,Z Vertex 2 {m}
  0.302468904476104, 0.302468821630816, 4.425, !- X,Y,Z Vertex 3 {m}
  0.302468904476104, 0.302468821630816, 6.425; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_648_fcff075d..Face3,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_648_fcff075d,                      !- Zone Name
  Room_648_fcff075d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 4.0837471221288e-15, 7.25, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -4.0837471221288e-15, 3.625, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467234, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_648_fcff075d..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.2202846743328, 0.302468821630813, 6.425, !- X,Y,Z Vertex 1 {m}
  32.2202846743328, 0.302468821630813, 4.425, !- X,Y,Z Vertex 2 {m}
  30.6254495061489, 1.89730442659332, 4.425, !- X,Y,Z Vertex 3 {m}
  30.6254495061489, 1.89730442659332, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_648_fcff075d..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.020512028562, 2.50224206985488, 6.425, !- X,Y,Z Vertex 1 {m}
  30.020512028562, 2.50224206985488, 4.425, !- X,Y,Z Vertex 2 {m}
  28.4256768603781, 4.09707767481738, 4.425, !- X,Y,Z Vertex 3 {m}
  28.4256768603781, 4.09707767481738, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_648_fcff075d..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8207393827911, 4.70201531807901, 6.425, !- X,Y,Z Vertex 1 {m}
  27.8207393827911, 4.70201531807901, 4.425, !- X,Y,Z Vertex 2 {m}
  26.2259042146072, 6.29685092304151, 4.425, !- X,Y,Z Vertex 3 {m}
  26.2259042146072, 6.29685092304151, 6.425; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_648_fcff075d..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 3,                   !- Construction Name
  Room_648_fcff075d,                      !- Zone Name
  Room_648_fcff075d_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 0, 7.25,              !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467234, 7.25, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 7.25, !- X,Y,Z Vertex 3 {m}
  1.27305573490351e-15, 0, 7.25;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_648_fcff075d..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_648_fcff075d,                      !- Zone Name
  Room_648_fcff075d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27305573490351e-15, 0, 7.25,          !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 0, 3.625,         !- X,Y,Z Vertex 2 {m}
  32.5227534131263, 0, 3.625,             !- X,Y,Z Vertex 3 {m}
  32.5227534131263, 0, 7.25;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_648_fcff075d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.406534417664081, 0, 6.425,            !- X,Y,Z Vertex 1 {m}
  0.406534417664081, 0, 4.425,            !- X,Y,Z Vertex 2 {m}
  2.55007952898377, 0, 4.425,             !- X,Y,Z Vertex 3 {m}
  2.55007952898377, 0, 6.425;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_648_fcff075d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.36314836431193, 0, 6.425,             !- X,Y,Z Vertex 1 {m}
  3.36314836431193, 0, 4.425,             !- X,Y,Z Vertex 2 {m}
  5.50669347563162, 0, 4.425,             !- X,Y,Z Vertex 3 {m}
  5.50669347563162, 0, 6.425;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_648_fcff075d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.9726738841426, 0, 6.425,             !- X,Y,Z Vertex 1 {m}
  29.9726738841426, 0, 4.425,             !- X,Y,Z Vertex 2 {m}
  32.1162189954623, 0, 4.425,             !- X,Y,Z Vertex 3 {m}
  32.1162189954623, 0, 6.425;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_648_fcff075d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.31976231095978, 0, 6.425,             !- X,Y,Z Vertex 1 {m}
  6.31976231095978, 0, 4.425,             !- X,Y,Z Vertex 2 {m}
  8.46330742227947, 0, 4.425,             !- X,Y,Z Vertex 3 {m}
  8.46330742227947, 0, 6.425;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_648_fcff075d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.27637625760763, 0, 6.425,             !- X,Y,Z Vertex 1 {m}
  9.27637625760763, 0, 4.425,             !- X,Y,Z Vertex 2 {m}
  11.4199213689273, 0, 4.425,             !- X,Y,Z Vertex 3 {m}
  11.4199213689273, 0, 6.425;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_648_fcff075d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.2329902042555, 0, 6.425,             !- X,Y,Z Vertex 1 {m}
  12.2329902042555, 0, 4.425,             !- X,Y,Z Vertex 2 {m}
  14.3765353155752, 0, 4.425,             !- X,Y,Z Vertex 3 {m}
  14.3765353155752, 0, 6.425;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_648_fcff075d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.1896041509033, 0, 6.425,             !- X,Y,Z Vertex 1 {m}
  15.1896041509033, 0, 4.425,             !- X,Y,Z Vertex 2 {m}
  17.333149262223, 0, 4.425,              !- X,Y,Z Vertex 3 {m}
  17.333149262223, 0, 6.425;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_648_fcff075d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1462180975512, 0, 6.425,             !- X,Y,Z Vertex 1 {m}
  18.1462180975512, 0, 4.425,             !- X,Y,Z Vertex 2 {m}
  20.2897632088709, 0, 4.425,             !- X,Y,Z Vertex 3 {m}
  20.2897632088709, 0, 6.425;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_648_fcff075d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.102832044199, 0, 6.425,              !- X,Y,Z Vertex 1 {m}
  21.102832044199, 0, 4.425,              !- X,Y,Z Vertex 2 {m}
  23.2463771555187, 0, 4.425,             !- X,Y,Z Vertex 3 {m}
  23.2463771555187, 0, 6.425;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_648_fcff075d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0594459908469, 0, 6.425,             !- X,Y,Z Vertex 1 {m}
  24.0594459908469, 0, 4.425,             !- X,Y,Z Vertex 2 {m}
  26.2029911021666, 0, 4.425,             !- X,Y,Z Vertex 3 {m}
  26.2029911021666, 0, 6.425;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_648_fcff075d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.0160599374947, 0, 6.425,             !- X,Y,Z Vertex 1 {m}
  27.0160599374947, 0, 4.425,             !- X,Y,Z Vertex 2 {m}
  29.1596050488144, 0, 4.425,             !- X,Y,Z Vertex 3 {m}
  29.1596050488144, 0, 6.425;             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_648_fcff075d Thermostat,           !- Name
  Room_648_fcff075d,                      !- Zone or ZoneList Name
  Room_648_fcff075d Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 1,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_648_fcff075d Thermostat Schedule,  !- Name
  Room_648_fcff075d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_648_fcff075d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 1,       !- Name
  MediumOffice Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  MediumOffice Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_648_fcff075d,                      !- Zone Name
  Room_648_fcff075d Equipment List,       !- Zone Conditioning Equipment List Name
  Room_648_fcff075d Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_648_fcff075d Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Room_648_fcff075d Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_648_fcff075d Inlet Node List,      !- Name
  Node 167;                               !- Node Name 1

NodeList,
  Room_648_fcff075d Exhaust Node List,    !- Name
  Node 130;                               !- Node Name 1

NodeList,
  Room_648_fcff075d Return Node List,     !- Name
  Node 168;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 1,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 124,                               !- Inlet Node Name
  Node 125,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 1,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 130,                               !- Air Inlet Node Name
  Node 131,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 5,                        !- Name
  Node 167,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 5;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 5,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 167,                               !- Air Outlet Node Name
  Node 169,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 5,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 5,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 165,                               !- Water Inlet Node Name
  Node 166,                               !- Water Outlet Node Name
  Node 169,                               !- Air Inlet Node Name
  Node 167,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_648_fcff075d Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 1,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 1,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 5,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_648_fcff075d,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_648_fcff075d DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_648_fcff075d DSOA Space List,      !- Name
  Room_648_fcff075d_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_658_6419a708,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  620.154225257924,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_658_6419a708_Space,                !- Name
  Room_658_6419a708,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_658_6419a708..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 3,                   !- Construction Name
  Room_658_6419a708,                      !- Zone Name
  Room_658_6419a708_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 39.875, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -1.92764442964448e-16, 39.875, !- X,Y,Z Vertex 2 {m}
  3.08480932858982e-15, -1.92764442964448e-16, 39.875, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 39.875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_658_6419a708..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_658_6419a708,                      !- Zone Name
  Room_658_6419a708_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467234, 43.5, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 39.875, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 39.875, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_658_6419a708..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.4805911983977, 6.59931974467227, 42.675, !- X,Y,Z Vertex 1 {m}
  25.4805911983977, 6.59931974467227, 40.675, !- X,Y,Z Vertex 2 {m}
  23.1455940992951, 6.59931974467227, 40.675, !- X,Y,Z Vertex 3 {m}
  23.1455940992951, 6.59931974467227, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_658_6419a708..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.259905544463, 6.59931974467227, 42.675, !- X,Y,Z Vertex 1 {m}
  22.259905544463, 6.59931974467227, 40.675, !- X,Y,Z Vertex 2 {m}
  19.9249084453604, 6.59931974467227, 40.675, !- X,Y,Z Vertex 3 {m}
  19.9249084453604, 6.59931974467227, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_658_6419a708..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0392198905284, 6.59931974467227, 42.675, !- X,Y,Z Vertex 1 {m}
  19.0392198905284, 6.59931974467227, 40.675, !- X,Y,Z Vertex 2 {m}
  16.7042227914258, 6.59931974467227, 40.675, !- X,Y,Z Vertex 3 {m}
  16.7042227914258, 6.59931974467227, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_658_6419a708..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8185342365938, 6.59931974467227, 42.675, !- X,Y,Z Vertex 1 {m}
  15.8185342365938, 6.59931974467227, 40.675, !- X,Y,Z Vertex 2 {m}
  13.4835371374912, 6.59931974467227, 40.675, !- X,Y,Z Vertex 3 {m}
  13.4835371374912, 6.59931974467227, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_658_6419a708..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5978485826591, 6.59931974467227, 42.675, !- X,Y,Z Vertex 1 {m}
  12.5978485826591, 6.59931974467227, 40.675, !- X,Y,Z Vertex 2 {m}
  10.2628514835565, 6.59931974467227, 40.675, !- X,Y,Z Vertex 3 {m}
  10.2628514835565, 6.59931974467227, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_658_6419a708..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.37716292872449, 6.59931974467227, 42.675, !- X,Y,Z Vertex 1 {m}
  9.37716292872449, 6.59931974467227, 40.675, !- X,Y,Z Vertex 2 {m}
  7.04216582962189, 6.59931974467227, 40.675, !- X,Y,Z Vertex 3 {m}
  7.04216582962189, 6.59931974467227, 42.675; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_658_6419a708..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_658_6419a708,                      !- Zone Name
  Room_658_6419a708_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220587, 6.59931974467233, 43.5, !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467233, 39.875, !- X,Y,Z Vertex 2 {m}
  2.45765445907722e-15, 4.34390598323955e-16, 39.875, !- X,Y,Z Vertex 3 {m}
  2.09430730511831e-15, 3.94778407929638e-16, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_658_6419a708..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.29685264772977, 6.29685092304152, 42.675, !- X,Y,Z Vertex 1 {m}
  6.29685264772977, 6.29685092304152, 40.675, !- X,Y,Z Vertex 2 {m}
  4.70201660594668, 4.70201531807904, 40.675, !- X,Y,Z Vertex 3 {m}
  4.70201660594668, 4.70201531807904, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_658_6419a708..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.09707879699448, 4.09707767481741, 42.675, !- X,Y,Z Vertex 1 {m}
  4.09707879699448, 4.09707767481741, 40.675, !- X,Y,Z Vertex 2 {m}
  2.50224275521139, 2.50224206985493, 40.675, !- X,Y,Z Vertex 3 {m}
  2.50224275521139, 2.50224206985493, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_658_6419a708..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89730494625919, 1.8973044265933, 42.675, !- X,Y,Z Vertex 1 {m}
  1.89730494625919, 1.8973044265933, 40.675, !- X,Y,Z Vertex 2 {m}
  0.302468904476104, 0.302468821630816, 40.675, !- X,Y,Z Vertex 3 {m}
  0.302468904476104, 0.302468821630816, 42.675; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_658_6419a708..Face3,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_658_6419a708,                      !- Zone Name
  Room_658_6419a708_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 1.96476778387862e-15, 43.5, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -1.9276444296445e-16, 39.875, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 39.875, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467234, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_658_6419a708..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.2202846743328, 0.302468821630774, 42.675, !- X,Y,Z Vertex 1 {m}
  32.2202846743328, 0.302468821630774, 40.675, !- X,Y,Z Vertex 2 {m}
  30.6254495061489, 1.89730442659327, 40.675, !- X,Y,Z Vertex 3 {m}
  30.6254495061489, 1.89730442659327, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_658_6419a708..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0205120285619, 2.50224206985489, 42.675, !- X,Y,Z Vertex 1 {m}
  30.0205120285619, 2.50224206985489, 40.675, !- X,Y,Z Vertex 2 {m}
  28.425676860378, 4.09707767481738, 40.675, !- X,Y,Z Vertex 3 {m}
  28.425676860378, 4.09707767481738, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_658_6419a708..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8207393827911, 4.70201531807897, 42.675, !- X,Y,Z Vertex 1 {m}
  27.8207393827911, 4.70201531807897, 40.675, !- X,Y,Z Vertex 2 {m}
  26.2259042146072, 6.29685092304147, 40.675, !- X,Y,Z Vertex 3 {m}
  26.2259042146072, 6.29685092304147, 42.675; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_658_6419a708..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 3,                   !- Construction Name
  Room_658_6419a708,                      !- Zone Name
  Room_658_6419a708_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, -7.71057771857791e-17, 43.5, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467234, 43.5, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 43.5, !- X,Y,Z Vertex 3 {m}
  2.56619136098612e-15, -7.71057771857791e-17, 43.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_658_6419a708..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_658_6419a708,                      !- Zone Name
  Room_658_6419a708_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56619136098612e-15, -7.71057771857791e-17, 43.5, !- X,Y,Z Vertex 1 {m}
  3.08480932858982e-15, -1.92764442964448e-16, 39.875, !- X,Y,Z Vertex 2 {m}
  32.5227534131263, -1.92764442964448e-16, 39.875, !- X,Y,Z Vertex 3 {m}
  32.5227534131263, -7.71057771857791e-17, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_658_6419a708..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.406534417664082, 0, 42.675,           !- X,Y,Z Vertex 1 {m}
  0.406534417664082, 0, 40.675,           !- X,Y,Z Vertex 2 {m}
  2.55007952898377, 0, 40.675,            !- X,Y,Z Vertex 3 {m}
  2.55007952898377, 0, 42.675;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_658_6419a708..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.36314836431193, 0, 42.675,            !- X,Y,Z Vertex 1 {m}
  3.36314836431193, 0, 40.675,            !- X,Y,Z Vertex 2 {m}
  5.50669347563162, 0, 40.675,            !- X,Y,Z Vertex 3 {m}
  5.50669347563162, 0, 42.675;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_658_6419a708..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.9726738841426, 0, 42.675,            !- X,Y,Z Vertex 1 {m}
  29.9726738841426, 0, 40.675,            !- X,Y,Z Vertex 2 {m}
  32.1162189954623, 0, 40.675,            !- X,Y,Z Vertex 3 {m}
  32.1162189954623, 0, 42.675;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_658_6419a708..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.31976231095978, 0, 42.675,            !- X,Y,Z Vertex 1 {m}
  6.31976231095978, 0, 40.675,            !- X,Y,Z Vertex 2 {m}
  8.46330742227947, 0, 40.675,            !- X,Y,Z Vertex 3 {m}
  8.46330742227947, 0, 42.675;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_658_6419a708..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.27637625760763, 0, 42.675,            !- X,Y,Z Vertex 1 {m}
  9.27637625760763, 0, 40.675,            !- X,Y,Z Vertex 2 {m}
  11.4199213689273, 0, 40.675,            !- X,Y,Z Vertex 3 {m}
  11.4199213689273, 0, 42.675;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_658_6419a708..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.2329902042555, 0, 42.675,            !- X,Y,Z Vertex 1 {m}
  12.2329902042555, 0, 40.675,            !- X,Y,Z Vertex 2 {m}
  14.3765353155752, 0, 40.675,            !- X,Y,Z Vertex 3 {m}
  14.3765353155752, 0, 42.675;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_658_6419a708..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.1896041509033, 0, 42.675,            !- X,Y,Z Vertex 1 {m}
  15.1896041509033, 0, 40.675,            !- X,Y,Z Vertex 2 {m}
  17.333149262223, 0, 40.675,             !- X,Y,Z Vertex 3 {m}
  17.333149262223, 0, 42.675;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_658_6419a708..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1462180975512, 0, 42.675,            !- X,Y,Z Vertex 1 {m}
  18.1462180975512, 0, 40.675,            !- X,Y,Z Vertex 2 {m}
  20.2897632088709, 0, 40.675,            !- X,Y,Z Vertex 3 {m}
  20.2897632088709, 0, 42.675;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_658_6419a708..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.102832044199, 0, 42.675,             !- X,Y,Z Vertex 1 {m}
  21.102832044199, 0, 40.675,             !- X,Y,Z Vertex 2 {m}
  23.2463771555187, 0, 40.675,            !- X,Y,Z Vertex 3 {m}
  23.2463771555187, 0, 42.675;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_658_6419a708..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0594459908469, 0, 42.675,            !- X,Y,Z Vertex 1 {m}
  24.0594459908469, 0, 40.675,            !- X,Y,Z Vertex 2 {m}
  26.2029911021666, 0, 40.675,            !- X,Y,Z Vertex 3 {m}
  26.2029911021666, 0, 42.675;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_658_6419a708..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.0160599374947, 0, 42.675,            !- X,Y,Z Vertex 1 {m}
  27.0160599374947, 0, 40.675,            !- X,Y,Z Vertex 2 {m}
  29.1596050488144, 0, 40.675,            !- X,Y,Z Vertex 3 {m}
  29.1596050488144, 0, 42.675;            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_658_6419a708 Thermostat,           !- Name
  Room_658_6419a708,                      !- Zone or ZoneList Name
  Room_658_6419a708 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 11,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_658_6419a708 Thermostat Schedule,  !- Name
  Room_658_6419a708 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_658_6419a708 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 11,      !- Name
  MediumOffice Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  MediumOffice Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_658_6419a708,                      !- Zone Name
  Room_658_6419a708 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_658_6419a708 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_658_6419a708 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 12,                                !- Zone Air Node Name
  Room_658_6419a708 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_658_6419a708 Inlet Node List,      !- Name
  Node 172;                               !- Node Name 1

NodeList,
  Room_658_6419a708 Exhaust Node List,    !- Name
  Node 132;                               !- Node Name 1

NodeList,
  Room_658_6419a708 Return Node List,     !- Name
  Node 173;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 2,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 122,                               !- Inlet Node Name
  Node 123,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 2,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 132,                               !- Air Inlet Node Name
  Node 133,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 6,                        !- Name
  Node 172,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 6;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 6,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 172,                               !- Air Outlet Node Name
  Node 174,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 6,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 6,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 170,                               !- Water Inlet Node Name
  Node 171,                               !- Water Outlet Node Name
  Node 174,                               !- Air Inlet Node Name
  Node 172,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_658_6419a708 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 2,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 2,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 6,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_658_6419a708,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_658_6419a708 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_658_6419a708 DSOA Space List,      !- Name
  Room_658_6419a708_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_662_ddcaf489,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  620.154225257924,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_662_ddcaf489_Space,                !- Name
  Room_662_ddcaf489,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_662_ddcaf489..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 3,                   !- Construction Name
  Room_662_ddcaf489,                      !- Zone Name
  Room_662_ddcaf489_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 54.375, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -4.28864366431811e-17, 54.375, !- X,Y,Z Vertex 2 {m}
  2.46254705370563e-15, -4.28864366431811e-17, 54.375, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 54.375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_662_ddcaf489..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_662_ddcaf489,                      !- Zone Name
  Room_662_ddcaf489_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 58, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 54.375, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 54.375, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 58; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_662_ddcaf489..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.4805911983977, 6.59931974467233, 57.175, !- X,Y,Z Vertex 1 {m}
  25.4805911983977, 6.59931974467233, 55.175, !- X,Y,Z Vertex 2 {m}
  23.1455940992951, 6.59931974467233, 55.175, !- X,Y,Z Vertex 3 {m}
  23.1455940992951, 6.59931974467233, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_662_ddcaf489..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.259905544463, 6.59931974467233, 57.175, !- X,Y,Z Vertex 1 {m}
  22.259905544463, 6.59931974467233, 55.175, !- X,Y,Z Vertex 2 {m}
  19.9249084453604, 6.59931974467233, 55.175, !- X,Y,Z Vertex 3 {m}
  19.9249084453604, 6.59931974467233, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_662_ddcaf489..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0392198905284, 6.59931974467233, 57.175, !- X,Y,Z Vertex 1 {m}
  19.0392198905284, 6.59931974467233, 55.175, !- X,Y,Z Vertex 2 {m}
  16.7042227914258, 6.59931974467233, 55.175, !- X,Y,Z Vertex 3 {m}
  16.7042227914258, 6.59931974467233, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_662_ddcaf489..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8185342365938, 6.59931974467233, 57.175, !- X,Y,Z Vertex 1 {m}
  15.8185342365938, 6.59931974467233, 55.175, !- X,Y,Z Vertex 2 {m}
  13.4835371374912, 6.59931974467233, 55.175, !- X,Y,Z Vertex 3 {m}
  13.4835371374912, 6.59931974467233, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_662_ddcaf489..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5978485826591, 6.59931974467233, 57.175, !- X,Y,Z Vertex 1 {m}
  12.5978485826591, 6.59931974467233, 55.175, !- X,Y,Z Vertex 2 {m}
  10.2628514835565, 6.59931974467233, 55.175, !- X,Y,Z Vertex 3 {m}
  10.2628514835565, 6.59931974467233, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_662_ddcaf489..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.37716292872449, 6.59931974467233, 57.175, !- X,Y,Z Vertex 1 {m}
  9.37716292872449, 6.59931974467233, 55.175, !- X,Y,Z Vertex 2 {m}
  7.04216582962189, 6.59931974467233, 55.175, !- X,Y,Z Vertex 3 {m}
  7.04216582962189, 6.59931974467233, 57.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_662_ddcaf489..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_662_ddcaf489,                      !- Zone Name
  Room_662_ddcaf489_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220587, 6.59931974467233, 58, !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467233, 54.375, !- X,Y,Z Vertex 2 {m}
  1.12576902249649e-15, 1.29389196070539e-15, 54.375, !- X,Y,Z Vertex 3 {m}
  -2.45929010964225e-16, 2.45929078323431e-16, 58; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_662_ddcaf489..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.29685264772977, 6.29685092304152, 57.175, !- X,Y,Z Vertex 1 {m}
  6.29685264772977, 6.29685092304152, 55.175, !- X,Y,Z Vertex 2 {m}
  4.70201660594668, 4.70201531807904, 55.175, !- X,Y,Z Vertex 3 {m}
  4.70201660594668, 4.70201531807904, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_662_ddcaf489..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.09707879699448, 4.09707767481741, 57.175, !- X,Y,Z Vertex 1 {m}
  4.09707879699448, 4.09707767481741, 55.175, !- X,Y,Z Vertex 2 {m}
  2.50224275521139, 2.50224206985493, 55.175, !- X,Y,Z Vertex 3 {m}
  2.50224275521139, 2.50224206985493, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_662_ddcaf489..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89730494625919, 1.8973044265933, 57.175, !- X,Y,Z Vertex 1 {m}
  1.89730494625919, 1.8973044265933, 55.175, !- X,Y,Z Vertex 2 {m}
  0.302468904476104, 0.302468821630816, 55.175, !- X,Y,Z Vertex 3 {m}
  0.302468904476104, 0.302468821630816, 57.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_662_ddcaf489..Face3,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_662_ddcaf489,                      !- Zone Name
  Room_662_ddcaf489_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, -2.0418735610644e-15, 58, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -4.28864366431795e-17, 54.375, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 54.375, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 58; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_662_ddcaf489..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.2202846743328, 0.302468821630817, 57.175, !- X,Y,Z Vertex 1 {m}
  32.2202846743328, 0.302468821630817, 55.175, !- X,Y,Z Vertex 2 {m}
  30.6254495061489, 1.89730442659332, 55.175, !- X,Y,Z Vertex 3 {m}
  30.6254495061489, 1.89730442659332, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_662_ddcaf489..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.020512028562, 2.50224206985488, 57.175, !- X,Y,Z Vertex 1 {m}
  30.020512028562, 2.50224206985488, 55.175, !- X,Y,Z Vertex 2 {m}
  28.4256768603781, 4.09707767481738, 55.175, !- X,Y,Z Vertex 3 {m}
  28.4256768603781, 4.09707767481738, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_662_ddcaf489..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8207393827911, 4.70201531807901, 57.175, !- X,Y,Z Vertex 1 {m}
  27.8207393827911, 4.70201531807901, 55.175, !- X,Y,Z Vertex 2 {m}
  26.2259042146072, 6.29685092304151, 55.175, !- X,Y,Z Vertex 3 {m}
  26.2259042146072, 6.29685092304151, 57.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_662_ddcaf489..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office  roof 1980 2005 6A, !- Construction Name
  Room_662_ddcaf489,                      !- Zone Name
  Room_662_ddcaf489_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 0, 58,                !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 58, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 58, !- X,Y,Z Vertex 3 {m}
  0, 0, 58;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_662_ddcaf489..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_662_ddcaf489,                      !- Zone Name
  Room_662_ddcaf489_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 58,                               !- X,Y,Z Vertex 1 {m}
  2.46254705370563e-15, -4.28864366431811e-17, 54.375, !- X,Y,Z Vertex 2 {m}
  32.5227534131263, -4.28864366431811e-17, 54.375, !- X,Y,Z Vertex 3 {m}
  32.5227534131263, 0, 58;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_662_ddcaf489..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.406534417664081, 0, 57.175,           !- X,Y,Z Vertex 1 {m}
  0.406534417664081, 0, 55.175,           !- X,Y,Z Vertex 2 {m}
  2.55007952898377, 0, 55.175,            !- X,Y,Z Vertex 3 {m}
  2.55007952898377, 0, 57.175;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_662_ddcaf489..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.36314836431193, 0, 57.175,            !- X,Y,Z Vertex 1 {m}
  3.36314836431193, 0, 55.175,            !- X,Y,Z Vertex 2 {m}
  5.50669347563162, 0, 55.175,            !- X,Y,Z Vertex 3 {m}
  5.50669347563162, 0, 57.175;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_662_ddcaf489..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.9726738841426, 0, 57.175,            !- X,Y,Z Vertex 1 {m}
  29.9726738841426, 0, 55.175,            !- X,Y,Z Vertex 2 {m}
  32.1162189954623, 0, 55.175,            !- X,Y,Z Vertex 3 {m}
  32.1162189954623, 0, 57.175;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_662_ddcaf489..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.31976231095978, 0, 57.175,            !- X,Y,Z Vertex 1 {m}
  6.31976231095978, 0, 55.175,            !- X,Y,Z Vertex 2 {m}
  8.46330742227947, 0, 55.175,            !- X,Y,Z Vertex 3 {m}
  8.46330742227947, 0, 57.175;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_662_ddcaf489..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.27637625760763, 0, 57.175,            !- X,Y,Z Vertex 1 {m}
  9.27637625760763, 0, 55.175,            !- X,Y,Z Vertex 2 {m}
  11.4199213689273, 0, 55.175,            !- X,Y,Z Vertex 3 {m}
  11.4199213689273, 0, 57.175;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_662_ddcaf489..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.2329902042555, 0, 57.175,            !- X,Y,Z Vertex 1 {m}
  12.2329902042555, 0, 55.175,            !- X,Y,Z Vertex 2 {m}
  14.3765353155752, 0, 55.175,            !- X,Y,Z Vertex 3 {m}
  14.3765353155752, 0, 57.175;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_662_ddcaf489..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.1896041509033, 0, 57.175,            !- X,Y,Z Vertex 1 {m}
  15.1896041509033, 0, 55.175,            !- X,Y,Z Vertex 2 {m}
  17.333149262223, 0, 55.175,             !- X,Y,Z Vertex 3 {m}
  17.333149262223, 0, 57.175;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_662_ddcaf489..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1462180975512, 0, 57.175,            !- X,Y,Z Vertex 1 {m}
  18.1462180975512, 0, 55.175,            !- X,Y,Z Vertex 2 {m}
  20.2897632088709, 0, 55.175,            !- X,Y,Z Vertex 3 {m}
  20.2897632088709, 0, 57.175;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_662_ddcaf489..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.102832044199, 0, 57.175,             !- X,Y,Z Vertex 1 {m}
  21.102832044199, 0, 55.175,             !- X,Y,Z Vertex 2 {m}
  23.2463771555187, 0, 55.175,            !- X,Y,Z Vertex 3 {m}
  23.2463771555187, 0, 57.175;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_662_ddcaf489..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0594459908469, 0, 57.175,            !- X,Y,Z Vertex 1 {m}
  24.0594459908469, 0, 55.175,            !- X,Y,Z Vertex 2 {m}
  26.2029911021666, 0, 55.175,            !- X,Y,Z Vertex 3 {m}
  26.2029911021666, 0, 57.175;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_662_ddcaf489..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.0160599374947, 0, 57.175,            !- X,Y,Z Vertex 1 {m}
  27.0160599374947, 0, 55.175,            !- X,Y,Z Vertex 2 {m}
  29.1596050488144, 0, 55.175,            !- X,Y,Z Vertex 3 {m}
  29.1596050488144, 0, 57.175;            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_662_ddcaf489 Thermostat,           !- Name
  Room_662_ddcaf489,                      !- Zone or ZoneList Name
  Room_662_ddcaf489 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 15,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_662_ddcaf489 Thermostat Schedule,  !- Name
  Room_662_ddcaf489 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_662_ddcaf489 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 15,      !- Name
  MediumOffice Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  MediumOffice Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_662_ddcaf489,                      !- Zone Name
  Room_662_ddcaf489 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_662_ddcaf489 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_662_ddcaf489 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 16,                                !- Zone Air Node Name
  Room_662_ddcaf489 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_662_ddcaf489 Inlet Node List,      !- Name
  Node 177;                               !- Node Name 1

NodeList,
  Room_662_ddcaf489 Exhaust Node List,    !- Name
  Node 134;                               !- Node Name 1

NodeList,
  Room_662_ddcaf489 Return Node List,     !- Name
  Node 178;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 3,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 120,                               !- Inlet Node Name
  Node 121,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 3,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 134,                               !- Air Inlet Node Name
  Node 135,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 7,                        !- Name
  Node 177,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 7;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 7,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 177,                               !- Air Outlet Node Name
  Node 179,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 7,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 7,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 175,                               !- Water Inlet Node Name
  Node 176,                               !- Water Outlet Node Name
  Node 179,                               !- Air Inlet Node Name
  Node 177,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_662_ddcaf489 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 3,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 3,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 7,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_662_ddcaf489,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_662_ddcaf489 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_662_ddcaf489 DSOA Space List,      !- Name
  Room_662_ddcaf489_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_663_7f73f60c,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  1427.83775269227,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_663_7f73f60c_Space,                !- Name
  Room_663_7f73f60c,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_663_7f73f60c..Face0,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_663_7f73f60c,                      !- Zone Name
  Room_663_7f73f60c_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 0,  !- X,Y,Z Vertex 2 {m}
  32.5227534131263, -4.0837471221288e-15, 0, !- X,Y,Z Vertex 3 {m}
  32.5227534131263, -4.0837471221288e-15, 3.625; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2259042146072, 6.29685092304151, 2.8, !- X,Y,Z Vertex 1 {m}
  26.2259042146072, 6.29685092304151, 0.8, !- X,Y,Z Vertex 2 {m}
  27.8207393827911, 4.70201531807901, 0.8, !- X,Y,Z Vertex 3 {m}
  27.8207393827911, 4.70201531807901, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.4256768603781, 4.09707767481737, 2.8, !- X,Y,Z Vertex 1 {m}
  28.4256768603781, 4.09707767481737, 0.8, !- X,Y,Z Vertex 2 {m}
  30.020512028562, 2.50224206985488, 0.8, !- X,Y,Z Vertex 3 {m}
  30.020512028562, 2.50224206985488, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.625449506149, 1.89730442659323, 2.8, !- X,Y,Z Vertex 1 {m}
  30.625449506149, 1.89730442659323, 0.8, !- X,Y,Z Vertex 2 {m}
  32.2202846743328, 0.302468821630817, 0.8, !- X,Y,Z Vertex 3 {m}
  32.2202846743328, 0.302468821630817, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_663_7f73f60c..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_663_7f73f60c,                      !- Zone Name
  Room_663_7f73f60c_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 0,  !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 0,  !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 3.625; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234499036066, 59.2803700209666, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234499036066, 59.2803700209666, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234493180139, 57.1421608425026, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234493180139, 57.1421608425026, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234490958925, 56.3311159817059, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234490958925, 56.3311159817059, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234485102998, 54.1929068032419, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234485102998, 54.1929068032419, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz10,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234418264657, 29.7878296283596, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234418264657, 29.7878296283596, 0.8, !- X,Y,Z Vertex 2 {m}
  25.923441240873, 27.6496204498956, 0.8, !- X,Y,Z Vertex 3 {m}
  25.923441240873, 27.6496204498956, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz11,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234410187516, 26.8385755890989, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234410187516, 26.8385755890989, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234404331589, 24.7003664106349, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234404331589, 24.7003664106349, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz12,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234402110375, 23.8893215498382, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234402110375, 23.8893215498382, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234396254448, 21.7511123713742, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234396254448, 21.7511123713742, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz13,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234394033235, 20.9400675105775, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234394033235, 20.9400675105775, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234388177307, 18.8018583321135, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234388177307, 18.8018583321135, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz14,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234385956094, 17.9908134713168, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234385956094, 17.9908134713168, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234380100167, 15.8526042928528, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234380100167, 15.8526042928528, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz15,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234377878953, 15.0415594320561, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234377878953, 15.0415594320561, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234372023026, 12.9033502535921, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234372023026, 12.9033502535921, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz16,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234369801812, 12.0923053927954, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234369801812, 12.0923053927954, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234363945885, 9.95409621433136, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234363945885, 9.95409621433136, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz17,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234361724671, 9.14305135353467, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234361724671, 9.14305135353467, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234355868744, 7.00484217507067, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234355868744, 7.00484217507067, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234482881784, 53.3818619424452, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234482881784, 53.3818619424452, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234477025857, 51.2436527639812, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234477025857, 51.2436527639812, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234474804643, 50.4326079031845, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234474804643, 50.4326079031845, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234468948716, 48.2943987247205, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234468948716, 48.2943987247205, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234466727503, 47.4833538639238, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234466727503, 47.4833538639238, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234460871575, 45.3451446854598, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234460871575, 45.3451446854598, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234458650362, 44.5340998246631, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234458650362, 44.5340998246631, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234452794435, 42.3958906461991, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234452794435, 42.3958906461991, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234450573221, 41.5848457854024, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234450573221, 41.5848457854024, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234444717294, 39.4466366069384, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234444717294, 39.4466366069384, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.923444249608, 38.6355917461417, 2.8, !- X,Y,Z Vertex 1 {m}
  25.923444249608, 38.6355917461417, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234436640153, 36.4973825676777, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234436640153, 36.4973825676777, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234434418939, 35.686337706881, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234434418939, 35.686337706881, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234428563012, 33.548128528417, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234428563012, 33.548128528417, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234426341798, 32.7370836676203, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234426341798, 32.7370836676203, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234420485871, 30.5988744891563, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234420485871, 30.5988744891563, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_663_7f73f60c..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_663_7f73f60c,                      !- Zone Name
  Room_663_7f73f60c_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 3.625, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 0,  !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 0,  !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 3.625; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.2203026622307, 65.9827399251918, 2.8, !- X,Y,Z Vertex 1 {m}
  32.2203026622307, 65.9827399251918, 0.8, !- X,Y,Z Vertex 2 {m}
  30.6254666204897, 64.3879051938295, 0.8, !- X,Y,Z Vertex 3 {m}
  30.6254666204897, 64.3879051938295, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0205288115535, 63.7829678819335, 2.8, !- X,Y,Z Vertex 1 {m}
  30.0205288115535, 63.7829678819335, 0.8, !- X,Y,Z Vertex 2 {m}
  28.4256927698126, 62.1881331505712, 0.8, !- X,Y,Z Vertex 3 {m}
  28.4256927698126, 62.1881331505712, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8207549608763, 61.5831958386752, 2.8, !- X,Y,Z Vertex 1 {m}
  27.8207549608763, 61.5831958386752, 0.8, !- X,Y,Z Vertex 2 {m}
  26.2259189191354, 59.988361107313, 0.8, !- X,Y,Z Vertex 3 {m}
  26.2259189191354, 59.988361107313, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_663_7f73f60c..Face3,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office  roof 1980 2005 6A, !- Construction Name
  Room_663_7f73f60c,                      !- Zone Name
  Room_663_7f73f60c_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 0, 3.625,             !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 3.625, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 3.625; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_663_7f73f60c..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_663_7f73f60c,                      !- Zone Name
  Room_663_7f73f60c_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 0,  !- X,Y,Z Vertex 1 {m}
  32.5227534131263, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 0,  !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_663_7f73f60c..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_663_7f73f60c,                      !- Zone Name
  Room_663_7f73f60c_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 0, 3.625,             !- X,Y,Z Vertex 1 {m}
  32.5227534131263, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  32.5227715666988, 66.2852085811398, 0,  !- X,Y,Z Vertex 3 {m}
  32.5227715666988, 66.2852085811398, 3.625; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227535265861, 0.414282553632124, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227535265861, 0.414282553632124, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227541248289, 2.59868147278332, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227541248289, 2.59868147278332, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227543517485, 3.42724658004757, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227543517485, 3.42724658004757, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227549499912, 5.61164549919877, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227549499912, 5.61164549919877, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.52276177821, 30.5439228177866, 2.8,  !- X,Y,Z Vertex 1 {m}
  32.52276177821, 30.5439228177866, 0.8,  !- X,Y,Z Vertex 2 {m}
  32.5227623764527, 32.7283217369378, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227623764527, 32.7283217369378, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227626033724, 33.556886844202, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227626033724, 33.556886844202, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227632016151, 35.7412857633532, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227632016151, 35.7412857633532, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227634285348, 36.5698508706175, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227634285348, 36.5698508706175, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227640267775, 38.7542497897687, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227640267775, 38.7542497897687, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227642536972, 39.5828148970329, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227642536972, 39.5828148970329, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227648519399, 41.7672138161841, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227648519399, 41.7672138161841, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227650788595, 42.5957789234484, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227650788595, 42.5957789234484, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227656771023, 44.7801778425996, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227656771023, 44.7801778425996, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227659040219, 45.6087429498638, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227659040219, 45.6087429498638, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227665022647, 47.793141869015, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227665022647, 47.793141869015, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227667291843, 48.6217069762792, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227667291843, 48.6217069762792, 0.8, !- X,Y,Z Vertex 2 {m}
  32.522767327427, 50.8061058954304, 0.8, !- X,Y,Z Vertex 3 {m}
  32.522767327427, 50.8061058954304, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227675543467, 51.6346710026947, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227675543467, 51.6346710026947, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227681525894, 53.8190699218459, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227681525894, 53.8190699218459, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face5_Glz18,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227683795091, 54.6476350291101, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227683795091, 54.6476350291101, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227689777518, 56.8320339482613, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227689777518, 56.8320339482613, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face5_Glz19,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227692046715, 57.6605990555256, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227692046715, 57.6605990555256, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227698029142, 59.8449979746768, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227698029142, 59.8449979746768, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227551769109, 6.44021060646301, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227551769109, 6.44021060646301, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227557751536, 8.62460952561421, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227557751536, 8.62460952561421, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face5_Glz20,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227700298339, 60.673563081941, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227700298339, 60.673563081941, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227706280766, 62.8579620010922, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227706280766, 62.8579620010922, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face5_Glz21,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227708549962, 63.6865271083565, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227708549962, 63.6865271083565, 0.8, !- X,Y,Z Vertex 2 {m}
  32.522771453239, 65.8709260275077, 0.8, !- X,Y,Z Vertex 3 {m}
  32.522771453239, 65.8709260275077, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227560020733, 9.45317463287846, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227560020733, 9.45317463287846, 0.8, !- X,Y,Z Vertex 2 {m}
  32.522756600316, 11.6375735520297, 0.8, !- X,Y,Z Vertex 3 {m}
  32.522756600316, 11.6375735520297, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227568272357, 12.4661386592939, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227568272357, 12.4661386592939, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227574254784, 14.6505375784451, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227574254784, 14.6505375784451, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227576523981, 15.4791026857094, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227576523981, 15.4791026857094, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227582506408, 17.6635016048606, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227582506408, 17.6635016048606, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227584775605, 18.4920667121248, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227584775605, 18.4920667121248, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227590758032, 20.676465631276, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227590758032, 20.676465631276, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227593027228, 21.5050307385402, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227593027228, 21.5050307385402, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227599009656, 23.6894296576914, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227599009656, 23.6894296576914, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227601278852, 24.5179947649557, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227601278852, 24.5179947649557, 0.8, !- X,Y,Z Vertex 2 {m}
  32.522760726128, 26.7023936841069, 0.8, !- X,Y,Z Vertex 3 {m}
  32.522760726128, 26.7023936841069, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227609530476, 27.5309587913711, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227609530476, 27.5309587913711, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227615512903, 29.7153577105223, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227615512903, 29.7153577105223, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_663_7f73f60c Thermostat,           !- Name
  Room_663_7f73f60c,                      !- Zone or ZoneList Name
  Room_663_7f73f60c Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 16,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_663_7f73f60c Thermostat Schedule,  !- Name
  Room_663_7f73f60c Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_663_7f73f60c Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 16,      !- Name
  MediumOffice Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  MediumOffice Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_663_7f73f60c,                      !- Zone Name
  Room_663_7f73f60c Equipment List,       !- Zone Conditioning Equipment List Name
  Room_663_7f73f60c Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_663_7f73f60c Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 17,                                !- Zone Air Node Name
  Room_663_7f73f60c Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_663_7f73f60c Inlet Node List,      !- Name
  Node 182;                               !- Node Name 1

NodeList,
  Room_663_7f73f60c Exhaust Node List,    !- Name
  Node 136;                               !- Node Name 1

NodeList,
  Room_663_7f73f60c Return Node List,     !- Name
  Node 183;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 4,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 118,                               !- Inlet Node Name
  Node 119,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 4,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 136,                               !- Air Inlet Node Name
  Node 137,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 8,                        !- Name
  Node 182,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 8;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 8,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 182,                               !- Air Outlet Node Name
  Node 184,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 8,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 8,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 180,                               !- Water Inlet Node Name
  Node 181,                               !- Water Outlet Node Name
  Node 184,                               !- Air Inlet Node Name
  Node 182,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_663_7f73f60c Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 4,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 4,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 8,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_663_7f73f60c,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_663_7f73f60c DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_663_7f73f60c DSOA Space List,      !- Name
  Room_663_7f73f60c_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_664_eeac28c6,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  1427.83775269227,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_664_eeac28c6_Space,                !- Name
  Room_664_eeac28c6,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_664_eeac28c6..Face0,               !- Name
  Floor,                                  !- Surface Type
  AQ_Office_2024_Office  ground 1980 2005 6A, !- Construction Name
  Room_664_eeac28c6,                      !- Zone Name
  Room_664_eeac28c6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 3.625, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -4.44089209850063e-16, 3.625, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 3.625; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_664_eeac28c6..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_664_eeac28c6,                      !- Zone Name
  Room_664_eeac28c6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 7.25, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 2 {m}
  32.5227534131263, -4.44089209850063e-16, 3.625, !- X,Y,Z Vertex 3 {m}
  32.5227534131263, -2.07241631263363e-16, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2259042146072, 6.29685092304151, 6.425, !- X,Y,Z Vertex 1 {m}
  26.2259042146072, 6.29685092304151, 4.425, !- X,Y,Z Vertex 2 {m}
  27.8207393827911, 4.70201531807901, 4.425, !- X,Y,Z Vertex 3 {m}
  27.8207393827911, 4.70201531807901, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.4256768603781, 4.09707767481737, 6.425, !- X,Y,Z Vertex 1 {m}
  28.4256768603781, 4.09707767481737, 4.425, !- X,Y,Z Vertex 2 {m}
  30.020512028562, 2.50224206985488, 4.425, !- X,Y,Z Vertex 3 {m}
  30.020512028562, 2.50224206985488, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.625449506149, 1.89730442659324, 6.425, !- X,Y,Z Vertex 1 {m}
  30.625449506149, 1.89730442659324, 4.425, !- X,Y,Z Vertex 2 {m}
  32.2202846743328, 0.302468821630819, 4.425, !- X,Y,Z Vertex 3 {m}
  32.2202846743328, 0.302468821630819, 6.425; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_664_eeac28c6..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_664_eeac28c6,                      !- Zone Name
  Room_664_eeac28c6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 7.25, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234499036066, 59.2803700209666, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234499036066, 59.2803700209666, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234493180139, 57.1421608425026, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234493180139, 57.1421608425026, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234490958925, 56.3311159817059, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234490958925, 56.3311159817059, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234485102998, 54.1929068032419, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234485102998, 54.1929068032419, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234418264657, 29.7878296283596, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234418264657, 29.7878296283596, 4.425, !- X,Y,Z Vertex 2 {m}
  25.923441240873, 27.6496204498956, 4.425, !- X,Y,Z Vertex 3 {m}
  25.923441240873, 27.6496204498956, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234410187516, 26.8385755890989, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234410187516, 26.8385755890989, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234404331589, 24.7003664106349, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234404331589, 24.7003664106349, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234402110375, 23.8893215498382, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234402110375, 23.8893215498382, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234396254448, 21.7511123713742, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234396254448, 21.7511123713742, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234394033235, 20.9400675105775, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234394033235, 20.9400675105775, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234388177307, 18.8018583321135, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234388177307, 18.8018583321135, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234385956094, 17.9908134713168, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234385956094, 17.9908134713168, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234380100167, 15.8526042928528, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234380100167, 15.8526042928528, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz15,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234377878953, 15.0415594320561, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234377878953, 15.0415594320561, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234372023026, 12.9033502535921, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234372023026, 12.9033502535921, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz16,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234369801812, 12.0923053927954, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234369801812, 12.0923053927954, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234363945885, 9.95409621433136, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234363945885, 9.95409621433136, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz17,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234361724671, 9.14305135353467, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234361724671, 9.14305135353467, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234355868744, 7.00484217507067, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234355868744, 7.00484217507067, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234482881784, 53.3818619424452, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234482881784, 53.3818619424452, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234477025857, 51.2436527639812, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234477025857, 51.2436527639812, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234474804643, 50.4326079031845, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234474804643, 50.4326079031845, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234468948716, 48.2943987247205, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234468948716, 48.2943987247205, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234466727503, 47.4833538639238, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234466727503, 47.4833538639238, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234460871575, 45.3451446854598, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234460871575, 45.3451446854598, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234458650362, 44.5340998246631, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234458650362, 44.5340998246631, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234452794435, 42.3958906461991, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234452794435, 42.3958906461991, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234450573221, 41.5848457854024, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234450573221, 41.5848457854024, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234444717294, 39.4466366069384, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234444717294, 39.4466366069384, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.923444249608, 38.6355917461417, 6.425, !- X,Y,Z Vertex 1 {m}
  25.923444249608, 38.6355917461417, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234436640153, 36.4973825676777, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234436640153, 36.4973825676777, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234434418939, 35.686337706881, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234434418939, 35.686337706881, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234428563012, 33.548128528417, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234428563012, 33.548128528417, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234426341798, 32.7370836676203, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234426341798, 32.7370836676203, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234420485871, 30.5988744891563, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234420485871, 30.5988744891563, 6.425; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_664_eeac28c6..Face3,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_664_eeac28c6,                      !- Zone Name
  Room_664_eeac28c6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 7.25, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 3.625, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.2203026622307, 65.9827399251918, 6.425, !- X,Y,Z Vertex 1 {m}
  32.2203026622307, 65.9827399251918, 4.425, !- X,Y,Z Vertex 2 {m}
  30.6254666204897, 64.3879051938295, 4.425, !- X,Y,Z Vertex 3 {m}
  30.6254666204897, 64.3879051938295, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0205288115535, 63.7829678819335, 6.425, !- X,Y,Z Vertex 1 {m}
  30.0205288115535, 63.7829678819335, 4.425, !- X,Y,Z Vertex 2 {m}
  28.4256927698126, 62.1881331505712, 4.425, !- X,Y,Z Vertex 3 {m}
  28.4256927698126, 62.1881331505712, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8207549608763, 61.5831958386752, 6.425, !- X,Y,Z Vertex 1 {m}
  27.8207549608763, 61.5831958386752, 4.425, !- X,Y,Z Vertex 2 {m}
  26.2259189191354, 59.988361107313, 4.425, !- X,Y,Z Vertex 3 {m}
  26.2259189191354, 59.988361107313, 6.425; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_664_eeac28c6..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 3,                   !- Construction Name
  Room_664_eeac28c6,                      !- Zone Name
  Room_664_eeac28c6_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, -2.07241631263363e-16, 7.25, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 7.25, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 7.25, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 7.25; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_664_eeac28c6..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_664_eeac28c6,                      !- Zone Name
  Room_664_eeac28c6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, -2.07241631263363e-16, 7.25, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -4.44089209850063e-16, 3.625, !- X,Y,Z Vertex 2 {m}
  32.5227715666988, 66.2852085811398, 3.625, !- X,Y,Z Vertex 3 {m}
  32.5227715666988, 66.2852085811398, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227535265861, 0.414282553632124, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227535265861, 0.414282553632124, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227541248289, 2.59868147278332, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227541248289, 2.59868147278332, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227543517485, 3.42724658004757, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227543517485, 3.42724658004757, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227549499912, 5.61164549919877, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227549499912, 5.61164549919877, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.52276177821, 30.5439228177866, 6.425, !- X,Y,Z Vertex 1 {m}
  32.52276177821, 30.5439228177866, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227623764527, 32.7283217369378, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227623764527, 32.7283217369378, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227626033724, 33.556886844202, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227626033724, 33.556886844202, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227632016151, 35.7412857633532, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227632016151, 35.7412857633532, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227634285348, 36.5698508706175, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227634285348, 36.5698508706175, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227640267775, 38.7542497897687, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227640267775, 38.7542497897687, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227642536972, 39.5828148970329, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227642536972, 39.5828148970329, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227648519399, 41.7672138161841, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227648519399, 41.7672138161841, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227650788595, 42.5957789234484, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227650788595, 42.5957789234484, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227656771023, 44.7801778425996, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227656771023, 44.7801778425996, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227659040219, 45.6087429498638, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227659040219, 45.6087429498638, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227665022647, 47.793141869015, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227665022647, 47.793141869015, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227667291843, 48.6217069762792, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227667291843, 48.6217069762792, 4.425, !- X,Y,Z Vertex 2 {m}
  32.522767327427, 50.8061058954304, 4.425, !- X,Y,Z Vertex 3 {m}
  32.522767327427, 50.8061058954304, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227675543467, 51.6346710026947, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227675543467, 51.6346710026947, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227681525894, 53.8190699218459, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227681525894, 53.8190699218459, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face5_Glz18,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227683795091, 54.6476350291101, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227683795091, 54.6476350291101, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227689777518, 56.8320339482613, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227689777518, 56.8320339482613, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face5_Glz19,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227692046715, 57.6605990555256, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227692046715, 57.6605990555256, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227698029142, 59.8449979746768, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227698029142, 59.8449979746768, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227551769109, 6.44021060646301, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227551769109, 6.44021060646301, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227557751536, 8.62460952561421, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227557751536, 8.62460952561421, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face5_Glz20,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227700298339, 60.673563081941, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227700298339, 60.673563081941, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227706280766, 62.8579620010922, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227706280766, 62.8579620010922, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face5_Glz21,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227708549962, 63.6865271083565, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227708549962, 63.6865271083565, 4.425, !- X,Y,Z Vertex 2 {m}
  32.522771453239, 65.8709260275077, 4.425, !- X,Y,Z Vertex 3 {m}
  32.522771453239, 65.8709260275077, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227560020733, 9.45317463287846, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227560020733, 9.45317463287846, 4.425, !- X,Y,Z Vertex 2 {m}
  32.522756600316, 11.6375735520297, 4.425, !- X,Y,Z Vertex 3 {m}
  32.522756600316, 11.6375735520297, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227568272357, 12.4661386592939, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227568272357, 12.4661386592939, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227574254784, 14.6505375784451, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227574254784, 14.6505375784451, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227576523981, 15.4791026857094, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227576523981, 15.4791026857094, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227582506408, 17.6635016048606, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227582506408, 17.6635016048606, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227584775605, 18.4920667121248, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227584775605, 18.4920667121248, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227590758032, 20.676465631276, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227590758032, 20.676465631276, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227593027228, 21.5050307385402, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227593027228, 21.5050307385402, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227599009656, 23.6894296576914, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227599009656, 23.6894296576914, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227601278852, 24.5179947649557, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227601278852, 24.5179947649557, 4.425, !- X,Y,Z Vertex 2 {m}
  32.522760726128, 26.7023936841069, 4.425, !- X,Y,Z Vertex 3 {m}
  32.522760726128, 26.7023936841069, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227609530476, 27.5309587913711, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227609530476, 27.5309587913711, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227615512903, 29.7153577105223, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227615512903, 29.7153577105223, 6.425; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_664_eeac28c6 Thermostat,           !- Name
  Room_664_eeac28c6,                      !- Zone or ZoneList Name
  Room_664_eeac28c6 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 17,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_664_eeac28c6 Thermostat Schedule,  !- Name
  Room_664_eeac28c6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_664_eeac28c6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 17,      !- Name
  MediumOffice Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  MediumOffice Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_664_eeac28c6,                      !- Zone Name
  Room_664_eeac28c6 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_664_eeac28c6 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_664_eeac28c6 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 18,                                !- Zone Air Node Name
  Room_664_eeac28c6 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_664_eeac28c6 Inlet Node List,      !- Name
  Node 187;                               !- Node Name 1

NodeList,
  Room_664_eeac28c6 Exhaust Node List,    !- Name
  Node 138;                               !- Node Name 1

NodeList,
  Room_664_eeac28c6 Return Node List,     !- Name
  Node 188;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 5,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 116,                               !- Inlet Node Name
  Node 117,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 5,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 138,                               !- Air Inlet Node Name
  Node 139,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 9,                        !- Name
  Node 187,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 9;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 9,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 187,                               !- Air Outlet Node Name
  Node 189,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 9,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 9,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 185,                               !- Water Inlet Node Name
  Node 186,                               !- Water Outlet Node Name
  Node 189,                               !- Air Inlet Node Name
  Node 187,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_664_eeac28c6 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 5,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 5,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 9,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_664_eeac28c6,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_664_eeac28c6 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_664_eeac28c6 DSOA Space List,      !- Name
  Room_664_eeac28c6_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_674_8ead6caa,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  1427.83775269228,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_674_8ead6caa_Space,                !- Name
  Room_674_8ead6caa,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_674_8ead6caa..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 3,                   !- Construction Name
  Room_674_8ead6caa,                      !- Zone Name
  Room_674_8ead6caa_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 39.875, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -7.71202332147455e-16, 39.875, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 39.875, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 39.875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_674_8ead6caa..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_674_8ead6caa,                      !- Zone Name
  Room_674_8ead6caa_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 43.5, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 39.875, !- X,Y,Z Vertex 2 {m}
  32.5227534131263, -7.71202332147455e-16, 39.875, !- X,Y,Z Vertex 3 {m}
  32.5227534131263, -3.08480932858982e-16, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2259042146072, 6.29685092304151, 42.675, !- X,Y,Z Vertex 1 {m}
  26.2259042146072, 6.29685092304151, 40.675, !- X,Y,Z Vertex 2 {m}
  27.8207393827911, 4.70201531807901, 40.675, !- X,Y,Z Vertex 3 {m}
  27.8207393827911, 4.70201531807901, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.4256768603781, 4.09707767481737, 42.675, !- X,Y,Z Vertex 1 {m}
  28.4256768603781, 4.09707767481737, 40.675, !- X,Y,Z Vertex 2 {m}
  30.020512028562, 2.50224206985488, 40.675, !- X,Y,Z Vertex 3 {m}
  30.020512028562, 2.50224206985488, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.625449506149, 1.89730442659323, 42.675, !- X,Y,Z Vertex 1 {m}
  30.625449506149, 1.89730442659323, 40.675, !- X,Y,Z Vertex 2 {m}
  32.2202846743328, 0.302468821630817, 40.675, !- X,Y,Z Vertex 3 {m}
  32.2202846743328, 0.302468821630817, 42.675; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_674_8ead6caa..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_674_8ead6caa,                      !- Zone Name
  Room_674_8ead6caa_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 43.5, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 39.875, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 39.875, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234499036066, 59.2803700209666, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234499036066, 59.2803700209666, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234493180139, 57.1421608425026, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234493180139, 57.1421608425026, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234490958925, 56.3311159817059, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234490958925, 56.3311159817059, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234485102998, 54.1929068032419, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234485102998, 54.1929068032419, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234418264657, 29.7878296283596, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234418264657, 29.7878296283596, 40.675, !- X,Y,Z Vertex 2 {m}
  25.923441240873, 27.6496204498956, 40.675, !- X,Y,Z Vertex 3 {m}
  25.923441240873, 27.6496204498956, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234410187516, 26.8385755890989, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234410187516, 26.8385755890989, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234404331589, 24.7003664106349, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234404331589, 24.7003664106349, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234402110375, 23.8893215498382, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234402110375, 23.8893215498382, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234396254448, 21.7511123713742, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234396254448, 21.7511123713742, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234394033235, 20.9400675105775, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234394033235, 20.9400675105775, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234388177307, 18.8018583321135, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234388177307, 18.8018583321135, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234385956094, 17.9908134713168, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234385956094, 17.9908134713168, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234380100167, 15.8526042928528, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234380100167, 15.8526042928528, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz15,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234377878953, 15.0415594320561, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234377878953, 15.0415594320561, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234372023026, 12.9033502535921, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234372023026, 12.9033502535921, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz16,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234369801812, 12.0923053927954, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234369801812, 12.0923053927954, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234363945885, 9.95409621433136, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234363945885, 9.95409621433136, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz17,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234361724671, 9.14305135353467, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234361724671, 9.14305135353467, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234355868744, 7.00484217507067, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234355868744, 7.00484217507067, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234482881784, 53.3818619424452, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234482881784, 53.3818619424452, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234477025857, 51.2436527639812, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234477025857, 51.2436527639812, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234474804643, 50.4326079031845, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234474804643, 50.4326079031845, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234468948716, 48.2943987247205, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234468948716, 48.2943987247205, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234466727503, 47.4833538639238, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234466727503, 47.4833538639238, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234460871575, 45.3451446854598, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234460871575, 45.3451446854598, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234458650362, 44.5340998246631, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234458650362, 44.5340998246631, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234452794435, 42.3958906461991, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234452794435, 42.3958906461991, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234450573221, 41.5848457854024, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234450573221, 41.5848457854024, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234444717294, 39.4466366069384, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234444717294, 39.4466366069384, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.923444249608, 38.6355917461417, 42.675, !- X,Y,Z Vertex 1 {m}
  25.923444249608, 38.6355917461417, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234436640153, 36.4973825676777, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234436640153, 36.4973825676777, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234434418939, 35.686337706881, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234434418939, 35.686337706881, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234428563012, 33.548128528417, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234428563012, 33.548128528417, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234426341798, 32.7370836676203, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234426341798, 32.7370836676203, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234420485871, 30.5988744891563, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234420485871, 30.5988744891563, 42.675; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_674_8ead6caa..Face3,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_674_8ead6caa,                      !- Zone Name
  Room_674_8ead6caa_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 43.5, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 39.875, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 39.875, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.2203026622307, 65.9827399251918, 42.675, !- X,Y,Z Vertex 1 {m}
  32.2203026622307, 65.9827399251918, 40.675, !- X,Y,Z Vertex 2 {m}
  30.6254666204897, 64.3879051938295, 40.675, !- X,Y,Z Vertex 3 {m}
  30.6254666204897, 64.3879051938295, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0205288115535, 63.7829678819335, 42.675, !- X,Y,Z Vertex 1 {m}
  30.0205288115535, 63.7829678819335, 40.675, !- X,Y,Z Vertex 2 {m}
  28.4256927698126, 62.1881331505712, 40.675, !- X,Y,Z Vertex 3 {m}
  28.4256927698126, 62.1881331505712, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8207549608763, 61.5831958386752, 42.675, !- X,Y,Z Vertex 1 {m}
  27.8207549608763, 61.5831958386752, 40.675, !- X,Y,Z Vertex 2 {m}
  26.2259189191354, 59.988361107313, 40.675, !- X,Y,Z Vertex 3 {m}
  26.2259189191354, 59.988361107313, 42.675; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_674_8ead6caa..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 3,                   !- Construction Name
  Room_674_8ead6caa,                      !- Zone Name
  Room_674_8ead6caa_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, -3.08480932858982e-16, 43.5, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 43.5, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 43.5, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 43.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_674_8ead6caa..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_674_8ead6caa,                      !- Zone Name
  Room_674_8ead6caa_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, -3.08480932858982e-16, 43.5, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -7.71202332147455e-16, 39.875, !- X,Y,Z Vertex 2 {m}
  32.5227715666988, 66.2852085811398, 39.875, !- X,Y,Z Vertex 3 {m}
  32.5227715666988, 66.2852085811398, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227535265861, 0.414282553632124, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227535265861, 0.414282553632124, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227541248289, 2.59868147278332, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227541248289, 2.59868147278332, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227543517485, 3.42724658004757, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227543517485, 3.42724658004757, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227549499912, 5.61164549919877, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227549499912, 5.61164549919877, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.52276177821, 30.5439228177866, 42.675, !- X,Y,Z Vertex 1 {m}
  32.52276177821, 30.5439228177866, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227623764527, 32.7283217369378, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227623764527, 32.7283217369378, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227626033724, 33.556886844202, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227626033724, 33.556886844202, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227632016151, 35.7412857633532, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227632016151, 35.7412857633532, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227634285348, 36.5698508706175, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227634285348, 36.5698508706175, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227640267775, 38.7542497897687, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227640267775, 38.7542497897687, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227642536972, 39.5828148970329, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227642536972, 39.5828148970329, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227648519399, 41.7672138161841, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227648519399, 41.7672138161841, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227650788595, 42.5957789234484, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227650788595, 42.5957789234484, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227656771023, 44.7801778425996, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227656771023, 44.7801778425996, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227659040219, 45.6087429498638, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227659040219, 45.6087429498638, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227665022647, 47.793141869015, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227665022647, 47.793141869015, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227667291843, 48.6217069762792, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227667291843, 48.6217069762792, 40.675, !- X,Y,Z Vertex 2 {m}
  32.522767327427, 50.8061058954304, 40.675, !- X,Y,Z Vertex 3 {m}
  32.522767327427, 50.8061058954304, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227675543467, 51.6346710026947, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227675543467, 51.6346710026947, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227681525894, 53.8190699218459, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227681525894, 53.8190699218459, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face5_Glz18,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227683795091, 54.6476350291101, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227683795091, 54.6476350291101, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227689777518, 56.8320339482613, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227689777518, 56.8320339482613, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face5_Glz19,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227692046715, 57.6605990555256, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227692046715, 57.6605990555256, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227698029142, 59.8449979746768, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227698029142, 59.8449979746768, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227551769109, 6.44021060646301, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227551769109, 6.44021060646301, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227557751536, 8.62460952561421, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227557751536, 8.62460952561421, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face5_Glz20,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227700298339, 60.673563081941, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227700298339, 60.673563081941, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227706280766, 62.8579620010922, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227706280766, 62.8579620010922, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face5_Glz21,         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227708549962, 63.6865271083565, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227708549962, 63.6865271083565, 40.675, !- X,Y,Z Vertex 2 {m}
  32.522771453239, 65.8709260275077, 40.675, !- X,Y,Z Vertex 3 {m}
  32.522771453239, 65.8709260275077, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227560020733, 9.45317463287846, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227560020733, 9.45317463287846, 40.675, !- X,Y,Z Vertex 2 {m}
  32.522756600316, 11.6375735520297, 40.675, !- X,Y,Z Vertex 3 {m}
  32.522756600316, 11.6375735520297, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227568272357, 12.4661386592939, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227568272357, 12.4661386592939, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227574254784, 14.6505375784451, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227574254784, 14.6505375784451, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227576523981, 15.4791026857094, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227576523981, 15.4791026857094, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227582506408, 17.6635016048606, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227582506408, 17.6635016048606, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227584775605, 18.4920667121248, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227584775605, 18.4920667121248, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227590758032, 20.676465631276, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227590758032, 20.676465631276, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227593027228, 21.5050307385402, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227593027228, 21.5050307385402, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227599009656, 23.6894296576914, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227599009656, 23.6894296576914, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227601278852, 24.5179947649557, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227601278852, 24.5179947649557, 40.675, !- X,Y,Z Vertex 2 {m}
  32.522760726128, 26.7023936841069, 40.675, !- X,Y,Z Vertex 3 {m}
  32.522760726128, 26.7023936841069, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227609530476, 27.5309587913711, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227609530476, 27.5309587913711, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227615512903, 29.7153577105223, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227615512903, 29.7153577105223, 42.675; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_674_8ead6caa Thermostat,           !- Name
  Room_674_8ead6caa,                      !- Zone or ZoneList Name
  Room_674_8ead6caa Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 27,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_674_8ead6caa Thermostat Schedule,  !- Name
  Room_674_8ead6caa Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_674_8ead6caa Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 27,      !- Name
  MediumOffice Building_Setpoint_HtgSetp Schedule, !- Heating Setpoint Temperature Schedule Name
  MediumOffice Building_Setpoint_ClgSetp Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_674_8ead6caa,                      !- Zone Name
  Room_674_8ead6caa Equipment List,       !- Zone Conditioning Equipment List Name
  Room_674_8ead6caa Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_674_8ead6caa Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 28,                                !- Zone Air Node Name
  Room_674_8ead6caa Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_674_8ead6caa Inlet Node List,      !- Name
  Node 192;                               !- Node Name 1

NodeList,
  Room_674_8ead6caa Exhaust Node List,    !- Name
  Node 140;                               !- Node Name 1

NodeList,
  Room_674_8ead6caa Return Node List,     !- Name
  Node 193;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 6,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 114,                               !- Inlet Node Name
  Node 115,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 6,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 140,                               !- Air Inlet Node Name
  Node 141,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 10,                       !- Name
  Node 192,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 10;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 10,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 192,                               !- Air Outlet Node Name
  Node 194,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 10,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 10,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 190,                               !- Water Inlet Node Name
  Node 191,                               !- Water Outlet Node Name
  Node 194,                               !- Air Inlet Node Name
  Node 192,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_674_8ead6caa Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 6,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 6,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 10,                       !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_674_8ead6caa,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_674_8ead6caa DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_674_8ead6caa DSOA Space List,      !- Name
  Room_674_8ead6caa_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_678_950f4409,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
