  String,                                 !- Feature Data Type 1
  Room_692;                               !- Feature Value 1

OS:AdditionalProperties,
  {54074702-f412-42c8-a30a-9802f401066a}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_692_c4ff60a2..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {e5ddc3fc-16a6-48c4-afac-61b4dd58e3f0}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_692_c4ff60a2..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {4f69f04c-c483-4dcb-a7b0-162fdb8a68b3}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_692_c4ff60a2..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {0acadaf7-596e-4702-b923-5f2f94b04fd4}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_692_c4ff60a2..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {03060ec3-5306-4324-b1fd-999796c5dc47}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_692_c4ff60a2..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {6ab70e6c-c03a-421e-ac7f-abdf1bdf36a6}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_692_c4ff60a2..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {a85612fd-7fcb-464a-a1c1-49d9f4c7b688}, !- Handle
  MediumOffice Building_Service Hot Water..Room_692_c4ff60a2, !- Name
  General,                                !- End-Use Subcategory
  1.84136584333908e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {0eb5c1ef-cba9-45f2-89f7-2c8c99e5af98}, !- Handle
  Water Use Connections 46,               !- Name
  {781fad9b-c6d6-4ff9-af81-ba98a8541587}, !- Inlet Node Name
  {b74a9cb9-9f51-412d-aaa1-d43b9e12d56e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {bc6fa7e9-5ff1-4e5c-a1de-de37d8c515c8}, !- Handle
  MediumOffice Building_Setpoint 45,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {68ced56a-ab49-4189-8eb1-19a91dc45122}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_693;                               !- Feature Value 1

OS:AdditionalProperties,
  {b059595e-8cfe-49de-8b76-25bc2f2a0a68}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_693_7d96a780..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {1d8da2b2-5688-4f70-aa30-c11573a132b1}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_693_7d96a780..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {6e6fb3a5-e2f0-4f38-a240-c7733ea99f28}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_693_7d96a780..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {27aae140-7d00-4b1a-adaa-894b34ad56c9}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_693_7d96a780..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {093d903e-288b-4b67-b286-25c403db2dac}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_693_7d96a780..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {f24f4a4e-9bd9-4057-8050-e1568985513b}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_693_7d96a780..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {19357524-eeca-43cc-aa3a-a990fd4af8cf}, !- Handle
  MediumOffice Building_Service Hot Water..Room_693_7d96a780, !- Name
  General,                                !- End-Use Subcategory
  1.84136584333908e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {0ffa1134-6de2-4085-a190-e49d3c318532}, !- Handle
  Water Use Connections 47,               !- Name
  {d4e774c8-d265-4c17-877c-6fd6a5af1b88}, !- Inlet Node Name
  {7959146b-6a15-45dd-ae25-bb16d676bfca}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ad1c9016-8a90-4597-84a6-8a0899e92875}, !- Handle
  MediumOffice Building_Setpoint 46,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {a02a3d4e-a224-414e-ad3a-dea810200f96}, !- Handle
  Room_694_428425f6_Space,                !- Name
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {426b058b-156c-4ca9-8c2f-90e0f5f96ccf}, !- Building Story Name
  {d61de7e9-723f-449c-9270-46cee5745057}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {d61de7e9-723f-449c-9270-46cee5745057}, !- Handle
  Room_694_428425f6,                      !- Name
  ,                                       !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  620.154225220419,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7242db7f-0872-4b66-8df9-26cf6f28fe48}, !- Zone Air Inlet Port List
  {09d1247d-019c-4377-85f3-3f2cfff594a6}, !- Zone Air Exhaust Port List
  {6edd8055-c0ef-4b19-97e6-b56d2fe41499}, !- Zone Air Node Name
  {4ad6e1cd-34f2-4e1e-b832-6b79dad724ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {475f19a7-e789-44f8-ab03-c5796573b902}, !- Group Rendering Name
  {11392195-ce75-4ffd-bf93-276950238686}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ba8c147-cafb-428b-ac7c-0f32f9388d6a}, !- Handle
  Node 48,                                !- Name
  {6edd8055-c0ef-4b19-97e6-b56d2fe41499}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6edd8055-c0ef-4b19-97e6-b56d2fe41499}, !- Handle
  {d61de7e9-723f-449c-9270-46cee5745057}, !- Source Object
  11,                                     !- Outlet Port
  {7ba8c147-cafb-428b-ac7c-0f32f9388d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7242db7f-0872-4b66-8df9-26cf6f28fe48}, !- Handle
  {d61de7e9-723f-449c-9270-46cee5745057}, !- HVAC Component
  {9845069b-f7da-473f-859f-ef68e5338a6e}; !- Port 1

OS:PortList,
  {09d1247d-019c-4377-85f3-3f2cfff594a6}, !- Handle
  {d61de7e9-723f-449c-9270-46cee5745057}, !- HVAC Component
  {81ce8f06-dcf8-4dd1-988a-402520491251}; !- Port 1

OS:PortList,
  {4ad6e1cd-34f2-4e1e-b832-6b79dad724ff}, !- Handle
  {d61de7e9-723f-449c-9270-46cee5745057}, !- HVAC Component
  {e404cb8a-1c01-4cc9-b59c-aa5737e261e5}; !- Port 1

OS:Sizing:Zone,
  {2fe22c46-7863-462a-97ab-2e97a41fd90a}, !- Handle
  {d61de7e9-723f-449c-9270-46cee5745057}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {09ba3e3b-7cc1-4917-837e-2cc7895fb320}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {d61de7e9-723f-449c-9270-46cee5745057}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aba61c45-1039-43e8-999e-c77102b2b5d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {208371ef-5d96-4582-b5b8-7f9009bf2ee4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {398818fd-d820-42db-b92b-080445e8f6e0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {a16738bf-47b7-46ee-9b6e-8811be3aa80d}, !- Handle
  {a02a3d4e-a224-414e-ad3a-dea810200f96}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_694;                               !- Feature Value 1

OS:AdditionalProperties,
  {aeaee263-83df-4a85-94e0-95361cd3411a}, !- Handle
  {d61de7e9-723f-449c-9270-46cee5745057}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_694;                               !- Feature Value 1

OS:Surface,
  {8665bbc9-b872-4215-9fe7-89eb95c060cf}, !- Handle
  Room_694_428425f6..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a02a3d4e-a224-414e-ad3a-dea810200f96}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81553186829244e-05, 66.2852263960697, 54.375, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 54.375, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 54.375, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 54.375; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {244f517d-770a-4f6c-abb6-7ae20d3efd93}, !- Handle
  {8665bbc9-b872-4215-9fe7-89eb95c060cf}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_694_428425f6..Face0;               !- Feature Value 1

OS:Surface,
  {2fc3278e-5c28-4387-b0d7-44ec9eb22225}, !- Handle
  Room_694_428425f6..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a02a3d4e-a224-414e-ad3a-dea810200f96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 58, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 54.375, !- X,Y,Z Vertex 2 {m}
  32.5227715666988, 66.2852085811398, 54.375, !- X,Y,Z Vertex 3 {m}
  32.5227715666988, 66.2852085811398, 58; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c13c72a6-5894-4cc3-b5af-b5c55a4afd0e}, !- Handle
  {2fc3278e-5c28-4387-b0d7-44ec9eb22225}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_694_428425f6..Face1;               !- Feature Value 1

OS:SubSurface,
  {e4da3909-7d48-47f2-a1d8-c2ba531e4bdb}, !- Handle
  Room_694_428425f6..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2fc3278e-5c28-4387-b0d7-44ec9eb22225}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2259189191354, 59.9883611073129, 57.175, !- X,Y,Z Vertex 1 {m}
  26.2259189191354, 59.9883611073129, 55.175, !- X,Y,Z Vertex 2 {m}
  27.8207549608763, 61.5831958386752, 55.175, !- X,Y,Z Vertex 3 {m}
  27.8207549608763, 61.5831958386752, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a97bf92-6f2b-4344-82bd-9c02de4be69d}, !- Handle
  Room_694_428425f6..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2fc3278e-5c28-4387-b0d7-44ec9eb22225}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.4256927698126, 62.1881331505712, 57.175, !- X,Y,Z Vertex 1 {m}
  28.4256927698126, 62.1881331505712, 55.175, !- X,Y,Z Vertex 2 {m}
  30.0205288115535, 63.7829678819335, 55.175, !- X,Y,Z Vertex 3 {m}
  30.0205288115535, 63.7829678819335, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d30b56c4-23d5-414b-b9b5-638cbeddd7f1}, !- Handle
  Room_694_428425f6..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2fc3278e-5c28-4387-b0d7-44ec9eb22225}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.6254666204897, 64.3879051938295, 57.175, !- X,Y,Z Vertex 1 {m}
  30.6254666204897, 64.3879051938295, 55.175, !- X,Y,Z Vertex 2 {m}
  32.2203026622307, 65.9827399251918, 55.175, !- X,Y,Z Vertex 3 {m}
  32.2203026622307, 65.9827399251918, 57.175; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee2eb8cd-0a87-4310-ae84-a2b992381ffa}, !- Handle
  Room_694_428425f6..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a02a3d4e-a224-414e-ad3a-dea810200f96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59933609245699, 59.6859030364999, 58, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 54.375, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 54.375, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 58; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {43cf84d8-73e1-4e29-9d9e-e78e382d311d}, !- Handle
  {ee2eb8cd-0a87-4310-ae84-a2b992381ffa}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_694_428425f6..Face2;               !- Feature Value 1

OS:SubSurface,
  {ef58d063-7cab-48c7-8682-72da50d525cb}, !- Handle
  Room_694_428425f6..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ee2eb8cd-0a87-4310-ae84-a2b992381ffa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.04218036984097, 59.6859027939239, 57.175, !- X,Y,Z Vertex 1 {m}
  7.04218036984097, 59.6859027939239, 55.175, !- X,Y,Z Vertex 2 {m}
  9.37717746877472, 59.6859015148867, 55.175, !- X,Y,Z Vertex 3 {m}
  9.37717746877472, 59.6859015148867, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5da2b2a3-8761-458d-a7e9-4fb00bfb0e18}, !- Handle
  Room_694_428425f6..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ee2eb8cd-0a87-4310-ae84-a2b992381ffa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2628660235427, 59.6859010297347, 57.175, !- X,Y,Z Vertex 1 {m}
  10.2628660235427, 59.6859010297347, 55.175, !- X,Y,Z Vertex 2 {m}
  12.5978631224764, 59.6858997506976, 55.175, !- X,Y,Z Vertex 3 {m}
  12.5978631224764, 59.6858997506976, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86e08b6d-da10-4f53-9f38-0571c1301e6a}, !- Handle
  Room_694_428425f6..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ee2eb8cd-0a87-4310-ae84-a2b992381ffa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.4835516772444, 59.6858992655456, 57.175, !- X,Y,Z Vertex 1 {m}
  13.4835516772444, 59.6858992655456, 55.175, !- X,Y,Z Vertex 2 {m}
  15.8185487761782, 59.6858979865084, 55.175, !- X,Y,Z Vertex 3 {m}
  15.8185487761782, 59.6858979865084, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7a70c6b-9d13-491e-b26a-bcc021e82f1b}, !- Handle
  Room_694_428425f6..Face2_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ee2eb8cd-0a87-4310-ae84-a2b992381ffa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7042373309461, 59.6858975013564, 57.175, !- X,Y,Z Vertex 1 {m}
  16.7042373309461, 59.6858975013564, 55.175, !- X,Y,Z Vertex 2 {m}
  19.0392344298799, 59.6858962223192, 55.175, !- X,Y,Z Vertex 3 {m}
  19.0392344298799, 59.6858962223192, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e0f2eba-5247-446f-b1cd-798177589381}, !- Handle
  Room_694_428425f6..Face2_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ee2eb8cd-0a87-4310-ae84-a2b992381ffa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9249229846478, 59.6858957371672, 57.175, !- X,Y,Z Vertex 1 {m}
  19.9249229846478, 59.6858957371672, 55.175, !- X,Y,Z Vertex 2 {m}
  22.2599200835816, 59.6858944581301, 55.175, !- X,Y,Z Vertex 3 {m}
  22.2599200835816, 59.6858944581301, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {971215b1-4445-4c88-9321-55548bb470ef}, !- Handle
  Room_694_428425f6..Face2_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ee2eb8cd-0a87-4310-ae84-a2b992381ffa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.1456086383496, 59.6858939729781, 57.175, !- X,Y,Z Vertex 1 {m}
  23.1456086383496, 59.6858939729781, 55.175, !- X,Y,Z Vertex 2 {m}
  25.4806057372833, 59.6858926939409, 55.175, !- X,Y,Z Vertex 3 {m}
  25.4806057372833, 59.6858926939409, 57.175; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5773614c-8322-4a6b-bfc4-a0e7dcb5ba53}, !- Handle
  Room_694_428425f6..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a02a3d4e-a224-414e-ad3a-dea810200f96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81553186807922e-05, 66.2852263960697, 58, !- X,Y,Z Vertex 1 {m}
  1.81553186829245e-05, 66.2852263960697, 54.375, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 54.375, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 58; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ca12796a-2035-43a5-abda-fc57e1410391}, !- Handle
  {5773614c-8322-4a6b-bfc4-a0e7dcb5ba53}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_694_428425f6..Face3;               !- Feature Value 1

OS:SubSurface,
  {4b4183eb-6f95-4be8-8c6c-12abf5affa02}, !- Handle
  Room_694_428425f6..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5773614c-8322-4a6b-bfc4-a0e7dcb5ba53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.302486894104179, 65.9827574087561, 57.175, !- X,Y,Z Vertex 1 {m}
  0.302486894104178, 65.9827574087561, 55.175, !- X,Y,Z Vertex 2 {m}
  1.89732206224594, 64.3879209301934, 55.175, !- X,Y,Z Vertex 3 {m}
  1.89732206224594, 64.3879209301934, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f10d3362-1582-402c-8fae-b9bfc544435c}, !- Handle
  Room_694_428425f6..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5773614c-8322-4a6b-bfc4-a0e7dcb5ba53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.50225953981692, 63.7829829555662, 57.175, !- X,Y,Z Vertex 1 {m}
  2.50225953981692, 63.7829829555662, 55.175, !- X,Y,Z Vertex 2 {m}
  4.09709470795867, 62.1881464770035, 55.175, !- X,Y,Z Vertex 3 {m}
  4.09709470795867, 62.1881464770035, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {912d7849-5735-459d-8418-8171b0ff9c88}, !- Handle
  Room_694_428425f6..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5773614c-8322-4a6b-bfc4-a0e7dcb5ba53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.70203218552973, 61.5832085023762, 57.175, !- X,Y,Z Vertex 1 {m}
  4.70203218552973, 61.5832085023762, 55.175, !- X,Y,Z Vertex 2 {m}
  6.2968673536715, 59.9883720238135, 55.175, !- X,Y,Z Vertex 3 {m}
  6.2968673536715, 59.9883720238135, 57.175; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {332bef27-bc96-4ca5-b59c-f991509239ec}, !- Handle
  Room_694_428425f6..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a02a3d4e-a224-414e-ad3a-dea810200f96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 58, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 58, !- X,Y,Z Vertex 2 {m}
  1.8155318684876e-05, 66.2852263960697, 58, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 58; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3a4567bc-cd39-4039-832c-fb4b11f1e5a2}, !- Handle
  {332bef27-bc96-4ca5-b59c-f991509239ec}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_694_428425f6..Face4;               !- Feature Value 1

OS:Surface,
  {93b69a8b-fb82-41c1-afaf-bc14f2e18624}, !- Handle
  Room_694_428425f6..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a02a3d4e-a224-414e-ad3a-dea810200f96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 58, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 54.375, !- X,Y,Z Vertex 2 {m}
  1.81553186829244e-05, 66.2852263960697, 54.375, !- X,Y,Z Vertex 3 {m}
  1.8155318684876e-05, 66.2852263960697, 58; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5e6a1254-0b14-414e-9946-42a098ea7266}, !- Handle
  {93b69a8b-fb82-41c1-afaf-bc14f2e18624}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_694_428425f6..Face5;               !- Feature Value 1

OS:SubSurface,
  {41837d6b-d271-478d-8e9f-0448ea3b5e67}, !- Handle
  Room_694_428425f6..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93b69a8b-fb82-41c1-afaf-bc14f2e18624}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.1162371490565, 66.2852088038264, 57.175, !- X,Y,Z Vertex 1 {m}
  32.1162371490565, 66.2852088038264, 55.175, !- X,Y,Z Vertex 2 {m}
  29.9726920378519, 66.2852099779923, 55.175, !- X,Y,Z Vertex 3 {m}
  29.9726920378519, 66.2852099779923, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {970a5e99-6311-47da-9e44-f5a0d68fe73a}, !- Handle
  Room_694_428425f6..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93b69a8b-fb82-41c1-afaf-bc14f2e18624}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.1596232025674, 66.2852104233655, 57.175, !- X,Y,Z Vertex 1 {m}
  29.1596232025674, 66.2852104233655, 55.175, !- X,Y,Z Vertex 2 {m}
  27.0160780913628, 66.2852115975313, 55.175, !- X,Y,Z Vertex 3 {m}
  27.0160780913628, 66.2852115975313, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4be57f70-1f23-4727-a4c0-040f8d2fb0d7}, !- Handle
  Room_694_428425f6..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93b69a8b-fb82-41c1-afaf-bc14f2e18624}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2030092560783, 66.2852120429046, 57.175, !- X,Y,Z Vertex 1 {m}
  26.2030092560783, 66.2852120429046, 55.175, !- X,Y,Z Vertex 2 {m}
  24.0594641448737, 66.2852132170704, 55.175, !- X,Y,Z Vertex 3 {m}
  24.0594641448737, 66.2852132170704, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {037399c1-050b-4141-abc5-c547d02de8e9}, !- Handle
  Room_694_428425f6..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93b69a8b-fb82-41c1-afaf-bc14f2e18624}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.2463953095892, 66.2852136624437, 57.175, !- X,Y,Z Vertex 1 {m}
  23.2463953095892, 66.2852136624437, 55.175, !- X,Y,Z Vertex 2 {m}
  21.1028501983846, 66.2852148366095, 55.175, !- X,Y,Z Vertex 3 {m}
  21.1028501983846, 66.2852148366095, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b77f8793-c948-469d-95b6-a4c8406a7c75}, !- Handle
  Room_694_428425f6..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93b69a8b-fb82-41c1-afaf-bc14f2e18624}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2897813631001, 66.2852152819828, 57.175, !- X,Y,Z Vertex 1 {m}
  20.2897813631001, 66.2852152819828, 55.175, !- X,Y,Z Vertex 2 {m}
  18.1462362518955, 66.2852164561486, 55.175, !- X,Y,Z Vertex 3 {m}
  18.1462362518955, 66.2852164561486, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b82b9c51-ba03-4a4e-a1fc-1baa8b5f58b8}, !- Handle
  Room_694_428425f6..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93b69a8b-fb82-41c1-afaf-bc14f2e18624}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.333167416611, 66.2852169015218, 57.175, !- X,Y,Z Vertex 1 {m}
  17.333167416611, 66.2852169015218, 55.175, !- X,Y,Z Vertex 2 {m}
  15.1896223054064, 66.2852180756877, 55.175, !- X,Y,Z Vertex 3 {m}
  15.1896223054064, 66.2852180756877, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78ba1122-475b-4554-82da-4f48339d3666}, !- Handle
  Room_694_428425f6..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93b69a8b-fb82-41c1-afaf-bc14f2e18624}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.3765534701219, 66.2852185210609, 57.175, !- X,Y,Z Vertex 1 {m}
  14.3765534701219, 66.2852185210609, 55.175, !- X,Y,Z Vertex 2 {m}
  12.2330083589173, 66.2852196952268, 55.175, !- X,Y,Z Vertex 3 {m}
  12.2330083589173, 66.2852196952268, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd5721ed-20cd-4440-9eca-03003b46588c}, !- Handle
  Room_694_428425f6..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93b69a8b-fb82-41c1-afaf-bc14f2e18624}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.4199395236328, 66.2852201406, 57.175, !- X,Y,Z Vertex 1 {m}
  11.4199395236328, 66.2852201406, 55.175, !- X,Y,Z Vertex 2 {m}
  9.27639441242823, 66.2852213147658, 55.175, !- X,Y,Z Vertex 3 {m}
  9.27639441242823, 66.2852213147658, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca8e8426-c292-42e1-bbe3-8018b7bb5ee0}, !- Handle
  Room_694_428425f6..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93b69a8b-fb82-41c1-afaf-bc14f2e18624}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.46332557714372, 66.2852217601391, 57.175, !- X,Y,Z Vertex 1 {m}
  8.46332557714372, 66.2852217601391, 55.175, !- X,Y,Z Vertex 2 {m}
  6.31978046593913, 66.2852229343049, 55.175, !- X,Y,Z Vertex 3 {m}
  6.31978046593913, 66.2852229343049, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d1921cd-6650-4652-83f3-36ccc1be79cd}, !- Handle
  Room_694_428425f6..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93b69a8b-fb82-41c1-afaf-bc14f2e18624}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.50671163065462, 66.2852233796782, 57.175, !- X,Y,Z Vertex 1 {m}
  5.50671163065462, 66.2852233796782, 55.175, !- X,Y,Z Vertex 2 {m}
  3.36316651945003, 66.285224553844, 55.175, !- X,Y,Z Vertex 3 {m}
  3.36316651945003, 66.285224553844, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74e78e57-3937-469d-9521-0ef6d6978711}, !- Handle
  Room_694_428425f6..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93b69a8b-fb82-41c1-afaf-bc14f2e18624}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.55009768416552, 66.2852249992172, 57.175, !- X,Y,Z Vertex 1 {m}
  2.55009768416552, 66.2852249992172, 55.175, !- X,Y,Z Vertex 2 {m}
  0.406552572960929, 66.2852261733831, 55.175, !- X,Y,Z Vertex 3 {m}
  0.406552572960929, 66.2852261733831, 57.175; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {e4da7f01-91f1-4f96-a0ed-456aecfbb482}, !- Handle
  MediumOffice Building_Service Hot Water..Room_694_428425f6, !- Name
  General,                                !- End-Use Subcategory
  1.84136584333908e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {cbec3e65-e3f1-4877-9284-bf5681018490}, !- Handle
  MediumOffice Building_Service Hot Water..Room_694_428425f6, !- Name
  {e4da7f01-91f1-4f96-a0ed-456aecfbb482}, !- Water Use Equipment Definition Name
  {a02a3d4e-a224-414e-ad3a-dea810200f96}, !- Space Name
  {fdea4852-8883-4f96-b34e-60a279185d03}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0b0c651b-0eaf-4a87-ab4d-8d57aa8810c2}, !- Handle
  Water Use Connections 48,               !- Name
  {4325f520-2918-44ca-a100-c9d0df897d34}, !- Inlet Node Name
  {9cea5128-26a6-47b4-ae81-ae32dbba8cff}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cbec3e65-e3f1-4877-9284-bf5681018490}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {11392195-ce75-4ffd-bf93-276950238686}, !- Handle
  MediumOffice Building_Setpoint 47,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {4369cc1e-0399-460e-aa56-c76e265b7a35}, !- Handle
  Room_695_fed2c408_Space,                !- Name
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {58324f0d-8fb0-48fd-be9b-9a6e76fdaf03}, !- Building Story Name
  {a1c2185a-0fa4-4c44-bab3-eaec8a2a5e10}; !- Thermal Zone Name

OS:ThermalZone,
  {a1c2185a-0fa4-4c44-bab3-eaec8a2a5e10}, !- Handle
  Room_695_fed2c408,                      !- Name
  ,                                       !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  1427.83809239303,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b62816df-0790-4e94-adb5-bea00124b547}, !- Zone Air Inlet Port List
  {9f25986e-bc5e-459c-a6a4-8f71043f6633}, !- Zone Air Exhaust Port List
  {49300f89-f118-4e0a-9f20-9c8284361e29}, !- Zone Air Node Name
  {27ab66b8-067f-4a93-8b93-95bdcdd87153}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c4052f8f-b324-46af-bc5c-0acd328651e1}, !- Group Rendering Name
  {8e698c8f-f73d-495c-978e-8660c484da27}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {768ac3b7-4d16-4b46-bff9-1474d8d94ab5}, !- Handle
  Node 49,                                !- Name
  {49300f89-f118-4e0a-9f20-9c8284361e29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49300f89-f118-4e0a-9f20-9c8284361e29}, !- Handle
  {a1c2185a-0fa4-4c44-bab3-eaec8a2a5e10}, !- Source Object
  11,                                     !- Outlet Port
  {768ac3b7-4d16-4b46-bff9-1474d8d94ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b62816df-0790-4e94-adb5-bea00124b547}, !- Handle
  {a1c2185a-0fa4-4c44-bab3-eaec8a2a5e10}, !- HVAC Component
  {63e5a499-1d1f-43d5-b7da-47e6abe14be4}; !- Port 1

OS:PortList,
  {9f25986e-bc5e-459c-a6a4-8f71043f6633}, !- Handle
  {a1c2185a-0fa4-4c44-bab3-eaec8a2a5e10}, !- HVAC Component
  {2ff312e1-f6e8-4d52-8d32-276667f8baf8}; !- Port 1

OS:PortList,
  {27ab66b8-067f-4a93-8b93-95bdcdd87153}, !- Handle
  {a1c2185a-0fa4-4c44-bab3-eaec8a2a5e10}, !- HVAC Component
  {333b90be-7656-4861-a57d-14ee8728cadc}; !- Port 1

OS:Sizing:Zone,
  {d98b6766-521a-458a-9dc0-61ad9854c29e}, !- Handle
  {a1c2185a-0fa4-4c44-bab3-eaec8a2a5e10}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {223d9d4e-8904-4809-80bb-76406e3b82fe}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {a1c2185a-0fa4-4c44-bab3-eaec8a2a5e10}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f6ee936-68bf-4d01-a271-2b839607f587}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {32ba7a3d-45ce-456c-98d4-c9a30d529493}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {562e6691-b6c5-4ace-b0b3-5c4d1659f87b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {55e01a30-3e18-4994-ac09-4507b9bf2e45}, !- Handle
  {4369cc1e-0399-460e-aa56-c76e265b7a35}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_695;                               !- Feature Value 1

OS:AdditionalProperties,
  {db62904f-a26f-4f9d-ba2d-b0cded153772}, !- Handle
  {a1c2185a-0fa4-4c44-bab3-eaec8a2a5e10}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_695;                               !- Feature Value 1

OS:Surface,
  {472844e1-3dd9-4a54-8fd7-700abca2b452}, !- Handle
  Room_695_fed2c408..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4369cc1e-0399-460e-aa56-c76e265b7a35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59933609245699, 59.6859030364999, 3.625, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 0,  !- X,Y,Z Vertex 2 {m}
  1.8155318684876e-05, 66.2852263960697, 0, !- X,Y,Z Vertex 3 {m}
  1.8155318684876e-05, 66.2852263960697, 3.625; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bb5234e3-5e89-4e1d-a673-8e994588427f}, !- Handle
  {472844e1-3dd9-4a54-8fd7-700abca2b452}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_695_fed2c408..Face0;               !- Feature Value 1

OS:SubSurface,
  {01361c73-5049-47e9-b127-93c17fb6d2a8}, !- Handle
  Room_695_fed2c408..Face0_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {472844e1-3dd9-4a54-8fd7-700abca2b452}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.2968673536715, 59.9883720238135, 2.8, !- X,Y,Z Vertex 1 {m}
  6.2968673536715, 59.9883720238135, 0.8, !- X,Y,Z Vertex 2 {m}
  4.70203218552973, 61.5832085023762, 0.8, !- X,Y,Z Vertex 3 {m}
  4.70203218552973, 61.5832085023762, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0f02c74-673e-4aa8-af96-0e8995ee29b2}, !- Handle
  Room_695_fed2c408..Face0_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {472844e1-3dd9-4a54-8fd7-700abca2b452}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.09709470795876, 62.1881464770034, 2.8, !- X,Y,Z Vertex 1 {m}
  4.09709470795876, 62.1881464770034, 0.8, !- X,Y,Z Vertex 2 {m}
  2.50225953981692, 63.7829829555662, 0.8, !- X,Y,Z Vertex 3 {m}
  2.50225953981692, 63.7829829555662, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffd26256-b514-4567-941b-5e0c4c1075da}, !- Handle
  Room_695_fed2c408..Face0_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {472844e1-3dd9-4a54-8fd7-700abca2b452}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89732206224595, 64.3879209301934, 2.8, !- X,Y,Z Vertex 1 {m}
  1.89732206224595, 64.3879209301934, 0.8, !- X,Y,Z Vertex 2 {m}
  0.30248689410419, 65.9827574087561, 0.8, !- X,Y,Z Vertex 3 {m}
  0.302486894104189, 65.9827574087561, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c79bb77-9f40-485d-bdd3-463e8b97bb87}, !- Handle
  Room_695_fed2c408..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4369cc1e-0399-460e-aa56-c76e265b7a35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.20382122068135e-15, 2.20382182430125e-15, 3.625, !- X,Y,Z Vertex 1 {m}
  1.84286551091523e-15, -1.84286601567047e-15, 3.21872822503871e-30, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, -1.76949436206842e-30, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467234, 3.625; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e6970b5f-df9c-464a-bdc1-53451f05a286}, !- Handle
  {4c79bb77-9f40-485d-bdd3-463e8b97bb87}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_695_fed2c408..Face1;               !- Feature Value 1

OS:SubSurface,
  {f342b610-e7a1-4b4b-96d6-7611deab03e7}, !- Handle
  Room_695_fed2c408..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c79bb77-9f40-485d-bdd3-463e8b97bb87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.302468904476102, 0.302468821630815, 2.8, !- X,Y,Z Vertex 1 {m}
  0.302468904476102, 0.302468821630815, 0.8, !- X,Y,Z Vertex 2 {m}
  1.89730494625919, 1.8973044265933, 0.8, !- X,Y,Z Vertex 3 {m}
  1.89730494625919, 1.8973044265933, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85277c02-b72b-41f0-b7e9-92d4807f1d81}, !- Handle
  Room_695_fed2c408..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c79bb77-9f40-485d-bdd3-463e8b97bb87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.50224275521139, 2.50224206985493, 2.8, !- X,Y,Z Vertex 1 {m}
  2.50224275521139, 2.50224206985493, 0.8, !- X,Y,Z Vertex 2 {m}
  4.09707879699448, 4.09707767481741, 0.8, !- X,Y,Z Vertex 3 {m}
  4.09707879699448, 4.09707767481741, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ca52d18-423a-40ff-a7cd-0eb136ac6600}, !- Handle
  Room_695_fed2c408..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c79bb77-9f40-485d-bdd3-463e8b97bb87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.70201660594668, 4.70201531807904, 2.8, !- X,Y,Z Vertex 1 {m}
  4.70201660594668, 4.70201531807904, 0.8, !- X,Y,Z Vertex 2 {m}
  6.29685264772977, 6.29685092304152, 0.8, !- X,Y,Z Vertex 3 {m}
  6.29685264772977, 6.29685092304152, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95b88c19-21cc-4135-86a2-4e14f1403690}, !- Handle
  Room_695_fed2c408..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4369cc1e-0399-460e-aa56-c76e265b7a35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220587, 6.59931974467234, 3.625, !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467233, 0,  !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 0,  !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 3.625; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e8a651dd-89f8-4b11-abb4-fb2789807de8}, !- Handle
  {95b88c19-21cc-4135-86a2-4e14f1403690}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_695_fed2c408..Face2;               !- Feature Value 1

OS:SubSurface,
  {04291fcb-a2a1-4cfc-b3b2-152468c79063}, !- Handle
  Room_695_fed2c408..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b88c19-21cc-4135-86a2-4e14f1403690}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932166327723, 7.00484225592935, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932166327723, 7.00484225592935, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932224892624, 9.14305186073907, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932224892624, 9.14305186073907, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86c83343-95d4-4d26-b0e7-11d23d12267d}, !- Handle
  Room_695_fed2c408..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b88c19-21cc-4135-86a2-4e14f1403690}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932247106896, 9.95409688325311, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932247106896, 9.95409688325311, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932305671797, 12.0923064880628, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932305671797, 12.0923064880628, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ed65765-4325-4fa6-ab90-ab6fab2bf332}, !- Handle
  Room_695_fed2c408..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b88c19-21cc-4135-86a2-4e14f1403690}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932327886069, 12.9033515105769, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932327886069, 12.9033515105769, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932386450969, 15.0415611153866, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932386450969, 15.0415611153866, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f98c1afa-cf7e-4f69-b97f-7e8bedba08b7}, !- Handle
  Room_695_fed2c408..Face2_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b88c19-21cc-4135-86a2-4e14f1403690}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932408665242, 15.8526061379006, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932408665242, 15.8526061379006, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932467230142, 17.9908157427103, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932467230142, 17.9908157427103, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae78233c-593e-402a-9aad-0ae3e3b7bff7}, !- Handle
  Room_695_fed2c408..Face2_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b88c19-21cc-4135-86a2-4e14f1403690}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932489444415, 18.8018607652244, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932489444415, 18.8018607652244, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932548009315, 20.9400703700341, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932548009315, 20.9400703700341, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08afd4d3-d5ad-4415-acdd-b98ec6eab388}, !- Handle
  Room_695_fed2c408..Face2_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b88c19-21cc-4135-86a2-4e14f1403690}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932570223588, 21.7511153925481, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932570223588, 21.7511153925481, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932628788488, 23.8893249973578, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932628788488, 23.8893249973578, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9be5c64-a567-4717-9c55-9bf87087a984}, !- Handle
  Room_695_fed2c408..Face2_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b88c19-21cc-4135-86a2-4e14f1403690}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932651002761, 24.7003700198719, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932651002761, 24.7003700198719, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932709567661, 26.8385796246816, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932709567661, 26.8385796246816, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7c119d6-c9ea-42d3-bb4d-df67b7bdb240}, !- Handle
  Room_695_fed2c408..Face2_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b88c19-21cc-4135-86a2-4e14f1403690}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932731781934, 27.6496246471956, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932731781934, 27.6496246471956, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932790346834, 29.7878342520054, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932790346834, 29.7878342520054, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a116775-4d8a-4058-847c-23a1c28b4e49}, !- Handle
  Room_695_fed2c408..Face2_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b88c19-21cc-4135-86a2-4e14f1403690}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932812561106, 30.5988792745194, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932812561106, 30.5988792745194, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932871126007, 32.7370888793291, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932871126007, 32.7370888793291, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60549040-a53e-46eb-a345-e1c85a7af57b}, !- Handle
  Room_695_fed2c408..Face2_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b88c19-21cc-4135-86a2-4e14f1403690}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932893340279, 33.5481339018431, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932893340279, 33.5481339018431, 0.8, !- X,Y,Z Vertex 2 {m}
  6.5993295190518, 35.6863435066529, 0.8, !- X,Y,Z Vertex 3 {m}
  6.5993295190518, 35.6863435066529, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10acdee9-08df-4b91-be70-84b52820bc3e}, !- Handle
  Room_695_fed2c408..Face2_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b88c19-21cc-4135-86a2-4e14f1403690}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932974119452, 36.4973885291669, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932974119452, 36.4973885291669, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933032684353, 38.6355981339766, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933032684353, 38.6355981339766, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {452af17d-bcb7-410e-a67f-a81b3c5e6904}, !- Handle
  Room_695_fed2c408..Face2_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b88c19-21cc-4135-86a2-4e14f1403690}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933054898625, 39.4466431564906, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933054898625, 39.4466431564906, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933113463525, 41.5848527613004, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933113463525, 41.5848527613004, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d04c2ce-3e44-4540-bf93-af11995dacde}, !- Handle
  Room_695_fed2c408..Face2_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b88c19-21cc-4135-86a2-4e14f1403690}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933135677798, 42.3958977838144, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933135677798, 42.3958977838144, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933194242698, 44.5341073886241, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933194242698, 44.5341073886241, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d4e46af-e1f3-465d-ad5f-6db4ce4ff458}, !- Handle
  Room_695_fed2c408..Face2_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b88c19-21cc-4135-86a2-4e14f1403690}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933216456971, 45.3451524111382, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933216456971, 45.3451524111382, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933275021871, 47.4833620159479, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933275021871, 47.4833620159479, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38fb4c4a-903b-49dd-b23e-7dae20a4ffd5}, !- Handle
  Room_695_fed2c408..Face2_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b88c19-21cc-4135-86a2-4e14f1403690}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933297236144, 48.2944070384619, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933297236144, 48.2944070384619, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933355801044, 50.4326166432716, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933355801044, 50.4326166432716, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {587431cd-e42f-4a4a-9878-58fb0ce17d08}, !- Handle
  Room_695_fed2c408..Face2_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b88c19-21cc-4135-86a2-4e14f1403690}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933378015317, 51.2436616657857, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933378015317, 51.2436616657857, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933436580217, 53.3818712705954, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933436580217, 53.3818712705954, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2cd4ab29-7fcb-4efb-8db3-9788a89be52d}, !- Handle
  Room_695_fed2c408..Face2_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b88c19-21cc-4135-86a2-4e14f1403690}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5993345879449, 54.1929162931094, 2.8, !- X,Y,Z Vertex 1 {m}
  6.5993345879449, 54.1929162931094, 0.8, !- X,Y,Z Vertex 2 {m}
  6.5993351735939, 56.3311258979191, 0.8, !- X,Y,Z Vertex 3 {m}
  6.5993351735939, 56.3311258979191, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75cc53df-8f35-4e0c-b830-3c491150bb90}, !- Handle
  Room_695_fed2c408..Face2_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b88c19-21cc-4135-86a2-4e14f1403690}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933539573662, 57.1421709204332, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933539573662, 57.1421709204332, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933598138563, 59.2803805252429, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933598138563, 59.2803805252429, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10383c95-7d99-4f7f-b9d0-c069fc1152c0}, !- Handle
  Room_695_fed2c408..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4369cc1e-0399-460e-aa56-c76e265b7a35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.625,                            !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467234, 3.625, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 3.625, !- X,Y,Z Vertex 3 {m}
  1.8155318684876e-05, 66.2852263960697, 3.625; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {97642eab-f8ed-49b2-a0b7-e549b113199a}, !- Handle
  {10383c95-7d99-4f7f-b9d0-c069fc1152c0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_695_fed2c408..Face3;               !- Feature Value 1

OS:Surface,
  {f1de7c28-de45-41e1-9bb2-84b275f4f4ee}, !- Handle
  Room_695_fed2c408..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4369cc1e-0399-460e-aa56-c76e265b7a35}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8155318684876e-05, 66.2852263960697, 0, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 0,  !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 0,  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a83b8863-e51c-4836-b4b6-48c3ed907274}, !- Handle
  {f1de7c28-de45-41e1-9bb2-84b275f4f4ee}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_695_fed2c408..Face4;               !- Feature Value 1

OS:Surface,
  {f2eee65b-6f60-4557-b839-ed63ee1f593b}, !- Handle
  Room_695_fed2c408..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4369cc1e-0399-460e-aa56-c76e265b7a35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8155318684876e-05, 66.2852263960697, 3.625, !- X,Y,Z Vertex 1 {m}
  1.8155318684876e-05, 66.2852263960697, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.625;                            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2e4bdb8f-f7e5-4809-bdf0-49304f771b81}, !- Handle
  {f2eee65b-6f60-4557-b839-ed63ee1f593b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_695_fed2c408..Face5;               !- Feature Value 1

OS:SubSurface,
  {2051cee1-38ef-41c6-b6d0-3ac2851edf6d}, !- Handle
  Room_695_fed2c408..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2eee65b-6f60-4557-b839-ed63ee1f593b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.80418479430955e-05, 65.8709437310943, 2.8, !- X,Y,Z Vertex 1 {m}
  1.80418479430955e-05, 65.8709437310943, 0.8, !- X,Y,Z Vertex 2 {m}
  1.7443547668253e-05, 63.6865442248602, 0.8, !- X,Y,Z Vertex 3 {m}
  1.7443547668253e-05, 63.6865442248602, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4715a2a0-2944-40cd-8730-b4547fbe7431}, !- Handle
  Room_695_fed2c408..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2eee65b-6f60-4557-b839-ed63ee1f593b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.72166061846921e-05, 62.8579788949093, 2.8, !- X,Y,Z Vertex 1 {m}
  1.72166061846921e-05, 62.8579788949093, 0.8, !- X,Y,Z Vertex 2 {m}
  1.66183059098496e-05, 60.6735793886752, 0.8, !- X,Y,Z Vertex 3 {m}
  1.66183059098496e-05, 60.6735793886752, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b87e5e34-5d68-4303-82b6-80f88dd4c1ea}, !- Handle
  Room_695_fed2c408..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2eee65b-6f60-4557-b839-ed63ee1f593b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.63913644262886e-05, 59.8450140587243, 2.8, !- X,Y,Z Vertex 1 {m}
  1.63913644262886e-05, 59.8450140587243, 0.8, !- X,Y,Z Vertex 2 {m}
  1.57930641514461e-05, 57.6606145524902, 0.8, !- X,Y,Z Vertex 3 {m}
  1.57930641514461e-05, 57.6606145524902, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4123c1e-a2d0-4689-a40c-73a33c018c35}, !- Handle
  Room_695_fed2c408..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2eee65b-6f60-4557-b839-ed63ee1f593b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.55661226678852e-05, 56.8320492225393, 2.8, !- X,Y,Z Vertex 1 {m}
  1.55661226678852e-05, 56.8320492225393, 0.8, !- X,Y,Z Vertex 2 {m}
  1.49678223930427e-05, 54.6476497163052, 0.8, !- X,Y,Z Vertex 3 {m}
  1.49678223930427e-05, 54.6476497163052, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f9afe90-630d-419e-9d34-a689c383c2f9}, !- Handle
  Room_695_fed2c408..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2eee65b-6f60-4557-b839-ed63ee1f593b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.47408809094817e-05, 53.8190843863543, 2.8, !- X,Y,Z Vertex 1 {m}
  1.47408809094817e-05, 53.8190843863543, 0.8, !- X,Y,Z Vertex 2 {m}
  1.41425806346392e-05, 51.6346848801202, 0.8, !- X,Y,Z Vertex 3 {m}
  1.41425806346392e-05, 51.6346848801202, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b953dbae-0640-4d78-b815-43b8ee2de02f}, !- Handle
  Room_695_fed2c408..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2eee65b-6f60-4557-b839-ed63ee1f593b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.39156391510782e-05, 50.8061195501693, 2.8, !- X,Y,Z Vertex 1 {m}
  1.39156391510782e-05, 50.8061195501693, 0.8, !- X,Y,Z Vertex 2 {m}
  1.33173388762357e-05, 48.6217200439352, 0.8, !- X,Y,Z Vertex 3 {m}
  1.33173388762357e-05, 48.6217200439352, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2619fa8b-3991-42d8-b2d7-55acf19339df}, !- Handle
  Room_695_fed2c408..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2eee65b-6f60-4557-b839-ed63ee1f593b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.30903973926748e-05, 47.7931547139843, 2.8, !- X,Y,Z Vertex 1 {m}
  1.30903973926748e-05, 47.7931547139843, 0.8, !- X,Y,Z Vertex 2 {m}
  1.24920971178323e-05, 45.6087552077502, 0.8, !- X,Y,Z Vertex 3 {m}
  1.24920971178323e-05, 45.6087552077502, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {037ff17a-63da-4349-be32-2883e5bd1386}, !- Handle
  Room_695_fed2c408..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2eee65b-6f60-4557-b839-ed63ee1f593b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.22651556342714e-05, 44.7801898777994, 2.8, !- X,Y,Z Vertex 1 {m}
  1.22651556342714e-05, 44.7801898777994, 0.8, !- X,Y,Z Vertex 2 {m}
  1.16668553594288e-05, 42.5957903715652, 0.8, !- X,Y,Z Vertex 3 {m}
  1.16668553594288e-05, 42.5957903715652, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7473ddc4-9a1c-4374-b5ec-7eff7fff1b1e}, !- Handle
  Room_695_fed2c408..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2eee65b-6f60-4557-b839-ed63ee1f593b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.14399138758679e-05, 41.7672250416144, 2.8, !- X,Y,Z Vertex 1 {m}
  1.14399138758679e-05, 41.7672250416144, 0.8, !- X,Y,Z Vertex 2 {m}
  1.08416136010254e-05, 39.5828255353803, 0.8, !- X,Y,Z Vertex 3 {m}
  1.08416136010254e-05, 39.5828255353803, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a1a7834-edc8-4b37-8cb6-2bc9e9f5ed12}, !- Handle
  Room_695_fed2c408..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2eee65b-6f60-4557-b839-ed63ee1f593b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.06146721174644e-05, 38.7542602054294, 2.8, !- X,Y,Z Vertex 1 {m}
  1.06146721174644e-05, 38.7542602054294, 0.8, !- X,Y,Z Vertex 2 {m}
  1.00163718426219e-05, 36.5698606991953, 0.8, !- X,Y,Z Vertex 3 {m}
  1.00163718426219e-05, 36.5698606991953, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9008d3e3-0679-4b64-9a9e-bf98cb589c60}, !- Handle
  Room_695_fed2c408..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2eee65b-6f60-4557-b839-ed63ee1f593b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.78943035906098e-06, 35.7412953692444, 2.8, !- X,Y,Z Vertex 1 {m}
  9.78943035906098e-06, 35.7412953692444, 0.8, !- X,Y,Z Vertex 2 {m}
  9.19113008421848e-06, 33.5568958630103, 0.8, !- X,Y,Z Vertex 3 {m}
  9.19113008421848e-06, 33.5568958630103, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9bdd06a-2b4f-442f-a3fa-307cc87c7b32}, !- Handle
  Room_695_fed2c408..Face5_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2eee65b-6f60-4557-b839-ed63ee1f593b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.96418860065752e-06, 32.7283305330594, 2.8, !- X,Y,Z Vertex 1 {m}
  8.96418860065752e-06, 32.7283305330594, 0.8, !- X,Y,Z Vertex 2 {m}
  8.36588832581502e-06, 30.5439310268253, 0.8, !- X,Y,Z Vertex 3 {m}
  8.36588832581502e-06, 30.5439310268253, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3738e9e1-3be3-4ba7-aa62-a66b5de80f7a}, !- Handle
  Room_695_fed2c408..Face5_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2eee65b-6f60-4557-b839-ed63ee1f593b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.13894684225406e-06, 29.7153656968744, 2.8, !- X,Y,Z Vertex 1 {m}
  8.13894684225406e-06, 29.7153656968744, 0.8, !- X,Y,Z Vertex 2 {m}
  7.54064656741156e-06, 27.5309661906403, 0.8, !- X,Y,Z Vertex 3 {m}
  7.54064656741156e-06, 27.5309661906403, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a6a278b-8a96-428f-a5dc-c5e8fed1a8db}, !- Handle
  Room_695_fed2c408..Face5_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2eee65b-6f60-4557-b839-ed63ee1f593b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3137050838506e-06, 26.7024008606894, 2.8, !- X,Y,Z Vertex 1 {m}
  7.3137050838506e-06, 26.7024008606894, 0.8, !- X,Y,Z Vertex 2 {m}
  6.7154048090081e-06, 24.5180013544553, 0.8, !- X,Y,Z Vertex 3 {m}
  6.7154048090081e-06, 24.5180013544553, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3192231-4ab1-4c57-9063-6e232fdfab72}, !- Handle
  Room_695_fed2c408..Face5_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2eee65b-6f60-4557-b839-ed63ee1f593b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.48846332544717e-06, 23.6894360245045, 2.8, !- X,Y,Z Vertex 1 {m}
  6.48846332544717e-06, 23.6894360245045, 0.8, !- X,Y,Z Vertex 2 {m}
  5.89016305060464e-06, 21.5050365182703, 0.8, !- X,Y,Z Vertex 3 {m}
  5.89016305060464e-06, 21.5050365182703, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c76cb727-2c1a-4671-b007-90bbcd372235}, !- Handle
  Room_695_fed2c408..Face5_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2eee65b-6f60-4557-b839-ed63ee1f593b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.66322156704372e-06, 20.6764711883195, 2.8, !- X,Y,Z Vertex 1 {m}
  5.66322156704372e-06, 20.6764711883195, 0.8, !- X,Y,Z Vertex 2 {m}
  5.06492129220121e-06, 18.4920716820854, 0.8, !- X,Y,Z Vertex 3 {m}
  5.06492129220121e-06, 18.4920716820854, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e722992-c1c7-4d6c-9826-e6a585603b99}, !- Handle
  Room_695_fed2c408..Face5_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2eee65b-6f60-4557-b839-ed63ee1f593b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.83797980864026e-06, 17.6635063521345, 2.8, !- X,Y,Z Vertex 1 {m}
  4.83797980864026e-06, 17.6635063521345, 0.8, !- X,Y,Z Vertex 2 {m}
  4.23967953379776e-06, 15.4791068459004, 0.8, !- X,Y,Z Vertex 3 {m}
  4.23967953379776e-06, 15.4791068459004, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af7e3e4f-84c2-4837-9d49-cf9b5b6b8fc3}, !- Handle
  Room_695_fed2c408..Face5_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2eee65b-6f60-4557-b839-ed63ee1f593b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.0127380502368e-06, 14.6505415159495, 2.8, !- X,Y,Z Vertex 1 {m}
  4.0127380502368e-06, 14.6505415159495, 0.8, !- X,Y,Z Vertex 2 {m}
  3.4144377753943e-06, 12.4661420097154, 0.8, !- X,Y,Z Vertex 3 {m}
  3.4144377753943e-06, 12.4661420097154, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61d0deb8-5204-40f5-83df-d5d722351c29}, !- Handle
  Room_695_fed2c408..Face5_Glz18,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2eee65b-6f60-4557-b839-ed63ee1f593b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.18749629183334e-06, 11.6375766797645, 2.8, !- X,Y,Z Vertex 1 {m}
  3.18749629183334e-06, 11.6375766797645, 0.8, !- X,Y,Z Vertex 2 {m}
  2.58919601699084e-06, 9.45317717353041, 0.8, !- X,Y,Z Vertex 3 {m}
  2.58919601699084e-06, 9.45317717353041, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f2d2059-0890-467e-bc56-85409c4ae578}, !- Handle
  Room_695_fed2c408..Face5_Glz19,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2eee65b-6f60-4557-b839-ed63ee1f593b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.36225453342989e-06, 8.62461184357954, 2.8, !- X,Y,Z Vertex 1 {m}
  2.36225453342989e-06, 8.62461184357954, 0.8, !- X,Y,Z Vertex 2 {m}
  1.76395425858739e-06, 6.44021233734543, 0.8, !- X,Y,Z Vertex 3 {m}
  1.76395425858739e-06, 6.44021233734543, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbb9378a-906c-4492-82ba-5feaca1fe564}, !- Handle
  Room_695_fed2c408..Face5_Glz20,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2eee65b-6f60-4557-b839-ed63ee1f593b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.53701277502644e-06, 5.61164700739456, 2.8, !- X,Y,Z Vertex 1 {m}
  1.53701277502644e-06, 5.61164700739456, 0.8, !- X,Y,Z Vertex 2 {m}
  9.38712500183935e-07, 3.42724750116044, 0.8, !- X,Y,Z Vertex 3 {m}
  9.38712500183935e-07, 3.42724750116044, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {254bd4f3-9ac3-4f45-9b7e-bd0e7efed361}, !- Handle
  Room_695_fed2c408..Face5_Glz21,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2eee65b-6f60-4557-b839-ed63ee1f593b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.11771016622985e-07, 2.59868217120957, 2.8, !- X,Y,Z Vertex 1 {m}
  7.11771016622985e-07, 2.59868217120957, 0.8, !- X,Y,Z Vertex 2 {m}
  1.13470741780482e-07, 0.414282664975462, 0.8, !- X,Y,Z Vertex 3 {m}
  1.13470741780482e-07, 0.414282664975462, 2.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {4e933ac9-f23e-4053-bc68-3af60ddcaf77}, !- Handle
  MediumOffice Building_Service Hot Water..Room_695_fed2c408, !- Name
  General,                                !- End-Use Subcategory
  4.23954588427821e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1b837ac8-6c3e-42d9-8492-c4ac0e451a6a}, !- Handle
  MediumOffice Building_Service Hot Water..Room_695_fed2c408, !- Name
  {4e933ac9-f23e-4053-bc68-3af60ddcaf77}, !- Water Use Equipment Definition Name
  {4369cc1e-0399-460e-aa56-c76e265b7a35}, !- Space Name
  {fdea4852-8883-4f96-b34e-60a279185d03}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {00039eda-29dd-4676-9922-37e87fd1dc13}, !- Handle
  Water Use Connections 49,               !- Name
  {fd69a7a1-2973-4cba-8deb-44e06294c2eb}, !- Inlet Node Name
  {326b594f-d8b6-46d1-a239-f369f5a830f7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1b837ac8-6c3e-42d9-8492-c4ac0e451a6a}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8e698c8f-f73d-495c-978e-8660c484da27}, !- Handle
  MediumOffice Building_Setpoint 48,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {8d2a96db-b104-4018-a4f7-51b955dcb0a9}, !- Handle
  Room_696_076b939e_Space,                !- Name
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b5d24be8-9606-472d-96f1-93b7719d8a47}, !- Building Story Name
  {f30eef9d-07ce-46ee-9dee-9dcce5a79ce6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {f30eef9d-07ce-46ee-9dee-9dcce5a79ce6}, !- Handle
  Room_696_076b939e,                      !- Name
  ,                                       !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  1427.83809239303,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df2e5c0a-9f29-4e0c-9651-3d9dbae3b6b7}, !- Zone Air Inlet Port List
  {4860e1d6-97a3-45f2-a02f-8f68420a52ae}, !- Zone Air Exhaust Port List
  {ef329481-840c-4de9-b69a-df972ecd3302}, !- Zone Air Node Name
  {83a28f74-4ff3-454e-817e-0f3d7a89588c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4987fa07-cf63-485b-9f07-98e7379ead74}, !- Group Rendering Name
  {5214134d-0eb9-4813-9e8c-4e8c6d3653d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae2bfa72-959d-4a7a-876e-71998c5b9a7d}, !- Handle
  Node 50,                                !- Name
  {ef329481-840c-4de9-b69a-df972ecd3302}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef329481-840c-4de9-b69a-df972ecd3302}, !- Handle
  {f30eef9d-07ce-46ee-9dee-9dcce5a79ce6}, !- Source Object
  11,                                     !- Outlet Port
  {ae2bfa72-959d-4a7a-876e-71998c5b9a7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df2e5c0a-9f29-4e0c-9651-3d9dbae3b6b7}, !- Handle
  {f30eef9d-07ce-46ee-9dee-9dcce5a79ce6}, !- HVAC Component
  {f5b5f866-7e26-441a-8348-84600063dbc9}; !- Port 1

OS:PortList,
  {4860e1d6-97a3-45f2-a02f-8f68420a52ae}, !- Handle
  {f30eef9d-07ce-46ee-9dee-9dcce5a79ce6}, !- HVAC Component
  {210f1a0f-b0a1-4324-9aa6-db5dcd81e4e7}; !- Port 1

OS:PortList,
  {83a28f74-4ff3-454e-817e-0f3d7a89588c}, !- Handle
  {f30eef9d-07ce-46ee-9dee-9dcce5a79ce6}, !- HVAC Component
  {d3bf1b05-27a6-4170-baae-61134969567d}; !- Port 1

OS:Sizing:Zone,
  {a5ef51dd-4643-4f78-8dc0-0e66af3f9773}, !- Handle
  {f30eef9d-07ce-46ee-9dee-9dcce5a79ce6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {139dab35-a834-4633-8990-a4ff94ccb0dc}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {f30eef9d-07ce-46ee-9dee-9dcce5a79ce6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ef96bbd2-fa52-49e5-a10e-fb1f32dd5dfb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9058849f-e09f-4be1-9e1f-73b5e936b9b3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d3f5d5e8-95f2-44ca-a601-6598464cc77d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {d3e9d60e-348a-4c0a-80ab-05b07400f5d0}, !- Handle
  {8d2a96db-b104-4018-a4f7-51b955dcb0a9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_696;                               !- Feature Value 1

OS:AdditionalProperties,
  {7c739396-5f19-4ed6-8b60-b88f50c8efa7}, !- Handle
  {f30eef9d-07ce-46ee-9dee-9dcce5a79ce6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_696;                               !- Feature Value 1

OS:Surface,
  {5d6a1085-8dfc-4a11-94d5-448a5e0fc93e}, !- Handle
  Room_696_076b939e..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d2a96db-b104-4018-a4f7-51b955dcb0a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81553186857641e-05, 66.2852263960697, 3.625, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 3.625, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467234, 3.625, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -4.44089209850063e-16, 3.625; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1b50201b-c73d-4ef0-86e7-50eae55874fd}, !- Handle
  {5d6a1085-8dfc-4a11-94d5-448a5e0fc93e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_696_076b939e..Face0;               !- Feature Value 1

OS:Surface,
  {da1032f6-1c52-4ce8-816c-e4634f53ed3c}, !- Handle
  Room_696_076b939e..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d2a96db-b104-4018-a4f7-51b955dcb0a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59933609245699, 59.6859030364999, 7.25, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 3.625, !- X,Y,Z Vertex 2 {m}
  1.81553186857641e-05, 66.2852263960697, 3.625, !- X,Y,Z Vertex 3 {m}
  1.81553186857345e-05, 66.2852263960697, 7.25; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {05c3c792-4a6e-4909-aa83-60857c967818}, !- Handle
  {da1032f6-1c52-4ce8-816c-e4634f53ed3c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_696_076b939e..Face1;               !- Feature Value 1

OS:SubSurface,
  {4161e461-cdf7-4a01-93d6-f9f180c321f7}, !- Handle
  Room_696_076b939e..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da1032f6-1c52-4ce8-816c-e4634f53ed3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.2968673536715, 59.9883720238135, 6.425, !- X,Y,Z Vertex 1 {m}
  6.2968673536715, 59.9883720238135, 4.425, !- X,Y,Z Vertex 2 {m}
  4.70203218552973, 61.5832085023762, 4.425, !- X,Y,Z Vertex 3 {m}
  4.70203218552973, 61.5832085023762, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf8dc9be-2a36-481f-aa82-466160edfce1}, !- Handle
  Room_696_076b939e..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da1032f6-1c52-4ce8-816c-e4634f53ed3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.09709470795876, 62.1881464770034, 6.425, !- X,Y,Z Vertex 1 {m}
  4.09709470795876, 62.1881464770034, 4.425, !- X,Y,Z Vertex 2 {m}
  2.50225953981692, 63.7829829555662, 4.425, !- X,Y,Z Vertex 3 {m}
  2.50225953981692, 63.7829829555662, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {299b01ad-4fa3-4604-83ef-b3615127abdb}, !- Handle
  Room_696_076b939e..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da1032f6-1c52-4ce8-816c-e4634f53ed3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89732206224595, 64.3879209301934, 6.425, !- X,Y,Z Vertex 1 {m}
  1.89732206224595, 64.3879209301934, 4.425, !- X,Y,Z Vertex 2 {m}
  0.302486894104188, 65.9827574087561, 4.425, !- X,Y,Z Vertex 3 {m}
  0.302486894104188, 65.9827574087561, 6.425; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfdb47a1-e6cb-45eb-9991-66a827e0afc6}, !- Handle
  Room_696_076b939e..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d2a96db-b104-4018-a4f7-51b955dcb0a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87070174339446e-16, -3.19947516097528e-15, 7.25, !- X,Y,Z Vertex 1 {m}
  1.59158232721312e-15, -1.14749331002324e-15, 3.625, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467234, 3.625, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467234, 7.25; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7525ca7b-1dc5-4ecb-9db6-0f06b7be665a}, !- Handle
  {cfdb47a1-e6cb-45eb-9991-66a827e0afc6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_696_076b939e..Face2;               !- Feature Value 1

OS:SubSurface,
  {a1bab38e-1e19-41a9-92e1-f09234c65fed}, !- Handle
  Room_696_076b939e..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdb47a1-e6cb-45eb-9991-66a827e0afc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.302468904476102, 0.302468821630816, 6.425, !- X,Y,Z Vertex 1 {m}
  0.302468904476102, 0.302468821630816, 4.425, !- X,Y,Z Vertex 2 {m}
  1.89730494625919, 1.8973044265933, 4.425, !- X,Y,Z Vertex 3 {m}
  1.89730494625918, 1.8973044265933, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c15eaf2-4ce6-4eb2-8f46-9e8441421b63}, !- Handle
  Room_696_076b939e..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdb47a1-e6cb-45eb-9991-66a827e0afc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.50224275521139, 2.50224206985492, 6.425, !- X,Y,Z Vertex 1 {m}
  2.50224275521139, 2.50224206985493, 4.425, !- X,Y,Z Vertex 2 {m}
  4.09707879699448, 4.09707767481741, 4.425, !- X,Y,Z Vertex 3 {m}
  4.09707879699448, 4.09707767481741, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d2a4319-5d4c-41ac-97ad-993b711ca94b}, !- Handle
  Room_696_076b939e..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdb47a1-e6cb-45eb-9991-66a827e0afc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.70201660594668, 4.70201531807904, 6.425, !- X,Y,Z Vertex 1 {m}
  4.70201660594668, 4.70201531807904, 4.425, !- X,Y,Z Vertex 2 {m}
  6.29685264772977, 6.29685092304152, 4.425, !- X,Y,Z Vertex 3 {m}
  6.29685264772977, 6.29685092304152, 6.425; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f035b229-f004-4937-b197-8739f16e47aa}, !- Handle
  Room_696_076b939e..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d2a96db-b104-4018-a4f7-51b955dcb0a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220587, 6.59931974467234, 7.25, !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467234, 3.625, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 3.625, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 7.25; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e66c8704-c8f2-412b-9d29-c41a14e0565c}, !- Handle
  {f035b229-f004-4937-b197-8739f16e47aa}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_696_076b939e..Face3;               !- Feature Value 1

OS:SubSurface,
  {4c2fa533-d57d-42cc-b149-d7e6c16f45fb}, !- Handle
  Room_696_076b939e..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f035b229-f004-4937-b197-8739f16e47aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932166327723, 7.00484225592935, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932166327723, 7.00484225592935, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932224892624, 9.14305186073907, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932224892624, 9.14305186073907, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4865b916-03ee-4b51-9e72-8328150ba262}, !- Handle
  Room_696_076b939e..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f035b229-f004-4937-b197-8739f16e47aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932247106896, 9.95409688325311, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932247106896, 9.95409688325311, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932305671797, 12.0923064880628, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932305671797, 12.0923064880628, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {202ff67a-44a0-4685-bc54-c017be242fbb}, !- Handle
  Room_696_076b939e..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f035b229-f004-4937-b197-8739f16e47aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932327886069, 12.9033515105769, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932327886069, 12.9033515105769, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932386450969, 15.0415611153866, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932386450969, 15.0415611153866, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ff7d42c-5411-41f7-9452-558457468a20}, !- Handle
  Room_696_076b939e..Face3_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f035b229-f004-4937-b197-8739f16e47aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932408665242, 15.8526061379006, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932408665242, 15.8526061379006, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932467230142, 17.9908157427103, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932467230142, 17.9908157427103, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f7ba9fe-53b7-49b3-9465-4703ff10e7a9}, !- Handle
  Room_696_076b939e..Face3_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f035b229-f004-4937-b197-8739f16e47aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932489444415, 18.8018607652244, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932489444415, 18.8018607652244, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932548009315, 20.9400703700341, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932548009315, 20.9400703700341, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f74b939c-141a-47ea-a458-42566fe93060}, !- Handle
  Room_696_076b939e..Face3_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f035b229-f004-4937-b197-8739f16e47aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932570223588, 21.7511153925481, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932570223588, 21.7511153925481, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932628788488, 23.8893249973578, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932628788488, 23.8893249973578, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9afd06a4-d71b-47c7-874e-485dff3d0bd7}, !- Handle
  Room_696_076b939e..Face3_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f035b229-f004-4937-b197-8739f16e47aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932651002761, 24.7003700198719, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932651002761, 24.7003700198719, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932709567661, 26.8385796246816, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932709567661, 26.8385796246816, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5bc8f71c-ea98-494e-8967-629cfc5360f2}, !- Handle
  Room_696_076b939e..Face3_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f035b229-f004-4937-b197-8739f16e47aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932731781934, 27.6496246471956, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932731781934, 27.6496246471956, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932790346834, 29.7878342520053, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932790346834, 29.7878342520053, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ac8b62d-124c-4253-9846-6e02ea734f24}, !- Handle
  Room_696_076b939e..Face3_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f035b229-f004-4937-b197-8739f16e47aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932812561106, 30.5988792745194, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932812561106, 30.5988792745194, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932871126007, 32.7370888793291, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932871126007, 32.7370888793291, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed70e5cf-2bf4-477d-a676-018934ef1bc7}, !- Handle
  Room_696_076b939e..Face3_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f035b229-f004-4937-b197-8739f16e47aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932893340279, 33.5481339018431, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932893340279, 33.5481339018431, 4.425, !- X,Y,Z Vertex 2 {m}
  6.5993295190518, 35.6863435066529, 4.425, !- X,Y,Z Vertex 3 {m}
  6.5993295190518, 35.6863435066529, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c711bd09-06c9-478a-a6e3-e3c8eb115186}, !- Handle
  Room_696_076b939e..Face3_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f035b229-f004-4937-b197-8739f16e47aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932974119452, 36.4973885291669, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932974119452, 36.4973885291669, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933032684353, 38.6355981339766, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933032684353, 38.6355981339766, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02588e9b-4956-4c34-993c-ecc149f53fb0}, !- Handle
  Room_696_076b939e..Face3_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f035b229-f004-4937-b197-8739f16e47aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933054898625, 39.4466431564907, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933054898625, 39.4466431564907, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933113463525, 41.5848527613004, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933113463525, 41.5848527613004, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f834f7d-4737-423f-ac23-5d69263bdeb7}, !- Handle
  Room_696_076b939e..Face3_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f035b229-f004-4937-b197-8739f16e47aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933135677798, 42.3958977838144, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933135677798, 42.3958977838144, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933194242698, 44.5341073886241, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933194242698, 44.5341073886241, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7da87495-dc90-4b0b-8d66-97737fdb3f9a}, !- Handle
  Room_696_076b939e..Face3_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f035b229-f004-4937-b197-8739f16e47aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933216456971, 45.3451524111382, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933216456971, 45.3451524111382, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933275021871, 47.4833620159479, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933275021871, 47.4833620159479, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1612a9c0-4cb4-4dae-9a6e-6f2cbe1dca9c}, !- Handle
  Room_696_076b939e..Face3_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f035b229-f004-4937-b197-8739f16e47aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933297236144, 48.2944070384619, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933297236144, 48.2944070384619, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933355801044, 50.4326166432716, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933355801044, 50.4326166432716, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54a5702c-7c28-4581-af96-070494d549bb}, !- Handle
  Room_696_076b939e..Face3_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f035b229-f004-4937-b197-8739f16e47aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933378015317, 51.2436616657857, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933378015317, 51.2436616657857, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933436580217, 53.3818712705954, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933436580217, 53.3818712705954, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e2055d8-77c7-4a5b-a3fe-e1b5abca1fe5}, !- Handle
  Room_696_076b939e..Face3_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f035b229-f004-4937-b197-8739f16e47aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5993345879449, 54.1929162931094, 6.425, !- X,Y,Z Vertex 1 {m}
  6.5993345879449, 54.1929162931094, 4.425, !- X,Y,Z Vertex 2 {m}
  6.5993351735939, 56.3311258979191, 4.425, !- X,Y,Z Vertex 3 {m}
  6.5993351735939, 56.3311258979191, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a4c2138-fc6f-4528-be7f-9c65f0b6b9fb}, !- Handle
  Room_696_076b939e..Face3_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f035b229-f004-4937-b197-8739f16e47aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933539573662, 57.1421709204332, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933539573662, 57.1421709204332, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933598138563, 59.2803805252429, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933598138563, 59.2803805252429, 6.425; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd5e636a-2a18-4e7a-9e0a-27d3b6034c78}, !- Handle
  Room_696_076b939e..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d2a96db-b104-4018-a4f7-51b955dcb0a9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.47550169914272e-16, -3.75995531006386e-15, 7.25, !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467234, 7.25, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 7.25, !- X,Y,Z Vertex 3 {m}
  1.81553186857345e-05, 66.2852263960697, 7.25; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4c4e16c8-fbc4-4683-a306-f91c56698144}, !- Handle
  {fd5e636a-2a18-4e7a-9e0a-27d3b6034c78}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_696_076b939e..Face4;               !- Feature Value 1

OS:Surface,
  {4977dd05-c54d-496e-9c00-19c8a6843562}, !- Handle
  Room_696_076b939e..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d2a96db-b104-4018-a4f7-51b955dcb0a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81553186857067e-05, 66.2852263960697, 7.25, !- X,Y,Z Vertex 1 {m}
  1.81553186857919e-05, 66.2852263960697, 3.625, !- X,Y,Z Vertex 2 {m}
  8.60438511399016e-16, -4.44089202252188e-16, 3.625, !- X,Y,Z Vertex 3 {m}
  7.75283512407434e-16, -3.75995531765994e-15, 7.25; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {230c4b27-9535-4d4e-b918-60b2ba2e6b76}, !- Handle
  {4977dd05-c54d-496e-9c00-19c8a6843562}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_696_076b939e..Face5;               !- Feature Value 1

OS:SubSurface,
  {0683319b-5cd0-4110-892f-fa38882ba7b5}, !- Handle
  Room_696_076b939e..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4977dd05-c54d-496e-9c00-19c8a6843562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.80418479431506e-05, 65.8709437310943, 6.425, !- X,Y,Z Vertex 1 {m}
  1.80418479431506e-05, 65.8709437310943, 4.425, !- X,Y,Z Vertex 2 {m}
  1.74435476683063e-05, 63.6865442248602, 4.425, !- X,Y,Z Vertex 3 {m}
  1.74435476683063e-05, 63.6865442248602, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2dc555de-8c51-4804-9233-f581d6b5ee95}, !- Handle
  Room_696_076b939e..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4977dd05-c54d-496e-9c00-19c8a6843562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.72166061847447e-05, 62.8579788949093, 6.425, !- X,Y,Z Vertex 1 {m}
  1.72166061847447e-05, 62.8579788949093, 4.425, !- X,Y,Z Vertex 2 {m}
  1.66183059099003e-05, 60.6735793886752, 4.425, !- X,Y,Z Vertex 3 {m}
  1.66183059099003e-05, 60.6735793886752, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91b0c5c2-37a9-43b9-b8ba-bbb8c64e225f}, !- Handle
  Room_696_076b939e..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4977dd05-c54d-496e-9c00-19c8a6843562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.63913644263387e-05, 59.8450140587243, 6.425, !- X,Y,Z Vertex 1 {m}
  1.63913644263387e-05, 59.8450140587243, 4.425, !- X,Y,Z Vertex 2 {m}
  1.57930641514943e-05, 57.6606145524902, 4.425, !- X,Y,Z Vertex 3 {m}
  1.57930641514943e-05, 57.6606145524902, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3b40264-7e15-4ad1-a480-964c6e8b1fba}, !- Handle
  Room_696_076b939e..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4977dd05-c54d-496e-9c00-19c8a6843562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.55661226679327e-05, 56.8320492225393, 6.425, !- X,Y,Z Vertex 1 {m}
  1.55661226679327e-05, 56.8320492225393, 4.425, !- X,Y,Z Vertex 2 {m}
  1.49678223930884e-05, 54.6476497163052, 4.425, !- X,Y,Z Vertex 3 {m}
  1.49678223930884e-05, 54.6476497163052, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb8c8bc2-8583-43ee-97ba-ad3941daf168}, !- Handle
  Room_696_076b939e..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4977dd05-c54d-496e-9c00-19c8a6843562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.47408809095267e-05, 53.8190843863543, 6.425, !- X,Y,Z Vertex 1 {m}
  1.47408809095267e-05, 53.8190843863543, 4.425, !- X,Y,Z Vertex 2 {m}
  1.41425806346824e-05, 51.6346848801202, 4.425, !- X,Y,Z Vertex 3 {m}
  1.41425806346824e-05, 51.6346848801202, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abe3fa5a-6568-4829-9f83-f7cbe0d22f46}, !- Handle
  Room_696_076b939e..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4977dd05-c54d-496e-9c00-19c8a6843562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.39156391511207e-05, 50.8061195501693, 6.425, !- X,Y,Z Vertex 1 {m}
  1.39156391511207e-05, 50.8061195501693, 4.425, !- X,Y,Z Vertex 2 {m}
  1.33173388762764e-05, 48.6217200439352, 4.425, !- X,Y,Z Vertex 3 {m}
  1.33173388762764e-05, 48.6217200439352, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84fdfc23-4ccf-4f66-ab48-d23389510977}, !- Handle
  Room_696_076b939e..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4977dd05-c54d-496e-9c00-19c8a6843562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.30903973927148e-05, 47.7931547139843, 6.425, !- X,Y,Z Vertex 1 {m}
  1.30903973927148e-05, 47.7931547139843, 4.425, !- X,Y,Z Vertex 2 {m}
  1.24920971178704e-05, 45.6087552077502, 4.425, !- X,Y,Z Vertex 3 {m}
  1.24920971178704e-05, 45.6087552077502, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6607f491-78ed-4193-8fe0-77f77b78aed1}, !- Handle
  Room_696_076b939e..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4977dd05-c54d-496e-9c00-19c8a6843562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.22651556343088e-05, 44.7801898777994, 6.425, !- X,Y,Z Vertex 1 {m}
  1.22651556343088e-05, 44.7801898777994, 4.425, !- X,Y,Z Vertex 2 {m}
  1.16668553594645e-05, 42.5957903715652, 4.425, !- X,Y,Z Vertex 3 {m}
  1.16668553594645e-05, 42.5957903715652, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e01e4c98-3ef7-4959-98ae-53a8b3109551}, !- Handle
  Room_696_076b939e..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4977dd05-c54d-496e-9c00-19c8a6843562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.14399138759028e-05, 41.7672250416144, 6.425, !- X,Y,Z Vertex 1 {m}
  1.14399138759028e-05, 41.7672250416144, 4.425, !- X,Y,Z Vertex 2 {m}
  1.08416136010585e-05, 39.5828255353803, 4.425, !- X,Y,Z Vertex 3 {m}
  1.08416136010585e-05, 39.5828255353803, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9c6d748-f7cb-457c-a56d-572a962d1860}, !- Handle
  Room_696_076b939e..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4977dd05-c54d-496e-9c00-19c8a6843562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.06146721174968e-05, 38.7542602054294, 6.425, !- X,Y,Z Vertex 1 {m}
  1.06146721174968e-05, 38.7542602054294, 4.425, !- X,Y,Z Vertex 2 {m}
  1.00163718426525e-05, 36.5698606991953, 4.425, !- X,Y,Z Vertex 3 {m}
  1.00163718426525e-05, 36.5698606991953, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87213370-2f3f-46c7-8e02-75759b255b76}, !- Handle
  Room_696_076b939e..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4977dd05-c54d-496e-9c00-19c8a6843562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.78943035909087e-06, 35.7412953692444, 6.425, !- X,Y,Z Vertex 1 {m}
  9.78943035909087e-06, 35.7412953692444, 4.425, !- X,Y,Z Vertex 2 {m}
  9.19113008424654e-06, 33.5568958630103, 4.425, !- X,Y,Z Vertex 3 {m}
  9.19113008424654e-06, 33.5568958630103, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8b91c77-4d47-41fb-8d07-7bc46c959d75}, !- Handle
  Room_696_076b939e..Face5_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4977dd05-c54d-496e-9c00-19c8a6843562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.96418860068489e-06, 32.7283305330594, 6.425, !- X,Y,Z Vertex 1 {m}
  8.96418860068489e-06, 32.7283305330594, 4.425, !- X,Y,Z Vertex 2 {m}
  8.36588832584057e-06, 30.5439310268253, 4.425, !- X,Y,Z Vertex 3 {m}
  8.36588832584057e-06, 30.5439310268253, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7067aba0-5b27-4cc2-9643-e5e4d6e3df4b}, !- Handle
  Room_696_076b939e..Face5_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4977dd05-c54d-496e-9c00-19c8a6843562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.13894684227892e-06, 29.7153656968744, 6.425, !- X,Y,Z Vertex 1 {m}
  8.13894684227892e-06, 29.7153656968744, 4.425, !- X,Y,Z Vertex 2 {m}
  7.54064656743459e-06, 27.5309661906403, 4.425, !- X,Y,Z Vertex 3 {m}
  7.54064656743459e-06, 27.5309661906403, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb8aa988-d2b5-4ef5-a0d0-1f5a3bd6581b}, !- Handle
  Room_696_076b939e..Face5_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4977dd05-c54d-496e-9c00-19c8a6843562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.31370508387294e-06, 26.7024008606894, 6.425, !- X,Y,Z Vertex 1 {m}
  7.31370508387294e-06, 26.7024008606894, 4.425, !- X,Y,Z Vertex 2 {m}
  6.71540480902861e-06, 24.5180013544553, 4.425, !- X,Y,Z Vertex 3 {m}
  6.71540480902861e-06, 24.5180013544553, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {527c555c-05e3-4334-8134-89789bc9da50}, !- Handle
  Room_696_076b939e..Face5_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4977dd05-c54d-496e-9c00-19c8a6843562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.48846332546699e-06, 23.6894360245045, 6.425, !- X,Y,Z Vertex 1 {m}
  6.48846332546699e-06, 23.6894360245045, 4.425, !- X,Y,Z Vertex 2 {m}
  5.89016305062263e-06, 21.5050365182703, 4.425, !- X,Y,Z Vertex 3 {m}
  5.89016305062263e-06, 21.5050365182703, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ecff7c40-90c7-4253-9134-1687e51abcf6}, !- Handle
  Room_696_076b939e..Face5_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4977dd05-c54d-496e-9c00-19c8a6843562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.66322156706101e-06, 20.6764711883195, 6.425, !- X,Y,Z Vertex 1 {m}
  5.66322156706101e-06, 20.6764711883195, 4.425, !- X,Y,Z Vertex 2 {m}
  5.06492129221668e-06, 18.4920716820854, 4.425, !- X,Y,Z Vertex 3 {m}
  5.06492129221668e-06, 18.4920716820854, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {302dc7bb-b4b7-4315-abf7-cbce9d796536}, !- Handle
  Room_696_076b939e..Face5_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4977dd05-c54d-496e-9c00-19c8a6843562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.83797980865503e-06, 17.6635063521345, 6.425, !- X,Y,Z Vertex 1 {m}
  4.83797980865503e-06, 17.6635063521345, 4.425, !- X,Y,Z Vertex 2 {m}
  4.2396795338107e-06, 15.4791068459004, 4.425, !- X,Y,Z Vertex 3 {m}
  4.2396795338107e-06, 15.4791068459004, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a499ca0-525f-46af-8270-734571caaebc}, !- Handle
  Room_696_076b939e..Face5_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4977dd05-c54d-496e-9c00-19c8a6843562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.01273805024905e-06, 14.6505415159495, 6.425, !- X,Y,Z Vertex 1 {m}
  4.01273805024905e-06, 14.6505415159495, 4.425, !- X,Y,Z Vertex 2 {m}
  3.41443777540472e-06, 12.4661420097154, 4.425, !- X,Y,Z Vertex 3 {m}
  3.41443777540472e-06, 12.4661420097154, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d38e1340-b161-438a-8271-d1c6ea44a463}, !- Handle
  Room_696_076b939e..Face5_Glz18,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4977dd05-c54d-496e-9c00-19c8a6843562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.18749629184307e-06, 11.6375766797645, 6.425, !- X,Y,Z Vertex 1 {m}
  3.18749629184307e-06, 11.6375766797645, 4.425, !- X,Y,Z Vertex 2 {m}
  2.58919601699875e-06, 9.45317717353041, 4.425, !- X,Y,Z Vertex 3 {m}
  2.58919601699875e-06, 9.45317717353041, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86e3d6ed-1257-4a65-a368-7770ce00cac4}, !- Handle
  Room_696_076b939e..Face5_Glz19,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4977dd05-c54d-496e-9c00-19c8a6843562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.36225453343711e-06, 8.62461184357954, 6.425, !- X,Y,Z Vertex 1 {m}
  2.36225453343711e-06, 8.62461184357954, 4.425, !- X,Y,Z Vertex 2 {m}
  1.76395425859278e-06, 6.44021233734543, 4.425, !- X,Y,Z Vertex 3 {m}
  1.76395425859278e-06, 6.44021233734543, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {caad9e01-eae2-4ac0-8de0-49030a7facf7}, !- Handle
  Room_696_076b939e..Face5_Glz20,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4977dd05-c54d-496e-9c00-19c8a6843562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.53701277503113e-06, 5.61164700739456, 6.425, !- X,Y,Z Vertex 1 {m}
  1.53701277503113e-06, 5.61164700739456, 4.425, !- X,Y,Z Vertex 2 {m}
  9.38712500186801e-07, 3.42724750116044, 4.425, !- X,Y,Z Vertex 3 {m}
  9.38712500186801e-07, 3.42724750116044, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6388e3aa-c2c8-4d6c-84c6-da4bb5b8956b}, !- Handle
  Room_696_076b939e..Face5_Glz21,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4977dd05-c54d-496e-9c00-19c8a6843562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.11771016625158e-07, 2.59868217120957, 6.425, !- X,Y,Z Vertex 1 {m}
  7.11771016625158e-07, 2.59868217120957, 4.425, !- X,Y,Z Vertex 2 {m}
  1.13470741780829e-07, 0.414282664975462, 4.425, !- X,Y,Z Vertex 3 {m}
  1.13470741780829e-07, 0.414282664975462, 6.425; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {271f8a52-e321-49e5-953a-2e9cc817e207}, !- Handle
  MediumOffice Building_Service Hot Water..Room_696_076b939e, !- Name
  General,                                !- End-Use Subcategory
  4.23954588427821e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f63482d2-08eb-48b0-b13b-c5a2fe7ed9d3}, !- Handle
  MediumOffice Building_Service Hot Water..Room_696_076b939e, !- Name
  {271f8a52-e321-49e5-953a-2e9cc817e207}, !- Water Use Equipment Definition Name
  {8d2a96db-b104-4018-a4f7-51b955dcb0a9}, !- Space Name
  {fdea4852-8883-4f96-b34e-60a279185d03}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d2e65cd1-6c92-4906-bf0c-a078cd26093e}, !- Handle
  Water Use Connections 50,               !- Name
  {e8a54ead-6c95-4227-99d3-a2d928809005}, !- Inlet Node Name
  {794fe66a-eb8a-493d-8529-0cb9cbe6485f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f63482d2-08eb-48b0-b13b-c5a2fe7ed9d3}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5214134d-0eb9-4813-9e8c-4e8c6d3653d2}, !- Handle
  MediumOffice Building_Setpoint 49,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {14009019-7ac5-4fa8-8712-677e30b6021f}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_697;                               !- Feature Value 1

OS:AdditionalProperties,
  {efc45ee6-87f5-40e1-9cd9-4809ccd55aa3}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_697_779e566a..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {ab6316d2-ec5f-4527-9769-4b05d92f58a9}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_697_779e566a..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {9e1f9ff5-7d13-4dd9-8527-d1fcf430ed50}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_697_779e566a..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {2ba3aaec-a97b-4e2f-8f24-cee5d01ddf6c}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_697_779e566a..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {0c6850d2-14be-40bd-aef3-98541d71023e}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_697_779e566a..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {24624264-c1ed-4315-8039-75b831463976}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_697_779e566a..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {c96abe40-646b-4227-90f9-3af6b1191c9f}, !- Handle
  MediumOffice Building_Service Hot Water..Room_697_779e566a, !- Name
  General,                                !- End-Use Subcategory
  4.23954588427821e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {fd91176b-53c3-44c4-bbfa-242fe3244dbe}, !- Handle
  Water Use Connections 51,               !- Name
  {9f80594e-8cda-4c2d-994b-ca9a487455c2}, !- Inlet Node Name
  {786a5fc0-c139-4451-a350-1fa2b40527ae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {38967c6c-ca3d-4c74-a15f-6205137e504b}, !- Handle
  MediumOffice Building_Setpoint 50,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {9157bc43-60da-47dc-b17d-a347221b9dc7}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_698;                               !- Feature Value 1

OS:AdditionalProperties,
  {9ddc97bc-cba1-4dfe-92c5-a87de0c6a4d6}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_698_967174c3..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {ea5334ae-e4d6-4ba9-9ec9-cc8d5c86b6a8}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_698_967174c3..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {91accdf2-0792-48ab-9e0a-7da7b2e5f858}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_698_967174c3..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {4fcdad29-e9ba-41f3-8ff5-c596984e63f9}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_698_967174c3..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {12e7d8a6-ba7d-4457-9ba7-c699c30f1010}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_698_967174c3..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {f7f4fb73-0690-498f-ab41-14504e1ff26c}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_698_967174c3..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {76381392-0d5c-41b8-8375-0cd43648d55d}, !- Handle
  MediumOffice Building_Service Hot Water..Room_698_967174c3, !- Name
  General,                                !- End-Use Subcategory
  4.23954588427821e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {42816e3e-2a32-4e93-91be-b8d04ab4265e}, !- Handle
  Water Use Connections 52,               !- Name
  {2ee8d0c2-acff-4bd1-a06e-ced721aed55d}, !- Inlet Node Name
  {e2aab841-cd79-48ab-a0ab-454e4b87d169}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5213178f-f8a7-40d0-845d-b6c086bb96cd}, !- Handle
  MediumOffice Building_Setpoint 51,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {6396b384-ff9e-4224-98ff-c6dc372577b5}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_699;                               !- Feature Value 1

OS:AdditionalProperties,
  {4990dcfd-20ba-4568-b46d-08cd0790c74c}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_699_3583e5d7..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {ff294783-e741-4d76-9e77-590cda181251}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_699_3583e5d7..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {4f352ea9-cd4a-4790-8e63-fa3a71c56c20}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_699_3583e5d7..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {27cf8dfb-388f-4424-840e-056f735f278a}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_699_3583e5d7..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {d5a6e396-38b6-4813-9f37-d65556c07fb7}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_699_3583e5d7..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {140c5e4b-cf2f-4a20-ad6f-bb90d1603a7d}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_699_3583e5d7..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {6267261b-72ac-43d2-90eb-7bc8256bd2ce}, !- Handle
  MediumOffice Building_Service Hot Water..Room_699_3583e5d7, !- Name
  General,                                !- End-Use Subcategory
  4.23954588427821e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {65439417-cd6f-497e-af80-1e1dfab5fcf7}, !- Handle
  Water Use Connections 53,               !- Name
  {de32b638-660d-4abd-9612-83e70c2ef35e}, !- Inlet Node Name
  {6060a16b-da5b-4b9e-9481-3020dbd9b8b7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e3a879ec-977f-47ef-94cb-449922b6074d}, !- Handle
  MediumOffice Building_Setpoint 52,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {9b4c300f-7b65-45aa-9cb7-ebf066468362}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_700;                               !- Feature Value 1

OS:AdditionalProperties,
  {88fd2677-9760-41a9-bc91-db56be3159bb}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_700_ac8b3429..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {7939b567-fa42-4417-bbf6-6c5cddcdb9b2}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_700_ac8b3429..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {503a08f9-e580-4415-9167-97f4b22c0faf}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_700_ac8b3429..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {52ea0901-ae03-4146-a588-3ec2b3be0dff}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_700_ac8b3429..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {f24b53c1-4b39-45df-8a53-da209a26df1f}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_700_ac8b3429..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {33f2df4b-7d19-490e-93e2-bdac967cf195}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_700_ac8b3429..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {a0c60042-9d3d-4574-bd7d-1c8997164edc}, !- Handle
  MediumOffice Building_Service Hot Water..Room_700_ac8b3429, !- Name
  General,                                !- End-Use Subcategory
  4.23954588427821e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {78cae887-274d-4e4a-884d-a5f66495489e}, !- Handle
  Water Use Connections 54,               !- Name
  {ca19fdb9-66df-449f-9125-a3a2a4b9bfcc}, !- Inlet Node Name
  {af1daee0-8051-4749-a227-dc91caf8eeb0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {091a13ae-447b-4c9f-90f2-0603540299ba}, !- Handle
  MediumOffice Building_Setpoint 53,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {7be21205-41aa-4fb1-9f5e-cdf090151510}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_701;                               !- Feature Value 1

OS:AdditionalProperties,
  {b62d29cf-a85a-4051-9535-68ed80f4c434}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_701_7fa194c0..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {6c9e6c71-d1d3-4765-bc09-a6c3b31f903a}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_701_7fa194c0..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {1970cbf2-a3a7-49ff-b4d7-4411a53ac39c}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_701_7fa194c0..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {776faa4c-8b63-4e5c-a38e-11603825c81d}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_701_7fa194c0..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {07b7eff8-f303-4466-9598-c4d0f233eccb}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_701_7fa194c0..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {bd40a4b2-de41-40fc-a44c-88547e57d0a2}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_701_7fa194c0..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {b1494380-0fc4-404c-b148-0f5da88eba7a}, !- Handle
  MediumOffice Building_Service Hot Water..Room_701_7fa194c0, !- Name
  General,                                !- End-Use Subcategory
  4.23954588427821e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {f830f244-987e-43dc-81d5-dcbd3ad4938e}, !- Handle
  Water Use Connections 55,               !- Name
  {02e3bda1-7273-4313-9b9d-0528c5aa4801}, !- Inlet Node Name
  {01ef8f95-0869-42b3-8681-799481f7a512}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c109f5fa-df9b-4bd3-81bf-18d18320cdad}, !- Handle
  MediumOffice Building_Setpoint 54,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {7801d8ee-21b8-4ba2-ade3-fa77b8f17650}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_702;                               !- Feature Value 1

OS:AdditionalProperties,
  {339d4671-5159-47b8-a4d1-71325548b5cf}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_702_f2215f58..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {dd7815b8-8ab0-4001-b512-9d4903008cc3}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_702_f2215f58..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {e636a088-e775-4037-bec5-194ef41c3d82}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_702_f2215f58..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {864c3a40-1071-4676-a99b-4d541ff0a239}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_702_f2215f58..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {4b269394-5672-40b3-935b-bc915f3d456f}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_702_f2215f58..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {f3cc6c00-f3b1-4322-b124-57ec8f072f70}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_702_f2215f58..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {b252e708-e423-4785-bfa6-6da8f99c9754}, !- Handle
  MediumOffice Building_Service Hot Water..Room_702_f2215f58, !- Name
  General,                                !- End-Use Subcategory
  4.23954588427821e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {1ca0a03a-4115-4da5-8984-52e4f5f575f2}, !- Handle
  Water Use Connections 56,               !- Name
  {fd8d336a-290f-475c-987a-a2c669b4c37f}, !- Inlet Node Name
  {1be421cf-2d63-4bda-9866-b6859bf244d3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {79e7cf87-fbdc-4f8e-8c6d-2e49d87eb04a}, !- Handle
  MediumOffice Building_Setpoint 55,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {4ff0f1e2-bc0d-41cb-91d1-e9323806cf18}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_703;                               !- Feature Value 1

OS:AdditionalProperties,
  {d14a1c44-311c-443b-bb03-cd9323c39681}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_703_03ad1285..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {d34d52fe-7500-4544-b545-1e335cf86988}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_703_03ad1285..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {cdaf38f3-8421-4a15-9893-1b947069dbb6}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_703_03ad1285..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {170c1223-7cfa-4845-88c5-54cf7ab6a07f}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_703_03ad1285..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {fb0dbdfc-0a64-46bc-8f0b-1c8564654839}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_703_03ad1285..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {aab52456-83a8-409c-809b-960a1cea9d40}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_703_03ad1285..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {1b10bda2-cebc-44e1-86a4-598740784aa2}, !- Handle
  MediumOffice Building_Service Hot Water..Room_703_03ad1285, !- Name
  General,                                !- End-Use Subcategory
  4.23954588427821e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {46e926b7-2d25-47f5-894c-2bee6fbff1d2}, !- Handle
  Water Use Connections 57,               !- Name
  {411f9016-4f14-461e-9321-bc3cf40edb0e}, !- Inlet Node Name
  {3529dc05-6240-476f-9096-d4e04a82f94e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {635ce182-6111-4e93-8566-be8c485f598e}, !- Handle
  MediumOffice Building_Setpoint 56,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {dc422d1f-b3a6-4de1-9aa6-0964f805ad4d}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_704;                               !- Feature Value 1

OS:AdditionalProperties,
  {59e3fcf3-c42e-4c48-8548-08fef856d1cb}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_704_6895a7ef..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {3dae3fb5-1498-4baf-a397-985b25ad372c}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_704_6895a7ef..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {cfcf83a1-caeb-4581-b65d-ffbb740f4184}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_704_6895a7ef..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {28386179-bac4-413a-8e9b-400fe987428c}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_704_6895a7ef..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {b5e59137-8de3-49d8-9e3a-c3d7c808dba7}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_704_6895a7ef..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {857766af-3edf-42e9-bea7-80550a9ed48e}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_704_6895a7ef..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {6bd3d749-e308-47d8-81da-73f63ca7ebb0}, !- Handle
  MediumOffice Building_Service Hot Water..Room_704_6895a7ef, !- Name
  General,                                !- End-Use Subcategory
  4.23954588427821e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {46f4427e-b0a2-4786-becd-36ea4fdb92d3}, !- Handle
  Water Use Connections 58,               !- Name
  {b6be1229-d85a-4715-878c-4a4788664229}, !- Inlet Node Name
  {a9116da9-6858-4d5d-87f3-5d586bf9cde7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fa4d1dc1-111d-4ff2-a388-09d80c7378a7}, !- Handle
  MediumOffice Building_Setpoint 57,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {def2c187-eaa2-46a3-b23b-d0ff5f884ea7}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_705;                               !- Feature Value 1

OS:AdditionalProperties,
  {a37f4538-a961-4d6a-a95e-19315e353dfc}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_705_fd71ced9..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {7701482f-ed42-40fa-b060-c52a764a9c05}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_705_fd71ced9..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {551c4759-ad5a-4f9d-9cdc-f559711eb910}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_705_fd71ced9..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {471bddfe-73dc-436a-99cf-b4da6ef1b0b5}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_705_fd71ced9..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {af5694a8-ecac-4ea2-aa3f-6a3905199839}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_705_fd71ced9..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {45f972ca-05d3-42d3-830b-92b8694af4a4}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_705_fd71ced9..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {eb455192-3ab1-400d-9cb7-116f474d5b3e}, !- Handle
  MediumOffice Building_Service Hot Water..Room_705_fd71ced9, !- Name
  General,                                !- End-Use Subcategory
  4.23954588427821e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {d63f9479-6428-4eee-9277-1cf34941fb6a}, !- Handle
  Water Use Connections 59,               !- Name
  {21e8fd6e-32b9-4769-8a1c-338a2cb1736f}, !- Inlet Node Name
  {52168eab-06fc-4894-abfa-d685f98c9e24}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6ac3c121-1db0-41c7-9ee5-e07caa0c1027}, !- Handle
  MediumOffice Building_Setpoint 58,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {fce85e23-9302-4a14-bbbd-24b9cfc16e3f}, !- Handle
  Room_706_296f2b95_Space,                !- Name
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {03c3b543-5910-47e2-8d69-6ae23fe57212}, !- Building Story Name
  {45763ad4-5e62-4ae6-91a7-9b86112a4f01}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {45763ad4-5e62-4ae6-91a7-9b86112a4f01}, !- Handle
  Room_706_296f2b95,                      !- Name
  ,                                       !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  1427.83809239303,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c83a5d3c-91a2-401d-82be-075832a9ee5c}, !- Zone Air Inlet Port List
  {9f9484f5-e13b-4cc9-9863-70725f216018}, !- Zone Air Exhaust Port List
  {c1a3ba64-9b48-41ac-b2d5-136a13d9bf1e}, !- Zone Air Node Name
  {42fc1382-b003-43bd-a943-a9e6a473f03c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1e67be2d-28a1-4549-9970-74b54d25d62f}, !- Group Rendering Name
  {20651c49-b56b-4526-9162-c781c449d397}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {814ca674-46d8-4901-80ae-33c24a0abc5e}, !- Handle
  Node 60,                                !- Name
  {c1a3ba64-9b48-41ac-b2d5-136a13d9bf1e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1a3ba64-9b48-41ac-b2d5-136a13d9bf1e}, !- Handle
  {45763ad4-5e62-4ae6-91a7-9b86112a4f01}, !- Source Object
  11,                                     !- Outlet Port
  {814ca674-46d8-4901-80ae-33c24a0abc5e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c83a5d3c-91a2-401d-82be-075832a9ee5c}, !- Handle
  {45763ad4-5e62-4ae6-91a7-9b86112a4f01}, !- HVAC Component
  {e2b49d31-d010-4d13-ac02-d730aa8e3a7a}; !- Port 1

OS:PortList,
  {9f9484f5-e13b-4cc9-9863-70725f216018}, !- Handle
  {45763ad4-5e62-4ae6-91a7-9b86112a4f01}, !- HVAC Component
  {dd26680a-6618-4f9c-95d2-da522b0878ab}; !- Port 1

OS:PortList,
  {42fc1382-b003-43bd-a943-a9e6a473f03c}, !- Handle
  {45763ad4-5e62-4ae6-91a7-9b86112a4f01}, !- HVAC Component
  {32031fc0-12aa-4d8e-a44c-9ffc466938f1}; !- Port 1

OS:Sizing:Zone,
  {3cb1e5f8-0027-47d2-a4c8-794567992eb6}, !- Handle
  {45763ad4-5e62-4ae6-91a7-9b86112a4f01}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bc135eaf-bb51-4d4e-a047-9557a51e2fe2}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {45763ad4-5e62-4ae6-91a7-9b86112a4f01}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {90a577a1-5687-479b-b6f3-5443f2741034}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1b04b62c-569b-4b5b-8b67-56e3bd224173}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {76391083-7f33-4a51-9c44-7fcd1476d2e1}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {1ca3fac7-f675-4249-be89-b0a924f05c15}, !- Handle
  {fce85e23-9302-4a14-bbbd-24b9cfc16e3f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_706;                               !- Feature Value 1

OS:AdditionalProperties,
  {dc3f8852-ebf6-4bf8-9b1c-668a619a6a98}, !- Handle
  {45763ad4-5e62-4ae6-91a7-9b86112a4f01}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_706;                               !- Feature Value 1

OS:Surface,
  {bd0b5a78-24dc-4f86-be9b-2a702f597f41}, !- Handle
  Room_706_296f2b95..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fce85e23-9302-4a14-bbbd-24b9cfc16e3f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81553186848759e-05, 66.2852263960697, 39.875, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 39.875, !- X,Y,Z Vertex 2 {m}
  6.59932155220588, 6.59931974467234, 39.875, !- X,Y,Z Vertex 3 {m}
  2.31011054372201e-15, -7.71202332147455e-16, 39.875; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bd439bff-441f-4f25-96f6-2ad57cd455fc}, !- Handle
  {bd0b5a78-24dc-4f86-be9b-2a702f597f41}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_706_296f2b95..Face0;               !- Feature Value 1

OS:Surface,
  {415ca039-cb1d-483d-be62-e77a80e6c326}, !- Handle
  Room_706_296f2b95..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce85e23-9302-4a14-bbbd-24b9cfc16e3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59933609245699, 59.6859030364999, 43.5, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 39.875, !- X,Y,Z Vertex 2 {m}
  1.81553186807922e-05, 66.2852263960697, 39.875, !- X,Y,Z Vertex 3 {m}
  1.81553186806811e-05, 66.2852263960697, 43.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7d250f3d-40fd-4658-b7cf-ea080353e388}, !- Handle
  {415ca039-cb1d-483d-be62-e77a80e6c326}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_706_296f2b95..Face1;               !- Feature Value 1

OS:SubSurface,
  {94ea33b4-a503-4eb0-8e43-6ec22392dbf6}, !- Handle
  Room_706_296f2b95..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {415ca039-cb1d-483d-be62-e77a80e6c326}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.2968673536715, 59.9883720238135, 42.675, !- X,Y,Z Vertex 1 {m}
  6.2968673536715, 59.9883720238135, 40.675, !- X,Y,Z Vertex 2 {m}
  4.70203218552973, 61.5832085023762, 40.675, !- X,Y,Z Vertex 3 {m}
  4.70203218552973, 61.5832085023762, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c100621-d0f2-43d8-baca-845abd14e6b4}, !- Handle
  Room_706_296f2b95..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {415ca039-cb1d-483d-be62-e77a80e6c326}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.09709470795875, 62.1881464770034, 42.675, !- X,Y,Z Vertex 1 {m}
  4.09709470795875, 62.1881464770034, 40.675, !- X,Y,Z Vertex 2 {m}
  2.502259539817, 63.7829829555661, 40.675, !- X,Y,Z Vertex 3 {m}
  2.502259539817, 63.7829829555661, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5de329b3-6967-45a3-8a45-a499992bf1b6}, !- Handle
  Room_706_296f2b95..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {415ca039-cb1d-483d-be62-e77a80e6c326}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89732206224594, 64.3879209301934, 42.675, !- X,Y,Z Vertex 1 {m}
  1.89732206224594, 64.3879209301934, 40.675, !- X,Y,Z Vertex 2 {m}
  0.302486894104182, 65.9827574087561, 40.675, !- X,Y,Z Vertex 3 {m}
  0.302486894104182, 65.9827574087561, 42.675; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0be566c-e15b-4f6d-ad04-df2029279438}, !- Handle
  Room_706_296f2b95..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce85e23-9302-4a14-bbbd-24b9cfc16e3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.48382335574145e-15, -3.42177290739326e-15, 43.5, !- X,Y,Z Vertex 1 {m}
  3.06038478548589e-15, -1.52147677940915e-15, 39.875, !- X,Y,Z Vertex 2 {m}
  6.59932155220588, 6.59931974467234, 39.875, !- X,Y,Z Vertex 3 {m}
  6.59932155220588, 6.59931974467234, 43.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e09146fe-c124-4cfb-bd6e-6220bb031268}, !- Handle
  {a0be566c-e15b-4f6d-ad04-df2029279438}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_706_296f2b95..Face2;               !- Feature Value 1

OS:SubSurface,
  {20f72038-3153-4008-9cb2-574b2d24f737}, !- Handle
  Room_706_296f2b95..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0be566c-e15b-4f6d-ad04-df2029279438}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.302468904476103, 0.302468821630817, 42.675, !- X,Y,Z Vertex 1 {m}
  0.302468904476103, 0.302468821630816, 40.675, !- X,Y,Z Vertex 2 {m}
  1.89730494625919, 1.8973044265933, 40.675, !- X,Y,Z Vertex 3 {m}
  1.89730494625919, 1.89730442659329, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b18d041f-32b6-4a3b-95a0-b7134e6dd0bf}, !- Handle
  Room_706_296f2b95..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0be566c-e15b-4f6d-ad04-df2029279438}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.5022427552114, 2.50224206985493, 42.675, !- X,Y,Z Vertex 1 {m}
  2.5022427552114, 2.50224206985493, 40.675, !- X,Y,Z Vertex 2 {m}
  4.09707879699448, 4.09707767481741, 40.675, !- X,Y,Z Vertex 3 {m}
  4.09707879699448, 4.09707767481741, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30f71e3d-8c56-4db8-9b5a-105c9115b46a}, !- Handle
  Room_706_296f2b95..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0be566c-e15b-4f6d-ad04-df2029279438}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.70201660594669, 4.70201531807904, 42.675, !- X,Y,Z Vertex 1 {m}
  4.70201660594669, 4.70201531807904, 40.675, !- X,Y,Z Vertex 2 {m}
  6.29685264772977, 6.29685092304152, 40.675, !- X,Y,Z Vertex 3 {m}
  6.29685264772977, 6.29685092304152, 42.675; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7e6b2ce-c999-4d4a-9778-be619df12b18}, !- Handle
  Room_706_296f2b95..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce85e23-9302-4a14-bbbd-24b9cfc16e3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220588, 6.59931974467234, 43.5, !- X,Y,Z Vertex 1 {m}
  6.59932155220588, 6.59931974467234, 39.875, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 39.875, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 43.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a5a71b41-859c-4b86-8108-d7d698224272}, !- Handle
  {f7e6b2ce-c999-4d4a-9778-be619df12b18}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_706_296f2b95..Face3;               !- Feature Value 1

OS:SubSurface,
  {e074270a-dee2-4b8b-82a3-85d8bf3e2497}, !- Handle
  Room_706_296f2b95..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7e6b2ce-c999-4d4a-9778-be619df12b18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932166327724, 7.00484225592935, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932166327724, 7.00484225592935, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932224892624, 9.14305186073907, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932224892624, 9.14305186073907, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edf3b7fe-9860-45c4-9606-66882c38b0c2}, !- Handle
  Room_706_296f2b95..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7e6b2ce-c999-4d4a-9778-be619df12b18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932247106897, 9.9540968832531, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932247106897, 9.9540968832531, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932305671797, 12.0923064880628, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932305671797, 12.0923064880628, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5532292e-e8d4-4715-b971-58ec4e7622f0}, !- Handle
  Room_706_296f2b95..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7e6b2ce-c999-4d4a-9778-be619df12b18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5993232788607, 12.9033515105769, 42.675, !- X,Y,Z Vertex 1 {m}
  6.5993232788607, 12.9033515105769, 40.675, !- X,Y,Z Vertex 2 {m}
  6.5993238645097, 15.0415611153866, 40.675, !- X,Y,Z Vertex 3 {m}
  6.5993238645097, 15.0415611153866, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5e51300-1c7b-4996-9376-131a3a6413ce}, !- Handle
  Room_706_296f2b95..Face3_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7e6b2ce-c999-4d4a-9778-be619df12b18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932408665243, 15.8526061379006, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932408665243, 15.8526061379006, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932467230143, 17.9908157427103, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932467230143, 17.9908157427103, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {919e9b11-11e1-451f-8387-08a83561f7f3}, !- Handle
  Room_706_296f2b95..Face3_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7e6b2ce-c999-4d4a-9778-be619df12b18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932489444416, 18.8018607652244, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932489444416, 18.8018607652244, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932548009316, 20.9400703700341, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932548009316, 20.9400703700341, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d4a7a87-1a82-441b-b8d0-c0cd11fa6c8e}, !- Handle
  Room_706_296f2b95..Face3_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7e6b2ce-c999-4d4a-9778-be619df12b18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932570223588, 21.7511153925481, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932570223588, 21.7511153925481, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932628788489, 23.8893249973578, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932628788489, 23.8893249973578, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d653ffc8-ad72-4461-9656-b7d0ebf1e1fd}, !- Handle
  Room_706_296f2b95..Face3_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7e6b2ce-c999-4d4a-9778-be619df12b18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932651002761, 24.7003700198719, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932651002761, 24.7003700198719, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932709567661, 26.8385796246816, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932709567661, 26.8385796246816, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f72dcc3b-ca85-4eb5-aeca-e375a5d19546}, !- Handle
  Room_706_296f2b95..Face3_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7e6b2ce-c999-4d4a-9778-be619df12b18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932731781934, 27.6496246471956, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932731781934, 27.6496246471956, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932790346834, 29.7878342520053, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932790346834, 29.7878342520053, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3382bd82-d27e-46a0-bd05-7dd1e75ab967}, !- Handle
  Room_706_296f2b95..Face3_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7e6b2ce-c999-4d4a-9778-be619df12b18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932812561107, 30.5988792745194, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932812561107, 30.5988792745194, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932871126007, 32.7370888793291, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932871126007, 32.7370888793291, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a79ba84-449b-4e54-a985-e90820cd4127}, !- Handle
  Room_706_296f2b95..Face3_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7e6b2ce-c999-4d4a-9778-be619df12b18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5993289334028, 33.5481339018431, 42.675, !- X,Y,Z Vertex 1 {m}
  6.5993289334028, 33.5481339018431, 40.675, !- X,Y,Z Vertex 2 {m}
  6.5993295190518, 35.6863435066529, 40.675, !- X,Y,Z Vertex 3 {m}
  6.5993295190518, 35.6863435066529, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f693cb39-d62d-4a8b-b1b7-3185b3135918}, !- Handle
  Room_706_296f2b95..Face3_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7e6b2ce-c999-4d4a-9778-be619df12b18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932974119453, 36.4973885291669, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932974119453, 36.4973885291669, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933032684353, 38.6355981339766, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933032684353, 38.6355981339766, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4b66303-20cd-4d71-b7e6-413894e26444}, !- Handle
  Room_706_296f2b95..Face3_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7e6b2ce-c999-4d4a-9778-be619df12b18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933054898625, 39.4466431564906, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933054898625, 39.4466431564906, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933113463526, 41.5848527613004, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933113463526, 41.5848527613004, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f6541ed-de97-46ab-ae32-1239e68cab4c}, !- Handle
  Room_706_296f2b95..Face3_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7e6b2ce-c999-4d4a-9778-be619df12b18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933135677798, 42.3958977838144, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933135677798, 42.3958977838144, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933194242698, 44.5341073886241, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933194242698, 44.5341073886241, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a52fd48-b67d-432e-9724-033954423643}, !- Handle
  Room_706_296f2b95..Face3_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7e6b2ce-c999-4d4a-9778-be619df12b18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933216456971, 45.3451524111381, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933216456971, 45.3451524111381, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933275021871, 47.4833620159479, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933275021871, 47.4833620159479, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3eb046ec-7c3b-44a8-a07d-e44857de965d}, !- Handle
  Room_706_296f2b95..Face3_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7e6b2ce-c999-4d4a-9778-be619df12b18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933297236144, 48.2944070384619, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933297236144, 48.2944070384619, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933355801044, 50.4326166432716, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933355801044, 50.4326166432716, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7301f47-c274-4891-bb49-59563d03fc39}, !- Handle
  Room_706_296f2b95..Face3_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7e6b2ce-c999-4d4a-9778-be619df12b18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933378015317, 51.2436616657857, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933378015317, 51.2436616657857, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933436580217, 53.3818712705954, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933436580217, 53.3818712705954, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee383754-23cb-4299-9f99-4522b20c5b5b}, !- Handle
  Room_706_296f2b95..Face3_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7e6b2ce-c999-4d4a-9778-be619df12b18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5993345879449, 54.1929162931094, 42.675, !- X,Y,Z Vertex 1 {m}
  6.5993345879449, 54.1929162931094, 40.675, !- X,Y,Z Vertex 2 {m}
  6.5993351735939, 56.3311258979191, 40.675, !- X,Y,Z Vertex 3 {m}
  6.5993351735939, 56.3311258979191, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {401eb743-367a-49d2-8643-a13da652dbbf}, !- Handle
  Room_706_296f2b95..Face3_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7e6b2ce-c999-4d4a-9778-be619df12b18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933539573662, 57.1421709204332, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933539573662, 57.1421709204332, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933598138563, 59.2803805252429, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933598138563, 59.2803805252429, 42.675; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d37dd293-6b1f-4c57-83a8-7a455c67ac7a}, !- Handle
  Room_706_296f2b95..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fce85e23-9302-4a14-bbbd-24b9cfc16e3f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92324493965145e-15, -3.86119461165948e-15, 43.5, !- X,Y,Z Vertex 1 {m}
  6.59932155220588, 6.59931974467234, 43.5, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 43.5, !- X,Y,Z Vertex 3 {m}
  1.81553186847649e-05, 66.2852263960697, 43.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ae4da4e4-d937-433b-a1e7-d9f07761be1a}, !- Handle
  {d37dd293-6b1f-4c57-83a8-7a455c67ac7a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_706_296f2b95..Face4;               !- Feature Value 1

OS:Surface,
  {38d8b329-4761-49e0-a754-f376a6797c3d}, !- Handle
  Room_706_296f2b95..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce85e23-9302-4a14-bbbd-24b9cfc16e3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81553186846959e-05, 66.2852263960697, 43.5, !- X,Y,Z Vertex 1 {m}
  1.81553186849449e-05, 66.2852263960697, 39.875, !- X,Y,Z Vertex 2 {m}
  2.24115618751399e-15, -7.7120231326107e-16, 39.875, !- X,Y,Z Vertex 3 {m}
  1.99218996141063e-15, -3.86119463054331e-15, 43.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {24066bf5-97b0-43d6-a03e-355a9d665074}, !- Handle
  {38d8b329-4761-49e0-a754-f376a6797c3d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_706_296f2b95..Face5;               !- Feature Value 1

OS:SubSurface,
  {61dfe80f-07e4-4a19-9eee-aee33a0e63a1}, !- Handle
  Room_706_296f2b95..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38d8b329-4761-49e0-a754-f376a6797c3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.80418479409368e-05, 65.8709437310943, 42.675, !- X,Y,Z Vertex 1 {m}
  1.80418479409368e-05, 65.8709437310943, 40.675, !- X,Y,Z Vertex 2 {m}
  1.74435476661659e-05, 63.6865442248602, 40.675, !- X,Y,Z Vertex 3 {m}
  1.74435476661659e-05, 63.6865442248602, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c28ced7-6e5d-4f9b-b609-cc117a0e1f1b}, !- Handle
  Room_706_296f2b95..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38d8b329-4761-49e0-a754-f376a6797c3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.72166061826321e-05, 62.8579788949093, 42.675, !- X,Y,Z Vertex 1 {m}
  1.72166061826321e-05, 62.8579788949093, 40.675, !- X,Y,Z Vertex 2 {m}
  1.66183059078612e-05, 60.6735793886752, 40.675, !- X,Y,Z Vertex 3 {m}
  1.66183059078612e-05, 60.6735793886752, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed047ece-1570-4199-91fb-e42506d5c596}, !- Handle
  Room_706_296f2b95..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38d8b329-4761-49e0-a754-f376a6797c3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.63913644243274e-05, 59.8450140587243, 42.675, !- X,Y,Z Vertex 1 {m}
  1.63913644243274e-05, 59.8450140587243, 40.675, !- X,Y,Z Vertex 2 {m}
  1.57930641495565e-05, 57.6606145524902, 40.675, !- X,Y,Z Vertex 3 {m}
  1.57930641495565e-05, 57.6606145524902, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80cd3972-41d2-4308-ab27-2837b06095e6}, !- Handle
  Room_706_296f2b95..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38d8b329-4761-49e0-a754-f376a6797c3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.55661226660227e-05, 56.8320492225393, 42.675, !- X,Y,Z Vertex 1 {m}
  1.55661226660227e-05, 56.8320492225393, 40.675, !- X,Y,Z Vertex 2 {m}
  1.49678223912518e-05, 54.6476497163052, 40.675, !- X,Y,Z Vertex 3 {m}
  1.49678223912518e-05, 54.6476497163052, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c16e7619-3ffd-4ad0-9b64-a7e23fe3946f}, !- Handle
  Room_706_296f2b95..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38d8b329-4761-49e0-a754-f376a6797c3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4740880907718e-05, 53.8190843863543, 42.675, !- X,Y,Z Vertex 1 {m}
  1.4740880907718e-05, 53.8190843863543, 40.675, !- X,Y,Z Vertex 2 {m}
  1.4142580632947e-05, 51.6346848801202, 40.675, !- X,Y,Z Vertex 3 {m}
  1.4142580632947e-05, 51.6346848801202, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32f4a11a-56bf-492e-8c22-1bd572026b0f}, !- Handle
  Room_706_296f2b95..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38d8b329-4761-49e0-a754-f376a6797c3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.39156391494132e-05, 50.8061195501693, 42.675, !- X,Y,Z Vertex 1 {m}
  1.39156391494132e-05, 50.8061195501693, 40.675, !- X,Y,Z Vertex 2 {m}
  1.33173388746423e-05, 48.6217200439352, 40.675, !- X,Y,Z Vertex 3 {m}
  1.33173388746423e-05, 48.6217200439352, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e385794-7ddc-4c5a-b223-4a359db2c02d}, !- Handle
  Room_706_296f2b95..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38d8b329-4761-49e0-a754-f376a6797c3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.30903973911085e-05, 47.7931547139843, 42.675, !- X,Y,Z Vertex 1 {m}
  1.30903973911085e-05, 47.7931547139843, 40.675, !- X,Y,Z Vertex 2 {m}
  1.24920971163376e-05, 45.6087552077502, 40.675, !- X,Y,Z Vertex 3 {m}
  1.24920971163376e-05, 45.6087552077502, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15381b96-55c5-450a-8f88-ea59f304b857}, !- Handle
  Room_706_296f2b95..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38d8b329-4761-49e0-a754-f376a6797c3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.22651556328038e-05, 44.7801898777994, 42.675, !- X,Y,Z Vertex 1 {m}
  1.22651556328038e-05, 44.7801898777994, 40.675, !- X,Y,Z Vertex 2 {m}
  1.16668553580329e-05, 42.5957903715652, 40.675, !- X,Y,Z Vertex 3 {m}
  1.16668553580329e-05, 42.5957903715652, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86a40264-353a-44bf-922d-5c0b89998e80}, !- Handle
  Room_706_296f2b95..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38d8b329-4761-49e0-a754-f376a6797c3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.14399138744991e-05, 41.7672250416144, 42.675, !- X,Y,Z Vertex 1 {m}
  1.14399138744991e-05, 41.7672250416144, 40.675, !- X,Y,Z Vertex 2 {m}
  1.08416135997282e-05, 39.5828255353803, 40.675, !- X,Y,Z Vertex 3 {m}
  1.08416135997282e-05, 39.5828255353803, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {780c2cdd-fa25-4997-aec7-bc9b91797066}, !- Handle
  Room_706_296f2b95..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38d8b329-4761-49e0-a754-f376a6797c3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.06146721161944e-05, 38.7542602054294, 42.675, !- X,Y,Z Vertex 1 {m}
  1.06146721161944e-05, 38.7542602054294, 40.675, !- X,Y,Z Vertex 2 {m}
  1.00163718414235e-05, 36.5698606991953, 40.675, !- X,Y,Z Vertex 3 {m}
  1.00163718414235e-05, 36.5698606991953, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0301cbd-f8ce-47f3-bebd-f0f104d5ca8d}, !- Handle
  Room_706_296f2b95..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38d8b329-4761-49e0-a754-f376a6797c3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.78943035788968e-06, 35.7412953692444, 42.675, !- X,Y,Z Vertex 1 {m}
  9.78943035788968e-06, 35.7412953692444, 40.675, !- X,Y,Z Vertex 2 {m}
  9.19113008311876e-06, 33.5568958630103, 40.675, !- X,Y,Z Vertex 3 {m}
  9.19113008311876e-06, 33.5568958630103, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6ce3bfb-2e59-4336-bac3-062bcb477b0a}, !- Handle
  Room_706_296f2b95..Face5_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38d8b329-4761-49e0-a754-f376a6797c3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.96418859958496e-06, 32.7283305330594, 42.675, !- X,Y,Z Vertex 1 {m}
  8.96418859958496e-06, 32.7283305330594, 40.675, !- X,Y,Z Vertex 2 {m}
  8.36588832481405e-06, 30.5439310268253, 40.675, !- X,Y,Z Vertex 3 {m}
  8.36588832481405e-06, 30.5439310268253, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9dacf1a6-c807-4fbb-a5f5-363a65d43856}, !- Handle
  Room_706_296f2b95..Face5_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38d8b329-4761-49e0-a754-f376a6797c3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.13894684128024e-06, 29.7153656968744, 42.675, !- X,Y,Z Vertex 1 {m}
  8.13894684128024e-06, 29.7153656968744, 40.675, !- X,Y,Z Vertex 2 {m}
  7.54064656650933e-06, 27.5309661906403, 40.675, !- X,Y,Z Vertex 3 {m}
  7.54064656650933e-06, 27.5309661906403, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbf5d15b-6be9-4156-afc6-d9108d4f14e2}, !- Handle
  Room_706_296f2b95..Face5_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38d8b329-4761-49e0-a754-f376a6797c3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.31370508297552e-06, 26.7024008606894, 42.675, !- X,Y,Z Vertex 1 {m}
  7.31370508297552e-06, 26.7024008606894, 40.675, !- X,Y,Z Vertex 2 {m}
  6.71540480820461e-06, 24.5180013544553, 40.675, !- X,Y,Z Vertex 3 {m}
  6.71540480820461e-06, 24.5180013544553, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec9a20e9-25f5-4df3-99be-d8e41ce6baa4}, !- Handle
  Room_706_296f2b95..Face5_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38d8b329-4761-49e0-a754-f376a6797c3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.48846332467083e-06, 23.6894360245045, 42.675, !- X,Y,Z Vertex 1 {m}
  6.48846332467083e-06, 23.6894360245045, 40.675, !- X,Y,Z Vertex 2 {m}
  5.89016304989989e-06, 21.5050365182703, 40.675, !- X,Y,Z Vertex 3 {m}
  5.89016304989989e-06, 21.5050365182703, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08da5dd3-43e4-4d09-8119-c3254c9714b4}, !- Handle
  Room_706_296f2b95..Face5_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38d8b329-4761-49e0-a754-f376a6797c3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.66322156636611e-06, 20.6764711883195, 42.675, !- X,Y,Z Vertex 1 {m}
  5.66322156636611e-06, 20.6764711883195, 40.675, !- X,Y,Z Vertex 2 {m}
  5.0649212915952e-06, 18.4920716820854, 40.675, !- X,Y,Z Vertex 3 {m}
  5.0649212915952e-06, 18.4920716820854, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {420bceb2-91ca-4e3c-893f-c78341666aef}, !- Handle
  Room_706_296f2b95..Face5_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38d8b329-4761-49e0-a754-f376a6797c3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.8379798080614e-06, 17.6635063521345, 42.675, !- X,Y,Z Vertex 1 {m}
  4.8379798080614e-06, 17.6635063521345, 40.675, !- X,Y,Z Vertex 2 {m}
  4.23967953329048e-06, 15.4791068459004, 40.675, !- X,Y,Z Vertex 3 {m}
  4.23967953329048e-06, 15.4791068459004, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95cb40f1-7c70-489a-b52e-6c411cd8e80c}, !- Handle
  Room_706_296f2b95..Face5_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38d8b329-4761-49e0-a754-f376a6797c3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.01273804975668e-06, 14.6505415159495, 42.675, !- X,Y,Z Vertex 1 {m}
  4.01273804975668e-06, 14.6505415159495, 40.675, !- X,Y,Z Vertex 2 {m}
  3.41443777498576e-06, 12.4661420097154, 40.675, !- X,Y,Z Vertex 3 {m}
  3.41443777498576e-06, 12.4661420097154, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0f2e886-3263-40d8-a157-ac1d20cf9f03}, !- Handle
  Room_706_296f2b95..Face5_Glz18,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38d8b329-4761-49e0-a754-f376a6797c3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.18749629145196e-06, 11.6375766797645, 42.675, !- X,Y,Z Vertex 1 {m}
  3.18749629145196e-06, 11.6375766797645, 40.675, !- X,Y,Z Vertex 2 {m}
  2.58919601668105e-06, 9.45317717353041, 40.675, !- X,Y,Z Vertex 3 {m}
  2.58919601668105e-06, 9.45317717353041, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f347d87e-9022-4c4c-90a1-20a642d3e029}, !- Handle
  Room_706_296f2b95..Face5_Glz19,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38d8b329-4761-49e0-a754-f376a6797c3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.36225453314725e-06, 8.62461184357954, 42.675, !- X,Y,Z Vertex 1 {m}
  2.36225453314725e-06, 8.62461184357954, 40.675, !- X,Y,Z Vertex 2 {m}
  1.76395425837633e-06, 6.44021233734543, 40.675, !- X,Y,Z Vertex 3 {m}
  1.76395425837633e-06, 6.44021233734543, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0474037-068f-4f6c-9b8b-5ff9b4f30913}, !- Handle
  Room_706_296f2b95..Face5_Glz20,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38d8b329-4761-49e0-a754-f376a6797c3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.53701277484254e-06, 5.61164700739456, 42.675, !- X,Y,Z Vertex 1 {m}
  1.53701277484254e-06, 5.61164700739456, 40.675, !- X,Y,Z Vertex 2 {m}
  9.38712500071618e-07, 3.42724750116044, 40.675, !- X,Y,Z Vertex 3 {m}
  9.38712500071618e-07, 3.42724750116044, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de08f6b6-e8aa-45c2-a59c-531e1af7c0df}, !- Handle
  Room_706_296f2b95..Face5_Glz21,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38d8b329-4761-49e0-a754-f376a6797c3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.11771016537822e-07, 2.59868217120957, 42.675, !- X,Y,Z Vertex 1 {m}
  7.11771016537822e-07, 2.59868217120957, 40.675, !- X,Y,Z Vertex 2 {m}
  1.13470741766906e-07, 0.414282664975462, 40.675, !- X,Y,Z Vertex 3 {m}
  1.13470741766906e-07, 0.414282664975462, 42.675; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {dd323b06-dc37-4c02-a159-51de0c88aaad}, !- Handle
  MediumOffice Building_Service Hot Water..Room_706_296f2b95, !- Name
  General,                                !- End-Use Subcategory
  4.23954588427821e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5dd99b45-b865-45c2-92e8-1dd15b041768}, !- Handle
  MediumOffice Building_Service Hot Water..Room_706_296f2b95, !- Name
  {dd323b06-dc37-4c02-a159-51de0c88aaad}, !- Water Use Equipment Definition Name
  {fce85e23-9302-4a14-bbbd-24b9cfc16e3f}, !- Space Name
  {fdea4852-8883-4f96-b34e-60a279185d03}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6c7823fb-93a3-4d35-916e-fed2cf5f66b4}, !- Handle
  Water Use Connections 60,               !- Name
  {ac6897e1-9168-4fa9-b8d6-786b9db5cbbe}, !- Inlet Node Name
  {778c2694-9f66-44f8-9f17-acab91476cd6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5dd99b45-b865-45c2-92e8-1dd15b041768}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {20651c49-b56b-4526-9162-c781c449d397}, !- Handle
  MediumOffice Building_Setpoint 59,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {71476434-0100-402c-b6ec-28dee8cb6fc9}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_707;                               !- Feature Value 1

OS:AdditionalProperties,
  {36c41fd3-0220-4232-9001-e012fab4583e}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_707_9ad01ebf..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {d00f670a-fd76-4e3d-8e90-f334ad32307a}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_707_9ad01ebf..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {a4d32d66-1370-4d09-a03c-c5a44badeefd}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_707_9ad01ebf..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {e3688f78-a6ad-4b9e-922c-ef4c215b3ba6}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_707_9ad01ebf..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {ce685237-73a6-4f53-9244-aa869eedc926}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_707_9ad01ebf..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {7f8b0d6a-c5ac-451b-9c8b-da2ac6c0a0b9}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_707_9ad01ebf..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {200b2d23-bdaf-4375-b34e-3fc00e089a65}, !- Handle
  MediumOffice Building_Service Hot Water..Room_707_9ad01ebf, !- Name
  General,                                !- End-Use Subcategory
  4.23954588427821e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {c58edcc8-e962-4888-987f-a31c406b38d7}, !- Handle
  Water Use Connections 61,               !- Name
  {86c08fb0-33f1-4eda-8607-1d8a99fdca12}, !- Inlet Node Name
  {aad17b76-c4fe-48f8-bd65-dcfe94e54b8d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {54cefc3f-60fc-42f6-99f5-365f2ae51f51}, !- Handle
  MediumOffice Building_Setpoint 60,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {9bfcf0b4-1694-482f-a802-4bacb76c55bd}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_708;                               !- Feature Value 1

OS:AdditionalProperties,
  {5816e5b4-7e70-48a5-ae98-94a0b41b81dd}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_708_60898338..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {f323fa75-cdd1-439c-84c7-3a4935baa9d8}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_708_60898338..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {a45f1c12-daef-4c3b-8a7d-33784ec73799}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_708_60898338..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {6bdab6c0-50a7-4e41-8726-c248010530f4}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_708_60898338..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {3afde882-3026-4510-b44b-95538d15337a}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_708_60898338..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {1cd66919-151f-4c9e-84f6-b0201b1b66ba}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_708_60898338..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {3000472d-b510-49c5-a25f-a33a68af89ff}, !- Handle
  MediumOffice Building_Service Hot Water..Room_708_60898338, !- Name
  General,                                !- End-Use Subcategory
  4.23954588427821e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {69f4e6e2-e238-49d0-a61c-563733aa6b51}, !- Handle
  Water Use Connections 62,               !- Name
  {61c666a0-f0bd-4842-bf18-ccb70563ae4d}, !- Inlet Node Name
  {84170ed6-69a9-4e91-ad8b-373407b63a83}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2e955bfe-e395-4319-a2cb-3decc190ee6c}, !- Handle
  MediumOffice Building_Setpoint 61,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {ecc6a793-c021-4b64-a3fe-f6a0b59b16f7}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_709;                               !- Feature Value 1

OS:AdditionalProperties,
  {c14f4032-6d05-4a0a-a415-88e177f7168e}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_709_a7df57a2..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {0af3405f-ded8-4e68-b063-c6373e6c21f4}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_709_a7df57a2..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {7e5e7490-ef67-46c8-bc4b-e0fe87786069}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_709_a7df57a2..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {db6dff31-73b6-4c0f-9915-c5e4ebfc8388}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_709_a7df57a2..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {9d17d8b0-1755-485e-abef-1a5bd8805956}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_709_a7df57a2..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {908c3e68-06de-4c2d-be1b-a3ebaedf5dee}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_709_a7df57a2..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {b1c90183-d278-4a57-a2ca-62ca94ba1d27}, !- Handle
  MediumOffice Building_Service Hot Water..Room_709_a7df57a2, !- Name
  General,                                !- End-Use Subcategory
  4.23954588427821e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {9bbb9fbf-e400-4885-9631-228027e1fee2}, !- Handle
  Water Use Connections 63,               !- Name
  {e40e286f-0091-4702-80c0-9fe3c1fefb1a}, !- Inlet Node Name
  {c8acaa0c-390f-4a09-83f1-d8e13488cdd1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a074e839-3b9d-41f0-8fe8-382cde7531d0}, !- Handle
  MediumOffice Building_Setpoint 62,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {8a4266f9-2f1a-4dec-91fb-50aef0de6d3b}, !- Handle
  Room_710_e2dbc7ce_Space,                !- Name
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {426b058b-156c-4ca9-8c2f-90e0f5f96ccf}, !- Building Story Name
  {3c3ba06f-3b80-4a89-80fc-032318fdf2ed}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {3c3ba06f-3b80-4a89-80fc-032318fdf2ed}, !- Handle
  Room_710_e2dbc7ce,                      !- Name
  ,                                       !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  1427.83809239302,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37358a55-ca75-47c6-98b2-2817a0ae2c35}, !- Zone Air Inlet Port List
  {838362a9-f2c5-4c4c-95ab-21fa61b64e57}, !- Zone Air Exhaust Port List
  {2eb6d54c-fbf0-4cee-89ac-1e0da4d0a0c4}, !- Zone Air Node Name
  {72dc3447-f649-4c62-a3e7-1069b85b437d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f7ed113a-eb71-44a3-8f0b-4aa0488d6cca}, !- Group Rendering Name
  {7d20f47b-b459-4ba7-bf13-c752dbef50cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd640eb3-d3a1-4171-853b-3d5a84656d5d}, !- Handle
  Node 64,                                !- Name
  {2eb6d54c-fbf0-4cee-89ac-1e0da4d0a0c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2eb6d54c-fbf0-4cee-89ac-1e0da4d0a0c4}, !- Handle
  {3c3ba06f-3b80-4a89-80fc-032318fdf2ed}, !- Source Object
  11,                                     !- Outlet Port
  {dd640eb3-d3a1-4171-853b-3d5a84656d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37358a55-ca75-47c6-98b2-2817a0ae2c35}, !- Handle
  {3c3ba06f-3b80-4a89-80fc-032318fdf2ed}, !- HVAC Component
  {d8d57ba3-cd4d-4879-95be-b72971bef0cc}; !- Port 1

OS:PortList,
  {838362a9-f2c5-4c4c-95ab-21fa61b64e57}, !- Handle
  {3c3ba06f-3b80-4a89-80fc-032318fdf2ed}, !- HVAC Component
  {cfa306dc-ee41-4eaf-830c-f05ea09c95ff}; !- Port 1

OS:PortList,
  {72dc3447-f649-4c62-a3e7-1069b85b437d}, !- Handle
  {3c3ba06f-3b80-4a89-80fc-032318fdf2ed}, !- HVAC Component
  {a110adea-d811-41dc-8509-3ad8268c2e3b}; !- Port 1

OS:Sizing:Zone,
  {91d5f7c2-af19-47f4-8563-bfec3a038904}, !- Handle
  {3c3ba06f-3b80-4a89-80fc-032318fdf2ed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cbca6ba7-bd51-4212-8eaf-354825d6697b}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {3c3ba06f-3b80-4a89-80fc-032318fdf2ed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b5ceac8-b5f6-4fe5-8dc6-04e600816c41}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {61e6481a-43fb-4073-b6c4-3b62a5289fd1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {6d2d0a8a-1381-4b6f-8459-8ea9e10b2174}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {79153fb6-60ed-49e9-a1ca-a40d82eee0d4}, !- Handle
  {8a4266f9-2f1a-4dec-91fb-50aef0de6d3b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_710;                               !- Feature Value 1

OS:AdditionalProperties,
  {bd712a57-fac9-40ae-8468-cbc6f9cf1a88}, !- Handle
  {3c3ba06f-3b80-4a89-80fc-032318fdf2ed}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_710;                               !- Feature Value 1

OS:Surface,
  {3561065b-4797-400d-906e-ca00ee516999}, !- Handle
  Room_710_e2dbc7ce..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8a4266f9-2f1a-4dec-91fb-50aef0de6d3b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8155318684876e-05, 66.2852263960697, 54.375, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 54.375, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467234, 54.375, !- X,Y,Z Vertex 3 {m}
  1.84686658462022e-15, -6.15636763426408e-16, 54.375; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c12b369c-31cb-4cda-8a7e-15b4de8f6069}, !- Handle
  {3561065b-4797-400d-906e-ca00ee516999}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_710_e2dbc7ce..Face0;               !- Feature Value 1

OS:Surface,
  {9b198c2c-7628-477e-8590-d32eb65abb17}, !- Handle
  Room_710_e2dbc7ce..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a4266f9-2f1a-4dec-91fb-50aef0de6d3b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59933609245699, 59.6859030364999, 58, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 54.375, !- X,Y,Z Vertex 2 {m}
  1.81553186807922e-05, 66.2852263960697, 54.375, !- X,Y,Z Vertex 3 {m}
  1.81553186807922e-05, 66.2852263960697, 58; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e16c99a2-4980-4030-9769-0a98d5f32d09}, !- Handle
  {9b198c2c-7628-477e-8590-d32eb65abb17}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_710_e2dbc7ce..Face1;               !- Feature Value 1

OS:SubSurface,
  {beff8176-12ed-4ffb-8581-a69654742616}, !- Handle
  Room_710_e2dbc7ce..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b198c2c-7628-477e-8590-d32eb65abb17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.2968673536715, 59.9883720238135, 57.175, !- X,Y,Z Vertex 1 {m}
  6.2968673536715, 59.9883720238135, 55.175, !- X,Y,Z Vertex 2 {m}
  4.70203218552973, 61.5832085023762, 55.175, !- X,Y,Z Vertex 3 {m}
  4.70203218552974, 61.5832085023762, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5759e097-bc9c-46c5-8e10-4480cd9acb38}, !- Handle
  Room_710_e2dbc7ce..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b198c2c-7628-477e-8590-d32eb65abb17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.09709470795875, 62.1881464770034, 57.175, !- X,Y,Z Vertex 1 {m}
  4.09709470795875, 62.1881464770034, 55.175, !- X,Y,Z Vertex 2 {m}
  2.502259539817, 63.7829829555661, 55.175, !- X,Y,Z Vertex 3 {m}
  2.502259539817, 63.7829829555661, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6844697d-22e4-4be2-97d8-cb136a964a3b}, !- Handle
  Room_710_e2dbc7ce..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b198c2c-7628-477e-8590-d32eb65abb17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89732206224594, 64.3879209301934, 57.175, !- X,Y,Z Vertex 1 {m}
  1.89732206224594, 64.3879209301934, 55.175, !- X,Y,Z Vertex 2 {m}
  0.302486894104179, 65.9827574087561, 55.175, !- X,Y,Z Vertex 3 {m}
  0.302486894104184, 65.9827574087561, 57.175; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1c9e310-c035-460a-8115-d855bf377607}, !- Handle
  Room_710_e2dbc7ce..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a4266f9-2f1a-4dec-91fb-50aef0de6d3b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.69960840798603e-15, -1.69960887350359e-15, 58, !- X,Y,Z Vertex 1 {m}
  -1.08399334332824e-15, 2.31522396727564e-15, 54.375, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467234, 54.375, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 58; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {38aedbdd-a3e9-47b0-b66a-a4546bfc011a}, !- Handle
  {c1c9e310-c035-460a-8115-d855bf377607}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_710_e2dbc7ce..Face2;               !- Feature Value 1

OS:SubSurface,
  {4b8c131b-4204-4acc-b434-df697fa52558}, !- Handle
  Room_710_e2dbc7ce..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1c9e310-c035-460a-8115-d855bf377607}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.302468904476102, 0.302468821630816, 57.175, !- X,Y,Z Vertex 1 {m}
  0.302468904476103, 0.302468821630816, 55.175, !- X,Y,Z Vertex 2 {m}
  1.89730494625919, 1.8973044265933, 55.175, !- X,Y,Z Vertex 3 {m}
  1.89730494625919, 1.8973044265933, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {435ad213-0448-4376-aa90-7ebd1a9cde22}, !- Handle
  Room_710_e2dbc7ce..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1c9e310-c035-460a-8115-d855bf377607}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.50224275521139, 2.50224206985493, 57.175, !- X,Y,Z Vertex 1 {m}
  2.50224275521139, 2.50224206985493, 55.175, !- X,Y,Z Vertex 2 {m}
  4.09707879699448, 4.09707767481741, 55.175, !- X,Y,Z Vertex 3 {m}
  4.09707879699448, 4.09707767481741, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4bc86fd6-d6b9-4026-ad14-e6484de3a9e5}, !- Handle
  Room_710_e2dbc7ce..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1c9e310-c035-460a-8115-d855bf377607}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.70201660594668, 4.70201531807904, 57.175, !- X,Y,Z Vertex 1 {m}
  4.70201660594668, 4.70201531807904, 55.175, !- X,Y,Z Vertex 2 {m}
  6.29685264772977, 6.29685092304152, 55.175, !- X,Y,Z Vertex 3 {m}
  6.29685264772977, 6.29685092304152, 57.175; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49317ba7-56fb-472e-a0bc-91a2043c4452}, !- Handle
  Room_710_e2dbc7ce..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a4266f9-2f1a-4dec-91fb-50aef0de6d3b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220587, 6.59931974467233, 58, !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467234, 54.375, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 54.375, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 58; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {00bf30ab-b1da-4bef-8c30-a148cccc28a3}, !- Handle
  {49317ba7-56fb-472e-a0bc-91a2043c4452}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_710_e2dbc7ce..Face3;               !- Feature Value 1

OS:SubSurface,
  {8151605a-f7ba-4683-8a67-938db50894c1}, !- Handle
  Room_710_e2dbc7ce..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49317ba7-56fb-472e-a0bc-91a2043c4452}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932166327723, 7.00484225592935, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932166327723, 7.00484225592935, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932224892624, 9.14305186073907, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932224892624, 9.14305186073907, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c50c01b-41bf-406d-8cf5-5d8a965d1c4a}, !- Handle
  Room_710_e2dbc7ce..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49317ba7-56fb-472e-a0bc-91a2043c4452}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932247106896, 9.9540968832531, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932247106896, 9.9540968832531, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932305671797, 12.0923064880628, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932305671797, 12.0923064880628, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {943198c8-469d-44c0-b79c-ddafedbe9af3}, !- Handle
  Room_710_e2dbc7ce..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49317ba7-56fb-472e-a0bc-91a2043c4452}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932327886069, 12.9033515105769, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932327886069, 12.9033515105769, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932386450969, 15.0415611153866, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932386450969, 15.0415611153866, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10d65b44-8446-469f-bd3b-47834b79a743}, !- Handle
  Room_710_e2dbc7ce..Face3_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49317ba7-56fb-472e-a0bc-91a2043c4452}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932408665242, 15.8526061379006, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932408665242, 15.8526061379006, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932467230142, 17.9908157427103, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932467230142, 17.9908157427103, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ee71fdc-eff0-4bf1-aa5d-52e0d5e1a99d}, !- Handle
  Room_710_e2dbc7ce..Face3_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49317ba7-56fb-472e-a0bc-91a2043c4452}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932489444415, 18.8018607652244, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932489444415, 18.8018607652244, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932548009315, 20.9400703700341, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932548009315, 20.9400703700341, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41a0a831-4463-4a79-b766-067dd5d4e896}, !- Handle
  Room_710_e2dbc7ce..Face3_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49317ba7-56fb-472e-a0bc-91a2043c4452}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932570223588, 21.7511153925481, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932570223588, 21.7511153925481, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932628788488, 23.8893249973578, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932628788488, 23.8893249973578, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {909fedb6-89c1-4231-be6f-6c728029a023}, !- Handle
  Room_710_e2dbc7ce..Face3_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49317ba7-56fb-472e-a0bc-91a2043c4452}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932651002761, 24.7003700198719, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932651002761, 24.7003700198719, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932709567661, 26.8385796246816, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932709567661, 26.8385796246816, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c4e9f28-08e6-415d-8d89-a48dbcb0e879}, !- Handle
  Room_710_e2dbc7ce..Face3_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49317ba7-56fb-472e-a0bc-91a2043c4452}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932731781934, 27.6496246471956, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932731781934, 27.6496246471956, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932790346834, 29.7878342520053, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932790346834, 29.7878342520053, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3917e48-4483-4489-aa37-52bff45631b6}, !- Handle
  Room_710_e2dbc7ce..Face3_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49317ba7-56fb-472e-a0bc-91a2043c4452}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932812561106, 30.5988792745194, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932812561106, 30.5988792745194, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932871126007, 32.7370888793291, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932871126007, 32.7370888793291, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98e4c9dc-c300-4dfd-82e2-6493548842bf}, !- Handle
  Room_710_e2dbc7ce..Face3_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49317ba7-56fb-472e-a0bc-91a2043c4452}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932893340279, 33.5481339018431, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932893340279, 33.5481339018431, 55.175, !- X,Y,Z Vertex 2 {m}
  6.5993295190518, 35.6863435066529, 55.175, !- X,Y,Z Vertex 3 {m}
  6.5993295190518, 35.6863435066529, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f82df244-d6f6-42aa-963f-48934ecee105}, !- Handle
  Room_710_e2dbc7ce..Face3_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49317ba7-56fb-472e-a0bc-91a2043c4452}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932974119452, 36.4973885291669, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932974119452, 36.4973885291669, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59933032684353, 38.6355981339766, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59933032684353, 38.6355981339766, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f3168e9-a66f-46dd-85f4-2996ebea5341}, !- Handle
  Room_710_e2dbc7ce..Face3_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49317ba7-56fb-472e-a0bc-91a2043c4452}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933054898625, 39.4466431564906, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59933054898625, 39.4466431564906, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59933113463525, 41.5848527613004, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59933113463525, 41.5848527613004, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8766b86-e7c0-4807-bcb7-3ae7680a9763}, !- Handle
  Room_710_e2dbc7ce..Face3_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49317ba7-56fb-472e-a0bc-91a2043c4452}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933135677798, 42.3958977838144, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59933135677798, 42.3958977838144, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59933194242698, 44.5341073886241, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59933194242698, 44.5341073886241, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {784cc9fc-b27d-4387-a34c-ce36ed554791}, !- Handle
  Room_710_e2dbc7ce..Face3_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49317ba7-56fb-472e-a0bc-91a2043c4452}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933216456971, 45.3451524111381, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59933216456971, 45.3451524111381, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59933275021871, 47.4833620159479, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59933275021871, 47.4833620159479, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c23202c6-1195-40fb-ae68-38cabaa7af35}, !- Handle
  Room_710_e2dbc7ce..Face3_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49317ba7-56fb-472e-a0bc-91a2043c4452}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933297236144, 48.2944070384619, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59933297236144, 48.2944070384619, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59933355801044, 50.4326166432716, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59933355801044, 50.4326166432716, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3c5c646-9c20-4425-b3d8-0effb969c014}, !- Handle
  Room_710_e2dbc7ce..Face3_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49317ba7-56fb-472e-a0bc-91a2043c4452}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933378015317, 51.2436616657857, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59933378015317, 51.2436616657857, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59933436580217, 53.3818712705954, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59933436580217, 53.3818712705954, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {afed6b7a-a8da-4115-b4c6-09b968dd27de}, !- Handle
  Room_710_e2dbc7ce..Face3_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49317ba7-56fb-472e-a0bc-91a2043c4452}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5993345879449, 54.1929162931094, 57.175, !- X,Y,Z Vertex 1 {m}
  6.5993345879449, 54.1929162931094, 55.175, !- X,Y,Z Vertex 2 {m}
  6.5993351735939, 56.3311258979191, 55.175, !- X,Y,Z Vertex 3 {m}
  6.5993351735939, 56.3311258979191, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b4fda45-6338-487b-8110-217f357ec28d}, !- Handle
  Room_710_e2dbc7ce..Face3_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49317ba7-56fb-472e-a0bc-91a2043c4452}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933539573662, 57.1421709204332, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59933539573662, 57.1421709204332, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59933598138563, 59.2803805252429, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59933598138563, 59.2803805252429, 57.175; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3642ab5b-6c1a-40f7-99e2-adb454efc1cc}, !- Handle
  Room_710_e2dbc7ce..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a4266f9-2f1a-4dec-91fb-50aef0de6d3b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 58,                               !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467233, 58, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 58, !- X,Y,Z Vertex 3 {m}
  1.8155318684876e-05, 66.2852263960697, 58; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b3224816-6499-469d-87ab-94a454b7970b}, !- Handle
  {3642ab5b-6c1a-40f7-99e2-adb454efc1cc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_710_e2dbc7ce..Face4;               !- Feature Value 1

OS:Surface,
  {1412fa31-ec70-4f60-b95a-49f83ea28d76}, !- Handle
  Room_710_e2dbc7ce..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a4266f9-2f1a-4dec-91fb-50aef0de6d3b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81553186844143e-05, 66.2852263960697, 58, !- X,Y,Z Vertex 1 {m}
  1.81553186853377e-05, 66.2852263960697, 54.375, !- X,Y,Z Vertex 2 {m}
  1.38513702647274e-15, -6.15636636960109e-16, 54.375, !- X,Y,Z Vertex 3 {m}
  4.61721229562126e-16, -1.26464018026554e-22, 58; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2f877b6c-089c-4f4b-885d-a04bdbcc8761}, !- Handle
  {1412fa31-ec70-4f60-b95a-49f83ea28d76}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_710_e2dbc7ce..Face5;               !- Feature Value 1

OS:SubSurface,
  {13f9a4e6-4297-4265-b7d4-4bda2ec6aa0b}, !- Handle
  Room_710_e2dbc7ce..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1412fa31-ec70-4f60-b95a-49f83ea28d76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.80418479421779e-05, 65.8709437310943, 57.175, !- X,Y,Z Vertex 1 {m}
  1.80418479421779e-05, 65.8709437310943, 55.175, !- X,Y,Z Vertex 2 {m}
  1.74435476673658e-05, 63.6865442248602, 55.175, !- X,Y,Z Vertex 3 {m}
  1.74435476673658e-05, 63.6865442248602, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4445e2de-44ab-4fc5-ad65-bf89b57c1fd2}, !- Handle
  Room_710_e2dbc7ce..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1412fa31-ec70-4f60-b95a-49f83ea28d76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.72166061838164e-05, 62.8579788949093, 57.175, !- X,Y,Z Vertex 1 {m}
  1.72166061838164e-05, 62.8579788949093, 55.175, !- X,Y,Z Vertex 2 {m}
  1.66183059090043e-05, 60.6735793886752, 55.175, !- X,Y,Z Vertex 3 {m}
  1.66183059090043e-05, 60.6735793886752, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a25d49a7-6595-4786-ae80-463ab0b0571b}, !- Handle
  Room_710_e2dbc7ce..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1412fa31-ec70-4f60-b95a-49f83ea28d76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.63913644254549e-05, 59.8450140587243, 57.175, !- X,Y,Z Vertex 1 {m}
  1.63913644254549e-05, 59.8450140587243, 55.175, !- X,Y,Z Vertex 2 {m}
  1.57930641506428e-05, 57.6606145524902, 55.175, !- X,Y,Z Vertex 3 {m}
  1.57930641506428e-05, 57.6606145524902, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39050229-92cd-4780-9391-8b03a4ee6d32}, !- Handle
  Room_710_e2dbc7ce..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1412fa31-ec70-4f60-b95a-49f83ea28d76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.55661226670934e-05, 56.8320492225393, 57.175, !- X,Y,Z Vertex 1 {m}
  1.55661226670934e-05, 56.8320492225393, 55.175, !- X,Y,Z Vertex 2 {m}
  1.49678223922814e-05, 54.6476497163052, 55.175, !- X,Y,Z Vertex 3 {m}
  1.49678223922814e-05, 54.6476497163052, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9a8d8bb-b5f8-4b51-91e2-e1e2a10ab511}, !- Handle
  Room_710_e2dbc7ce..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1412fa31-ec70-4f60-b95a-49f83ea28d76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.47408809087319e-05, 53.8190843863543, 57.175, !- X,Y,Z Vertex 1 {m}
  1.47408809087319e-05, 53.8190843863543, 55.175, !- X,Y,Z Vertex 2 {m}
  1.41425806339199e-05, 51.6346848801202, 55.175, !- X,Y,Z Vertex 3 {m}
  1.41425806339199e-05, 51.6346848801202, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35d81250-542d-485b-9f65-970db111eee1}, !- Handle
  Room_710_e2dbc7ce..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1412fa31-ec70-4f60-b95a-49f83ea28d76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.39156391503705e-05, 50.8061195501693, 57.175, !- X,Y,Z Vertex 1 {m}
  1.39156391503705e-05, 50.8061195501693, 55.175, !- X,Y,Z Vertex 2 {m}
  1.33173388755584e-05, 48.6217200439352, 55.175, !- X,Y,Z Vertex 3 {m}
  1.33173388755584e-05, 48.6217200439352, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {befe86b1-826f-4273-a903-46301ceac176}, !- Handle
  Room_710_e2dbc7ce..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1412fa31-ec70-4f60-b95a-49f83ea28d76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.3090397392009e-05, 47.7931547139843, 57.175, !- X,Y,Z Vertex 1 {m}
  1.3090397392009e-05, 47.7931547139843, 55.175, !- X,Y,Z Vertex 2 {m}
  1.24920971171969e-05, 45.6087552077502, 55.175, !- X,Y,Z Vertex 3 {m}
  1.24920971171969e-05, 45.6087552077502, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f29ddcd-e9de-4e04-b88d-f2da4f3115b5}, !- Handle
  Room_710_e2dbc7ce..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1412fa31-ec70-4f60-b95a-49f83ea28d76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.22651556336475e-05, 44.7801898777994, 57.175, !- X,Y,Z Vertex 1 {m}
  1.22651556336475e-05, 44.7801898777994, 55.175, !- X,Y,Z Vertex 2 {m}
  1.16668553588354e-05, 42.5957903715652, 55.175, !- X,Y,Z Vertex 3 {m}
  1.16668553588354e-05, 42.5957903715652, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83c7a4e4-4fc2-4743-97f6-e2be264f37b8}, !- Handle
  Room_710_e2dbc7ce..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1412fa31-ec70-4f60-b95a-49f83ea28d76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.1439913875286e-05, 41.7672250416144, 57.175, !- X,Y,Z Vertex 1 {m}
  1.1439913875286e-05, 41.7672250416144, 55.175, !- X,Y,Z Vertex 2 {m}
  1.0841613600474e-05, 39.5828255353803, 55.175, !- X,Y,Z Vertex 3 {m}
  1.0841613600474e-05, 39.5828255353803, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bab75155-6bed-4994-8692-2eb8622d563e}, !- Handle
  Room_710_e2dbc7ce..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1412fa31-ec70-4f60-b95a-49f83ea28d76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.06146721169245e-05, 38.7542602054294, 57.175, !- X,Y,Z Vertex 1 {m}
  1.06146721169245e-05, 38.7542602054294, 55.175, !- X,Y,Z Vertex 2 {m}
  1.00163718421125e-05, 36.5698606991953, 55.175, !- X,Y,Z Vertex 3 {m}
  1.00163718421125e-05, 36.5698606991953, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8f6254e-a4bf-402f-bf26-49d493cb2c66}, !- Handle
  Room_710_e2dbc7ce..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1412fa31-ec70-4f60-b95a-49f83ea28d76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.78943035856306e-06, 35.7412953692444, 57.175, !- X,Y,Z Vertex 1 {m}
  9.78943035856306e-06, 35.7412953692444, 55.175, !- X,Y,Z Vertex 2 {m}
  9.19113008375099e-06, 33.5568958630103, 55.175, !- X,Y,Z Vertex 3 {m}
  9.19113008375099e-06, 33.5568958630103, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {272d420f-97eb-433c-824b-cf4bfc0c64ce}, !- Handle
  Room_710_e2dbc7ce..Face5_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1412fa31-ec70-4f60-b95a-49f83ea28d76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.96418860020158e-06, 32.7283305330594, 57.175, !- X,Y,Z Vertex 1 {m}
  8.96418860020158e-06, 32.7283305330594, 55.175, !- X,Y,Z Vertex 2 {m}
  8.36588832538951e-06, 30.5439310268253, 55.175, !- X,Y,Z Vertex 3 {m}
  8.36588832538951e-06, 30.5439310268253, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe1a27bd-aa28-4626-960f-defbd24ec58f}, !- Handle
  Room_710_e2dbc7ce..Face5_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1412fa31-ec70-4f60-b95a-49f83ea28d76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.13894684184009e-06, 29.7153656968744, 57.175, !- X,Y,Z Vertex 1 {m}
  8.13894684184009e-06, 29.7153656968744, 55.175, !- X,Y,Z Vertex 2 {m}
  7.54064656702802e-06, 27.5309661906403, 55.175, !- X,Y,Z Vertex 3 {m}
  7.54064656702802e-06, 27.5309661906403, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54ac0308-b9b5-4eba-8050-7b2f3343da4b}, !- Handle
  Room_710_e2dbc7ce..Face5_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1412fa31-ec70-4f60-b95a-49f83ea28d76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.31370508347861e-06, 26.7024008606894, 57.175, !- X,Y,Z Vertex 1 {m}
  7.31370508347861e-06, 26.7024008606894, 55.175, !- X,Y,Z Vertex 2 {m}
  6.71540480866654e-06, 24.5180013544553, 55.175, !- X,Y,Z Vertex 3 {m}
  6.71540480866654e-06, 24.5180013544553, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b7861ad-7891-471b-8287-409873979db9}, !- Handle
  Room_710_e2dbc7ce..Face5_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1412fa31-ec70-4f60-b95a-49f83ea28d76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.48846332511715e-06, 23.6894360245045, 57.175, !- X,Y,Z Vertex 1 {m}
  6.48846332511715e-06, 23.6894360245045, 55.175, !- X,Y,Z Vertex 2 {m}
  5.89016305030506e-06, 21.5050365182703, 55.175, !- X,Y,Z Vertex 3 {m}
  5.89016305030506e-06, 21.5050365182703, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e2f031f-d138-421b-abf7-34a875b14407}, !- Handle
  Room_710_e2dbc7ce..Face5_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1412fa31-ec70-4f60-b95a-49f83ea28d76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.66322156675567e-06, 20.6764711883195, 57.175, !- X,Y,Z Vertex 1 {m}
  5.66322156675567e-06, 20.6764711883195, 55.175, !- X,Y,Z Vertex 2 {m}
  5.0649212919436e-06, 18.4920716820854, 55.175, !- X,Y,Z Vertex 3 {m}
  5.0649212919436e-06, 18.4920716820854, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b838fff-4536-47b9-ad77-6ce74b4eaa54}, !- Handle
  Room_710_e2dbc7ce..Face5_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1412fa31-ec70-4f60-b95a-49f83ea28d76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.83797980839418e-06, 17.6635063521345, 57.175, !- X,Y,Z Vertex 1 {m}
  4.83797980839418e-06, 17.6635063521345, 55.175, !- X,Y,Z Vertex 2 {m}
  4.23967953358211e-06, 15.4791068459004, 55.175, !- X,Y,Z Vertex 3 {m}
  4.23967953358211e-06, 15.4791068459004, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62ffd813-853a-4c37-9e57-aec5bbb91473}, !- Handle
  Room_710_e2dbc7ce..Face5_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1412fa31-ec70-4f60-b95a-49f83ea28d76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.0127380500327e-06, 14.6505415159495, 57.175, !- X,Y,Z Vertex 1 {m}
  4.0127380500327e-06, 14.6505415159495, 55.175, !- X,Y,Z Vertex 2 {m}
  3.41443777522063e-06, 12.4661420097154, 55.175, !- X,Y,Z Vertex 3 {m}
  3.41443777522063e-06, 12.4661420097154, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0697cd6b-e1ad-447c-8a22-93fbb4979ae7}, !- Handle
  Room_710_e2dbc7ce..Face5_Glz18,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1412fa31-ec70-4f60-b95a-49f83ea28d76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.18749629167122e-06, 11.6375766797645, 57.175, !- X,Y,Z Vertex 1 {m}
  3.18749629167122e-06, 11.6375766797645, 55.175, !- X,Y,Z Vertex 2 {m}
  2.58919601685915e-06, 9.45317717353041, 55.175, !- X,Y,Z Vertex 3 {m}
  2.58919601685915e-06, 9.45317717353041, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13a15333-fa47-485c-90d4-9accce4be660}, !- Handle
  Room_710_e2dbc7ce..Face5_Glz19,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1412fa31-ec70-4f60-b95a-49f83ea28d76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.36225453330974e-06, 8.62461184357954, 57.175, !- X,Y,Z Vertex 1 {m}
  2.36225453330974e-06, 8.62461184357954, 55.175, !- X,Y,Z Vertex 2 {m}
  1.76395425849767e-06, 6.44021233734543, 55.175, !- X,Y,Z Vertex 3 {m}
  1.76395425849767e-06, 6.44021233734543, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05c5cc03-d31b-4b17-978a-11759a33ec63}, !- Handle
  Room_710_e2dbc7ce..Face5_Glz20,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1412fa31-ec70-4f60-b95a-49f83ea28d76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.53701277494826e-06, 5.61164700739456, 57.175, !- X,Y,Z Vertex 1 {m}
  1.53701277494826e-06, 5.61164700739456, 55.175, !- X,Y,Z Vertex 2 {m}
  9.38712500136189e-07, 3.42724750116044, 55.175, !- X,Y,Z Vertex 3 {m}
  9.38712500136189e-07, 3.42724750116044, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe0048cd-2821-4fc3-b42b-9ad3b73d61d0}, !- Handle
  Room_710_e2dbc7ce..Face5_Glz21,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1412fa31-ec70-4f60-b95a-49f83ea28d76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.11771016586782e-07, 2.59868217120957, 57.175, !- X,Y,Z Vertex 1 {m}
  7.11771016586782e-07, 2.59868217120957, 55.175, !- X,Y,Z Vertex 2 {m}
  1.13470741774711e-07, 0.414282664975462, 55.175, !- X,Y,Z Vertex 3 {m}
  1.13470741774711e-07, 0.414282664975462, 57.175; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {24d159be-0dc0-438f-b317-ee0667c8a94f}, !- Handle
  MediumOffice Building_Service Hot Water..Room_710_e2dbc7ce, !- Name
  General,                                !- End-Use Subcategory
  4.23954588427821e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {633a33bb-2727-4828-98fd-05add5acfb4d}, !- Handle
  MediumOffice Building_Service Hot Water..Room_710_e2dbc7ce, !- Name
  {24d159be-0dc0-438f-b317-ee0667c8a94f}, !- Water Use Equipment Definition Name
  {8a4266f9-2f1a-4dec-91fb-50aef0de6d3b}, !- Space Name
  {fdea4852-8883-4f96-b34e-60a279185d03}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1f47ab6c-9744-4249-bed6-17cb16b3d4cc}, !- Handle
  Water Use Connections 64,               !- Name
  {66becb2c-32c4-4214-ad3a-9bbab6e2396b}, !- Inlet Node Name
  {eec232cb-ebe0-452f-9fd3-e1259fa1d3b7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {633a33bb-2727-4828-98fd-05add5acfb4d}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7d20f47b-b459-4ba7-bf13-c752dbef50cc}, !- Handle
  MediumOffice Building_Setpoint 63,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {fae715d9-792e-40c7-a5e5-a4b92a6602f6}, !- Handle
  Room_711_ded72a7d_Space,                !- Name
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {58324f0d-8fb0-48fd-be9b-9a6e76fdaf03}, !- Building Story Name
  {d65ed2b0-5bf8-479e-a309-a884a80c7a86}; !- Thermal Zone Name

OS:ThermalZone,
  {d65ed2b0-5bf8-479e-a309-a884a80c7a86}, !- Handle
  Room_711_ded72a7d,                      !- Name
  ,                                       !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  3718.71016875252,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d02e0dd-675c-49be-a8cb-99bab54437fd}, !- Zone Air Inlet Port List
  {12eb10c7-dc5d-40f5-b663-f774ac158cfc}, !- Zone Air Exhaust Port List
  {c0a24a85-d806-4571-bb4f-9840e3580879}, !- Zone Air Node Name
  {e99f0b34-1f2e-4d39-ab8f-06eabf847a09}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {93878e5d-c214-4c0d-ae53-96476d7ff235}, !- Group Rendering Name
  {95fab4b2-2250-422d-bf0a-e99da7899fdc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2451397e-6922-4933-a0a2-07e998371d10}, !- Handle
  Node 65,                                !- Name
  {c0a24a85-d806-4571-bb4f-9840e3580879}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0a24a85-d806-4571-bb4f-9840e3580879}, !- Handle
  {d65ed2b0-5bf8-479e-a309-a884a80c7a86}, !- Source Object
  11,                                     !- Outlet Port
  {2451397e-6922-4933-a0a2-07e998371d10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d02e0dd-675c-49be-a8cb-99bab54437fd}, !- Handle
  {d65ed2b0-5bf8-479e-a309-a884a80c7a86}, !- HVAC Component
  {7837d383-42be-4523-8bed-214fdb458cd1}; !- Port 1

OS:PortList,
  {12eb10c7-dc5d-40f5-b663-f774ac158cfc}, !- Handle
  {d65ed2b0-5bf8-479e-a309-a884a80c7a86}; !- HVAC Component

OS:PortList,
  {e99f0b34-1f2e-4d39-ab8f-06eabf847a09}, !- Handle
  {d65ed2b0-5bf8-479e-a309-a884a80c7a86}, !- HVAC Component
  {20070d0c-749b-4a22-a247-216a32fe1613}; !- Port 1

OS:Sizing:Zone,
  {bd8c3353-e1b7-4aa6-b795-3bf7f180f963}, !- Handle
  {d65ed2b0-5bf8-479e-a309-a884a80c7a86}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {02807b00-6f4c-44e8-ad57-c7144f8a96f7}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {d65ed2b0-5bf8-479e-a309-a884a80c7a86}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4aa41bd3-345a-4f43-920a-58cc0cfa92ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {477c4864-b9d5-4b5e-8ad2-2001eebc7825}, !- Handle
  {fae715d9-792e-40c7-a5e5-a4b92a6602f6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_711;                               !- Feature Value 1

OS:AdditionalProperties,
  {fcaa7881-8dda-4609-af1f-bcee27407037}, !- Handle
  {d65ed2b0-5bf8-479e-a309-a884a80c7a86}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_711;                               !- Feature Value 1

OS:Surface,
  {ca207c11-f1e9-45a1-80b9-fb88560cb0f1}, !- Handle
  Room_711_ded72a7d..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fae715d9-792e-40c7-a5e5-a4b92a6602f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59933609245699, 59.6859030364999, 3.625, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 0,  !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 0,  !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467234, 3.625; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e410e0f6-17b4-4c4e-b241-064d7b744e7e}, !- Handle
  {ca207c11-f1e9-45a1-80b9-fb88560cb0f1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_711_ded72a7d..Face0;               !- Feature Value 1

OS:SubSurface,
  {a6e4629a-ab91-4a1f-ad57-6bc6e21ef17d}, !- Handle
  Room_711_ded72a7d..Face0_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca207c11-f1e9-45a1-80b9-fb88560cb0f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933598138563, 59.2803805252429, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933598138563, 59.2803805252429, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933539573662, 57.1421709204332, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933539573662, 57.1421709204332, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83f190a1-1cc8-4fdc-9e99-432ead0f9b60}, !- Handle
  Room_711_ded72a7d..Face0_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca207c11-f1e9-45a1-80b9-fb88560cb0f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5993351735939, 56.3311258979192, 2.8, !- X,Y,Z Vertex 1 {m}
  6.5993351735939, 56.3311258979192, 0.8, !- X,Y,Z Vertex 2 {m}
  6.5993345879449, 54.1929162931094, 0.8, !- X,Y,Z Vertex 3 {m}
  6.5993345879449, 54.1929162931094, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3041f9d-fea6-46a0-807a-173e5b418bc8}, !- Handle
  Room_711_ded72a7d..Face0_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca207c11-f1e9-45a1-80b9-fb88560cb0f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933436580217, 53.3818712705954, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933436580217, 53.3818712705954, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933378015317, 51.2436616657857, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933378015317, 51.2436616657857, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c542c55-f62f-46c0-b8b7-65e15644c248}, !- Handle
  Room_711_ded72a7d..Face0_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca207c11-f1e9-45a1-80b9-fb88560cb0f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933355801044, 50.4326166432716, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933355801044, 50.4326166432716, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933297236144, 48.2944070384619, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933297236144, 48.2944070384619, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13237810-246c-46aa-9eaa-cf172a0fd90f}, !- Handle
  Room_711_ded72a7d..Face0_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca207c11-f1e9-45a1-80b9-fb88560cb0f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933275021871, 47.4833620159479, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933275021871, 47.4833620159479, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933216456971, 45.3451524111382, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933216456971, 45.3451524111382, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58ee9a24-666d-41ae-bb6d-5d5135248ac1}, !- Handle
  Room_711_ded72a7d..Face0_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca207c11-f1e9-45a1-80b9-fb88560cb0f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933194242698, 44.5341073886241, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933194242698, 44.5341073886241, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933135677798, 42.3958977838144, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933135677798, 42.3958977838144, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba1de141-6bfe-44c5-a204-aceb36a3c192}, !- Handle
  Room_711_ded72a7d..Face0_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca207c11-f1e9-45a1-80b9-fb88560cb0f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933113463525, 41.5848527613004, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933113463525, 41.5848527613004, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933054898625, 39.4466431564906, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933054898625, 39.4466431564906, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0733a1e-338b-4481-b9fb-4781780b8c7a}, !- Handle
  Room_711_ded72a7d..Face0_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca207c11-f1e9-45a1-80b9-fb88560cb0f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933032684353, 38.6355981339766, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933032684353, 38.6355981339766, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932974119452, 36.4973885291669, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932974119452, 36.4973885291669, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93cbd7c6-f065-432a-a2b6-01f80c6f0cf2}, !- Handle
  Room_711_ded72a7d..Face0_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca207c11-f1e9-45a1-80b9-fb88560cb0f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5993295190518, 35.6863435066529, 2.8, !- X,Y,Z Vertex 1 {m}
  6.5993295190518, 35.6863435066529, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932893340279, 33.5481339018431, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932893340279, 33.5481339018431, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ecfff3df-3caa-45c0-bfb5-ef188c091fd7}, !- Handle
  Room_711_ded72a7d..Face0_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca207c11-f1e9-45a1-80b9-fb88560cb0f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932871126007, 32.7370888793291, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932871126007, 32.7370888793291, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932812561106, 30.5988792745194, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932812561106, 30.5988792745194, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa6efe3a-d3c4-4bf4-a601-6994cd3ba8e5}, !- Handle
  Room_711_ded72a7d..Face0_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca207c11-f1e9-45a1-80b9-fb88560cb0f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932790346834, 29.7878342520054, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932790346834, 29.7878342520054, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932731781934, 27.6496246471956, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932731781934, 27.6496246471956, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9dd1c9e1-fb37-4aec-ad4a-0b6dd1cdc53e}, !- Handle
  Room_711_ded72a7d..Face0_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca207c11-f1e9-45a1-80b9-fb88560cb0f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932709567661, 26.8385796246816, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932709567661, 26.8385796246816, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932651002761, 24.7003700198719, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932651002761, 24.7003700198719, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a002f43e-3fe4-4fb3-abfc-92052963d98f}, !- Handle
  Room_711_ded72a7d..Face0_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca207c11-f1e9-45a1-80b9-fb88560cb0f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932628788488, 23.8893249973578, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932628788488, 23.8893249973578, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932570223588, 21.7511153925481, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932570223588, 21.7511153925481, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fc73084-a28a-4b98-b097-699ebd070d5a}, !- Handle
  Room_711_ded72a7d..Face0_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca207c11-f1e9-45a1-80b9-fb88560cb0f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932548009315, 20.9400703700341, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932548009315, 20.9400703700341, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932489444415, 18.8018607652244, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932489444415, 18.8018607652244, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {582a1aa8-4942-4603-a8ca-b5036c0c0948}, !- Handle
  Room_711_ded72a7d..Face0_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca207c11-f1e9-45a1-80b9-fb88560cb0f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932467230142, 17.9908157427103, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932467230142, 17.9908157427103, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932408665242, 15.8526061379006, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932408665242, 15.8526061379006, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2aaaddf-552c-491a-9506-f82e36bc4518}, !- Handle
  Room_711_ded72a7d..Face0_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca207c11-f1e9-45a1-80b9-fb88560cb0f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932386450969, 15.0415611153866, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932386450969, 15.0415611153866, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932327886069, 12.9033515105768, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932327886069, 12.9033515105768, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75e81878-1a29-471a-a469-0fcea9acac33}, !- Handle
  Room_711_ded72a7d..Face0_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca207c11-f1e9-45a1-80b9-fb88560cb0f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932305671797, 12.0923064880628, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932305671797, 12.0923064880628, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932247106896, 9.95409688325309, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932247106896, 9.95409688325309, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {befbe2e8-40db-4a78-87ed-c753c9104a8d}, !- Handle
  Room_711_ded72a7d..Face0_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca207c11-f1e9-45a1-80b9-fb88560cb0f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932224892624, 9.14305186073906, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932224892624, 9.14305186073906, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932166327723, 7.00484225592935, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932166327723, 7.00484225592935, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8ac08cd-4645-4f73-a9ee-2403f12f2edd}, !- Handle
  Room_711_ded72a7d..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fae715d9-792e-40c7-a5e5-a4b92a6602f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 0,  !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 0,  !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 3.625; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a8ce90b4-f913-48e7-9550-c27c2bc9059b}, !- Handle
  {f8ac08cd-4645-4f73-a9ee-2403f12f2edd}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_711_ded72a7d..Face1;               !- Feature Value 1

OS:SubSurface,
  {9ac8d8fe-3892-4c9d-a9d4-2c5fb8d65db3}, !- Handle
  Room_711_ded72a7d..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8ac08cd-4645-4f73-a9ee-2403f12f2edd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.4806057372833, 59.6858926939409, 2.8, !- X,Y,Z Vertex 1 {m}
  25.4806057372833, 59.6858926939409, 0.8, !- X,Y,Z Vertex 2 {m}
  23.1456086383496, 59.6858939729781, 0.8, !- X,Y,Z Vertex 3 {m}
  23.1456086383496, 59.6858939729781, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d05f2b7-c03f-4a17-b208-922611632584}, !- Handle
  Room_711_ded72a7d..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8ac08cd-4645-4f73-a9ee-2403f12f2edd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.2599200835816, 59.6858944581301, 2.8, !- X,Y,Z Vertex 1 {m}
  22.2599200835816, 59.6858944581301, 0.8, !- X,Y,Z Vertex 2 {m}
  19.9249229846478, 59.6858957371672, 0.8, !- X,Y,Z Vertex 3 {m}
  19.9249229846478, 59.6858957371672, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {049ac4eb-6be1-4821-b15c-81b8bea54ae9}, !- Handle
  Room_711_ded72a7d..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8ac08cd-4645-4f73-a9ee-2403f12f2edd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0392344298799, 59.6858962223192, 2.8, !- X,Y,Z Vertex 1 {m}
  19.0392344298799, 59.6858962223192, 0.8, !- X,Y,Z Vertex 2 {m}
  16.7042373309461, 59.6858975013564, 0.8, !- X,Y,Z Vertex 3 {m}
  16.7042373309461, 59.6858975013564, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4041cc1-f8f2-4930-bb1c-bf6d93a10235}, !- Handle
  Room_711_ded72a7d..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8ac08cd-4645-4f73-a9ee-2403f12f2edd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8185487761781, 59.6858979865084, 2.8, !- X,Y,Z Vertex 1 {m}
  15.8185487761781, 59.6858979865084, 0.8, !- X,Y,Z Vertex 2 {m}
  13.4835516772444, 59.6858992655456, 0.8, !- X,Y,Z Vertex 3 {m}
  13.4835516772444, 59.6858992655456, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {febb045b-606f-4d4f-9130-c5a16a2a6913}, !- Handle
  Room_711_ded72a7d..Face1_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8ac08cd-4645-4f73-a9ee-2403f12f2edd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5978631224764, 59.6858997506976, 2.8, !- X,Y,Z Vertex 1 {m}
  12.5978631224764, 59.6858997506976, 0.8, !- X,Y,Z Vertex 2 {m}
  10.2628660235427, 59.6859010297347, 0.8, !- X,Y,Z Vertex 3 {m}
  10.2628660235427, 59.6859010297347, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71bd2479-a5b1-4420-9140-7477e9122be1}, !- Handle
  Room_711_ded72a7d..Face1_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8ac08cd-4645-4f73-a9ee-2403f12f2edd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.37717746877472, 59.6859015148867, 2.8, !- X,Y,Z Vertex 1 {m}
  9.37717746877472, 59.6859015148867, 0.8, !- X,Y,Z Vertex 2 {m}
  7.04218036984098, 59.6859027939239, 0.8, !- X,Y,Z Vertex 3 {m}
  7.04218036984098, 59.6859027939239, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44d61686-3ca1-4de1-ad4e-111dbff98f3b}, !- Handle
  Room_711_ded72a7d..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fae715d9-792e-40c7-a5e5-a4b92a6602f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 0,  !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 0,  !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 3.625; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {373ef08d-1c23-4244-8c43-00d33c124e08}, !- Handle
  {44d61686-3ca1-4de1-ad4e-111dbff98f3b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_711_ded72a7d..Face2;               !- Feature Value 1

OS:SubSurface,
  {8f8e98f4-b935-420e-8c46-272ac797847b}, !- Handle
  Room_711_ded72a7d..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44d61686-3ca1-4de1-ad4e-111dbff98f3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234355868744, 7.00484217507068, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234355868744, 7.00484217507068, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234361724671, 9.14305135353469, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234361724671, 9.14305135353469, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae0bccbe-39bd-4694-a51a-b93d2c158782}, !- Handle
  Room_711_ded72a7d..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44d61686-3ca1-4de1-ad4e-111dbff98f3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234363945885, 9.95409621433138, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234363945885, 9.95409621433138, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234369801812, 12.0923053927954, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234369801812, 12.0923053927954, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a58b173-7e21-45a9-85c2-cd7ed692efa9}, !- Handle
  Room_711_ded72a7d..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44d61686-3ca1-4de1-ad4e-111dbff98f3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234372023026, 12.9033502535921, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234372023026, 12.9033502535921, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234377878953, 15.0415594320561, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234377878953, 15.0415594320561, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40fbe170-8ead-4327-a5f4-f34363ff9a0c}, !- Handle
  Room_711_ded72a7d..Face2_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44d61686-3ca1-4de1-ad4e-111dbff98f3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234380100167, 15.8526042928528, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234380100167, 15.8526042928528, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234385956094, 17.9908134713168, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234385956094, 17.9908134713168, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fb0d7c4-8d57-4b96-910b-36ea4fc3fb8c}, !- Handle
  Room_711_ded72a7d..Face2_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44d61686-3ca1-4de1-ad4e-111dbff98f3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234388177307, 18.8018583321135, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234388177307, 18.8018583321135, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234394033235, 20.9400675105775, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234394033235, 20.9400675105775, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20d7e089-88ea-4fe9-9a4e-4b010138ffc3}, !- Handle
  Room_711_ded72a7d..Face2_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44d61686-3ca1-4de1-ad4e-111dbff98f3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234396254448, 21.7511123713742, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234396254448, 21.7511123713742, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234402110375, 23.8893215498382, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234402110375, 23.8893215498382, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {867e0082-4232-4337-9c5f-1fd6dbaffda5}, !- Handle
  Room_711_ded72a7d..Face2_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44d61686-3ca1-4de1-ad4e-111dbff98f3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234404331589, 24.7003664106349, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234404331589, 24.7003664106349, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234410187516, 26.8385755890989, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234410187516, 26.8385755890989, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da610ea9-b903-4704-988b-5093c6883718}, !- Handle
  Room_711_ded72a7d..Face2_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44d61686-3ca1-4de1-ad4e-111dbff98f3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.923441240873, 27.6496204498956, 2.8, !- X,Y,Z Vertex 1 {m}
  25.923441240873, 27.6496204498956, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234418264657, 29.7878296283596, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234418264657, 29.7878296283596, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {451d2ee0-3af7-4c79-9c69-39a02766085b}, !- Handle
  Room_711_ded72a7d..Face2_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44d61686-3ca1-4de1-ad4e-111dbff98f3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234420485871, 30.5988744891563, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234420485871, 30.5988744891563, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234426341798, 32.7370836676203, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234426341798, 32.7370836676203, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3aaf6d82-1bfa-4e1e-ab49-8aa621d26111}, !- Handle
  Room_711_ded72a7d..Face2_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44d61686-3ca1-4de1-ad4e-111dbff98f3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234428563012, 33.548128528417, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234428563012, 33.548128528417, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234434418939, 35.686337706881, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234434418939, 35.686337706881, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {869fe1e9-3f59-4504-ba7e-06ac2e4986e2}, !- Handle
  Room_711_ded72a7d..Face2_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44d61686-3ca1-4de1-ad4e-111dbff98f3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234436640153, 36.4973825676777, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234436640153, 36.4973825676777, 0.8, !- X,Y,Z Vertex 2 {m}
  25.923444249608, 38.6355917461417, 0.8, !- X,Y,Z Vertex 3 {m}
  25.923444249608, 38.6355917461417, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1cbc2a9a-9cdc-460a-9f52-cffdefac0b33}, !- Handle
  Room_711_ded72a7d..Face2_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44d61686-3ca1-4de1-ad4e-111dbff98f3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234444717294, 39.4466366069384, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234444717294, 39.4466366069384, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234450573221, 41.5848457854024, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234450573221, 41.5848457854024, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5423b89-0d47-4752-9ec3-0619f1f9a5c9}, !- Handle
  Room_711_ded72a7d..Face2_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44d61686-3ca1-4de1-ad4e-111dbff98f3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234452794435, 42.3958906461991, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234452794435, 42.3958906461991, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234458650362, 44.5340998246631, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234458650362, 44.5340998246631, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2e19e74-654e-44d7-9c9a-f43f50573741}, !- Handle
  Room_711_ded72a7d..Face2_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44d61686-3ca1-4de1-ad4e-111dbff98f3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234460871575, 45.3451446854598, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234460871575, 45.3451446854598, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234466727503, 47.4833538639238, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234466727503, 47.4833538639238, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {456a9c1e-31e6-4d8a-b922-274ac8bb490c}, !- Handle
  Room_711_ded72a7d..Face2_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44d61686-3ca1-4de1-ad4e-111dbff98f3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234468948716, 48.2943987247205, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234468948716, 48.2943987247205, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234474804643, 50.4326079031845, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234474804643, 50.4326079031845, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {844b4d65-f32e-4674-973d-0fba68d19fda}, !- Handle
  Room_711_ded72a7d..Face2_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44d61686-3ca1-4de1-ad4e-111dbff98f3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234477025857, 51.2436527639812, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234477025857, 51.2436527639812, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234482881784, 53.3818619424452, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234482881784, 53.3818619424452, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc24e768-505b-47ac-873d-c5da987b1070}, !- Handle
  Room_711_ded72a7d..Face2_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44d61686-3ca1-4de1-ad4e-111dbff98f3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234485102998, 54.1929068032419, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234485102998, 54.1929068032419, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234490958925, 56.3311159817059, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234490958925, 56.3311159817059, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35d63880-ddf0-4676-ba78-84e21cd63fe6}, !- Handle
  Room_711_ded72a7d..Face2_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44d61686-3ca1-4de1-ad4e-111dbff98f3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234493180139, 57.1421608425026, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234493180139, 57.1421608425026, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234499036066, 59.2803700209666, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234499036066, 59.2803700209666, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f76f0f28-a0a6-4475-bdd5-982c69441dcb}, !- Handle
  Room_711_ded72a7d..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fae715d9-792e-40c7-a5e5-a4b92a6602f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220587, 6.59931974467234, 3.625, !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467233, -8.05096316371332e-30, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 8.05096316371332e-30, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 3.625; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {86b72938-fcb6-4491-9577-3e2181b3ea91}, !- Handle
  {f76f0f28-a0a6-4475-bdd5-982c69441dcb}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_711_ded72a7d..Face3;               !- Feature Value 1

OS:SubSurface,
  {a8937ce5-b229-45f9-91d1-2609b0e345ca}, !- Handle
  Room_711_ded72a7d..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f76f0f28-a0a6-4475-bdd5-982c69441dcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.04216582962188, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  7.04216582962188, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  9.37716292872449, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  9.37716292872449, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3822566c-2044-42ed-a6c8-25f4c574cd95}, !- Handle
  Room_711_ded72a7d..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f76f0f28-a0a6-4475-bdd5-982c69441dcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2628514835565, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  10.2628514835565, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  12.5978485826591, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  12.5978485826591, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f8405e1-b954-49c7-9b64-18825dea2aab}, !- Handle
  Room_711_ded72a7d..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f76f0f28-a0a6-4475-bdd5-982c69441dcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.4835371374911, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  13.4835371374911, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  15.8185342365938, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  15.8185342365938, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a351d8a9-1111-468d-9772-7f9c79ed24ea}, !- Handle
  Room_711_ded72a7d..Face3_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f76f0f28-a0a6-4475-bdd5-982c69441dcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7042227914258, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  16.7042227914258, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  19.0392198905284, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  19.0392198905284, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8510c2c9-7727-48e6-8797-4c462ea2bc13}, !- Handle
  Room_711_ded72a7d..Face3_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f76f0f28-a0a6-4475-bdd5-982c69441dcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9249084453604, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  19.9249084453604, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  22.259905544463, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  22.259905544463, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6dd40add-f476-412e-a662-16e61d2cc588}, !- Handle
  Room_711_ded72a7d..Face3_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f76f0f28-a0a6-4475-bdd5-982c69441dcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
