<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> 561_boulevard CrÃ©mazie Est (MTL)_101990_Y_2002_high RUN PERIOD 1 ** Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270
  2025-03-06
  16:54:34
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2025.03.06 16:53</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>561_boulevard CrÃ©mazie Est (MTL)_101990_Y_2002_high</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</b></p>
<p>Simulation Timestamp: <b>2025-03-06
  16:54:34</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:54:34</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    11774.55</td>
    <td align="right">     1365.46</td>
    <td align="right">     1365.46</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    11774.55</td>
    <td align="right">     1365.46</td>
    <td align="right">     1365.46</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    19975.17</td>
    <td align="right">     2316.47</td>
    <td align="right">     2316.47</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    19975.17</td>
    <td align="right">     2316.47</td>
    <td align="right">     2316.47</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     8623.11</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     8623.11</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     8330.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      497.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      608.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      866.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      535.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      715.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      134.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   194703.39</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.84</td>
    <td align="right">        0.00</td>
    <td align="right">      402.21</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     3359.08</td>
    <td align="right">     8330.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.84</td>
    <td align="right">        0.00</td>
    <td align="right">   195105.59</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     8330.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      497.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      608.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Electric Equipment</td>
    <td align="right">      866.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      535.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      715.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Systems</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">      134.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   194703.39</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.84</td>
    <td align="right">        0.00</td>
    <td align="right">      402.21</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">     8330.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">      497.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">      608.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">      866.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">      535.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">      715.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">      134.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   194703.39</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.84</td>
    <td align="right">        0.00</td>
    <td align="right">      402.21</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       70.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      218.42</td>
    <td align="right">      966.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.84</td>
    <td align="right">        0.00</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      100.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      389.54</td>
    <td align="right">      966.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.84</td>
    <td align="right">        0.00</td>
    <td align="right">       22.63</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       70.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      218.42</td>
    <td align="right">      966.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.84</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      100.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      389.54</td>
    <td align="right">      966.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.84</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    3359.077</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    3359.077</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    3359.077</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    3359.077</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">   195105.59</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">   195105.59</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">   195105.59</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3304.83</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT HEATING WATER</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTHEATINGWATER::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT HEATING WATER PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTHEATINGWATERPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:54:34</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2025.03.06 16:53</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.47</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -73.8</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     8147.86</td>
    <td align="right">     1302.63</td>
    <td align="right">     2771.30</td>
    <td align="right">     1302.63</td>
    <td align="right">     2771.30</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     8147.86</td>
    <td align="right">     1302.63</td>
    <td align="right">     2771.30</td>
    <td align="right">     1302.63</td>
    <td align="right">     2771.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     3259.14</td>
    <td align="right">      521.05</td>
    <td align="right">     1108.52</td>
    <td align="right">      521.05</td>
    <td align="right">     1108.52</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     8147.86</td>
    <td align="right">     1302.63</td>
    <td align="right">     2771.30</td>
    <td align="right">     1302.63</td>
    <td align="right">     2771.30</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     8147.86</td>
    <td align="right">     1302.63</td>
    <td align="right">     2771.30</td>
    <td align="right">     1302.63</td>
    <td align="right">     2771.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     3259.14</td>
    <td align="right">      521.05</td>
    <td align="right">     1108.52</td>
    <td align="right">      521.05</td>
    <td align="right">     1108.52</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     4311.56</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">      171.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      620.15</td>
    <td align="right">        1.00</td>
    <td align="right">      255.61</td>
    <td align="right">        0.00</td>
    <td align="right">      102.24</td>
    <td align="right">      102.24</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">      171.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      620.15</td>
    <td align="right">        1.00</td>
    <td align="right">      255.61</td>
    <td align="right">        0.00</td>
    <td align="right">      102.24</td>
    <td align="right">      102.24</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">      171.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      620.15</td>
    <td align="right">        1.00</td>
    <td align="right">      255.61</td>
    <td align="right">        0.00</td>
    <td align="right">      102.24</td>
    <td align="right">      102.24</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">      171.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      620.15</td>
    <td align="right">        1.00</td>
    <td align="right">      255.61</td>
    <td align="right">        0.00</td>
    <td align="right">      102.24</td>
    <td align="right">      102.24</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">      393.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1427.84</td>
    <td align="right">        1.00</td>
    <td align="right">      500.39</td>
    <td align="right">        0.00</td>
    <td align="right">      200.15</td>
    <td align="right">      200.15</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">      393.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1427.84</td>
    <td align="right">        1.00</td>
    <td align="right">      500.39</td>
    <td align="right">        0.00</td>
    <td align="right">      200.15</td>
    <td align="right">      200.15</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">      393.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1427.84</td>
    <td align="right">        1.00</td>
    <td align="right">      500.39</td>
    <td align="right">        0.00</td>
    <td align="right">      200.15</td>
    <td align="right">      200.15</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">      393.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1427.84</td>
    <td align="right">        1.00</td>
    <td align="right">      500.39</td>
    <td align="right">        0.00</td>
    <td align="right">      200.15</td>
    <td align="right">      200.15</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">      171.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      620.15</td>
    <td align="right">        1.00</td>
    <td align="right">      255.61</td>
    <td align="right">        0.00</td>
    <td align="right">      102.24</td>
    <td align="right">      102.24</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">      171.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      620.15</td>
    <td align="right">        1.00</td>
    <td align="right">      255.61</td>
    <td align="right">        0.00</td>
    <td align="right">      102.24</td>
    <td align="right">      102.24</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">      171.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      620.15</td>
    <td align="right">        1.00</td>
    <td align="right">      255.61</td>
    <td align="right">        0.00</td>
    <td align="right">      102.24</td>
    <td align="right">      102.24</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">      171.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      620.15</td>
    <td align="right">        1.00</td>
    <td align="right">      255.61</td>
    <td align="right">        0.00</td>
    <td align="right">      102.24</td>
    <td align="right">      102.24</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">      393.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1427.84</td>
    <td align="right">        1.00</td>
    <td align="right">      500.39</td>
    <td align="right">        0.00</td>
    <td align="right">      200.15</td>
    <td align="right">      200.15</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">      393.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1427.84</td>
    <td align="right">        1.00</td>
    <td align="right">      500.39</td>
    <td align="right">        0.00</td>
    <td align="right">      200.15</td>
    <td align="right">      200.15</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">      393.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1427.84</td>
    <td align="right">        1.00</td>
    <td align="right">      500.39</td>
    <td align="right">        0.00</td>
    <td align="right">      200.15</td>
    <td align="right">      200.15</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">      393.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1427.84</td>
    <td align="right">        1.00</td>
    <td align="right">      500.39</td>
    <td align="right">        0.00</td>
    <td align="right">      200.15</td>
    <td align="right">      200.15</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">     1025.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3718.71</td>
    <td align="right">        1.00</td>
    <td align="right">      524.98</td>
    <td align="right">        0.00</td>
    <td align="right">      209.99</td>
    <td align="right">      209.99</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">     1025.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3718.71</td>
    <td align="right">        1.00</td>
    <td align="right">      524.98</td>
    <td align="right">        0.00</td>
    <td align="right">      209.99</td>
    <td align="right">      209.99</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">     1025.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3718.71</td>
    <td align="right">        1.00</td>
    <td align="right">      524.98</td>
    <td align="right">        0.00</td>
    <td align="right">      209.99</td>
    <td align="right">      209.99</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">     1025.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3718.71</td>
    <td align="right">        1.00</td>
    <td align="right">      524.98</td>
    <td align="right">        0.00</td>
    <td align="right">      209.99</td>
    <td align="right">      209.99</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8623.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31258.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8147.86</td>
    <td align="right">        0.00</td>
    <td align="right">     3259.14</td>
    <td align="right">     3259.14</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     8623.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31258.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8147.86</td>
    <td align="right">        0.00</td>
    <td align="right">     3259.14</td>
    <td align="right">     3259.14</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990_SPACE</td>
    <td align="right">      171.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_647_0B61B990_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D_SPACE</td>
    <td align="right">      171.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_648_FCFF075D_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708_SPACE</td>
    <td align="right">      171.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_658_6419A708_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489_SPACE</td>
    <td align="right">      171.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_662_DDCAF489_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">      393.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_663_7F73F60C_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">      393.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">      393.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">      393.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_678_950F4409_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6_SPACE</td>
    <td align="right">      171.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_679_82D674C6_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B_SPACE</td>
    <td align="right">      171.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_680_104F596B_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88_SPACE</td>
    <td align="right">      171.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_690_403EEF88_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6_SPACE</td>
    <td align="right">      171.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_694_428425F6_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">      393.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_695_FED2C408_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">      393.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_696_076B939E_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">      393.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_706_296F2B95_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">      393.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">     1025.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_711_DED72A7D_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">     1025.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_712_ADF9555F_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">     1025.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_722_30E37786_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">     1025.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">ROOM_726_D5235BA2_SPACE</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8623.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     8623.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">MEDIUMOFFICE BUILDING</td>
    <td align="right">     8623.11</td>
    <td align="right">     8623.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.6832</td>
    <td align="right">       14.05</td>
    <td align="right">      7.5437</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8623.11</td>
    <td align="right">     8623.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:54:34</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">20-JUL-16:30</td>
    <td align="right">26-FEB-05:10</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">20-FEB-13:00</td>
    <td align="right">-</td>
    <td align="right">20-JUL-16:40</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   991115.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   132844.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    51866.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    58544.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    16989.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">    53011.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">    21408.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10409.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   334665.92</td>
    <td align="right">   991115.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10409.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">   991115.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   132844.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    51866.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Electric Equipment</td>
    <td align="right">    58544.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    16989.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">    53008.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Systems</td>
    <td align="right">        3.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">    21408.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10409.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:54:34</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     9030.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1575.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1927.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2745.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1696.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     2265.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      427.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      306.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    10638.20</td>
    <td align="right">     9030.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      306.57</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1047.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      182.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      223.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      318.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      196.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      262.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       49.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1233.68</td>
    <td align="right">     1047.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.55</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1047.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      182.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      223.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      318.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      196.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      262.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       49.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1233.68</td>
    <td align="right">     1047.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.55</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:54:34</b></p>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD</td>
    <td align="right">    0.000480</td>
    <td align="right">      514.78</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">    0.000799</td>
    <td align="right">      855.70</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">    0.000459</td>
    <td align="right">      455.61</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 3</td>
    <td align="right">    0.000559</td>
    <td align="right">      599.31</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 4</td>
    <td align="right">    0.000973</td>
    <td align="right">     1042.53</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">    0.001699</td>
    <td align="right">     1820.76</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 6</td>
    <td align="right">    0.000912</td>
    <td align="right">      905.34</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 7</td>
    <td align="right">    0.001133</td>
    <td align="right">     1214.55</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 8</td>
    <td align="right">    0.000481</td>
    <td align="right">      514.98</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 9</td>
    <td align="right">    0.000799</td>
    <td align="right">      855.66</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 10</td>
    <td align="right">    0.000458</td>
    <td align="right">      454.63</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 11</td>
    <td align="right">    0.000558</td>
    <td align="right">      597.97</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 12</td>
    <td align="right">    0.000973</td>
    <td align="right">     1042.92</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 13</td>
    <td align="right">    0.001699</td>
    <td align="right">     1820.73</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 14</td>
    <td align="right">    0.000911</td>
    <td align="right">      904.74</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 15</td>
    <td align="right">    0.001133</td>
    <td align="right">     1213.91</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ZoneExhaust</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ZoneExhaust-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 1</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 2</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 3</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 4</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 5</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 6</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 7</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 8</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 9</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 10</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 11</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 12</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 13</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 14</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 15</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:ConstantVolume:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 4</td>
    <td align="right">    0.935317</td>
    <td align="right">    0.000687</td>
    <td align="right">    0.935317</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 5</td>
    <td align="right">        1.56</td>
    <td align="right">    0.001142</td>
    <td align="right">        1.56</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 6</td>
    <td align="right">    0.991613</td>
    <td align="right">    0.000587</td>
    <td align="right">    0.991613</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 7</td>
    <td align="right">        1.09</td>
    <td align="right">    0.000800</td>
    <td align="right">        1.09</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 8</td>
    <td align="right">        1.89</td>
    <td align="right">    0.001391</td>
    <td align="right">        1.89</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 9</td>
    <td align="right">        3.31</td>
    <td align="right">    0.002431</td>
    <td align="right">        3.31</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 10</td>
    <td align="right">        2.60</td>
    <td align="right">    0.001249</td>
    <td align="right">        2.60</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 11</td>
    <td align="right">        3.00</td>
    <td align="right">    0.001796</td>
    <td align="right">        3.00</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 12</td>
    <td align="right">    0.935678</td>
    <td align="right">    0.000687</td>
    <td align="right">    0.935678</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 13</td>
    <td align="right">        1.55</td>
    <td align="right">    0.001142</td>
    <td align="right">        1.55</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 14</td>
    <td align="right">    0.953787</td>
    <td align="right">    0.000581</td>
    <td align="right">    0.953787</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 15</td>
    <td align="right">        1.09</td>
    <td align="right">    0.000798</td>
    <td align="right">        1.09</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 16</td>
    <td align="right">        1.89</td>
    <td align="right">    0.001392</td>
    <td align="right">        1.89</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 17</td>
    <td align="right">        3.31</td>
    <td align="right">    0.002431</td>
    <td align="right">        3.31</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 18</td>
    <td align="right">        2.90</td>
    <td align="right">    0.001287</td>
    <td align="right">        2.90</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 19</td>
    <td align="right">        3.01</td>
    <td align="right">    0.001799</td>
    <td align="right">        3.01</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT</td>
    <td align="right">        2.69</td>
    <td align="right">    0.001978</td>
    <td align="right">        2.69</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 1</td>
    <td align="right">        6.23</td>
    <td align="right">    0.004578</td>
    <td align="right">        6.23</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 2</td>
    <td align="right">        3.72</td>
    <td align="right">    0.001946</td>
    <td align="right">        3.72</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT 3</td>
    <td align="right">        3.90</td>
    <td align="right">    0.002144</td>
    <td align="right">        3.90</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">    31092.51</td>
    <td align="right">    0.000687</td>
    <td align="right">      647.76</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">    51703.46</td>
    <td align="right">    0.001142</td>
    <td align="right">     1077.21</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">    26580.03</td>
    <td align="right">    0.000587</td>
    <td align="right">      524.58</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">    36202.84</td>
    <td align="right">    0.000800</td>
    <td align="right">      754.24</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">    62967.14</td>
    <td align="right">    0.001391</td>
    <td align="right">     1311.80</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">   110017.24</td>
    <td align="right">    0.002431</td>
    <td align="right">     2292.15</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">    56531.51</td>
    <td align="right">    0.001249</td>
    <td align="right">     1074.34</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 11</td>
    <td align="right">    81297.96</td>
    <td align="right">    0.001796</td>
    <td align="right">     1608.22</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">    31104.51</td>
    <td align="right">    0.000687</td>
    <td align="right">      648.01</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 13</td>
    <td align="right">    51700.79</td>
    <td align="right">    0.001142</td>
    <td align="right">     1077.16</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">    26313.86</td>
    <td align="right">    0.000581</td>
    <td align="right">      522.56</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 15</td>
    <td align="right">    36121.60</td>
    <td align="right">    0.000798</td>
    <td align="right">      752.54</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 16</td>
    <td align="right">    62991.28</td>
    <td align="right">    0.001392</td>
    <td align="right">     1312.30</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 17</td>
    <td align="right">   110015.56</td>
    <td align="right">    0.002431</td>
    <td align="right">     2292.11</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 18</td>
    <td align="right">    58252.74</td>
    <td align="right">    0.001287</td>
    <td align="right">     1094.73</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 19</td>
    <td align="right">    81408.34</td>
    <td align="right">    0.001799</td>
    <td align="right">     1609.29</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">    89516.71</td>
    <td align="right">    0.001978</td>
    <td align="right">     1864.86</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">   207221.22</td>
    <td align="right">    0.004578</td>
    <td align="right">     4317.37</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">    88072.11</td>
    <td align="right">    0.001946</td>
    <td align="right">     1697.86</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">    97060.78</td>
    <td align="right">    0.002144</td>
    <td align="right">     1887.53</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">   627694.25</td>
    <td align="right">    0.013868</td>
    <td align="right">     7895.87</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">       47.57</td>
    <td align="right">       47.57</td>
    <td align="right">       47.57</td>
    <td align="right">       47.57</td>
    <td align="right">       47.57</td>
    <td align="right">       47.57</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">       47.57</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">       47.57</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">       28.50</td>
    <td align="right">        7.22</td>
    <td align="right">       12.51</td>
    <td align="right">    0.013954</td>
    <td align="right">    0.008500</td>
    <td align="right">  1725254.83</td>
    <td align="right">    0.061622</td>
    <td align="right">       47.57</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN</td>
    <td align="right">       47.57</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">    0.061622</td>
    <td align="right">    0.000008</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.013868</td>
    <td align="right">    0.000034</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.061622</td>
    <td align="right">        7.39</td>
    <td align="right">        7.22</td>
    <td align="right">    0.550000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.087116</td>
    <td align="right">       10.45</td>
    <td align="right">       29.40</td>
    <td align="right">       23.80</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.058741</td>
    <td align="right">        7.05</td>
    <td align="right">       82.00</td>
    <td align="right">       71.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">    0.000078</td>
    <td align="right">    0.009304</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CONST SPD PUMP 1</td>
    <td align="right">    0.061622</td>
    <td align="right">    15743.66</td>
  </tr>
  <tr>
    <td align="right">CONST SPD PUMP</td>
    <td align="right">    0.058741</td>
    <td align="right">    15007.47</td>
  </tr>
  <tr>
    <td align="right">SHW PUMP1</td>
    <td align="right">    0.000078</td>
    <td align="right">        3.30</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CHILLER ELECTRIC EIR 1</td>
    <td align="right">    0.061622</td>
    <td align="right">  1725254.83</td>
    <td align="right">    0.087116</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 3</td>
    <td align="right">    0.087116</td>
    <td align="right">    22256.94</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">    0.087116</td>
    <td align="right">    21408.84</td>
    <td align="right">       56.58</td>
    <td align="right">   126814.98</td>
    <td align="right">        5.66</td>
    <td align="right">    12681.50</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">  2658694.41</td>
    <td align="right">    0.058741</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">    0.000078</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:54:34</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE0</td>
    <td align="right">ROOM_663_7F73F60C..FACE1 | ROOM_664_EEAC28C6..FACE2 | ROOM_664_EEAC28C6..FACE0 | ROOM_674_8EAD6CAA..FACE2 | ROOM_678_950F4409..FACE2 | ROOM_679_82D674C6..FACE0 | ROOM_679_82D674C6..FACE1 | ROOM_679_82D674C6..FACE2 | ROOM_680_104F596B..FACE1 | ROOM_680_104F596B..FACE2 | ROOM_680_104F596B..FACE3 | ROOM_680_104F596B..FACE0 | ROOM_690_403EEF88..FACE1 | ROOM_690_403EEF88..FACE2 | ROOM_690_403EEF88..FACE3 | ROOM_694_428425F6..FACE1 | ROOM_694_428425F6..FACE2 | ROOM_694_428425F6..FACE3 | ROOM_695_FED2C408..FACE2 | ROOM_696_076B939E..FACE3 | ROOM_696_076B939E..FACE0 | ROOM_706_296F2B95..FACE3 | ROOM_710_E2DBC7CE..FACE3 | ROOM_712_ADF9555F..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE1</td>
    <td align="right">ROOM_663_7F73F60C..FACE1 | ROOM_664_EEAC28C6..FACE2 | ROOM_664_EEAC28C6..FACE0 | ROOM_674_8EAD6CAA..FACE2 | ROOM_678_950F4409..FACE2 | ROOM_679_82D674C6..FACE0 | ROOM_679_82D674C6..FACE1 | ROOM_679_82D674C6..FACE2 | ROOM_680_104F596B..FACE1 | ROOM_680_104F596B..FACE2 | ROOM_680_104F596B..FACE3 | ROOM_680_104F596B..FACE0 | ROOM_690_403EEF88..FACE1 | ROOM_690_403EEF88..FACE2 | ROOM_690_403EEF88..FACE3 | ROOM_694_428425F6..FACE1 | ROOM_694_428425F6..FACE2 | ROOM_694_428425F6..FACE3 | ROOM_696_076B939E..FACE0 | ROOM_711_DED72A7D..FACE0 | ROOM_712_ADF9555F..FACE1 | ROOM_712_ADF9555F..FACE0 | ROOM_722_30E37786..FACE1 | ROOM_726_D5235BA2..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE2</td>
    <td align="right">ROOM_664_EEAC28C6..FACE0 | ROOM_679_82D674C6..FACE0 | ROOM_679_82D674C6..FACE1 | ROOM_679_82D674C6..FACE2 | ROOM_680_104F596B..FACE1 | ROOM_680_104F596B..FACE2 | ROOM_680_104F596B..FACE3 | ROOM_680_104F596B..FACE0 | ROOM_690_403EEF88..FACE1 | ROOM_690_403EEF88..FACE2 | ROOM_690_403EEF88..FACE3 | ROOM_694_428425F6..FACE1 | ROOM_694_428425F6..FACE2 | ROOM_694_428425F6..FACE3 | ROOM_695_FED2C408..FACE2 | ROOM_696_076B939E..FACE3 | ROOM_696_076B939E..FACE0 | ROOM_706_296F2B95..FACE3 | ROOM_710_E2DBC7CE..FACE3 | ROOM_711_DED72A7D..FACE2 | ROOM_712_ADF9555F..FACE3 | ROOM_712_ADF9555F..FACE0 | ROOM_722_30E37786..FACE3 | ROOM_726_D5235BA2..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE3</td>
    <td align="right">ROOM_664_EEAC28C6..FACE1 | ROOM_664_EEAC28C6..FACE2 | ROOM_674_8EAD6CAA..FACE1 | ROOM_674_8EAD6CAA..FACE2 | ROOM_678_950F4409..FACE1 | ROOM_678_950F4409..FACE2 | ROOM_680_104F596B..FACE1 | ROOM_680_104F596B..FACE2 | ROOM_680_104F596B..FACE3 | ROOM_690_403EEF88..FACE1 | ROOM_690_403EEF88..FACE2 | ROOM_690_403EEF88..FACE3 | ROOM_694_428425F6..FACE1 | ROOM_694_428425F6..FACE2 | ROOM_694_428425F6..FACE3 | ROOM_696_076B939E..FACE2 | ROOM_696_076B939E..FACE3 | ROOM_706_296F2B95..FACE2 | ROOM_706_296F2B95..FACE3 | ROOM_710_E2DBC7CE..FACE2 | ROOM_710_E2DBC7CE..FACE3 | ROOM_712_ADF9555F..FACE1 | ROOM_712_ADF9555F..FACE3 | ROOM_712_ADF9555F..FACE4 | ROOM_722_30E37786..FACE1 | ROOM_722_30E37786..FACE3 | ROOM_722_30E37786..FACE4 | ROOM_726_D5235BA2..FACE1 | ROOM_726_D5235BA2..FACE3 | ROOM_726_D5235BA2..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE1</td>
    <td align="right">ROOM_664_EEAC28C6..FACE2 | ROOM_674_8EAD6CAA..FACE2 | ROOM_678_950F4409..FACE2 | ROOM_680_104F596B..FACE1 | ROOM_680_104F596B..FACE2 | ROOM_680_104F596B..FACE3 | ROOM_690_403EEF88..FACE1 | ROOM_690_403EEF88..FACE2 | ROOM_690_403EEF88..FACE3 | ROOM_694_428425F6..FACE1 | ROOM_694_428425F6..FACE2 | ROOM_694_428425F6..FACE3 | ROOM_696_076B939E..FACE3 | ROOM_706_296F2B95..FACE3 | ROOM_710_E2DBC7CE..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE2</td>
    <td align="right">ROOM_664_EEAC28C6..FACE2 | ROOM_674_8EAD6CAA..FACE2 | ROOM_678_950F4409..FACE2 | ROOM_680_104F596B..FACE1 | ROOM_680_104F596B..FACE2 | ROOM_680_104F596B..FACE3 | ROOM_690_403EEF88..FACE1 | ROOM_690_403EEF88..FACE2 | ROOM_690_403EEF88..FACE3 | ROOM_694_428425F6..FACE1 | ROOM_694_428425F6..FACE2 | ROOM_694_428425F6..FACE3 | ROOM_712_ADF9555F..FACE1 | ROOM_722_30E37786..FACE1 | ROOM_726_D5235BA2..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE3</td>
    <td align="right">ROOM_680_104F596B..FACE1 | ROOM_680_104F596B..FACE2 | ROOM_680_104F596B..FACE3 | ROOM_690_403EEF88..FACE1 | ROOM_690_403EEF88..FACE2 | ROOM_690_403EEF88..FACE3 | ROOM_694_428425F6..FACE1 | ROOM_694_428425F6..FACE2 | ROOM_694_428425F6..FACE3 | ROOM_696_076B939E..FACE3 | ROOM_706_296F2B95..FACE3 | ROOM_710_E2DBC7CE..FACE3 | ROOM_712_ADF9555F..FACE3 | ROOM_722_30E37786..FACE3 | ROOM_726_D5235BA2..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE1</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE2 | ROOM_678_950F4409..FACE2 | ROOM_690_403EEF88..FACE1 | ROOM_690_403EEF88..FACE2 | ROOM_690_403EEF88..FACE3 | ROOM_694_428425F6..FACE1 | ROOM_694_428425F6..FACE2 | ROOM_694_428425F6..FACE3 | ROOM_706_296F2B95..FACE3 | ROOM_710_E2DBC7CE..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE2</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE2 | ROOM_678_950F4409..FACE2 | ROOM_690_403EEF88..FACE1 | ROOM_690_403EEF88..FACE2 | ROOM_690_403EEF88..FACE3 | ROOM_694_428425F6..FACE1 | ROOM_694_428425F6..FACE2 | ROOM_694_428425F6..FACE3 | ROOM_722_30E37786..FACE1 | ROOM_726_D5235BA2..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE3</td>
    <td align="right">ROOM_690_403EEF88..FACE1 | ROOM_690_403EEF88..FACE2 | ROOM_690_403EEF88..FACE3 | ROOM_694_428425F6..FACE1 | ROOM_694_428425F6..FACE2 | ROOM_694_428425F6..FACE3 | ROOM_706_296F2B95..FACE3 | ROOM_710_E2DBC7CE..FACE3 | ROOM_722_30E37786..FACE3 | ROOM_726_D5235BA2..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE1</td>
    <td align="right">ROOM_678_950F4409..FACE2 | ROOM_694_428425F6..FACE1 | ROOM_694_428425F6..FACE2 | ROOM_694_428425F6..FACE3 | ROOM_710_E2DBC7CE..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE2</td>
    <td align="right">ROOM_678_950F4409..FACE2 | ROOM_694_428425F6..FACE1 | ROOM_694_428425F6..FACE2 | ROOM_694_428425F6..FACE3 | ROOM_726_D5235BA2..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE3</td>
    <td align="right">ROOM_694_428425F6..FACE1 | ROOM_694_428425F6..FACE2 | ROOM_694_428425F6..FACE3 | ROOM_710_E2DBC7CE..FACE3 | ROOM_726_D5235BA2..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE0</td>
    <td align="right">ROOM_648_FCFF075D..FACE0 | ROOM_695_FED2C408..FACE1 | ROOM_695_FED2C408..FACE2 | ROOM_696_076B939E..FACE2 | ROOM_696_076B939E..FACE3 | ROOM_696_076B939E..FACE0 | ROOM_706_296F2B95..FACE2 | ROOM_706_296F2B95..FACE3 | ROOM_710_E2DBC7CE..FACE2 | ROOM_710_E2DBC7CE..FACE3 | ROOM_711_DED72A7D..FACE3 | ROOM_712_ADF9555F..FACE4 | ROOM_712_ADF9555F..FACE0 | ROOM_722_30E37786..FACE4 | ROOM_726_D5235BA2..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1</td>
    <td align="right">ROOM_647_0B61B990..FACE0 | ROOM_647_0B61B990..FACE1 | ROOM_648_FCFF075D..FACE1 | ROOM_648_FCFF075D..FACE2 | ROOM_648_FCFF075D..FACE0 | ROOM_658_6419A708..FACE1 | ROOM_658_6419A708..FACE2 | ROOM_662_DDCAF489..FACE1 | ROOM_662_DDCAF489..FACE2 | ROOM_679_82D674C6..FACE1 | ROOM_679_82D674C6..FACE2 | ROOM_680_104F596B..FACE2 | ROOM_680_104F596B..FACE3 | ROOM_680_104F596B..FACE0 | ROOM_690_403EEF88..FACE2 | ROOM_690_403EEF88..FACE3 | ROOM_694_428425F6..FACE2 | ROOM_694_428425F6..FACE3 | ROOM_695_FED2C408..FACE0 | ROOM_695_FED2C408..FACE1 | ROOM_695_FED2C408..FACE2 | ROOM_696_076B939E..FACE1 | ROOM_696_076B939E..FACE2 | ROOM_696_076B939E..FACE3 | ROOM_696_076B939E..FACE0 | ROOM_706_296F2B95..FACE1 | ROOM_706_296F2B95..FACE2 | ROOM_706_296F2B95..FACE3 | ROOM_710_E2DBC7CE..FACE1 | ROOM_710_E2DBC7CE..FACE2 | ROOM_710_E2DBC7CE..FACE3 | ROOM_712_ADF9555F..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE2</td>
    <td align="right">ROOM_680_104F596B..FACE0 | ROOM_695_FED2C408..FACE0 | ROOM_695_FED2C408..FACE2 | ROOM_696_076B939E..FACE1 | ROOM_696_076B939E..FACE3 | ROOM_696_076B939E..FACE0 | ROOM_706_296F2B95..FACE1 | ROOM_706_296F2B95..FACE3 | ROOM_710_E2DBC7CE..FACE1 | ROOM_710_E2DBC7CE..FACE3 | ROOM_711_DED72A7D..FACE1 | ROOM_712_ADF9555F..FACE2 | ROOM_712_ADF9555F..FACE0 | ROOM_722_30E37786..FACE2 | ROOM_726_D5235BA2..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE3</td>
    <td align="right">ROOM_648_FCFF075D..FACE1 | ROOM_648_FCFF075D..FACE2 | ROOM_648_FCFF075D..FACE3 | ROOM_658_6419A708..FACE1 | ROOM_658_6419A708..FACE2 | ROOM_658_6419A708..FACE3 | ROOM_662_DDCAF489..FACE1 | ROOM_662_DDCAF489..FACE2 | ROOM_662_DDCAF489..FACE3 | ROOM_680_104F596B..FACE1 | ROOM_680_104F596B..FACE2 | ROOM_680_104F596B..FACE3 | ROOM_690_403EEF88..FACE1 | ROOM_690_403EEF88..FACE2 | ROOM_690_403EEF88..FACE3 | ROOM_694_428425F6..FACE1 | ROOM_694_428425F6..FACE2 | ROOM_694_428425F6..FACE3 | ROOM_696_076B939E..FACE1 | ROOM_696_076B939E..FACE2 | ROOM_696_076B939E..FACE3 | ROOM_706_296F2B95..FACE1 | ROOM_706_296F2B95..FACE2 | ROOM_706_296F2B95..FACE3 | ROOM_710_E2DBC7CE..FACE1 | ROOM_710_E2DBC7CE..FACE2 | ROOM_710_E2DBC7CE..FACE3 | ROOM_712_ADF9555F..FACE2 | ROOM_712_ADF9555F..FACE3 | ROOM_712_ADF9555F..FACE4 | ROOM_722_30E37786..FACE2 | ROOM_722_30E37786..FACE3 | ROOM_722_30E37786..FACE4 | ROOM_726_D5235BA2..FACE2 | ROOM_726_D5235BA2..FACE3 | ROOM_726_D5235BA2..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE1</td>
    <td align="right">ROOM_696_076B939E..FACE2 | ROOM_696_076B939E..FACE3 | ROOM_706_296F2B95..FACE2 | ROOM_706_296F2B95..FACE3 | ROOM_710_E2DBC7CE..FACE2 | ROOM_710_E2DBC7CE..FACE3 | ROOM_712_ADF9555F..FACE4 | ROOM_722_30E37786..FACE4 | ROOM_726_D5235BA2..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2</td>
    <td align="right">ROOM_648_FCFF075D..FACE1 | ROOM_648_FCFF075D..FACE2 | ROOM_658_6419A708..FACE1 | ROOM_658_6419A708..FACE2 | ROOM_662_DDCAF489..FACE1 | ROOM_662_DDCAF489..FACE2 | ROOM_680_104F596B..FACE2 | ROOM_680_104F596B..FACE3 | ROOM_690_403EEF88..FACE2 | ROOM_690_403EEF88..FACE3 | ROOM_694_428425F6..FACE2 | ROOM_694_428425F6..FACE3 | ROOM_696_076B939E..FACE1 | ROOM_696_076B939E..FACE2 | ROOM_696_076B939E..FACE3 | ROOM_706_296F2B95..FACE1 | ROOM_706_296F2B95..FACE2 | ROOM_706_296F2B95..FACE3 | ROOM_710_E2DBC7CE..FACE1 | ROOM_710_E2DBC7CE..FACE2 | ROOM_710_E2DBC7CE..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE3</td>
    <td align="right">ROOM_696_076B939E..FACE1 | ROOM_696_076B939E..FACE3 | ROOM_706_296F2B95..FACE1 | ROOM_706_296F2B95..FACE3 | ROOM_710_E2DBC7CE..FACE1 | ROOM_710_E2DBC7CE..FACE3 | ROOM_712_ADF9555F..FACE2 | ROOM_722_30E37786..FACE2 | ROOM_726_D5235BA2..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE1</td>
    <td align="right">ROOM_706_296F2B95..FACE2 | ROOM_706_296F2B95..FACE3 | ROOM_710_E2DBC7CE..FACE2 | ROOM_710_E2DBC7CE..FACE3 | ROOM_722_30E37786..FACE4 | ROOM_726_D5235BA2..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2</td>
    <td align="right">ROOM_658_6419A708..FACE1 | ROOM_658_6419A708..FACE2 | ROOM_662_DDCAF489..FACE1 | ROOM_662_DDCAF489..FACE2 | ROOM_690_403EEF88..FACE2 | ROOM_690_403EEF88..FACE3 | ROOM_694_428425F6..FACE2 | ROOM_694_428425F6..FACE3 | ROOM_706_296F2B95..FACE1 | ROOM_706_296F2B95..FACE2 | ROOM_706_296F2B95..FACE3 | ROOM_710_E2DBC7CE..FACE1 | ROOM_710_E2DBC7CE..FACE2 | ROOM_710_E2DBC7CE..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE3</td>
    <td align="right">ROOM_706_296F2B95..FACE1 | ROOM_706_296F2B95..FACE3 | ROOM_710_E2DBC7CE..FACE1 | ROOM_710_E2DBC7CE..FACE3 | ROOM_722_30E37786..FACE2 | ROOM_726_D5235BA2..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE1</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE2 | ROOM_710_E2DBC7CE..FACE3 | ROOM_726_D5235BA2..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2</td>
    <td align="right">ROOM_662_DDCAF489..FACE1 | ROOM_662_DDCAF489..FACE2 | ROOM_694_428425F6..FACE2 | ROOM_694_428425F6..FACE3 | ROOM_710_E2DBC7CE..FACE1 | ROOM_710_E2DBC7CE..FACE2 | ROOM_710_E2DBC7CE..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE3</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE1 | ROOM_710_E2DBC7CE..FACE3 | ROOM_726_D5235BA2..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE0</td>
    <td align="right">ROOM_647_0B61B990..FACE0 | ROOM_647_0B61B990..FACE1 | ROOM_647_0B61B990..FACE2 | ROOM_648_FCFF075D..FACE1 | ROOM_648_FCFF075D..FACE2 | ROOM_648_FCFF075D..FACE3 | ROOM_648_FCFF075D..FACE0 | ROOM_658_6419A708..FACE1 | ROOM_658_6419A708..FACE2 | ROOM_658_6419A708..FACE3 | ROOM_662_DDCAF489..FACE1 | ROOM_662_DDCAF489..FACE2 | ROOM_662_DDCAF489..FACE3 | ROOM_664_EEAC28C6..FACE0 | ROOM_695_FED2C408..FACE2 | ROOM_696_076B939E..FACE3 | ROOM_696_076B939E..FACE0 | ROOM_706_296F2B95..FACE3 | ROOM_710_E2DBC7CE..FACE3 | ROOM_711_DED72A7D..FACE2 | ROOM_712_ADF9555F..FACE3 | ROOM_712_ADF9555F..FACE0 | ROOM_722_30E37786..FACE3 | ROOM_726_D5235BA2..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE1</td>
    <td align="right">ROOM_647_0B61B990..FACE0 | ROOM_647_0B61B990..FACE1 | ROOM_647_0B61B990..FACE2 | ROOM_648_FCFF075D..FACE1 | ROOM_648_FCFF075D..FACE2 | ROOM_648_FCFF075D..FACE3 | ROOM_648_FCFF075D..FACE0 | ROOM_658_6419A708..FACE1 | ROOM_658_6419A708..FACE2 | ROOM_658_6419A708..FACE3 | ROOM_662_DDCAF489..FACE1 | ROOM_662_DDCAF489..FACE2 | ROOM_662_DDCAF489..FACE3 | ROOM_663_7F73F60C..FACE1 | ROOM_664_EEAC28C6..FACE2 | ROOM_664_EEAC28C6..FACE0 | ROOM_674_8EAD6CAA..FACE2 | ROOM_678_950F4409..FACE2 | ROOM_695_FED2C408..FACE2 | ROOM_696_076B939E..FACE3 | ROOM_696_076B939E..FACE0 | ROOM_706_296F2B95..FACE3 | ROOM_710_E2DBC7CE..FACE3 | ROOM_712_ADF9555F..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE2</td>
    <td align="right">ROOM_647_0B61B990..FACE0 | ROOM_647_0B61B990..FACE1 | ROOM_647_0B61B990..FACE2 | ROOM_648_FCFF075D..FACE1 | ROOM_648_FCFF075D..FACE2 | ROOM_648_FCFF075D..FACE3 | ROOM_648_FCFF075D..FACE0 | ROOM_658_6419A708..FACE1 | ROOM_658_6419A708..FACE2 | ROOM_658_6419A708..FACE3 | ROOM_662_DDCAF489..FACE1 | ROOM_662_DDCAF489..FACE2 | ROOM_662_DDCAF489..FACE3 | ROOM_663_7F73F60C..FACE1 | ROOM_664_EEAC28C6..FACE2 | ROOM_664_EEAC28C6..FACE0 | ROOM_674_8EAD6CAA..FACE2 | ROOM_678_950F4409..FACE2 | ROOM_696_076B939E..FACE0 | ROOM_711_DED72A7D..FACE0 | ROOM_712_ADF9555F..FACE1 | ROOM_712_ADF9555F..FACE0 | ROOM_722_30E37786..FACE1 | ROOM_726_D5235BA2..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE3</td>
    <td align="right">ROOM_648_FCFF075D..FACE1 | ROOM_648_FCFF075D..FACE2 | ROOM_648_FCFF075D..FACE3 | ROOM_658_6419A708..FACE1 | ROOM_658_6419A708..FACE2 | ROOM_658_6419A708..FACE3 | ROOM_662_DDCAF489..FACE1 | ROOM_662_DDCAF489..FACE2 | ROOM_662_DDCAF489..FACE3 | ROOM_664_EEAC28C6..FACE2 | ROOM_664_EEAC28C6..FACE3 | ROOM_674_8EAD6CAA..FACE2 | ROOM_674_8EAD6CAA..FACE3 | ROOM_678_950F4409..FACE2 | ROOM_678_950F4409..FACE3 | ROOM_696_076B939E..FACE1 | ROOM_696_076B939E..FACE3 | ROOM_706_296F2B95..FACE1 | ROOM_706_296F2B95..FACE3 | ROOM_710_E2DBC7CE..FACE1 | ROOM_710_E2DBC7CE..FACE3 | ROOM_712_ADF9555F..FACE1 | ROOM_712_ADF9555F..FACE2 | ROOM_712_ADF9555F..FACE3 | ROOM_722_30E37786..FACE1 | ROOM_722_30E37786..FACE2 | ROOM_722_30E37786..FACE3 | ROOM_726_D5235BA2..FACE1 | ROOM_726_D5235BA2..FACE2 | ROOM_726_D5235BA2..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE1</td>
    <td align="right">ROOM_648_FCFF075D..FACE1 | ROOM_648_FCFF075D..FACE2 | ROOM_648_FCFF075D..FACE3 | ROOM_658_6419A708..FACE1 | ROOM_658_6419A708..FACE2 | ROOM_658_6419A708..FACE3 | ROOM_662_DDCAF489..FACE1 | ROOM_662_DDCAF489..FACE2 | ROOM_662_DDCAF489..FACE3 | ROOM_696_076B939E..FACE3 | ROOM_706_296F2B95..FACE3 | ROOM_710_E2DBC7CE..FACE3 | ROOM_712_ADF9555F..FACE3 | ROOM_722_30E37786..FACE3 | ROOM_726_D5235BA2..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE2</td>
    <td align="right">ROOM_648_FCFF075D..FACE1 | ROOM_648_FCFF075D..FACE2 | ROOM_648_FCFF075D..FACE3 | ROOM_658_6419A708..FACE1 | ROOM_658_6419A708..FACE2 | ROOM_658_6419A708..FACE3 | ROOM_662_DDCAF489..FACE1 | ROOM_662_DDCAF489..FACE2 | ROOM_662_DDCAF489..FACE3 | ROOM_664_EEAC28C6..FACE2 | ROOM_674_8EAD6CAA..FACE2 | ROOM_678_950F4409..FACE2 | ROOM_696_076B939E..FACE3 | ROOM_706_296F2B95..FACE3 | ROOM_710_E2DBC7CE..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE3</td>
    <td align="right">ROOM_648_FCFF075D..FACE1 | ROOM_648_FCFF075D..FACE2 | ROOM_648_FCFF075D..FACE3 | ROOM_658_6419A708..FACE1 | ROOM_658_6419A708..FACE2 | ROOM_658_6419A708..FACE3 | ROOM_662_DDCAF489..FACE1 | ROOM_662_DDCAF489..FACE2 | ROOM_662_DDCAF489..FACE3 | ROOM_664_EEAC28C6..FACE2 | ROOM_674_8EAD6CAA..FACE2 | ROOM_678_950F4409..FACE2 | ROOM_712_ADF9555F..FACE1 | ROOM_722_30E37786..FACE1 | ROOM_726_D5235BA2..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE1</td>
    <td align="right">ROOM_658_6419A708..FACE1 | ROOM_658_6419A708..FACE2 | ROOM_658_6419A708..FACE3 | ROOM_662_DDCAF489..FACE1 | ROOM_662_DDCAF489..FACE2 | ROOM_662_DDCAF489..FACE3 | ROOM_706_296F2B95..FACE3 | ROOM_710_E2DBC7CE..FACE3 | ROOM_722_30E37786..FACE3 | ROOM_726_D5235BA2..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE2</td>
    <td align="right">ROOM_658_6419A708..FACE1 | ROOM_658_6419A708..FACE2 | ROOM_658_6419A708..FACE3 | ROOM_662_DDCAF489..FACE1 | ROOM_662_DDCAF489..FACE2 | ROOM_662_DDCAF489..FACE3 | ROOM_674_8EAD6CAA..FACE2 | ROOM_678_950F4409..FACE2 | ROOM_706_296F2B95..FACE3 | ROOM_710_E2DBC7CE..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE3</td>
    <td align="right">ROOM_658_6419A708..FACE1 | ROOM_658_6419A708..FACE2 | ROOM_658_6419A708..FACE3 | ROOM_662_DDCAF489..FACE1 | ROOM_662_DDCAF489..FACE2 | ROOM_662_DDCAF489..FACE3 | ROOM_674_8EAD6CAA..FACE2 | ROOM_678_950F4409..FACE2 | ROOM_722_30E37786..FACE1 | ROOM_726_D5235BA2..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE1</td>
    <td align="right">ROOM_662_DDCAF489..FACE1 | ROOM_662_DDCAF489..FACE2 | ROOM_662_DDCAF489..FACE3 | ROOM_710_E2DBC7CE..FACE3 | ROOM_726_D5235BA2..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE2</td>
    <td align="right">ROOM_662_DDCAF489..FACE1 | ROOM_662_DDCAF489..FACE2 | ROOM_662_DDCAF489..FACE3 | ROOM_678_950F4409..FACE2 | ROOM_710_E2DBC7CE..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE3</td>
    <td align="right">ROOM_662_DDCAF489..FACE1 | ROOM_662_DDCAF489..FACE2 | ROOM_662_DDCAF489..FACE3 | ROOM_678_950F4409..FACE2 | ROOM_726_D5235BA2..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE0</td>
    <td align="right">ROOM_663_7F73F60C..FACE1 | ROOM_663_7F73F60C..FACE2 | ROOM_664_EEAC28C6..FACE2 | ROOM_664_EEAC28C6..FACE3 | ROOM_664_EEAC28C6..FACE0 | ROOM_674_8EAD6CAA..FACE2 | ROOM_674_8EAD6CAA..FACE3 | ROOM_678_950F4409..FACE2 | ROOM_678_950F4409..FACE3 | ROOM_680_104F596B..FACE0 | ROOM_711_DED72A7D..FACE1 | ROOM_712_ADF9555F..FACE2 | ROOM_712_ADF9555F..FACE0 | ROOM_722_30E37786..FACE2 | ROOM_726_D5235BA2..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE1</td>
    <td align="right">ROOM_648_FCFF075D..FACE0 | ROOM_663_7F73F60C..FACE0 | ROOM_663_7F73F60C..FACE1 | ROOM_664_EEAC28C6..FACE1 | ROOM_664_EEAC28C6..FACE2 | ROOM_664_EEAC28C6..FACE0 | ROOM_674_8EAD6CAA..FACE1 | ROOM_674_8EAD6CAA..FACE2 | ROOM_678_950F4409..FACE1 | ROOM_678_950F4409..FACE2 | ROOM_711_DED72A7D..FACE3 | ROOM_712_ADF9555F..FACE4 | ROOM_712_ADF9555F..FACE0 | ROOM_722_30E37786..FACE4 | ROOM_726_D5235BA2..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2</td>
    <td align="right">ROOM_647_0B61B990..FACE0 | ROOM_647_0B61B990..FACE2 | ROOM_648_FCFF075D..FACE1 | ROOM_648_FCFF075D..FACE3 | ROOM_648_FCFF075D..FACE0 | ROOM_658_6419A708..FACE1 | ROOM_658_6419A708..FACE3 | ROOM_662_DDCAF489..FACE1 | ROOM_662_DDCAF489..FACE3 | ROOM_663_7F73F60C..FACE0 | ROOM_663_7F73F60C..FACE1 | ROOM_663_7F73F60C..FACE2 | ROOM_664_EEAC28C6..FACE1 | ROOM_664_EEAC28C6..FACE2 | ROOM_664_EEAC28C6..FACE3 | ROOM_664_EEAC28C6..FACE0 | ROOM_674_8EAD6CAA..FACE1 | ROOM_674_8EAD6CAA..FACE2 | ROOM_674_8EAD6CAA..FACE3 | ROOM_678_950F4409..FACE1 | ROOM_678_950F4409..FACE2 | ROOM_678_950F4409..FACE3 | ROOM_679_82D674C6..FACE0 | ROOM_679_82D674C6..FACE1 | ROOM_680_104F596B..FACE1 | ROOM_680_104F596B..FACE2 | ROOM_680_104F596B..FACE0 | ROOM_690_403EEF88..FACE1 | ROOM_690_403EEF88..FACE2 | ROOM_694_428425F6..FACE1 | ROOM_694_428425F6..FACE2 | ROOM_712_ADF9555F..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE3</td>
    <td align="right">ROOM_648_FCFF075D..FACE1 | ROOM_648_FCFF075D..FACE2 | ROOM_648_FCFF075D..FACE3 | ROOM_658_6419A708..FACE1 | ROOM_658_6419A708..FACE2 | ROOM_658_6419A708..FACE3 | ROOM_662_DDCAF489..FACE1 | ROOM_662_DDCAF489..FACE2 | ROOM_662_DDCAF489..FACE3 | ROOM_664_EEAC28C6..FACE1 | ROOM_664_EEAC28C6..FACE2 | ROOM_664_EEAC28C6..FACE3 | ROOM_674_8EAD6CAA..FACE1 | ROOM_674_8EAD6CAA..FACE2 | ROOM_674_8EAD6CAA..FACE3 | ROOM_678_950F4409..FACE1 | ROOM_678_950F4409..FACE2 | ROOM_678_950F4409..FACE3 | ROOM_680_104F596B..FACE1 | ROOM_680_104F596B..FACE2 | ROOM_680_104F596B..FACE3 | ROOM_690_403EEF88..FACE1 | ROOM_690_403EEF88..FACE2 | ROOM_690_403EEF88..FACE3 | ROOM_694_428425F6..FACE1 | ROOM_694_428425F6..FACE2 | ROOM_694_428425F6..FACE3 | ROOM_712_ADF9555F..FACE1 | ROOM_712_ADF9555F..FACE2 | ROOM_712_ADF9555F..FACE4 | ROOM_722_30E37786..FACE1 | ROOM_722_30E37786..FACE2 | ROOM_722_30E37786..FACE4 | ROOM_726_D5235BA2..FACE1 | ROOM_726_D5235BA2..FACE2 | ROOM_726_D5235BA2..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE1</td>
    <td align="right">ROOM_664_EEAC28C6..FACE2 | ROOM_664_EEAC28C6..FACE3 | ROOM_674_8EAD6CAA..FACE2 | ROOM_674_8EAD6CAA..FACE3 | ROOM_678_950F4409..FACE2 | ROOM_678_950F4409..FACE3 | ROOM_712_ADF9555F..FACE2 | ROOM_722_30E37786..FACE2 | ROOM_726_D5235BA2..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE2</td>
    <td align="right">ROOM_664_EEAC28C6..FACE1 | ROOM_664_EEAC28C6..FACE2 | ROOM_674_8EAD6CAA..FACE1 | ROOM_674_8EAD6CAA..FACE2 | ROOM_678_950F4409..FACE1 | ROOM_678_950F4409..FACE2 | ROOM_712_ADF9555F..FACE4 | ROOM_722_30E37786..FACE4 | ROOM_726_D5235BA2..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3</td>
    <td align="right">ROOM_648_FCFF075D..FACE1 | ROOM_648_FCFF075D..FACE3 | ROOM_658_6419A708..FACE1 | ROOM_658_6419A708..FACE3 | ROOM_662_DDCAF489..FACE1 | ROOM_662_DDCAF489..FACE3 | ROOM_664_EEAC28C6..FACE1 | ROOM_664_EEAC28C6..FACE2 | ROOM_664_EEAC28C6..FACE3 | ROOM_674_8EAD6CAA..FACE1 | ROOM_674_8EAD6CAA..FACE2 | ROOM_674_8EAD6CAA..FACE3 | ROOM_678_950F4409..FACE1 | ROOM_678_950F4409..FACE2 | ROOM_678_950F4409..FACE3 | ROOM_680_104F596B..FACE1 | ROOM_680_104F596B..FACE2 | ROOM_690_403EEF88..FACE1 | ROOM_690_403EEF88..FACE2 | ROOM_694_428425F6..FACE1 | ROOM_694_428425F6..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE1</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE2 | ROOM_674_8EAD6CAA..FACE3 | ROOM_678_950F4409..FACE2 | ROOM_678_950F4409..FACE3 | ROOM_722_30E37786..FACE2 | ROOM_726_D5235BA2..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE2</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE1 | ROOM_674_8EAD6CAA..FACE2 | ROOM_678_950F4409..FACE1 | ROOM_678_950F4409..FACE2 | ROOM_722_30E37786..FACE4 | ROOM_726_D5235BA2..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3</td>
    <td align="right">ROOM_658_6419A708..FACE1 | ROOM_658_6419A708..FACE3 | ROOM_662_DDCAF489..FACE1 | ROOM_662_DDCAF489..FACE3 | ROOM_674_8EAD6CAA..FACE1 | ROOM_674_8EAD6CAA..FACE2 | ROOM_674_8EAD6CAA..FACE3 | ROOM_678_950F4409..FACE1 | ROOM_678_950F4409..FACE2 | ROOM_678_950F4409..FACE3 | ROOM_690_403EEF88..FACE1 | ROOM_690_403EEF88..FACE2 | ROOM_694_428425F6..FACE1 | ROOM_694_428425F6..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE1</td>
    <td align="right">ROOM_678_950F4409..FACE2 | ROOM_678_950F4409..FACE3 | ROOM_726_D5235BA2..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE2</td>
    <td align="right">ROOM_678_950F4409..FACE1 | ROOM_678_950F4409..FACE2 | ROOM_726_D5235BA2..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3</td>
    <td align="right">ROOM_662_DDCAF489..FACE1 | ROOM_662_DDCAF489..FACE3 | ROOM_678_950F4409..FACE1 | ROOM_678_950F4409..FACE2 | ROOM_678_950F4409..FACE3 | ROOM_694_428425F6..FACE1 | ROOM_694_428425F6..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0</td>
    <td align="right">ROOM_647_0B61B990..FACE1 | ROOM_648_FCFF075D..FACE2 | ROOM_648_FCFF075D..FACE0 | ROOM_658_6419A708..FACE2 | ROOM_662_DDCAF489..FACE2 | ROOM_679_82D674C6..FACE2 | ROOM_680_104F596B..FACE3 | ROOM_680_104F596B..FACE0 | ROOM_690_403EEF88..FACE3 | ROOM_694_428425F6..FACE3 | ROOM_696_076B939E..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE1</td>
    <td align="right">ROOM_663_7F73F60C..FACE2 | ROOM_664_EEAC28C6..FACE3 | ROOM_664_EEAC28C6..FACE0 | ROOM_674_8EAD6CAA..FACE3 | ROOM_678_950F4409..FACE3 | ROOM_680_104F596B..FACE0 | ROOM_695_FED2C408..FACE0 | ROOM_696_076B939E..FACE1 | ROOM_696_076B939E..FACE0 | ROOM_706_296F2B95..FACE1 | ROOM_710_E2DBC7CE..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2</td>
    <td align="right">ROOM_647_0B61B990..FACE2 | ROOM_648_FCFF075D..FACE3 | ROOM_648_FCFF075D..FACE0 | ROOM_658_6419A708..FACE3 | ROOM_662_DDCAF489..FACE3 | ROOM_664_EEAC28C6..FACE0 | ROOM_679_82D674C6..FACE0 | ROOM_680_104F596B..FACE1 | ROOM_680_104F596B..FACE0 | ROOM_690_403EEF88..FACE1 | ROOM_694_428425F6..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE3</td>
    <td align="right">ROOM_648_FCFF075D..FACE0 | ROOM_663_7F73F60C..FACE0 | ROOM_664_EEAC28C6..FACE1 | ROOM_664_EEAC28C6..FACE0 | ROOM_674_8EAD6CAA..FACE1 | ROOM_678_950F4409..FACE1 | ROOM_695_FED2C408..FACE1 | ROOM_696_076B939E..FACE2 | ROOM_696_076B939E..FACE0 | ROOM_706_296F2B95..FACE2 | ROOM_710_E2DBC7CE..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE4</td>
    <td align="right">ROOM_648_FCFF075D..FACE1 | ROOM_648_FCFF075D..FACE2 | ROOM_648_FCFF075D..FACE3 | ROOM_658_6419A708..FACE1 | ROOM_658_6419A708..FACE2 | ROOM_658_6419A708..FACE3 | ROOM_662_DDCAF489..FACE1 | ROOM_662_DDCAF489..FACE2 | ROOM_662_DDCAF489..FACE3 | ROOM_664_EEAC28C6..FACE1 | ROOM_664_EEAC28C6..FACE2 | ROOM_664_EEAC28C6..FACE3 | ROOM_674_8EAD6CAA..FACE1 | ROOM_674_8EAD6CAA..FACE2 | ROOM_674_8EAD6CAA..FACE3 | ROOM_678_950F4409..FACE1 | ROOM_678_950F4409..FACE2 | ROOM_678_950F4409..FACE3 | ROOM_680_104F596B..FACE1 | ROOM_680_104F596B..FACE2 | ROOM_680_104F596B..FACE3 | ROOM_690_403EEF88..FACE1 | ROOM_690_403EEF88..FACE2 | ROOM_690_403EEF88..FACE3 | ROOM_694_428425F6..FACE1 | ROOM_694_428425F6..FACE2 | ROOM_694_428425F6..FACE3 | ROOM_696_076B939E..FACE1 | ROOM_696_076B939E..FACE2 | ROOM_696_076B939E..FACE3 | ROOM_706_296F2B95..FACE1 | ROOM_706_296F2B95..FACE2 | ROOM_706_296F2B95..FACE3 | ROOM_710_E2DBC7CE..FACE1 | ROOM_710_E2DBC7CE..FACE2 | ROOM_710_E2DBC7CE..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1</td>
    <td align="right">ROOM_648_FCFF075D..FACE2 | ROOM_658_6419A708..FACE2 | ROOM_662_DDCAF489..FACE2 | ROOM_680_104F596B..FACE3 | ROOM_690_403EEF88..FACE3 | ROOM_694_428425F6..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE2</td>
    <td align="right">ROOM_664_EEAC28C6..FACE3 | ROOM_674_8EAD6CAA..FACE3 | ROOM_678_950F4409..FACE3 | ROOM_696_076B939E..FACE1 | ROOM_706_296F2B95..FACE1 | ROOM_710_E2DBC7CE..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3</td>
    <td align="right">ROOM_648_FCFF075D..FACE3 | ROOM_658_6419A708..FACE3 | ROOM_662_DDCAF489..FACE3 | ROOM_680_104F596B..FACE1 | ROOM_690_403EEF88..FACE1 | ROOM_694_428425F6..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE4</td>
    <td align="right">ROOM_664_EEAC28C6..FACE1 | ROOM_674_8EAD6CAA..FACE1 | ROOM_678_950F4409..FACE1 | ROOM_696_076B939E..FACE2 | ROOM_706_296F2B95..FACE2 | ROOM_710_E2DBC7CE..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1</td>
    <td align="right">ROOM_658_6419A708..FACE2 | ROOM_662_DDCAF489..FACE2 | ROOM_690_403EEF88..FACE3 | ROOM_694_428425F6..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE2</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE3 | ROOM_678_950F4409..FACE3 | ROOM_706_296F2B95..FACE1 | ROOM_710_E2DBC7CE..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3</td>
    <td align="right">ROOM_658_6419A708..FACE3 | ROOM_662_DDCAF489..FACE3 | ROOM_690_403EEF88..FACE1 | ROOM_694_428425F6..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE4</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE1 | ROOM_678_950F4409..FACE1 | ROOM_706_296F2B95..FACE2 | ROOM_710_E2DBC7CE..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1</td>
    <td align="right">ROOM_662_DDCAF489..FACE2 | ROOM_694_428425F6..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE2</td>
    <td align="right">ROOM_678_950F4409..FACE3 | ROOM_710_E2DBC7CE..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3</td>
    <td align="right">ROOM_662_DDCAF489..FACE3 | ROOM_694_428425F6..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE4</td>
    <td align="right">ROOM_678_950F4409..FACE1 | ROOM_710_E2DBC7CE..FACE2 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE0</td>
    <td align="right">ROOM_647_0B61B990..FACE0_GLZ0 | ROOM_647_0B61B990..FACE0_GLZ1 | ROOM_647_0B61B990..FACE0_GLZ2 | ROOM_647_0B61B990..FACE0_GLZ3 | ROOM_647_0B61B990..FACE0_GLZ4 | ROOM_647_0B61B990..FACE0_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE1</td>
    <td align="right">ROOM_647_0B61B990..FACE1_GLZ0 | ROOM_647_0B61B990..FACE1_GLZ1 | ROOM_647_0B61B990..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE2</td>
    <td align="right">ROOM_647_0B61B990..FACE2_GLZ0 | ROOM_647_0B61B990..FACE2_GLZ1 | ROOM_647_0B61B990..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_647_0B61B990..FACE5</td>
    <td align="right">ROOM_647_0B61B990..FACE5_GLZ0 | ROOM_647_0B61B990..FACE5_GLZ1 | ROOM_647_0B61B990..FACE5_GLZ10 | ROOM_647_0B61B990..FACE5_GLZ2 | ROOM_647_0B61B990..FACE5_GLZ3 | ROOM_647_0B61B990..FACE5_GLZ4 | ROOM_647_0B61B990..FACE5_GLZ5 | ROOM_647_0B61B990..FACE5_GLZ6 | ROOM_647_0B61B990..FACE5_GLZ7 | ROOM_647_0B61B990..FACE5_GLZ8 | ROOM_647_0B61B990..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE1</td>
    <td align="right">ROOM_648_FCFF075D..FACE1_GLZ0 | ROOM_648_FCFF075D..FACE1_GLZ1 | ROOM_648_FCFF075D..FACE1_GLZ2 | ROOM_648_FCFF075D..FACE1_GLZ3 | ROOM_648_FCFF075D..FACE1_GLZ4 | ROOM_648_FCFF075D..FACE1_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE2</td>
    <td align="right">ROOM_648_FCFF075D..FACE2_GLZ0 | ROOM_648_FCFF075D..FACE2_GLZ1 | ROOM_648_FCFF075D..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE3</td>
    <td align="right">ROOM_648_FCFF075D..FACE3_GLZ0 | ROOM_648_FCFF075D..FACE3_GLZ1 | ROOM_648_FCFF075D..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_648_FCFF075D..FACE5</td>
    <td align="right">ROOM_648_FCFF075D..FACE5_GLZ0 | ROOM_648_FCFF075D..FACE5_GLZ1 | ROOM_648_FCFF075D..FACE5_GLZ10 | ROOM_648_FCFF075D..FACE5_GLZ2 | ROOM_648_FCFF075D..FACE5_GLZ3 | ROOM_648_FCFF075D..FACE5_GLZ4 | ROOM_648_FCFF075D..FACE5_GLZ5 | ROOM_648_FCFF075D..FACE5_GLZ6 | ROOM_648_FCFF075D..FACE5_GLZ7 | ROOM_648_FCFF075D..FACE5_GLZ8 | ROOM_648_FCFF075D..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE1</td>
    <td align="right">ROOM_658_6419A708..FACE1_GLZ0 | ROOM_658_6419A708..FACE1_GLZ1 | ROOM_658_6419A708..FACE1_GLZ2 | ROOM_658_6419A708..FACE1_GLZ3 | ROOM_658_6419A708..FACE1_GLZ4 | ROOM_658_6419A708..FACE1_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE2</td>
    <td align="right">ROOM_658_6419A708..FACE2_GLZ0 | ROOM_658_6419A708..FACE2_GLZ1 | ROOM_658_6419A708..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE3</td>
    <td align="right">ROOM_658_6419A708..FACE3_GLZ0 | ROOM_658_6419A708..FACE3_GLZ1 | ROOM_658_6419A708..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_658_6419A708..FACE5</td>
    <td align="right">ROOM_658_6419A708..FACE5_GLZ0 | ROOM_658_6419A708..FACE5_GLZ1 | ROOM_658_6419A708..FACE5_GLZ10 | ROOM_658_6419A708..FACE5_GLZ2 | ROOM_658_6419A708..FACE5_GLZ3 | ROOM_658_6419A708..FACE5_GLZ4 | ROOM_658_6419A708..FACE5_GLZ5 | ROOM_658_6419A708..FACE5_GLZ6 | ROOM_658_6419A708..FACE5_GLZ7 | ROOM_658_6419A708..FACE5_GLZ8 | ROOM_658_6419A708..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE1</td>
    <td align="right">ROOM_662_DDCAF489..FACE1_GLZ0 | ROOM_662_DDCAF489..FACE1_GLZ1 | ROOM_662_DDCAF489..FACE1_GLZ2 | ROOM_662_DDCAF489..FACE1_GLZ3 | ROOM_662_DDCAF489..FACE1_GLZ4 | ROOM_662_DDCAF489..FACE1_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE2</td>
    <td align="right">ROOM_662_DDCAF489..FACE2_GLZ0 | ROOM_662_DDCAF489..FACE2_GLZ1 | ROOM_662_DDCAF489..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE3</td>
    <td align="right">ROOM_662_DDCAF489..FACE3_GLZ0 | ROOM_662_DDCAF489..FACE3_GLZ1 | ROOM_662_DDCAF489..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_662_DDCAF489..FACE5</td>
    <td align="right">ROOM_662_DDCAF489..FACE5_GLZ0 | ROOM_662_DDCAF489..FACE5_GLZ1 | ROOM_662_DDCAF489..FACE5_GLZ10 | ROOM_662_DDCAF489..FACE5_GLZ2 | ROOM_662_DDCAF489..FACE5_GLZ3 | ROOM_662_DDCAF489..FACE5_GLZ4 | ROOM_662_DDCAF489..FACE5_GLZ5 | ROOM_662_DDCAF489..FACE5_GLZ6 | ROOM_662_DDCAF489..FACE5_GLZ7 | ROOM_662_DDCAF489..FACE5_GLZ8 | ROOM_662_DDCAF489..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE0</td>
    <td align="right">ROOM_663_7F73F60C..FACE0_GLZ0 | ROOM_663_7F73F60C..FACE0_GLZ1 | ROOM_663_7F73F60C..FACE0_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE1</td>
    <td align="right">ROOM_663_7F73F60C..FACE1_GLZ0 | ROOM_663_7F73F60C..FACE1_GLZ1 | ROOM_663_7F73F60C..FACE1_GLZ10 | ROOM_663_7F73F60C..FACE1_GLZ11 | ROOM_663_7F73F60C..FACE1_GLZ12 | ROOM_663_7F73F60C..FACE1_GLZ13 | ROOM_663_7F73F60C..FACE1_GLZ14 | ROOM_663_7F73F60C..FACE1_GLZ15 | ROOM_663_7F73F60C..FACE1_GLZ16 | ROOM_663_7F73F60C..FACE1_GLZ17 | ROOM_663_7F73F60C..FACE1_GLZ2 | ROOM_663_7F73F60C..FACE1_GLZ3 | ROOM_663_7F73F60C..FACE1_GLZ4 | ROOM_663_7F73F60C..FACE1_GLZ5 | ROOM_663_7F73F60C..FACE1_GLZ6 | ROOM_663_7F73F60C..FACE1_GLZ7 | ROOM_663_7F73F60C..FACE1_GLZ8 | ROOM_663_7F73F60C..FACE1_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE2</td>
    <td align="right">ROOM_663_7F73F60C..FACE2_GLZ0 | ROOM_663_7F73F60C..FACE2_GLZ1 | ROOM_663_7F73F60C..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_663_7F73F60C..FACE5</td>
    <td align="right">ROOM_663_7F73F60C..FACE5_GLZ0 | ROOM_663_7F73F60C..FACE5_GLZ1 | ROOM_663_7F73F60C..FACE5_GLZ10 | ROOM_663_7F73F60C..FACE5_GLZ11 | ROOM_663_7F73F60C..FACE5_GLZ12 | ROOM_663_7F73F60C..FACE5_GLZ13 | ROOM_663_7F73F60C..FACE5_GLZ14 | ROOM_663_7F73F60C..FACE5_GLZ15 | ROOM_663_7F73F60C..FACE5_GLZ16 | ROOM_663_7F73F60C..FACE5_GLZ17 | ROOM_663_7F73F60C..FACE5_GLZ18 | ROOM_663_7F73F60C..FACE5_GLZ19 | ROOM_663_7F73F60C..FACE5_GLZ2 | ROOM_663_7F73F60C..FACE5_GLZ20 | ROOM_663_7F73F60C..FACE5_GLZ21 | ROOM_663_7F73F60C..FACE5_GLZ3 | ROOM_663_7F73F60C..FACE5_GLZ4 | ROOM_663_7F73F60C..FACE5_GLZ5 | ROOM_663_7F73F60C..FACE5_GLZ6 | ROOM_663_7F73F60C..FACE5_GLZ7 | ROOM_663_7F73F60C..FACE5_GLZ8 | ROOM_663_7F73F60C..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE1</td>
    <td align="right">ROOM_664_EEAC28C6..FACE1_GLZ0 | ROOM_664_EEAC28C6..FACE1_GLZ1 | ROOM_664_EEAC28C6..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE2</td>
    <td align="right">ROOM_664_EEAC28C6..FACE2_GLZ0 | ROOM_664_EEAC28C6..FACE2_GLZ1 | ROOM_664_EEAC28C6..FACE2_GLZ10 | ROOM_664_EEAC28C6..FACE2_GLZ11 | ROOM_664_EEAC28C6..FACE2_GLZ12 | ROOM_664_EEAC28C6..FACE2_GLZ13 | ROOM_664_EEAC28C6..FACE2_GLZ14 | ROOM_664_EEAC28C6..FACE2_GLZ15 | ROOM_664_EEAC28C6..FACE2_GLZ16 | ROOM_664_EEAC28C6..FACE2_GLZ17 | ROOM_664_EEAC28C6..FACE2_GLZ2 | ROOM_664_EEAC28C6..FACE2_GLZ3 | ROOM_664_EEAC28C6..FACE2_GLZ4 | ROOM_664_EEAC28C6..FACE2_GLZ5 | ROOM_664_EEAC28C6..FACE2_GLZ6 | ROOM_664_EEAC28C6..FACE2_GLZ7 | ROOM_664_EEAC28C6..FACE2_GLZ8 | ROOM_664_EEAC28C6..FACE2_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE3</td>
    <td align="right">ROOM_664_EEAC28C6..FACE3_GLZ0 | ROOM_664_EEAC28C6..FACE3_GLZ1 | ROOM_664_EEAC28C6..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_664_EEAC28C6..FACE5</td>
    <td align="right">ROOM_664_EEAC28C6..FACE5_GLZ0 | ROOM_664_EEAC28C6..FACE5_GLZ1 | ROOM_664_EEAC28C6..FACE5_GLZ10 | ROOM_664_EEAC28C6..FACE5_GLZ11 | ROOM_664_EEAC28C6..FACE5_GLZ12 | ROOM_664_EEAC28C6..FACE5_GLZ13 | ROOM_664_EEAC28C6..FACE5_GLZ14 | ROOM_664_EEAC28C6..FACE5_GLZ15 | ROOM_664_EEAC28C6..FACE5_GLZ16 | ROOM_664_EEAC28C6..FACE5_GLZ17 | ROOM_664_EEAC28C6..FACE5_GLZ18 | ROOM_664_EEAC28C6..FACE5_GLZ19 | ROOM_664_EEAC28C6..FACE5_GLZ2 | ROOM_664_EEAC28C6..FACE5_GLZ20 | ROOM_664_EEAC28C6..FACE5_GLZ21 | ROOM_664_EEAC28C6..FACE5_GLZ3 | ROOM_664_EEAC28C6..FACE5_GLZ4 | ROOM_664_EEAC28C6..FACE5_GLZ5 | ROOM_664_EEAC28C6..FACE5_GLZ6 | ROOM_664_EEAC28C6..FACE5_GLZ7 | ROOM_664_EEAC28C6..FACE5_GLZ8 | ROOM_664_EEAC28C6..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE1</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE1_GLZ0 | ROOM_674_8EAD6CAA..FACE1_GLZ1 | ROOM_674_8EAD6CAA..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE2</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE2_GLZ0 | ROOM_674_8EAD6CAA..FACE2_GLZ1 | ROOM_674_8EAD6CAA..FACE2_GLZ10 | ROOM_674_8EAD6CAA..FACE2_GLZ11 | ROOM_674_8EAD6CAA..FACE2_GLZ12 | ROOM_674_8EAD6CAA..FACE2_GLZ13 | ROOM_674_8EAD6CAA..FACE2_GLZ14 | ROOM_674_8EAD6CAA..FACE2_GLZ15 | ROOM_674_8EAD6CAA..FACE2_GLZ16 | ROOM_674_8EAD6CAA..FACE2_GLZ17 | ROOM_674_8EAD6CAA..FACE2_GLZ2 | ROOM_674_8EAD6CAA..FACE2_GLZ3 | ROOM_674_8EAD6CAA..FACE2_GLZ4 | ROOM_674_8EAD6CAA..FACE2_GLZ5 | ROOM_674_8EAD6CAA..FACE2_GLZ6 | ROOM_674_8EAD6CAA..FACE2_GLZ7 | ROOM_674_8EAD6CAA..FACE2_GLZ8 | ROOM_674_8EAD6CAA..FACE2_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE3</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE3_GLZ0 | ROOM_674_8EAD6CAA..FACE3_GLZ1 | ROOM_674_8EAD6CAA..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_674_8EAD6CAA..FACE5</td>
    <td align="right">ROOM_674_8EAD6CAA..FACE5_GLZ0 | ROOM_674_8EAD6CAA..FACE5_GLZ1 | ROOM_674_8EAD6CAA..FACE5_GLZ10 | ROOM_674_8EAD6CAA..FACE5_GLZ11 | ROOM_674_8EAD6CAA..FACE5_GLZ12 | ROOM_674_8EAD6CAA..FACE5_GLZ13 | ROOM_674_8EAD6CAA..FACE5_GLZ14 | ROOM_674_8EAD6CAA..FACE5_GLZ15 | ROOM_674_8EAD6CAA..FACE5_GLZ16 | ROOM_674_8EAD6CAA..FACE5_GLZ17 | ROOM_674_8EAD6CAA..FACE5_GLZ18 | ROOM_674_8EAD6CAA..FACE5_GLZ19 | ROOM_674_8EAD6CAA..FACE5_GLZ2 | ROOM_674_8EAD6CAA..FACE5_GLZ20 | ROOM_674_8EAD6CAA..FACE5_GLZ21 | ROOM_674_8EAD6CAA..FACE5_GLZ3 | ROOM_674_8EAD6CAA..FACE5_GLZ4 | ROOM_674_8EAD6CAA..FACE5_GLZ5 | ROOM_674_8EAD6CAA..FACE5_GLZ6 | ROOM_674_8EAD6CAA..FACE5_GLZ7 | ROOM_674_8EAD6CAA..FACE5_GLZ8 | ROOM_674_8EAD6CAA..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE1</td>
    <td align="right">ROOM_678_950F4409..FACE1_GLZ0 | ROOM_678_950F4409..FACE1_GLZ1 | ROOM_678_950F4409..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE2</td>
    <td align="right">ROOM_678_950F4409..FACE2_GLZ0 | ROOM_678_950F4409..FACE2_GLZ1 | ROOM_678_950F4409..FACE2_GLZ10 | ROOM_678_950F4409..FACE2_GLZ11 | ROOM_678_950F4409..FACE2_GLZ12 | ROOM_678_950F4409..FACE2_GLZ13 | ROOM_678_950F4409..FACE2_GLZ14 | ROOM_678_950F4409..FACE2_GLZ15 | ROOM_678_950F4409..FACE2_GLZ16 | ROOM_678_950F4409..FACE2_GLZ17 | ROOM_678_950F4409..FACE2_GLZ2 | ROOM_678_950F4409..FACE2_GLZ3 | ROOM_678_950F4409..FACE2_GLZ4 | ROOM_678_950F4409..FACE2_GLZ5 | ROOM_678_950F4409..FACE2_GLZ6 | ROOM_678_950F4409..FACE2_GLZ7 | ROOM_678_950F4409..FACE2_GLZ8 | ROOM_678_950F4409..FACE2_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE3</td>
    <td align="right">ROOM_678_950F4409..FACE3_GLZ0 | ROOM_678_950F4409..FACE3_GLZ1 | ROOM_678_950F4409..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_678_950F4409..FACE5</td>
    <td align="right">ROOM_678_950F4409..FACE5_GLZ0 | ROOM_678_950F4409..FACE5_GLZ1 | ROOM_678_950F4409..FACE5_GLZ10 | ROOM_678_950F4409..FACE5_GLZ11 | ROOM_678_950F4409..FACE5_GLZ12 | ROOM_678_950F4409..FACE5_GLZ13 | ROOM_678_950F4409..FACE5_GLZ14 | ROOM_678_950F4409..FACE5_GLZ15 | ROOM_678_950F4409..FACE5_GLZ16 | ROOM_678_950F4409..FACE5_GLZ17 | ROOM_678_950F4409..FACE5_GLZ18 | ROOM_678_950F4409..FACE5_GLZ19 | ROOM_678_950F4409..FACE5_GLZ2 | ROOM_678_950F4409..FACE5_GLZ20 | ROOM_678_950F4409..FACE5_GLZ21 | ROOM_678_950F4409..FACE5_GLZ3 | ROOM_678_950F4409..FACE5_GLZ4 | ROOM_678_950F4409..FACE5_GLZ5 | ROOM_678_950F4409..FACE5_GLZ6 | ROOM_678_950F4409..FACE5_GLZ7 | ROOM_678_950F4409..FACE5_GLZ8 | ROOM_678_950F4409..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE0</td>
    <td align="right">ROOM_679_82D674C6..FACE0_GLZ0 | ROOM_679_82D674C6..FACE0_GLZ1 | ROOM_679_82D674C6..FACE0_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE1</td>
    <td align="right">ROOM_679_82D674C6..FACE1_GLZ0 | ROOM_679_82D674C6..FACE1_GLZ1 | ROOM_679_82D674C6..FACE1_GLZ2 | ROOM_679_82D674C6..FACE1_GLZ3 | ROOM_679_82D674C6..FACE1_GLZ4 | ROOM_679_82D674C6..FACE1_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE2</td>
    <td align="right">ROOM_679_82D674C6..FACE2_GLZ0 | ROOM_679_82D674C6..FACE2_GLZ1 | ROOM_679_82D674C6..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_679_82D674C6..FACE5</td>
    <td align="right">ROOM_679_82D674C6..FACE5_GLZ0 | ROOM_679_82D674C6..FACE5_GLZ1 | ROOM_679_82D674C6..FACE5_GLZ10 | ROOM_679_82D674C6..FACE5_GLZ2 | ROOM_679_82D674C6..FACE5_GLZ3 | ROOM_679_82D674C6..FACE5_GLZ4 | ROOM_679_82D674C6..FACE5_GLZ5 | ROOM_679_82D674C6..FACE5_GLZ6 | ROOM_679_82D674C6..FACE5_GLZ7 | ROOM_679_82D674C6..FACE5_GLZ8 | ROOM_679_82D674C6..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE1</td>
    <td align="right">ROOM_680_104F596B..FACE1_GLZ0 | ROOM_680_104F596B..FACE1_GLZ1 | ROOM_680_104F596B..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE2</td>
    <td align="right">ROOM_680_104F596B..FACE2_GLZ0 | ROOM_680_104F596B..FACE2_GLZ1 | ROOM_680_104F596B..FACE2_GLZ2 | ROOM_680_104F596B..FACE2_GLZ3 | ROOM_680_104F596B..FACE2_GLZ4 | ROOM_680_104F596B..FACE2_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE3</td>
    <td align="right">ROOM_680_104F596B..FACE3_GLZ0 | ROOM_680_104F596B..FACE3_GLZ1 | ROOM_680_104F596B..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_680_104F596B..FACE5</td>
    <td align="right">ROOM_680_104F596B..FACE5_GLZ0 | ROOM_680_104F596B..FACE5_GLZ1 | ROOM_680_104F596B..FACE5_GLZ10 | ROOM_680_104F596B..FACE5_GLZ2 | ROOM_680_104F596B..FACE5_GLZ3 | ROOM_680_104F596B..FACE5_GLZ4 | ROOM_680_104F596B..FACE5_GLZ5 | ROOM_680_104F596B..FACE5_GLZ6 | ROOM_680_104F596B..FACE5_GLZ7 | ROOM_680_104F596B..FACE5_GLZ8 | ROOM_680_104F596B..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE1</td>
    <td align="right">ROOM_690_403EEF88..FACE1_GLZ0 | ROOM_690_403EEF88..FACE1_GLZ1 | ROOM_690_403EEF88..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE2</td>
    <td align="right">ROOM_690_403EEF88..FACE2_GLZ0 | ROOM_690_403EEF88..FACE2_GLZ1 | ROOM_690_403EEF88..FACE2_GLZ2 | ROOM_690_403EEF88..FACE2_GLZ3 | ROOM_690_403EEF88..FACE2_GLZ4 | ROOM_690_403EEF88..FACE2_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE3</td>
    <td align="right">ROOM_690_403EEF88..FACE3_GLZ0 | ROOM_690_403EEF88..FACE3_GLZ1 | ROOM_690_403EEF88..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_690_403EEF88..FACE5</td>
    <td align="right">ROOM_690_403EEF88..FACE5_GLZ0 | ROOM_690_403EEF88..FACE5_GLZ1 | ROOM_690_403EEF88..FACE5_GLZ10 | ROOM_690_403EEF88..FACE5_GLZ2 | ROOM_690_403EEF88..FACE5_GLZ3 | ROOM_690_403EEF88..FACE5_GLZ4 | ROOM_690_403EEF88..FACE5_GLZ5 | ROOM_690_403EEF88..FACE5_GLZ6 | ROOM_690_403EEF88..FACE5_GLZ7 | ROOM_690_403EEF88..FACE5_GLZ8 | ROOM_690_403EEF88..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE1</td>
    <td align="right">ROOM_694_428425F6..FACE1_GLZ0 | ROOM_694_428425F6..FACE1_GLZ1 | ROOM_694_428425F6..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE2</td>
    <td align="right">ROOM_694_428425F6..FACE2_GLZ0 | ROOM_694_428425F6..FACE2_GLZ1 | ROOM_694_428425F6..FACE2_GLZ2 | ROOM_694_428425F6..FACE2_GLZ3 | ROOM_694_428425F6..FACE2_GLZ4 | ROOM_694_428425F6..FACE2_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE3</td>
    <td align="right">ROOM_694_428425F6..FACE3_GLZ0 | ROOM_694_428425F6..FACE3_GLZ1 | ROOM_694_428425F6..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_694_428425F6..FACE5</td>
    <td align="right">ROOM_694_428425F6..FACE5_GLZ0 | ROOM_694_428425F6..FACE5_GLZ1 | ROOM_694_428425F6..FACE5_GLZ10 | ROOM_694_428425F6..FACE5_GLZ2 | ROOM_694_428425F6..FACE5_GLZ3 | ROOM_694_428425F6..FACE5_GLZ4 | ROOM_694_428425F6..FACE5_GLZ5 | ROOM_694_428425F6..FACE5_GLZ6 | ROOM_694_428425F6..FACE5_GLZ7 | ROOM_694_428425F6..FACE5_GLZ8 | ROOM_694_428425F6..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE0</td>
    <td align="right">ROOM_695_FED2C408..FACE0_GLZ0 | ROOM_695_FED2C408..FACE0_GLZ1 | ROOM_695_FED2C408..FACE0_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE1</td>
    <td align="right">ROOM_695_FED2C408..FACE1_GLZ0 | ROOM_695_FED2C408..FACE1_GLZ1 | ROOM_695_FED2C408..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE2</td>
    <td align="right">ROOM_695_FED2C408..FACE2_GLZ0 | ROOM_695_FED2C408..FACE2_GLZ1 | ROOM_695_FED2C408..FACE2_GLZ10 | ROOM_695_FED2C408..FACE2_GLZ11 | ROOM_695_FED2C408..FACE2_GLZ12 | ROOM_695_FED2C408..FACE2_GLZ13 | ROOM_695_FED2C408..FACE2_GLZ14 | ROOM_695_FED2C408..FACE2_GLZ15 | ROOM_695_FED2C408..FACE2_GLZ16 | ROOM_695_FED2C408..FACE2_GLZ17 | ROOM_695_FED2C408..FACE2_GLZ2 | ROOM_695_FED2C408..FACE2_GLZ3 | ROOM_695_FED2C408..FACE2_GLZ4 | ROOM_695_FED2C408..FACE2_GLZ5 | ROOM_695_FED2C408..FACE2_GLZ6 | ROOM_695_FED2C408..FACE2_GLZ7 | ROOM_695_FED2C408..FACE2_GLZ8 | ROOM_695_FED2C408..FACE2_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_695_FED2C408..FACE5</td>
    <td align="right">ROOM_695_FED2C408..FACE5_GLZ0 | ROOM_695_FED2C408..FACE5_GLZ1 | ROOM_695_FED2C408..FACE5_GLZ10 | ROOM_695_FED2C408..FACE5_GLZ11 | ROOM_695_FED2C408..FACE5_GLZ12 | ROOM_695_FED2C408..FACE5_GLZ13 | ROOM_695_FED2C408..FACE5_GLZ14 | ROOM_695_FED2C408..FACE5_GLZ15 | ROOM_695_FED2C408..FACE5_GLZ16 | ROOM_695_FED2C408..FACE5_GLZ17 | ROOM_695_FED2C408..FACE5_GLZ18 | ROOM_695_FED2C408..FACE5_GLZ19 | ROOM_695_FED2C408..FACE5_GLZ2 | ROOM_695_FED2C408..FACE5_GLZ20 | ROOM_695_FED2C408..FACE5_GLZ21 | ROOM_695_FED2C408..FACE5_GLZ3 | ROOM_695_FED2C408..FACE5_GLZ4 | ROOM_695_FED2C408..FACE5_GLZ5 | ROOM_695_FED2C408..FACE5_GLZ6 | ROOM_695_FED2C408..FACE5_GLZ7 | ROOM_695_FED2C408..FACE5_GLZ8 | ROOM_695_FED2C408..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE1</td>
    <td align="right">ROOM_696_076B939E..FACE1_GLZ0 | ROOM_696_076B939E..FACE1_GLZ1 | ROOM_696_076B939E..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE2</td>
    <td align="right">ROOM_696_076B939E..FACE2_GLZ0 | ROOM_696_076B939E..FACE2_GLZ1 | ROOM_696_076B939E..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE3</td>
    <td align="right">ROOM_696_076B939E..FACE3_GLZ0 | ROOM_696_076B939E..FACE3_GLZ1 | ROOM_696_076B939E..FACE3_GLZ10 | ROOM_696_076B939E..FACE3_GLZ11 | ROOM_696_076B939E..FACE3_GLZ12 | ROOM_696_076B939E..FACE3_GLZ13 | ROOM_696_076B939E..FACE3_GLZ14 | ROOM_696_076B939E..FACE3_GLZ15 | ROOM_696_076B939E..FACE3_GLZ16 | ROOM_696_076B939E..FACE3_GLZ17 | ROOM_696_076B939E..FACE3_GLZ2 | ROOM_696_076B939E..FACE3_GLZ3 | ROOM_696_076B939E..FACE3_GLZ4 | ROOM_696_076B939E..FACE3_GLZ5 | ROOM_696_076B939E..FACE3_GLZ6 | ROOM_696_076B939E..FACE3_GLZ7 | ROOM_696_076B939E..FACE3_GLZ8 | ROOM_696_076B939E..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_696_076B939E..FACE5</td>
    <td align="right">ROOM_696_076B939E..FACE5_GLZ0 | ROOM_696_076B939E..FACE5_GLZ1 | ROOM_696_076B939E..FACE5_GLZ10 | ROOM_696_076B939E..FACE5_GLZ11 | ROOM_696_076B939E..FACE5_GLZ12 | ROOM_696_076B939E..FACE5_GLZ13 | ROOM_696_076B939E..FACE5_GLZ14 | ROOM_696_076B939E..FACE5_GLZ15 | ROOM_696_076B939E..FACE5_GLZ16 | ROOM_696_076B939E..FACE5_GLZ17 | ROOM_696_076B939E..FACE5_GLZ18 | ROOM_696_076B939E..FACE5_GLZ19 | ROOM_696_076B939E..FACE5_GLZ2 | ROOM_696_076B939E..FACE5_GLZ20 | ROOM_696_076B939E..FACE5_GLZ21 | ROOM_696_076B939E..FACE5_GLZ3 | ROOM_696_076B939E..FACE5_GLZ4 | ROOM_696_076B939E..FACE5_GLZ5 | ROOM_696_076B939E..FACE5_GLZ6 | ROOM_696_076B939E..FACE5_GLZ7 | ROOM_696_076B939E..FACE5_GLZ8 | ROOM_696_076B939E..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE1</td>
    <td align="right">ROOM_706_296F2B95..FACE1_GLZ0 | ROOM_706_296F2B95..FACE1_GLZ1 | ROOM_706_296F2B95..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE2</td>
    <td align="right">ROOM_706_296F2B95..FACE2_GLZ0 | ROOM_706_296F2B95..FACE2_GLZ1 | ROOM_706_296F2B95..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE3</td>
    <td align="right">ROOM_706_296F2B95..FACE3_GLZ0 | ROOM_706_296F2B95..FACE3_GLZ1 | ROOM_706_296F2B95..FACE3_GLZ10 | ROOM_706_296F2B95..FACE3_GLZ11 | ROOM_706_296F2B95..FACE3_GLZ12 | ROOM_706_296F2B95..FACE3_GLZ13 | ROOM_706_296F2B95..FACE3_GLZ14 | ROOM_706_296F2B95..FACE3_GLZ15 | ROOM_706_296F2B95..FACE3_GLZ16 | ROOM_706_296F2B95..FACE3_GLZ17 | ROOM_706_296F2B95..FACE3_GLZ2 | ROOM_706_296F2B95..FACE3_GLZ3 | ROOM_706_296F2B95..FACE3_GLZ4 | ROOM_706_296F2B95..FACE3_GLZ5 | ROOM_706_296F2B95..FACE3_GLZ6 | ROOM_706_296F2B95..FACE3_GLZ7 | ROOM_706_296F2B95..FACE3_GLZ8 | ROOM_706_296F2B95..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_706_296F2B95..FACE5</td>
    <td align="right">ROOM_706_296F2B95..FACE5_GLZ0 | ROOM_706_296F2B95..FACE5_GLZ1 | ROOM_706_296F2B95..FACE5_GLZ10 | ROOM_706_296F2B95..FACE5_GLZ11 | ROOM_706_296F2B95..FACE5_GLZ12 | ROOM_706_296F2B95..FACE5_GLZ13 | ROOM_706_296F2B95..FACE5_GLZ14 | ROOM_706_296F2B95..FACE5_GLZ15 | ROOM_706_296F2B95..FACE5_GLZ16 | ROOM_706_296F2B95..FACE5_GLZ17 | ROOM_706_296F2B95..FACE5_GLZ18 | ROOM_706_296F2B95..FACE5_GLZ19 | ROOM_706_296F2B95..FACE5_GLZ2 | ROOM_706_296F2B95..FACE5_GLZ20 | ROOM_706_296F2B95..FACE5_GLZ21 | ROOM_706_296F2B95..FACE5_GLZ3 | ROOM_706_296F2B95..FACE5_GLZ4 | ROOM_706_296F2B95..FACE5_GLZ5 | ROOM_706_296F2B95..FACE5_GLZ6 | ROOM_706_296F2B95..FACE5_GLZ7 | ROOM_706_296F2B95..FACE5_GLZ8 | ROOM_706_296F2B95..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE1</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE1_GLZ0 | ROOM_710_E2DBC7CE..FACE1_GLZ1 | ROOM_710_E2DBC7CE..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE2</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE2_GLZ0 | ROOM_710_E2DBC7CE..FACE2_GLZ1 | ROOM_710_E2DBC7CE..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE3</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE3_GLZ0 | ROOM_710_E2DBC7CE..FACE3_GLZ1 | ROOM_710_E2DBC7CE..FACE3_GLZ10 | ROOM_710_E2DBC7CE..FACE3_GLZ11 | ROOM_710_E2DBC7CE..FACE3_GLZ12 | ROOM_710_E2DBC7CE..FACE3_GLZ13 | ROOM_710_E2DBC7CE..FACE3_GLZ14 | ROOM_710_E2DBC7CE..FACE3_GLZ15 | ROOM_710_E2DBC7CE..FACE3_GLZ16 | ROOM_710_E2DBC7CE..FACE3_GLZ17 | ROOM_710_E2DBC7CE..FACE3_GLZ2 | ROOM_710_E2DBC7CE..FACE3_GLZ3 | ROOM_710_E2DBC7CE..FACE3_GLZ4 | ROOM_710_E2DBC7CE..FACE3_GLZ5 | ROOM_710_E2DBC7CE..FACE3_GLZ6 | ROOM_710_E2DBC7CE..FACE3_GLZ7 | ROOM_710_E2DBC7CE..FACE3_GLZ8 | ROOM_710_E2DBC7CE..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_710_E2DBC7CE..FACE5</td>
    <td align="right">ROOM_710_E2DBC7CE..FACE5_GLZ0 | ROOM_710_E2DBC7CE..FACE5_GLZ1 | ROOM_710_E2DBC7CE..FACE5_GLZ10 | ROOM_710_E2DBC7CE..FACE5_GLZ11 | ROOM_710_E2DBC7CE..FACE5_GLZ12 | ROOM_710_E2DBC7CE..FACE5_GLZ13 | ROOM_710_E2DBC7CE..FACE5_GLZ14 | ROOM_710_E2DBC7CE..FACE5_GLZ15 | ROOM_710_E2DBC7CE..FACE5_GLZ16 | ROOM_710_E2DBC7CE..FACE5_GLZ17 | ROOM_710_E2DBC7CE..FACE5_GLZ18 | ROOM_710_E2DBC7CE..FACE5_GLZ19 | ROOM_710_E2DBC7CE..FACE5_GLZ2 | ROOM_710_E2DBC7CE..FACE5_GLZ20 | ROOM_710_E2DBC7CE..FACE5_GLZ21 | ROOM_710_E2DBC7CE..FACE5_GLZ3 | ROOM_710_E2DBC7CE..FACE5_GLZ4 | ROOM_710_E2DBC7CE..FACE5_GLZ5 | ROOM_710_E2DBC7CE..FACE5_GLZ6 | ROOM_710_E2DBC7CE..FACE5_GLZ7 | ROOM_710_E2DBC7CE..FACE5_GLZ8 | ROOM_710_E2DBC7CE..FACE5_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE0</td>
    <td align="right">ROOM_711_DED72A7D..FACE0_GLZ0 | ROOM_711_DED72A7D..FACE0_GLZ1 | ROOM_711_DED72A7D..FACE0_GLZ10 | ROOM_711_DED72A7D..FACE0_GLZ11 | ROOM_711_DED72A7D..FACE0_GLZ12 | ROOM_711_DED72A7D..FACE0_GLZ13 | ROOM_711_DED72A7D..FACE0_GLZ14 | ROOM_711_DED72A7D..FACE0_GLZ15 | ROOM_711_DED72A7D..FACE0_GLZ16 | ROOM_711_DED72A7D..FACE0_GLZ17 | ROOM_711_DED72A7D..FACE0_GLZ2 | ROOM_711_DED72A7D..FACE0_GLZ3 | ROOM_711_DED72A7D..FACE0_GLZ4 | ROOM_711_DED72A7D..FACE0_GLZ5 | ROOM_711_DED72A7D..FACE0_GLZ6 | ROOM_711_DED72A7D..FACE0_GLZ7 | ROOM_711_DED72A7D..FACE0_GLZ8 | ROOM_711_DED72A7D..FACE0_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE1</td>
    <td align="right">ROOM_711_DED72A7D..FACE1_GLZ0 | ROOM_711_DED72A7D..FACE1_GLZ1 | ROOM_711_DED72A7D..FACE1_GLZ2 | ROOM_711_DED72A7D..FACE1_GLZ3 | ROOM_711_DED72A7D..FACE1_GLZ4 | ROOM_711_DED72A7D..FACE1_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE2</td>
    <td align="right">ROOM_711_DED72A7D..FACE2_GLZ0 | ROOM_711_DED72A7D..FACE2_GLZ1 | ROOM_711_DED72A7D..FACE2_GLZ10 | ROOM_711_DED72A7D..FACE2_GLZ11 | ROOM_711_DED72A7D..FACE2_GLZ12 | ROOM_711_DED72A7D..FACE2_GLZ13 | ROOM_711_DED72A7D..FACE2_GLZ14 | ROOM_711_DED72A7D..FACE2_GLZ15 | ROOM_711_DED72A7D..FACE2_GLZ16 | ROOM_711_DED72A7D..FACE2_GLZ17 | ROOM_711_DED72A7D..FACE2_GLZ2 | ROOM_711_DED72A7D..FACE2_GLZ3 | ROOM_711_DED72A7D..FACE2_GLZ4 | ROOM_711_DED72A7D..FACE2_GLZ5 | ROOM_711_DED72A7D..FACE2_GLZ6 | ROOM_711_DED72A7D..FACE2_GLZ7 | ROOM_711_DED72A7D..FACE2_GLZ8 | ROOM_711_DED72A7D..FACE2_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_711_DED72A7D..FACE3</td>
    <td align="right">ROOM_711_DED72A7D..FACE3_GLZ0 | ROOM_711_DED72A7D..FACE3_GLZ1 | ROOM_711_DED72A7D..FACE3_GLZ2 | ROOM_711_DED72A7D..FACE3_GLZ3 | ROOM_711_DED72A7D..FACE3_GLZ4 | ROOM_711_DED72A7D..FACE3_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE1</td>
    <td align="right">ROOM_712_ADF9555F..FACE1_GLZ0 | ROOM_712_ADF9555F..FACE1_GLZ1 | ROOM_712_ADF9555F..FACE1_GLZ10 | ROOM_712_ADF9555F..FACE1_GLZ11 | ROOM_712_ADF9555F..FACE1_GLZ12 | ROOM_712_ADF9555F..FACE1_GLZ13 | ROOM_712_ADF9555F..FACE1_GLZ14 | ROOM_712_ADF9555F..FACE1_GLZ15 | ROOM_712_ADF9555F..FACE1_GLZ16 | ROOM_712_ADF9555F..FACE1_GLZ17 | ROOM_712_ADF9555F..FACE1_GLZ2 | ROOM_712_ADF9555F..FACE1_GLZ3 | ROOM_712_ADF9555F..FACE1_GLZ4 | ROOM_712_ADF9555F..FACE1_GLZ5 | ROOM_712_ADF9555F..FACE1_GLZ6 | ROOM_712_ADF9555F..FACE1_GLZ7 | ROOM_712_ADF9555F..FACE1_GLZ8 | ROOM_712_ADF9555F..FACE1_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE2</td>
    <td align="right">ROOM_712_ADF9555F..FACE2_GLZ0 | ROOM_712_ADF9555F..FACE2_GLZ1 | ROOM_712_ADF9555F..FACE2_GLZ2 | ROOM_712_ADF9555F..FACE2_GLZ3 | ROOM_712_ADF9555F..FACE2_GLZ4 | ROOM_712_ADF9555F..FACE2_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE3</td>
    <td align="right">ROOM_712_ADF9555F..FACE3_GLZ0 | ROOM_712_ADF9555F..FACE3_GLZ1 | ROOM_712_ADF9555F..FACE3_GLZ10 | ROOM_712_ADF9555F..FACE3_GLZ11 | ROOM_712_ADF9555F..FACE3_GLZ12 | ROOM_712_ADF9555F..FACE3_GLZ13 | ROOM_712_ADF9555F..FACE3_GLZ14 | ROOM_712_ADF9555F..FACE3_GLZ15 | ROOM_712_ADF9555F..FACE3_GLZ16 | ROOM_712_ADF9555F..FACE3_GLZ17 | ROOM_712_ADF9555F..FACE3_GLZ2 | ROOM_712_ADF9555F..FACE3_GLZ3 | ROOM_712_ADF9555F..FACE3_GLZ4 | ROOM_712_ADF9555F..FACE3_GLZ5 | ROOM_712_ADF9555F..FACE3_GLZ6 | ROOM_712_ADF9555F..FACE3_GLZ7 | ROOM_712_ADF9555F..FACE3_GLZ8 | ROOM_712_ADF9555F..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_712_ADF9555F..FACE4</td>
    <td align="right">ROOM_712_ADF9555F..FACE4_GLZ0 | ROOM_712_ADF9555F..FACE4_GLZ1 | ROOM_712_ADF9555F..FACE4_GLZ2 | ROOM_712_ADF9555F..FACE4_GLZ3 | ROOM_712_ADF9555F..FACE4_GLZ4 | ROOM_712_ADF9555F..FACE4_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE1</td>
    <td align="right">ROOM_722_30E37786..FACE1_GLZ0 | ROOM_722_30E37786..FACE1_GLZ1 | ROOM_722_30E37786..FACE1_GLZ10 | ROOM_722_30E37786..FACE1_GLZ11 | ROOM_722_30E37786..FACE1_GLZ12 | ROOM_722_30E37786..FACE1_GLZ13 | ROOM_722_30E37786..FACE1_GLZ14 | ROOM_722_30E37786..FACE1_GLZ15 | ROOM_722_30E37786..FACE1_GLZ16 | ROOM_722_30E37786..FACE1_GLZ17 | ROOM_722_30E37786..FACE1_GLZ2 | ROOM_722_30E37786..FACE1_GLZ3 | ROOM_722_30E37786..FACE1_GLZ4 | ROOM_722_30E37786..FACE1_GLZ5 | ROOM_722_30E37786..FACE1_GLZ6 | ROOM_722_30E37786..FACE1_GLZ7 | ROOM_722_30E37786..FACE1_GLZ8 | ROOM_722_30E37786..FACE1_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE2</td>
    <td align="right">ROOM_722_30E37786..FACE2_GLZ0 | ROOM_722_30E37786..FACE2_GLZ1 | ROOM_722_30E37786..FACE2_GLZ2 | ROOM_722_30E37786..FACE2_GLZ3 | ROOM_722_30E37786..FACE2_GLZ4 | ROOM_722_30E37786..FACE2_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE3</td>
    <td align="right">ROOM_722_30E37786..FACE3_GLZ0 | ROOM_722_30E37786..FACE3_GLZ1 | ROOM_722_30E37786..FACE3_GLZ10 | ROOM_722_30E37786..FACE3_GLZ11 | ROOM_722_30E37786..FACE3_GLZ12 | ROOM_722_30E37786..FACE3_GLZ13 | ROOM_722_30E37786..FACE3_GLZ14 | ROOM_722_30E37786..FACE3_GLZ15 | ROOM_722_30E37786..FACE3_GLZ16 | ROOM_722_30E37786..FACE3_GLZ17 | ROOM_722_30E37786..FACE3_GLZ2 | ROOM_722_30E37786..FACE3_GLZ3 | ROOM_722_30E37786..FACE3_GLZ4 | ROOM_722_30E37786..FACE3_GLZ5 | ROOM_722_30E37786..FACE3_GLZ6 | ROOM_722_30E37786..FACE3_GLZ7 | ROOM_722_30E37786..FACE3_GLZ8 | ROOM_722_30E37786..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_722_30E37786..FACE4</td>
    <td align="right">ROOM_722_30E37786..FACE4_GLZ0 | ROOM_722_30E37786..FACE4_GLZ1 | ROOM_722_30E37786..FACE4_GLZ2 | ROOM_722_30E37786..FACE4_GLZ3 | ROOM_722_30E37786..FACE4_GLZ4 | ROOM_722_30E37786..FACE4_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE1</td>
    <td align="right">ROOM_726_D5235BA2..FACE1_GLZ0 | ROOM_726_D5235BA2..FACE1_GLZ1 | ROOM_726_D5235BA2..FACE1_GLZ10 | ROOM_726_D5235BA2..FACE1_GLZ11 | ROOM_726_D5235BA2..FACE1_GLZ12 | ROOM_726_D5235BA2..FACE1_GLZ13 | ROOM_726_D5235BA2..FACE1_GLZ14 | ROOM_726_D5235BA2..FACE1_GLZ15 | ROOM_726_D5235BA2..FACE1_GLZ16 | ROOM_726_D5235BA2..FACE1_GLZ17 | ROOM_726_D5235BA2..FACE1_GLZ2 | ROOM_726_D5235BA2..FACE1_GLZ3 | ROOM_726_D5235BA2..FACE1_GLZ4 | ROOM_726_D5235BA2..FACE1_GLZ5 | ROOM_726_D5235BA2..FACE1_GLZ6 | ROOM_726_D5235BA2..FACE1_GLZ7 | ROOM_726_D5235BA2..FACE1_GLZ8 | ROOM_726_D5235BA2..FACE1_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE2</td>
    <td align="right">ROOM_726_D5235BA2..FACE2_GLZ0 | ROOM_726_D5235BA2..FACE2_GLZ1 | ROOM_726_D5235BA2..FACE2_GLZ2 | ROOM_726_D5235BA2..FACE2_GLZ3 | ROOM_726_D5235BA2..FACE2_GLZ4 | ROOM_726_D5235BA2..FACE2_GLZ5 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE3</td>
    <td align="right">ROOM_726_D5235BA2..FACE3_GLZ0 | ROOM_726_D5235BA2..FACE3_GLZ1 | ROOM_726_D5235BA2..FACE3_GLZ10 | ROOM_726_D5235BA2..FACE3_GLZ11 | ROOM_726_D5235BA2..FACE3_GLZ12 | ROOM_726_D5235BA2..FACE3_GLZ13 | ROOM_726_D5235BA2..FACE3_GLZ14 | ROOM_726_D5235BA2..FACE3_GLZ15 | ROOM_726_D5235BA2..FACE3_GLZ16 | ROOM_726_D5235BA2..FACE3_GLZ17 | ROOM_726_D5235BA2..FACE3_GLZ2 | ROOM_726_D5235BA2..FACE3_GLZ3 | ROOM_726_D5235BA2..FACE3_GLZ4 | ROOM_726_D5235BA2..FACE3_GLZ5 | ROOM_726_D5235BA2..FACE3_GLZ6 | ROOM_726_D5235BA2..FACE3_GLZ7 | ROOM_726_D5235BA2..FACE3_GLZ8 | ROOM_726_D5235BA2..FACE3_GLZ9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_726_D5235BA2..FACE4</td>
    <td align="right">ROOM_726_D5235BA2..FACE4_GLZ0 | ROOM_726_D5235BA2..FACE4_GLZ1 | ROOM_726_D5235BA2..FACE4_GLZ2 | ROOM_726_D5235BA2..FACE4_GLZ3 | ROOM_726_D5235BA2..FACE4_GLZ4 | ROOM_726_D5235BA2..FACE4_GLZ5 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:54:34</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-06
    16:54:34</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">24.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.110</td>
    <td align="right">1.110</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-1.50</td>
    <td align="right">-6.19</td>
    <td align="right">-7.46</td>
    <td align="right">-6.35</td>
    <td align="right">-0.03</td>
    <td align="right">7.05</td>
    <td align="right">13.71</td>
    <td align="right">18.53</td>
    <td align="right">19.94</td>
    <td align="right">17.67</td>
    <td align="right">12.21</td>
    <td align="right">5.33</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270</td>
    <td align="right">45.47</td>
    <td align="right">-73.75</td>
    <td align="right">-5.00</td>
    <td align="right">36.00</td>
    <td align="right">100893</td>
    <td align="right">1.1992</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CorrelationFromWeatherFile</td>
    <td align="right">NA</td>
    <td align="right">6.33</td>
    <td align="right">30.28</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">561_boulevard CrÃ©mazie Est (MTL)_101990_Y_2002_high</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExteriorWithReflectionsFromExteriorSurfaces</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">864</td>
    <td align="right">744</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">16.26</td>
    <td align="right">2.88</td>
    <td align="right">1.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.55E-016</td>
    <td align="right">32.52</td>
    <td align="right">-4.08E-015</td>
    <td align="right">6.60</td>
    <td align="right">-1.21E-029</td>
    <td align="right">3.63</td>
    <td align="right">3.63</td>
    <td align="right">620.15</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">171.08</td>
    <td align="right">255.61</td>
    <td align="right">153.36</td>
    <td align="right">102.24</td>
    <td align="right">6</td>
    <td align="right">23</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">16.26</td>
    <td align="right">2.88</td>
    <td align="right">5.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.88E-016</td>
    <td align="right">32.52</td>
    <td align="right">-4.08E-015</td>
    <td align="right">6.60</td>
    <td align="right">3.63</td>
    <td align="right">7.25</td>
    <td align="right">3.63</td>
    <td align="right">620.15</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">171.08</td>
    <td align="right">255.61</td>
    <td align="right">153.36</td>
    <td align="right">102.24</td>
    <td align="right">6</td>
    <td align="right">23</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">16.26</td>
    <td align="right">2.88</td>
    <td align="right">41.69</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.09E-015</td>
    <td align="right">32.52</td>
    <td align="right">-1.93E-016</td>
    <td align="right">6.60</td>
    <td align="right">39.88</td>
    <td align="right">43.50</td>
    <td align="right">3.63</td>
    <td align="right">620.15</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">171.08</td>
    <td align="right">255.61</td>
    <td align="right">153.36</td>
    <td align="right">102.24</td>
    <td align="right">6</td>
    <td align="right">23</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">16.26</td>
    <td align="right">2.88</td>
    <td align="right">56.19</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.46E-016</td>
    <td align="right">32.52</td>
    <td align="right">-2.04E-015</td>
    <td align="right">6.60</td>
    <td align="right">54.38</td>
    <td align="right">58.00</td>
    <td align="right">3.63</td>
    <td align="right">620.15</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">171.08</td>
    <td align="right">255.61</td>
    <td align="right">153.36</td>
    <td align="right">102.24</td>
    <td align="right">6</td>
    <td align="right">23</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">29.42</td>
    <td align="right">33.14</td>
    <td align="right">1.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.92</td>
    <td align="right">32.52</td>
    <td align="right">-4.08E-015</td>
    <td align="right">66.29</td>
    <td align="right">0.00</td>
    <td align="right">3.63</td>
    <td align="right">3.63</td>
    <td align="right">1427.84</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">393.89</td>
    <td align="right">500.39</td>
    <td align="right">300.23</td>
    <td align="right">200.15</td>
    <td align="right">6</td>
    <td align="right">46</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">29.42</td>
    <td align="right">33.14</td>
    <td align="right">5.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.92</td>
    <td align="right">32.52</td>
    <td align="right">-4.44E-016</td>
    <td align="right">66.29</td>
    <td align="right">3.63</td>
    <td align="right">7.25</td>
    <td align="right">3.63</td>
    <td align="right">1427.84</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">393.89</td>
    <td align="right">500.39</td>
    <td align="right">300.23</td>
    <td align="right">200.15</td>
    <td align="right">6</td>
    <td align="right">46</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">29.42</td>
    <td align="right">33.14</td>
    <td align="right">41.69</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.92</td>
    <td align="right">32.52</td>
    <td align="right">-7.71E-016</td>
    <td align="right">66.29</td>
    <td align="right">39.88</td>
    <td align="right">43.50</td>
    <td align="right">3.63</td>
    <td align="right">1427.84</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">393.89</td>
    <td align="right">500.39</td>
    <td align="right">300.23</td>
    <td align="right">200.15</td>
    <td align="right">6</td>
    <td align="right">46</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">29.42</td>
    <td align="right">33.14</td>
    <td align="right">56.19</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.92</td>
    <td align="right">32.52</td>
    <td align="right">-6.16E-016</td>
    <td align="right">66.29</td>
    <td align="right">54.38</td>
    <td align="right">58.00</td>
    <td align="right">3.63</td>
    <td align="right">1427.84</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">393.89</td>
    <td align="right">500.39</td>
    <td align="right">300.23</td>
    <td align="right">200.15</td>
    <td align="right">6</td>
    <td align="right">46</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">16.26</td>
    <td align="right">63.41</td>
    <td align="right">1.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.82E-005</td>
    <td align="right">32.52</td>
    <td align="right">59.69</td>
    <td align="right">66.29</td>
    <td align="right">0.00</td>
    <td align="right">3.63</td>
    <td align="right">3.63</td>
    <td align="right">620.15</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">171.08</td>
    <td align="right">255.61</td>
    <td align="right">153.36</td>
    <td align="right">102.24</td>
    <td align="right">6</td>
    <td align="right">23</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">16.26</td>
    <td align="right">63.41</td>
    <td align="right">5.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.82E-005</td>
    <td align="right">32.52</td>
    <td align="right">59.69</td>
    <td align="right">66.29</td>
    <td align="right">3.63</td>
    <td align="right">7.25</td>
    <td align="right">3.63</td>
    <td align="right">620.15</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">171.08</td>
    <td align="right">255.61</td>
    <td align="right">153.36</td>
    <td align="right">102.24</td>
    <td align="right">6</td>
    <td align="right">23</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">16.26</td>
    <td align="right">63.41</td>
    <td align="right">41.69</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.82E-005</td>
    <td align="right">32.52</td>
    <td align="right">59.69</td>
    <td align="right">66.29</td>
    <td align="right">39.88</td>
    <td align="right">43.50</td>
    <td align="right">3.63</td>
    <td align="right">620.15</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">171.08</td>
    <td align="right">255.61</td>
    <td align="right">153.36</td>
    <td align="right">102.24</td>
    <td align="right">6</td>
    <td align="right">23</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">16.26</td>
    <td align="right">63.41</td>
    <td align="right">56.19</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.82E-005</td>
    <td align="right">32.52</td>
    <td align="right">59.69</td>
    <td align="right">66.29</td>
    <td align="right">54.38</td>
    <td align="right">58.00</td>
    <td align="right">3.63</td>
    <td align="right">620.15</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">171.08</td>
    <td align="right">255.61</td>
    <td align="right">153.36</td>
    <td align="right">102.24</td>
    <td align="right">6</td>
    <td align="right">23</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.10</td>
    <td align="right">33.14</td>
    <td align="right">1.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.20E-015</td>
    <td align="right">6.60</td>
    <td align="right">-1.84E-015</td>
    <td align="right">66.29</td>
    <td align="right">-1.77E-030</td>
    <td align="right">3.63</td>
    <td align="right">3.63</td>
    <td align="right">1427.84</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">393.89</td>
    <td align="right">500.39</td>
    <td align="right">300.23</td>
    <td align="right">200.15</td>
    <td align="right">6</td>
    <td align="right">46</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.10</td>
    <td align="right">33.14</td>
    <td align="right">5.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.87E-016</td>
    <td align="right">6.60</td>
    <td align="right">-3.76E-015</td>
    <td align="right">66.29</td>
    <td align="right">3.63</td>
    <td align="right">7.25</td>
    <td align="right">3.63</td>
    <td align="right">1427.84</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">393.89</td>
    <td align="right">500.39</td>
    <td align="right">300.23</td>
    <td align="right">200.15</td>
    <td align="right">6</td>
    <td align="right">46</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.10</td>
    <td align="right">33.14</td>
    <td align="right">41.69</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.48E-015</td>
    <td align="right">6.60</td>
    <td align="right">-3.86E-015</td>
    <td align="right">66.29</td>
    <td align="right">39.88</td>
    <td align="right">43.50</td>
    <td align="right">3.63</td>
    <td align="right">1427.84</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">393.89</td>
    <td align="right">500.39</td>
    <td align="right">300.23</td>
    <td align="right">200.15</td>
    <td align="right">6</td>
    <td align="right">46</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.10</td>
    <td align="right">33.14</td>
    <td align="right">56.19</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.08E-015</td>
    <td align="right">6.60</td>
    <td align="right">-1.70E-015</td>
    <td align="right">66.29</td>
    <td align="right">54.38</td>
    <td align="right">58.00</td>
    <td align="right">3.63</td>
    <td align="right">1427.84</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">393.89</td>
    <td align="right">500.39</td>
    <td align="right">300.23</td>
    <td align="right">200.15</td>
    <td align="right">6</td>
    <td align="right">46</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">16.26</td>
    <td align="right">33.14</td>
    <td align="right">1.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">6.60</td>
    <td align="right">25.92</td>
    <td align="right">6.60</td>
    <td align="right">59.69</td>
    <td align="right">-8.05E-030</td>
    <td align="right">3.63</td>
    <td align="right">3.63</td>
    <td align="right">3718.71</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1025.85</td>
    <td align="right">524.98</td>
    <td align="right">314.99</td>
    <td align="right">209.99</td>
    <td align="right">6</td>
    <td align="right">48</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">16.26</td>
    <td align="right">33.14</td>
    <td align="right">5.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">6.60</td>
    <td align="right">25.92</td>
    <td align="right">6.60</td>
    <td align="right">59.69</td>
    <td align="right">3.63</td>
    <td align="right">7.25</td>
    <td align="right">3.63</td>
    <td align="right">3718.71</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1025.85</td>
    <td align="right">524.98</td>
    <td align="right">314.99</td>
    <td align="right">209.99</td>
    <td align="right">6</td>
    <td align="right">48</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">16.26</td>
    <td align="right">33.14</td>
    <td align="right">41.69</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">6.60</td>
    <td align="right">25.92</td>
    <td align="right">6.60</td>
    <td align="right">59.69</td>
    <td align="right">39.88</td>
    <td align="right">43.50</td>
    <td align="right">3.63</td>
    <td align="right">3718.71</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1025.85</td>
    <td align="right">524.98</td>
    <td align="right">314.99</td>
    <td align="right">209.99</td>
    <td align="right">6</td>
    <td align="right">48</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">16.26</td>
    <td align="right">33.14</td>
    <td align="right">56.19</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">6.60</td>
    <td align="right">25.92</td>
    <td align="right">6.60</td>
    <td align="right">59.69</td>
    <td align="right">54.38</td>
    <td align="right">58.00</td>
    <td align="right">3.63</td>
    <td align="right">3718.71</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1025.85</td>
    <td align="right">524.98</td>
    <td align="right">314.99</td>
    <td align="right">209.99</td>
    <td align="right">6</td>
    <td align="right">48</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">1025.85</td>
    <td align="right">73.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">1025.85</td>
    <td align="right">73.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">1025.85</td>
    <td align="right">73.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">1025.85</td>
    <td align="right">73.0</td>
    <td align="right">14.048</td>
    <td align="right">7.118E-002</td>
    <td align="right">6.683</td>
    <td align="right">7.544</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.227</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">28.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_647_0B61B990_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">12.2</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_678_950F4409_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">28.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_648_FCFF075D_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">12.2</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_663_7F73F60C_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">28.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_658_6419A708_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">12.2</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_662_DDCAF489_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">12.2</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_679_82D674C6_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">12.2</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">28.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_680_104F596B_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">12.2</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_690_403EEF88_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">12.2</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_694_428425F6_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">12.2</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_695_FED2C408_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">28.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_711_DED72A7D_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">1025.85</td>
    <td align="right">73.0</td>
    <td align="right">73.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">66</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_696_076B939E_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">28.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_706_296F2B95_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">28.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">28.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_722_30E37786_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">1025.85</td>
    <td align="right">73.0</td>
    <td align="right">73.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">66</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_726_D5235BA2_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">1025.85</td>
    <td align="right">73.0</td>
    <td align="right">73.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">66</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_712_ADF9555F_SPACE MEDIUMOFFICE BUILDING_PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">1025.85</td>
    <td align="right">73.0</td>
    <td align="right">73.0</td>
    <td align="right">7.118E-002</td>
    <td align="right">14.048</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MEDIUMOFFICE BUILDING_PEOPLE_ACT SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">66</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">2632.401</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">131.620</td>
    <td align="right">2369.161</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_647_0B61B990_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">1143.334</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">57.167</td>
    <td align="right">1029.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_678_950F4409_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">2632.401</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">131.620</td>
    <td align="right">2369.161</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_648_FCFF075D_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">1143.334</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">57.167</td>
    <td align="right">1029.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_663_7F73F60C_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">2632.401</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">131.620</td>
    <td align="right">2369.161</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_658_6419A708_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">1143.334</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">57.167</td>
    <td align="right">1029.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_662_DDCAF489_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">1143.334</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">57.167</td>
    <td align="right">1029.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_679_82D674C6_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">1143.334</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">57.167</td>
    <td align="right">1029.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">2632.401</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">131.620</td>
    <td align="right">2369.161</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_680_104F596B_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">1143.334</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">57.167</td>
    <td align="right">1029.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_690_403EEF88_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">1143.334</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">57.167</td>
    <td align="right">1029.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_694_428425F6_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">1143.334</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">57.167</td>
    <td align="right">1029.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_695_FED2C408_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">2632.402</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">131.620</td>
    <td align="right">2369.162</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_711_DED72A7D_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">1025.85</td>
    <td align="right">73.0</td>
    <td align="right">6855.918</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">342.796</td>
    <td align="right">6170.326</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_696_076B939E_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">2632.402</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">131.620</td>
    <td align="right">2369.162</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_706_296F2B95_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">2632.402</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">131.620</td>
    <td align="right">2369.162</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">2632.402</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">131.620</td>
    <td align="right">2369.162</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_722_30E37786_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">1025.85</td>
    <td align="right">73.0</td>
    <td align="right">6855.918</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">342.796</td>
    <td align="right">6170.326</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_726_D5235BA2_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">1025.85</td>
    <td align="right">73.0</td>
    <td align="right">6855.918</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">342.796</td>
    <td align="right">6170.326</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_712_ADF9555F_SPACE MEDIUMOFFICE BUILDING_LIGHTING</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">1025.85</td>
    <td align="right">73.0</td>
    <td align="right">6855.918</td>
    <td align="right">6.683</td>
    <td align="right">93.885</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">342.796</td>
    <td align="right">6170.326</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">2971.345</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">594.269</td>
    <td align="right">2674.210</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_647_0B61B990_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">1290.547</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">258.109</td>
    <td align="right">1161.493</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_678_950F4409_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">2971.345</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">594.269</td>
    <td align="right">2674.210</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_648_FCFF075D_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">1290.547</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">258.109</td>
    <td align="right">1161.493</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_663_7F73F60C_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">2971.345</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">594.269</td>
    <td align="right">2674.210</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_658_6419A708_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">1290.547</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">258.109</td>
    <td align="right">1161.493</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_662_DDCAF489_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">1290.547</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">258.109</td>
    <td align="right">1161.493</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_679_82D674C6_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">1290.547</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">258.109</td>
    <td align="right">1161.493</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">2971.345</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">594.269</td>
    <td align="right">2674.210</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_680_104F596B_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">1290.547</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">258.109</td>
    <td align="right">1161.493</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_690_403EEF88_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">1290.547</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">258.109</td>
    <td align="right">1161.493</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_694_428425F6_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">1290.547</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">258.109</td>
    <td align="right">1161.493</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_695_FED2C408_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">2971.346</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">594.269</td>
    <td align="right">2674.211</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_711_DED72A7D_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">1025.85</td>
    <td align="right">73.0</td>
    <td align="right">7738.674</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">1547.735</td>
    <td align="right">6964.806</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_696_076B939E_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">2971.346</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">594.269</td>
    <td align="right">2674.211</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_706_296F2B95_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">2971.346</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">594.269</td>
    <td align="right">2674.211</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">2971.346</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">594.269</td>
    <td align="right">2674.211</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_722_30E37786_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">1025.85</td>
    <td align="right">73.0</td>
    <td align="right">7738.674</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">1547.735</td>
    <td align="right">6964.806</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_726_D5235BA2_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">1025.85</td>
    <td align="right">73.0</td>
    <td align="right">7738.674</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">1547.735</td>
    <td align="right">6964.806</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_712_ADF9555F_SPACE MEDIUMOFFICE BUILDING_ELECTRIC EQUIPMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">1025.85</td>
    <td align="right">73.0</td>
    <td align="right">7738.674</td>
    <td align="right">7.544</td>
    <td align="right">105.973</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">1547.735</td>
    <td align="right">6964.806</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">1.0000E-006</td>
    <td align="right">1000000.0</td>
    <td align="right">868585.857</td>
    <td align="right">0.9592</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_664_EEAC28C6_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">0.203</td>
    <td align="right">5.144E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.511</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_647_0B61B990_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">9.667E-002</td>
    <td align="right">5.651E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.561</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_678_950F4409_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">0.203</td>
    <td align="right">5.144E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.511</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_648_FCFF075D_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">9.667E-002</td>
    <td align="right">5.651E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.561</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_663_7F73F60C_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">0.203</td>
    <td align="right">5.144E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.511</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_658_6419A708_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">5.791E-002</td>
    <td align="right">3.385E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.336</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_662_DDCAF489_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">9.667E-002</td>
    <td align="right">5.651E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.561</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_679_82D674C6_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">9.667E-002</td>
    <td align="right">5.651E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.561</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_674_8EAD6CAA_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">0.113</td>
    <td align="right">2.878E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.286</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_680_104F596B_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">9.667E-002</td>
    <td align="right">5.651E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.561</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_690_403EEF88_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">5.791E-002</td>
    <td align="right">3.385E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.336</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_694_428425F6_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">171.08</td>
    <td align="right">12.2</td>
    <td align="right">9.667E-002</td>
    <td align="right">5.651E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.561</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_695_FED2C408_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">0.203</td>
    <td align="right">5.144E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.511</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_711_DED72A7D_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">1025.85</td>
    <td align="right">73.0</td>
    <td align="right">0.351</td>
    <td align="right">3.425E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.340</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_696_076B939E_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">0.203</td>
    <td align="right">5.144E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.511</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_706_296F2B95_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">0.113</td>
    <td align="right">2.878E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.286</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_710_E2DBC7CE_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">393.89</td>
    <td align="right">28.0</td>
    <td align="right">0.203</td>
    <td align="right">5.144E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.511</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_722_30E37786_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">1025.85</td>
    <td align="right">73.0</td>
    <td align="right">0.119</td>
    <td align="right">1.159E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.115</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_726_D5235BA2_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">1025.85</td>
    <td align="right">73.0</td>
    <td align="right">0.351</td>
    <td align="right">3.425E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.340</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_712_ADF9555F_SPACE MEDIUMOFFICE BUILDING_INFILTRATION</td>
    <td align="right">MEDIUMOFFICE BUILDING_INFILTRATION SCHEDULE</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">1025.85</td>
    <td align="right">73.0</td>
    <td align="right">0.351</td>
    <td align="right">3.425E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.340</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ROOM_647_0B61B990</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ROOM_648_FCFF075D</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ROOM_658_6419A708</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ROOM_662_DDCAF489</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ROOM_663_7F73F60C</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ROOM_664_EEAC28C6</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ROOM_674_8EAD6CAA</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ROOM_678_950F4409</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ROOM_679_82D674C6</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ROOM_680_104F596B</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone ROOM_690_403EEF88</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone ROOM_694_428425F6</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone ROOM_695_FED2C408</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone ROOM_696_076B939E</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone ROOM_706_296F2B95</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone ROOM_710_E2DBC7CE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone ROOM_711_DED72A7D</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone ROOM_712_ADF9555F</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone ROOM_722_30E37786</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone ROOM_726_D5235BA2</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ROOM_647_0B61B990</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ROOM_648_FCFF075D</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ROOM_658_6419A708</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ROOM_662_DDCAF489</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ROOM_663_7F73F60C</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ROOM_664_EEAC28C6</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ROOM_674_8EAD6CAA</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ROOM_678_950F4409</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ROOM_679_82D674C6</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ROOM_680_104F596B</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone ROOM_690_403EEF88</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone ROOM_694_428425F6</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone ROOM_695_FED2C408</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone ROOM_696_076B939E</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone ROOM_706_296F2B95</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone ROOM_710_E2DBC7CE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone ROOM_711_DED72A7D</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone ROOM_712_ADF9555F</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone ROOM_722_30E37786</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone ROOM_726_D5235BA2</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">Cooling</td>
    <td align="right">4360.97109</td>
    <td align="right">5015.11676</td>
    <td align="right">0.35638</td>
    <td align="right">0.40984</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:40:00</td>
    <td align="right">29.28700</td>
    <td align="right">1.35615E-002</td>
    <td align="right">171.07703</td>
    <td align="right">12.17807</td>
    <td align="right">7.89998E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_647_0B61B990</td>
    <td align="right">Heating</td>
    <td align="right">17392.12563</td>
    <td align="right">21740.15704</td>
    <td align="right">0.74825</td>
    <td align="right">0.93532</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">171.07703</td>
    <td align="right">12.17807</td>
    <td align="right">7.89998E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">Cooling</td>
    <td align="right">8610.67790</td>
    <td align="right">9902.27959</td>
    <td align="right">0.70363</td>
    <td align="right">0.80917</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">29.76750</td>
    <td align="right">1.35623E-002</td>
    <td align="right">171.07703</td>
    <td align="right">12.17807</td>
    <td align="right">7.89998E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_648_FCFF075D</td>
    <td align="right">Heating</td>
    <td align="right">28915.30749</td>
    <td align="right">36144.13436</td>
    <td align="right">1.24402</td>
    <td align="right">1.55503</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">171.07703</td>
    <td align="right">12.17807</td>
    <td align="right">7.89998E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">Cooling</td>
    <td align="right">10552.43316</td>
    <td align="right">12135.29813</td>
    <td align="right">0.86227</td>
    <td align="right">0.99161</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">29.76750</td>
    <td align="right">1.35623E-002</td>
    <td align="right">171.07703</td>
    <td align="right">12.17807</td>
    <td align="right">7.89998E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_658_6419A708</td>
    <td align="right">Heating</td>
    <td align="right">16620.25223</td>
    <td align="right">20775.31529</td>
    <td align="right">0.60291</td>
    <td align="right">0.75364</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">171.07703</td>
    <td align="right">12.17807</td>
    <td align="right">7.89998E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">Cooling</td>
    <td align="right">10790.52532</td>
    <td align="right">12409.10412</td>
    <td align="right">0.88176</td>
    <td align="right">1.01402</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">29.69000</td>
    <td align="right">1.35622E-002</td>
    <td align="right">171.07703</td>
    <td align="right">12.17807</td>
    <td align="right">7.89998E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_662_DDCAF489</td>
    <td align="right">Heating</td>
    <td align="right">20249.31293</td>
    <td align="right">25311.64116</td>
    <td align="right">0.87118</td>
    <td align="right">1.08897</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">171.07703</td>
    <td align="right">12.17807</td>
    <td align="right">7.89998E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">Cooling</td>
    <td align="right">10237.72767</td>
    <td align="right">11773.38682</td>
    <td align="right">0.83661</td>
    <td align="right">0.96210</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">25.67550</td>
    <td align="right">1.35551E-002</td>
    <td align="right">393.88628</td>
    <td align="right">28.03869</td>
    <td align="right">0.18189</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_663_7F73F60C</td>
    <td align="right">Heating</td>
    <td align="right">35221.30454</td>
    <td align="right">44026.63068</td>
    <td align="right">1.51535</td>
    <td align="right">1.89419</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">393.88628</td>
    <td align="right">28.03869</td>
    <td align="right">0.18189</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">Cooling</td>
    <td align="right">25291.20297</td>
    <td align="right">29084.88342</td>
    <td align="right">2.06676</td>
    <td align="right">2.37678</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.69800</td>
    <td align="right">1.35605E-002</td>
    <td align="right">393.88628</td>
    <td align="right">28.03869</td>
    <td align="right">0.18189</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_664_EEAC28C6</td>
    <td align="right">Heating</td>
    <td align="right">61525.49690</td>
    <td align="right">76906.87113</td>
    <td align="right">2.64708</td>
    <td align="right">3.30885</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">393.88628</td>
    <td align="right">28.03869</td>
    <td align="right">0.18189</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">Cooling</td>
    <td align="right">27717.70335</td>
    <td align="right">31875.35885</td>
    <td align="right">2.26500</td>
    <td align="right">2.60475</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">27.23367</td>
    <td align="right">1.46580E-002</td>
    <td align="right">393.88628</td>
    <td align="right">28.03869</td>
    <td align="right">0.18189</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_674_8EAD6CAA</td>
    <td align="right">Heating</td>
    <td align="right">33025.17382</td>
    <td align="right">41281.46727</td>
    <td align="right">1.19736</td>
    <td align="right">1.49670</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">393.88628</td>
    <td align="right">28.03869</td>
    <td align="right">0.18189</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">Cooling</td>
    <td align="right">31921.05982</td>
    <td align="right">36709.21880</td>
    <td align="right">2.60858</td>
    <td align="right">2.99986</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.04200</td>
    <td align="right">1.46595E-002</td>
    <td align="right">393.88628</td>
    <td align="right">28.03869</td>
    <td align="right">0.18189</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_678_950F4409</td>
    <td align="right">Heating</td>
    <td align="right">41035.75764</td>
    <td align="right">51294.69705</td>
    <td align="right">1.76551</td>
    <td align="right">2.20689</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">393.88628</td>
    <td align="right">28.03869</td>
    <td align="right">0.18189</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">Cooling</td>
    <td align="right">2335.62384</td>
    <td align="right">2685.96741</td>
    <td align="right">0.19087</td>
    <td align="right">0.21950</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">29.19400</td>
    <td align="right">1.35613E-002</td>
    <td align="right">171.07703</td>
    <td align="right">12.17807</td>
    <td align="right">7.89998E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_679_82D674C6</td>
    <td align="right">Heating</td>
    <td align="right">17398.83412</td>
    <td align="right">21748.54264</td>
    <td align="right">0.74854</td>
    <td align="right">0.93568</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">171.07703</td>
    <td align="right">12.17807</td>
    <td align="right">7.89998E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">Cooling</td>
    <td align="right">8102.83126</td>
    <td align="right">9318.25595</td>
    <td align="right">0.66214</td>
    <td align="right">0.76146</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.00000</td>
    <td align="right">1.35628E-002</td>
    <td align="right">171.07703</td>
    <td align="right">12.17807</td>
    <td align="right">7.89998E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ROOM_680_104F596B</td>
    <td align="right">Heating</td>
    <td align="right">28913.81807</td>
    <td align="right">36142.27259</td>
    <td align="right">1.24396</td>
    <td align="right">1.55495</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">171.07703</td>
    <td align="right">12.17807</td>
    <td align="right">7.89998E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">Cooling</td>
    <td align="right">10149.94604</td>
    <td align="right">11672.43795</td>
    <td align="right">0.82938</td>
    <td align="right">0.95379</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">30.00000</td>
    <td align="right">1.35628E-002</td>
    <td align="right">171.07703</td>
    <td align="right">12.17807</td>
    <td align="right">7.89998E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ROOM_690_403EEF88</td>
    <td align="right">Heating</td>
    <td align="right">16584.46726</td>
    <td align="right">20730.58407</td>
    <td align="right">0.60161</td>
    <td align="right">0.75201</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">171.07703</td>
    <td align="right">12.17807</td>
    <td align="right">7.89998E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">Cooling</td>
    <td align="right">10447.85619</td>
    <td align="right">12015.03462</td>
    <td align="right">0.85375</td>
    <td align="right">0.98181</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">30.00000</td>
    <td align="right">1.35628E-002</td>
    <td align="right">171.07703</td>
    <td align="right">12.17807</td>
    <td align="right">7.89998E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ROOM_694_428425F6</td>
    <td align="right">Heating</td>
    <td align="right">20203.89080</td>
    <td align="right">25254.86350</td>
    <td align="right">0.86922</td>
    <td align="right">1.08653</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">171.07703</td>
    <td align="right">12.17807</td>
    <td align="right">7.89998E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">Cooling</td>
    <td align="right">14072.98678</td>
    <td align="right">16183.93479</td>
    <td align="right">1.15006</td>
    <td align="right">1.32257</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.04200</td>
    <td align="right">1.46595E-002</td>
    <td align="right">393.88637</td>
    <td align="right">28.03870</td>
    <td align="right">0.18189</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ROOM_695_FED2C408</td>
    <td align="right">Heating</td>
    <td align="right">35234.80005</td>
    <td align="right">44043.50007</td>
    <td align="right">1.51593</td>
    <td align="right">1.89492</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">393.88637</td>
    <td align="right">28.03870</td>
    <td align="right">0.18189</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">Cooling</td>
    <td align="right">25510.94668</td>
    <td align="right">29337.58868</td>
    <td align="right">2.08472</td>
    <td align="right">2.39743</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">28.82200</td>
    <td align="right">1.35607E-002</td>
    <td align="right">393.88637</td>
    <td align="right">28.03870</td>
    <td align="right">0.18189</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ROOM_696_076B939E</td>
    <td align="right">Heating</td>
    <td align="right">61524.56181</td>
    <td align="right">76905.70226</td>
    <td align="right">2.64704</td>
    <td align="right">3.30880</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">393.88637</td>
    <td align="right">28.03870</td>
    <td align="right">0.18189</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">Cooling</td>
    <td align="right">30895.89347</td>
    <td align="right">35530.27749</td>
    <td align="right">2.52472</td>
    <td align="right">2.90342</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">27.71867</td>
    <td align="right">1.46589E-002</td>
    <td align="right">393.88637</td>
    <td align="right">28.03870</td>
    <td align="right">0.18189</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ROOM_706_296F2B95</td>
    <td align="right">Heating</td>
    <td align="right">33003.24197</td>
    <td align="right">41254.05247</td>
    <td align="right">1.19656</td>
    <td align="right">1.49570</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">393.88637</td>
    <td align="right">28.03870</td>
    <td align="right">0.18189</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">Cooling</td>
    <td align="right">32067.43896</td>
    <td align="right">36877.55481</td>
    <td align="right">2.62054</td>
    <td align="right">3.01362</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">27.88033</td>
    <td align="right">1.46592E-002</td>
    <td align="right">393.88637</td>
    <td align="right">28.03870</td>
    <td align="right">0.18189</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ROOM_710_E2DBC7CE</td>
    <td align="right">Heating</td>
    <td align="right">41014.03703</td>
    <td align="right">51267.54629</td>
    <td align="right">1.76458</td>
    <td align="right">2.20572</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">393.88637</td>
    <td align="right">28.03870</td>
    <td align="right">0.18189</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">Cooling</td>
    <td align="right">5778.47373</td>
    <td align="right">6645.24479</td>
    <td align="right">0.47223</td>
    <td align="right">0.54306</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">29.62800</td>
    <td align="right">1.35621E-002</td>
    <td align="right">1025.85108</td>
    <td align="right">73.02495</td>
    <td align="right">0.47372</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ROOM_711_DED72A7D</td>
    <td align="right">Heating</td>
    <td align="right">50071.44385</td>
    <td align="right">62589.30481</td>
    <td align="right">2.15450</td>
    <td align="right">2.69312</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">1025.85108</td>
    <td align="right">73.02495</td>
    <td align="right">0.47372</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">Cooling</td>
    <td align="right">32003.72219</td>
    <td align="right">36804.28052</td>
    <td align="right">2.61530</td>
    <td align="right">3.00759</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.69800</td>
    <td align="right">1.35605E-002</td>
    <td align="right">1025.85108</td>
    <td align="right">73.02495</td>
    <td align="right">0.47372</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ROOM_712_ADF9555F</td>
    <td align="right">Heating</td>
    <td align="right">115870.14285</td>
    <td align="right">144837.67856</td>
    <td align="right">4.98572</td>
    <td align="right">6.23215</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">1025.85108</td>
    <td align="right">73.02495</td>
    <td align="right">0.47372</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">Cooling</td>
    <td align="right">39541.38603</td>
    <td align="right">45472.59394</td>
    <td align="right">3.23116</td>
    <td align="right">3.71584</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.69800</td>
    <td align="right">1.35605E-002</td>
    <td align="right">1025.85108</td>
    <td align="right">73.02495</td>
    <td align="right">0.47372</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ROOM_722_30E37786</td>
    <td align="right">Heating</td>
    <td align="right">40663.50492</td>
    <td align="right">50829.38115</td>
    <td align="right">1.65833</td>
    <td align="right">2.07292</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:20:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">1025.85108</td>
    <td align="right">73.02495</td>
    <td align="right">0.47372</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">Cooling</td>
    <td align="right">41499.77550</td>
    <td align="right">47724.74182</td>
    <td align="right">3.39129</td>
    <td align="right">3.89998</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.69800</td>
    <td align="right">1.35605E-002</td>
    <td align="right">1025.85108</td>
    <td align="right">73.02495</td>
    <td align="right">0.47372</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ROOM_726_D5235BA2</td>
    <td align="right">Heating</td>
    <td align="right">59402.71727</td>
    <td align="right">74253.39659</td>
    <td align="right">2.14971</td>
    <td align="right">2.68714</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-23.70000</td>
    <td align="right">4.44277E-004</td>
    <td align="right">1025.85108</td>
    <td align="right">73.02495</td>
    <td align="right">0.47372</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">678756.06</td>
    <td align="right">35.88820</td>
    <td align="right">35.88820</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CAV WITH REHEAT AND COOLING</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1766307.80</td>
    <td align="right">40.15921</td>
    <td align="right">40.15921</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.80322E-004</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">514.78111</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">ZONE EXHAUST FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.93532</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 4</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.86951E-004</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.93532</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">31092.50995</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.86951E-004</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">647.75612</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.98560E-004</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">855.70190</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">ZONE EXHAUST FAN 1</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.55503</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 5</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.14232E-003</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.55503</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">51703.45537</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.14232E-003</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1077.21096</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.59005E-004</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">455.61478</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">ZONE EXHAUST FAN 2</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.99161</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 6</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.87253E-004</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.99161</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">26580.03262</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.87253E-004</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">524.57576</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.59230E-004</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">599.31384</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">ZONE EXHAUST FAN 3</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.08897</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 7</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.99858E-004</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.08897</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 7</td>
