  35.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  35.5, 12, 6;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71ca7f45-5ef3-4c4d-92ff-c3a00c8e185a}, !- Handle
  Face 222,                               !- Name
  Wall,                                   !- Surface Type
  {1791d9b7-2c59-4894-b0fc-46ae8a22b1d1}, !- Construction Name
  {ae3adfd1-5757-4c09-836e-4f841649de2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 20, 6,                              !- X,Y,Z Vertex 1 {m}
  43, 20, 3,                              !- X,Y,Z Vertex 2 {m}
  35.5, 20, 3,                            !- X,Y,Z Vertex 3 {m}
  35.5, 20, 6;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f85e7be-d55c-4a31-a78c-e8d831a3bd3c}, !- Handle
  Face 224,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {ae3adfd1-5757-4c09-836e-4f841649de2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0aa2fd4-13e1-42dc-a456-b00b1a88e304}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5, 12, 6,                            !- X,Y,Z Vertex 1 {m}
  41.5, 12, 3,                            !- X,Y,Z Vertex 2 {m}
  43, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe3aac59-2cfe-413d-9130-2ff213ca46a2}, !- Handle
  Face 225,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {ae3adfd1-5757-4c09-836e-4f841649de2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73268d16-b9ef-4d97-a787-ad0333e0f680}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  43, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 20, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 20, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {042284d6-4dda-4e70-8abc-9f061b17d4ca}, !- Handle
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  {a3bf57da-a111-4bb9-be5a-0f00c9236c23}, !- Construction Name
  {ae3adfd1-5757-4c09-836e-4f841649de2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27025501-b935-4fcd-afd4-5716302df9ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 20, 3,                              !- X,Y,Z Vertex 1 {m}
  43, 15, 3,                              !- X,Y,Z Vertex 2 {m}
  42, 15, 3,                              !- X,Y,Z Vertex 3 {m}
  42, 20, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {599f2f04-9cc2-438a-b508-fe59bdac27cd}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {a3bf57da-a111-4bb9-be5a-0f00c9236c23}, !- Construction Name
  {ae3adfd1-5757-4c09-836e-4f841649de2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2deff29-44f6-4d87-ba4c-3af0f0c704e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 20, 3,                              !- X,Y,Z Vertex 1 {m}
  42, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  35.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  35.5, 20, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17e1927d-0484-4c28-9248-9202792e8e68}, !- Handle
  Face 177,                               !- Name
  Floor,                                  !- Surface Type
  {a3bf57da-a111-4bb9-be5a-0f00c9236c23}, !- Construction Name
  {3403bdd6-d7b4-48e6-8b64-fff7292a1981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {386b4faa-5dd1-4320-8870-9371d3d2e0fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  41, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  33, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  33, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4ffbbbc-b52d-4342-8092-8d73a24ec906}, !- Handle
  Face 178,                               !- Name
  RoofCeiling,                            !- Surface Type
  {9e579c0f-0af3-4130-838e-491cf8c0b155}, !- Construction Name
  {3403bdd6-d7b4-48e6-8b64-fff7292a1981}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  43, 8, 6,                               !- X,Y,Z Vertex 2 {m}
  35, 8, 6,                               !- X,Y,Z Vertex 3 {m}
  33.5, 8, 6,                             !- X,Y,Z Vertex 4 {m}
  33, 8, 6,                               !- X,Y,Z Vertex 5 {m}
  33, 0, 6;                               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {71f3284b-f796-4311-9513-f9e0f26aa3bd}, !- Handle
  Face 179,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {3403bdd6-d7b4-48e6-8b64-fff7292a1981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15231f9d-ea11-443b-b2af-7a32720a1c41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  33, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  33, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  33, 0, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cca720d8-ae91-43f8-b1b6-1909c0b0df6f}, !- Handle
  Face 180,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {3403bdd6-d7b4-48e6-8b64-fff7292a1981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edc3a4e4-8bf4-4176-9635-0d4dc0e40fe0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5, 8, 6,                             !- X,Y,Z Vertex 1 {m}
  33.5, 8, 3,                             !- X,Y,Z Vertex 2 {m}
  33, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  33, 8, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae3df981-1965-4ef3-8dc2-b7d0e595df1f}, !- Handle
  Face 181,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {3403bdd6-d7b4-48e6-8b64-fff7292a1981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {902c06b4-1586-415f-b3a6-39fdb30f45b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  35, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  33.5, 8, 3,                             !- X,Y,Z Vertex 3 {m}
  33.5, 8, 6;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4e266dc-e18e-48ba-8456-590abd85c34c}, !- Handle
  Face 182,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {3403bdd6-d7b4-48e6-8b64-fff7292a1981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2602c11-e506-4454-b982-2dee06cf58f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  43, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  35, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  35, 8, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f20445a-3274-451d-8b79-7d4e5ece4d73}, !- Handle
  Face 219,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {3403bdd6-d7b4-48e6-8b64-fff7292a1981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6778cfca-2183-4df7-b30a-34c780791b3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  43, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  43, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  43, 8, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b4b87d1-254a-49cc-996a-5d84d3ae273e}, !- Handle
  Face 220,                               !- Name
  Wall,                                   !- Surface Type
  {1791d9b7-2c59-4894-b0fc-46ae8a22b1d1}, !- Construction Name
  {3403bdd6-d7b4-48e6-8b64-fff7292a1981}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  33, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  43, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  43, 0, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {054aefac-457d-4e85-ac52-d8a493207081}, !- Handle
  Surface 9,                              !- Name
  Floor,                                  !- Surface Type
  {a3bf57da-a111-4bb9-be5a-0f00c9236c23}, !- Construction Name
  {3403bdd6-d7b4-48e6-8b64-fff7292a1981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e9d7c7a-4b7e-4174-b7bc-8d82254a9cdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  43, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  41, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  41, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0db1b2d-fe86-427b-8649-fe7e3c6673ee}, !- Handle
  Face 36,                                !- Name
  Floor,                                  !- Surface Type
  {5076db99-21db-4a2b-81c7-7995b85c2521}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 12, 0,                              !- X,Y,Z Vertex 1 {m}
  50, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  43, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  42, 8, 0,                               !- X,Y,Z Vertex 4 {m}
  41, 8, 0,                               !- X,Y,Z Vertex 5 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 6 {m}
  35, 8, 0,                               !- X,Y,Z Vertex 7 {m}
  34, 8, 0,                               !- X,Y,Z Vertex 8 {m}
  33, 8, 0,                               !- X,Y,Z Vertex 9 {m}
  32, 8, 0,                               !- X,Y,Z Vertex 10 {m}
  29, 8, 0,                               !- X,Y,Z Vertex 11 {m}
  28, 8, 0,                               !- X,Y,Z Vertex 12 {m}
  27.5, 8, 0,                             !- X,Y,Z Vertex 13 {m}
  26, 8, 0,                               !- X,Y,Z Vertex 14 {m}
  24, 8, 0,                               !- X,Y,Z Vertex 15 {m}
  23, 8, 0,                               !- X,Y,Z Vertex 16 {m}
  23, 3.5, 0,                             !- X,Y,Z Vertex 17 {m}
  22, 3.5, 0,                             !- X,Y,Z Vertex 18 {m}
  18, 3.5, 0,                             !- X,Y,Z Vertex 19 {m}
  18, 12, 0,                              !- X,Y,Z Vertex 20 {m}
  22, 12, 0,                              !- X,Y,Z Vertex 21 {m}
  33, 12, 0,                              !- X,Y,Z Vertex 22 {m}
  37, 12, 0,                              !- X,Y,Z Vertex 23 {m}
  42, 12, 0,                              !- X,Y,Z Vertex 24 {m}
  46, 12, 0;                              !- X,Y,Z Vertex 25 {m}

OS:Surface,
  {8ba3c6fb-6e22-4724-9580-3d00c7635241}, !- Handle
  Face 37,                                !- Name
  RoofCeiling,                            !- Surface Type
  {74db24a4-5143-47ec-8fb2-e2eed5e59d6b}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a674d4a9-d790-4838-aff2-61ffe672b415}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  50, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 10, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {353c481e-0c81-4dc4-8706-e40c0bb0d5e4}, !- Handle
  Face 38,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b10d8733-dbfc-4864-88a3-e72377e1fec1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 3.5, 3,                             !- X,Y,Z Vertex 1 {m}
  18, 3.5, 0,                             !- X,Y,Z Vertex 2 {m}
  22, 3.5, 0,                             !- X,Y,Z Vertex 3 {m}
  22, 3.5, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d65e7e91-ef27-489e-b28e-4b4d60bd223f}, !- Handle
  Face 41,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0482ba72-01d2-4629-91cc-5b0eed4f2c86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  18, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  18, 3.5, 0,                             !- X,Y,Z Vertex 3 {m}
  18, 3.5, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e37ce05-b09a-49b7-a743-4d880fe237c0}, !- Handle
  Face 42,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fba14e59-1d8d-4878-8293-8148de09886a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  22, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  18, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  18, 12, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7ee7df9-0550-44e7-8b31-fb9d85e131ae}, !- Handle
  Face 43,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b24913ff-3007-48c6-a35f-1e57f335e1d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  33, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  22, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  22, 12, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c233078-fc9c-49f0-a63c-2b0ef9b46bd1}, !- Handle
  Face 46,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7afddd5f-4ac2-447e-bde3-bc6888cac8b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  46, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  42, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  42, 12, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbd5a982-1199-48b6-b22f-c25748506ea6}, !- Handle
  Face 47,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beca3451-52bd-4144-b721-76a09438b3db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  50, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  46, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  46, 12, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {362ab02e-07cb-49b0-b8ac-284e11acb451}, !- Handle
  Face 48,                                !- Name
  Wall,                                   !- Surface Type
  {1791d9b7-2c59-4894-b0fc-46ae8a22b1d1}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  50, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 12, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8164f123-b127-4e0f-b0de-117ef79f8f9c}, !- Handle
  Face 50,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a9343ca-0683-4bd4-a58a-8ac7d3db360e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  43, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56f9dfe9-4b33-4a88-94ed-e57f5bd49db6}, !- Handle
  Face 51,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9d02b9a-d031-4576-8b23-9093556e145f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  42, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  43, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  43, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bacdd0cc-8e78-4c7f-9e41-c86831810530}, !- Handle
  Face 52,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbfea059-515b-48dc-8759-fca2fcc00dcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  41, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  42, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  42, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f1a19fd-5263-447c-a7b4-f667a9f79926}, !- Handle
  Face 53,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {649ed223-230a-4ed9-a8c1-9b3a34a5cc1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  41, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  41, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6238d7b1-d513-460f-a8a3-217fe9583ca7}, !- Handle
  Face 54,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4ba43b3-42e5-4d41-b5a7-c486e1ff8a64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  35, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df9df1aa-bff8-4d10-9940-2efd6d2c926e}, !- Handle
  Face 55,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3e82c5a-b70c-45f1-8904-6ca784d39ee1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  34, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  35, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1effd331-f198-4816-95b9-2c708a538c9a}, !- Handle
  Face 56,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17ed9415-f885-4c11-a090-899e1e7307e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  33, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  34, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  34, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26a7469b-517e-49e9-958d-5452831e136f}, !- Handle
  Face 57,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4fda4a7-11f0-472f-bc48-0b7577e4e59f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  32, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  33, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  33, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f2322e0-e496-4df1-acbc-2592c378713e}, !- Handle
  Face 58,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {741d1f08-28c5-4d7b-9195-b56c08db9778}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  29, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  32, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {002a14bc-ced2-45b3-9853-52d2ddd5b350}, !- Handle
  Face 59,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f44ddd52-bf4a-42a3-a385-6f7d96b72d4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  28, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  29, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  29, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5cd29c5-ed13-4c73-b3e1-385b145347a0}, !- Handle
  Face 60,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc56b866-4452-4ef9-8a1a-75db99b191c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  27.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  28, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36da1c24-22ac-464a-a4db-5353616d42d7}, !- Handle
  Face 61,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f054747a-99df-4996-84d7-a91daa2f754a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  26, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  27.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d3a6058-b87b-4a06-acfd-7e7617a245a4}, !- Handle
  Face 62,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0eff8abe-e3e5-43be-a91c-800efee94e08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  24, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da4ceb9c-7f7b-4a94-abeb-0fb8c171dff6}, !- Handle
  Face 63,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5e83718-1120-418c-a28d-88eb05cb0a09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  23, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e353ad6c-f04f-44bd-addf-480471b02e07}, !- Handle
  Face 64,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05bdb4ea-618e-4c64-8577-83c9018c0835}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 3.5, 3,                             !- X,Y,Z Vertex 1 {m}
  23, 3.5, 0,                             !- X,Y,Z Vertex 2 {m}
  23, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  23, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f344a779-e0fd-4a41-9470-2aa1f8c2fd67}, !- Handle
  Face 65,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {843b8ce5-df93-43e9-883e-532aeb522301}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 3.5, 3,                             !- X,Y,Z Vertex 1 {m}
  22, 3.5, 0,                             !- X,Y,Z Vertex 2 {m}
  23, 3.5, 0,                             !- X,Y,Z Vertex 3 {m}
  23, 3.5, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {343e227d-448d-489c-a8c2-5ff78edd3c45}, !- Handle
  Surface 17,                             !- Name
  RoofCeiling,                            !- Surface Type
  {74db24a4-5143-47ec-8fb2-e2eed5e59d6b}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45fa0da3-fa5f-46e9-b2c0-dfa2f8bf8bda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  50, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a108a94-e590-4ccd-8446-fbc2e18982fd}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {74db24a4-5143-47ec-8fb2-e2eed5e59d6b}, !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14ccbaa1-51d0-4377-90eb-bd4c2dbb3099}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 3.5, 3,                             !- X,Y,Z Vertex 1 {m}
  23, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  43, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  43, 12, 3,                              !- X,Y,Z Vertex 4 {m}
  18, 12, 3,                              !- X,Y,Z Vertex 5 {m}
  18, 3.5, 3;                             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b4ca98d4-9a34-4a10-975c-06a10012f35f}, !- Handle
  Face 152,                               !- Name
  Floor,                                  !- Surface Type
  {a3bf57da-a111-4bb9-be5a-0f00c9236c23}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6bc8b8e-77b4-4102-828d-c2019ab37821}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 3.5, 3,                             !- X,Y,Z Vertex 1 {m}
  23, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  18, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  18, 3.5, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8726c860-3f96-46aa-92d6-a52269efdab9}, !- Handle
  Face 153,                               !- Name
  RoofCeiling,                            !- Surface Type
  {9e579c0f-0af3-4130-838e-491cf8c0b155}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  23, 8, 6,                               !- X,Y,Z Vertex 2 {m}
  32, 8, 6,                               !- X,Y,Z Vertex 3 {m}
  33, 8, 6,                               !- X,Y,Z Vertex 4 {m}
  33.5, 8, 6,                             !- X,Y,Z Vertex 5 {m}
  35, 8, 6,                               !- X,Y,Z Vertex 6 {m}
  43, 8, 6,                               !- X,Y,Z Vertex 7 {m}
  43, 10, 6,                              !- X,Y,Z Vertex 8 {m}
  43, 12, 6,                              !- X,Y,Z Vertex 9 {m}
  41.5, 12, 6,                            !- X,Y,Z Vertex 10 {m}
  41, 12, 6,                              !- X,Y,Z Vertex 11 {m}
  40, 12, 6,                              !- X,Y,Z Vertex 12 {m}
  35.5, 12, 6,                            !- X,Y,Z Vertex 13 {m}
  35, 12, 6,                              !- X,Y,Z Vertex 14 {m}
  33, 12, 6,                              !- X,Y,Z Vertex 15 {m}
  28, 12, 6,                              !- X,Y,Z Vertex 16 {m}
  27, 12, 6,                              !- X,Y,Z Vertex 17 {m}
  26, 12, 6,                              !- X,Y,Z Vertex 18 {m}
  24.5, 12, 6,                            !- X,Y,Z Vertex 19 {m}
  22, 12, 6,                              !- X,Y,Z Vertex 20 {m}
  20.5, 12, 6,                            !- X,Y,Z Vertex 21 {m}
  18, 12, 6,                              !- X,Y,Z Vertex 22 {m}
  18, 0, 6;                               !- X,Y,Z Vertex 23 {m}

OS:Surface,
  {189e34da-316f-4a01-8ce2-1767004b678d}, !- Handle
  Face 154,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e6b1e7b-2eba-472e-8e42-1fbe6fb35395}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  18, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  18, 3.5, 3,                             !- X,Y,Z Vertex 3 {m}
  18, 3.5, 6;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e749dd5e-496a-408e-8148-ffbe2eb71a31}, !- Handle
  Face 155,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e208d5df-6514-454f-9d33-07735b9640e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5, 12, 6,                            !- X,Y,Z Vertex 1 {m}
  20.5, 12, 3,                            !- X,Y,Z Vertex 2 {m}
  18, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  18, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f30f376b-0579-482f-8019-5fd1057f4ffa}, !- Handle
  Face 156,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {423a7ac7-6870-4cbc-a970-0979d28a2306}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  22, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  20.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  20.5, 12, 6;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4909bd38-29b6-437e-b4f5-0c4e7e59bc37}, !- Handle
  Face 157,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {746f32d9-e970-4966-aa2e-4a61727e755f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.5, 12, 6,                            !- X,Y,Z Vertex 1 {m}
  24.5, 12, 3,                            !- X,Y,Z Vertex 2 {m}
  22, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  22, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {041c315e-6eb0-4224-9ce0-f9667abe2a84}, !- Handle
  Face 158,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ef43abb-7335-4025-acdd-b6a940b4686e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  26, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  24.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  24.5, 12, 6;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a78e9d16-8652-4401-8dd5-8ce932657a67}, !- Handle
  Face 159,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4440248-113b-4004-a47b-79e4ad1a4fcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  27, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  26, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  26, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20f7f38e-4066-4bb6-8c9f-d1ae33df84d6}, !- Handle
  Face 160,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e80078f-6dde-490e-8305-ce2e9aa2782f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  28, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  27, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  27, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8704059b-9dd2-4559-b773-85ed6038609a}, !- Handle
  Face 161,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51ee8001-da46-497b-b93f-6d2317a995d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  33, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  28, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  28, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ae69f73-c6aa-4a22-994c-f93193e7bbe0}, !- Handle
  Face 162,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71fb73d3-7cc5-47a2-9eac-367e4d8dcedf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  35, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  33, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  33, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {214245bb-9f53-466e-b52e-64380c85db81}, !- Handle
  Face 163,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a15adb3f-9c7c-4dbf-8db2-a2f258c7942b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5, 12, 6,                            !- X,Y,Z Vertex 1 {m}
  35.5, 12, 3,                            !- X,Y,Z Vertex 2 {m}
  35, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  35, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e048f845-7def-4bed-8ee3-a69d8d597552}, !- Handle
  Face 164,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee60d117-a287-45f6-823b-d94a973f9f5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  40, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  35.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  35.5, 12, 6;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c7c1dca-04e8-4c72-8c2a-6e56c8fd2791}, !- Handle
  Face 165,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eabc18b3-3eb7-4e91-9c1d-e9df9ea1a8dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  41, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  40, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  40, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0444da3-1932-419d-a85c-f6bc977a4366}, !- Handle
  Face 166,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69723297-dc75-4cb3-ab90-ae959dd2525b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5, 12, 6,                            !- X,Y,Z Vertex 1 {m}
  41.5, 12, 3,                            !- X,Y,Z Vertex 2 {m}
  41, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  41, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0aa2fd4-13e1-42dc-a456-b00b1a88e304}, !- Handle
  Face 167,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f85e7be-d55c-4a31-a78c-e8d831a3bd3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  43, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  41.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  41.5, 12, 6;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {389cf97b-709a-42b9-8426-db42347963e2}, !- Handle
  Face 168,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1d30c54-c3b9-4fcb-b205-806a81656625}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 10, 6,                              !- X,Y,Z Vertex 1 {m}
  43, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02c485ef-f52a-4e91-8980-50e8f227b1c5}, !- Handle
  Face 169,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffaa3b4a-821e-4eff-9dab-13d0e29ba63d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  43, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  43, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 10, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2602c11-e506-4454-b982-2dee06cf58f7}, !- Handle
  Face 170,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4e266dc-e18e-48ba-8456-590abd85c34c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  35, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  43, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  43, 8, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {902c06b4-1586-415f-b3a6-39fdb30f45b9}, !- Handle
  Face 171,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae3df981-1965-4ef3-8dc2-b7d0e595df1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5, 8, 6,                             !- X,Y,Z Vertex 1 {m}
  33.5, 8, 3,                             !- X,Y,Z Vertex 2 {m}
  35, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  35, 8, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edc3a4e4-8bf4-4176-9635-0d4dc0e40fe0}, !- Handle
  Face 172,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cca720d8-ae91-43f8-b1b6-1909c0b0df6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  33, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  33.5, 8, 3,                             !- X,Y,Z Vertex 3 {m}
  33.5, 8, 6;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36d2a264-d9bf-43fb-a330-5ef818b7ac3c}, !- Handle
  Face 173,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bb5ebea-f17f-4530-91c2-4d5c1897837d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  32, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  33, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  33, 8, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {132da8c2-f4a9-4e95-a8aa-d0c4376aa0f6}, !- Handle
  Face 174,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0910d66-9256-445f-8ab2-4e0825b2a48c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  23, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  32, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  32, 8, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73a80d05-95cb-4d90-9245-022c7ff63b08}, !- Handle
  Face 175,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ad8dd86-5af5-4418-a68b-508038de24de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  23, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  23, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  23, 8, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27705a2e-cc2b-4c7e-ad70-66e2855d2130}, !- Handle
  Face 176,                               !- Name
  Wall,                                   !- Surface Type
  {1791d9b7-2c59-4894-b0fc-46ae8a22b1d1}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  23, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  23, 0, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {346fd56f-de0e-4507-82f9-521b98b6b70b}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daa71d35-2714-4a83-a62a-0fcaccbef0ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 3.5, 6,                             !- X,Y,Z Vertex 1 {m}
  18, 3.5, 3,                             !- X,Y,Z Vertex 2 {m}
  18, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  18, 0, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14ccbaa1-51d0-4377-90eb-bd4c2dbb3099}, !- Handle
  Surface 30,                             !- Name
  Floor,                                  !- Surface Type
  {a3bf57da-a111-4bb9-be5a-0f00c9236c23}, !- Construction Name
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a108a94-e590-4ccd-8446-fbc2e18982fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  43, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  23, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  23, 3.5, 3,                             !- X,Y,Z Vertex 4 {m}
  18, 3.5, 3,                             !- X,Y,Z Vertex 5 {m}
  18, 12, 3;                              !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ed6cbe55-4e67-4ad7-9a9c-0f10e1dd23bf}, !- Handle
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  {5076db99-21db-4a2b-81c7-7995b85c2521}, !- Construction Name
  {2275e8b4-8924-4446-95de-ef529b06a7b8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 20, 0,                              !- X,Y,Z Vertex 1 {m}
  18, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  18, 3.5, 0,                             !- X,Y,Z Vertex 3 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 20, 0;                               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7f30ce0d-7863-41f5-ae7c-d7ed3239fd6e}, !- Handle
  Face 1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {9e579c0f-0af3-4130-838e-491cf8c0b155}, !- Construction Name
  {2275e8b4-8924-4446-95de-ef529b06a7b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  18, 3.5, 6,                             !- X,Y,Z Vertex 2 {m}
  18, 12, 6,                              !- X,Y,Z Vertex 3 {m}
  18, 20, 6,                              !- X,Y,Z Vertex 4 {m}
  0, 20, 6,                               !- X,Y,Z Vertex 5 {m}
  0, 0, 6;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a707343d-07ed-45a0-b8b6-1381ae7ff2f2}, !- Handle
  Face 10,                                !- Name
  Wall,                                   !- Surface Type
  {1791d9b7-2c59-4894-b0fc-46ae8a22b1d1}, !- Construction Name
  {2275e8b4-8924-4446-95de-ef529b06a7b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 0, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d7cd59f-12b6-40cb-98e5-7276550369a3}, !- Handle
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  {1791d9b7-2c59-4894-b0fc-46ae8a22b1d1}, !- Construction Name
  {2275e8b4-8924-4446-95de-ef529b06a7b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 6,                               !- X,Y,Z Vertex 1 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {239adab1-782d-4bdd-9d5f-a7f81461e913}, !- Handle
  Face 4,                                 !- Name
  Wall,                                   !- Surface Type
  {1791d9b7-2c59-4894-b0fc-46ae8a22b1d1}, !- Construction Name
  {2275e8b4-8924-4446-95de-ef529b06a7b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 20, 6,                              !- X,Y,Z Vertex 1 {m}
  18, 20, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 20, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b62e0b42-a86c-4e05-99ba-29d12bbaaf4d}, !- Handle
  Face 7,                                 !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {2275e8b4-8924-4446-95de-ef529b06a7b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3411362-211f-41a0-b1a7-550e69c61772}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  18, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  18, 20, 3,                              !- X,Y,Z Vertex 3 {m}
  18, 20, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e6b1e7b-2eba-472e-8e42-1fbe6fb35395}, !- Handle
  Face 8,                                 !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {2275e8b4-8924-4446-95de-ef529b06a7b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {189e34da-316f-4a01-8ce2-1767004b678d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 3.5, 6,                             !- X,Y,Z Vertex 1 {m}
  18, 3.5, 3,                             !- X,Y,Z Vertex 2 {m}
  18, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  18, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daa71d35-2714-4a83-a62a-0fcaccbef0ae}, !- Handle
  Face 9,                                 !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {2275e8b4-8924-4446-95de-ef529b06a7b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {346fd56f-de0e-4507-82f9-521b98b6b70b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  18, 3.5, 3,                             !- X,Y,Z Vertex 3 {m}
  18, 3.5, 6;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f75ae7fa-4b63-46d8-845c-c70e91051321}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {2275e8b4-8924-4446-95de-ef529b06a7b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76629840-2020-4ca1-8518-28fa8f3c983b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  18, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  18, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  18, 20, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0482ba72-01d2-4629-91cc-5b0eed4f2c86}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {2275e8b4-8924-4446-95de-ef529b06a7b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d65e7e91-ef27-489e-b28e-4b4d60bd223f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 3.5, 3,                             !- X,Y,Z Vertex 1 {m}
  18, 3.5, 0,                             !- X,Y,Z Vertex 2 {m}
  18, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  18, 12, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fd07c11-e02b-45bd-bfa8-7aa302551b8b}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {2275e8b4-8924-4446-95de-ef529b06a7b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e28e15a-3a58-4796-9de3-70d8cf75bdb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  18, 3.5, 0,                             !- X,Y,Z Vertex 3 {m}
  18, 3.5, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eedf4663-a765-4ee6-b690-e5639d1f95c9}, !- Handle
  Face 237,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {8a926bd8-ae4f-4c9b-976a-a82a996007d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {424a8bc7-14bb-4fbd-946d-7a5ecd018612}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  50, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  46, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  46, 15, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b20df44c-5c98-4ac7-b339-47a5584426b4}, !- Handle
  Face 238,                               !- Name
  Wall,                                   !- Surface Type
  {1791d9b7-2c59-4894-b0fc-46ae8a22b1d1}, !- Construction Name
  {8a926bd8-ae4f-4c9b-976a-a82a996007d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  50, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  50, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 15, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beca3451-52bd-4144-b721-76a09438b3db}, !- Handle
  Face 239,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {8a926bd8-ae4f-4c9b-976a-a82a996007d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbd5a982-1199-48b6-b22f-c25748506ea6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  46, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  50, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 12, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97b48961-eaab-45cb-9a7d-0142afe25746}, !- Handle
  Face 240,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {8a926bd8-ae4f-4c9b-976a-a82a996007d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8360edfb-3314-450a-9da1-922901523945}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  46, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  42, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  42, 15, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2f606b6-39e2-4fb9-8420-609dd21011cf}, !- Handle
  Face 88,                                !- Name
  Floor,                                  !- Surface Type
  {5076db99-21db-4a2b-81c7-7995b85c2521}, !- Construction Name
  {8a926bd8-ae4f-4c9b-976a-a82a996007d1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 15, 0,                              !- X,Y,Z Vertex 1 {m}
  50, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  46, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  42, 12, 0,                              !- X,Y,Z Vertex 4 {m}
  42, 15, 0,                              !- X,Y,Z Vertex 5 {m}
  46, 15, 0;                              !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {76211a3f-98b5-4a9a-a292-f2e425dec35a}, !- Handle
  Face 89,                                !- Name
  RoofCeiling,                            !- Surface Type
  {74db24a4-5143-47ec-8fb2-e2eed5e59d6b}, !- Construction Name
  {8a926bd8-ae4f-4c9b-976a-a82a996007d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5431cff7-d3a7-42d5-8c00-8d056873d36c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  43, 15, 3,                              !- X,Y,Z Vertex 2 {m}
  42, 15, 3,                              !- X,Y,Z Vertex 3 {m}
  42, 12, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7afddd5f-4ac2-447e-bde3-bc6888cac8b7}, !- Handle
  Face 90,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {8a926bd8-ae4f-4c9b-976a-a82a996007d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c233078-fc9c-49f0-a63c-2b0ef9b46bd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  42, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  46, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  46, 12, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9c19de4-1bdd-470d-815b-bb4a46f6803f}, !- Handle
  Face 91,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {8a926bd8-ae4f-4c9b-976a-a82a996007d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0523d34d-a462-4b22-8884-482702b5e2c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  42, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  42, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  42, 12, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc93ac7c-53d9-43e9-8dc6-7b5a432354a8}, !- Handle
  Surface 2,                              !- Name
  RoofCeiling,                            !- Surface Type
  {74db24a4-5143-47ec-8fb2-e2eed5e59d6b}, !- Construction Name
  {8a926bd8-ae4f-4c9b-976a-a82a996007d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {551e1e9f-b14b-4dd3-88c9-ff1efe0f5315}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  50, 15, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 15, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 12, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {843b8ce5-df93-43e9-883e-532aeb522301}, !- Handle
  Face 102,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {5d743aee-c2cf-4d40-a368-f7728261aea7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f344a779-e0fd-4a41-9470-2aa1f8c2fd67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 3.5, 3,                             !- X,Y,Z Vertex 1 {m}
  23, 3.5, 0,                             !- X,Y,Z Vertex 2 {m}
  22, 3.5, 0,                             !- X,Y,Z Vertex 3 {m}
  22, 3.5, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e974e12d-32fc-46fd-a14a-80f220fd0b14}, !- Handle
  Face 104,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {5d743aee-c2cf-4d40-a368-f7728261aea7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01a66afc-7f26-4655-a2a7-609ec2f6ab45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  23, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  23, 3.5, 0,                             !- X,Y,Z Vertex 3 {m}
  23, 3.5, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d008296-26b6-496d-bf62-1a66d2517bbc}, !- Handle
  Face 105,                               !- Name
  Wall,                                   !- Surface Type
  {1791d9b7-2c59-4894-b0fc-46ae8a22b1d1}, !- Construction Name
  {5d743aee-c2cf-4d40-a368-f7728261aea7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  23, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  23, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5cbed60-64da-4b93-a6a6-543504574a2c}, !- Handle
  Face 96,                                !- Name
  Floor,                                  !- Surface Type
  {5076db99-21db-4a2b-81c7-7995b85c2521}, !- Construction Name
  {5d743aee-c2cf-4d40-a368-f7728261aea7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 3.5, 0,                             !- X,Y,Z Vertex 1 {m}
  23, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 3.5, 0,                             !- X,Y,Z Vertex 4 {m}
  22, 3.5, 0;                             !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {d6bc8b8e-77b4-4102-828d-c2019ab37821}, !- Handle
  Face 97,                                !- Name
  RoofCeiling,                            !- Surface Type
  {74db24a4-5143-47ec-8fb2-e2eed5e59d6b}, !- Construction Name
  {5d743aee-c2cf-4d40-a368-f7728261aea7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4ca98d4-9a34-4a10-975c-06a10012f35f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  23, 3.5, 3,                             !- X,Y,Z Vertex 2 {m}
  18, 3.5, 3,                             !- X,Y,Z Vertex 3 {m}
  18, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e28e15a-3a58-4796-9de3-70d8cf75bdb5}, !- Handle
  Face 98,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {5d743aee-c2cf-4d40-a368-f7728261aea7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fd07c11-e02b-45bd-bfa8-7aa302551b8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 3.5, 3,                             !- X,Y,Z Vertex 1 {m}
  18, 3.5, 0,                             !- X,Y,Z Vertex 2 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b10d8733-dbfc-4864-88a3-e72377e1fec1}, !- Handle
  Face 99,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {5d743aee-c2cf-4d40-a368-f7728261aea7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {353c481e-0c81-4dc4-8706-e40c0bb0d5e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 3.5, 3,                             !- X,Y,Z Vertex 1 {m}
  22, 3.5, 0,                             !- X,Y,Z Vertex 2 {m}
  18, 3.5, 0,                             !- X,Y,Z Vertex 3 {m}
  18, 3.5, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {970340bc-65f1-4f0d-8800-06280d18f41e}, !- Handle
  Face 29,                                !- Name
  Floor,                                  !- Surface Type
  {5076db99-21db-4a2b-81c7-7995b85c2521}, !- Construction Name
  {599920fb-faf8-45e1-8df1-f7dd5873e967}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 20, 0,                              !- X,Y,Z Vertex 1 {m}
  50, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  46, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  42, 15, 0,                              !- X,Y,Z Vertex 4 {m}
  42, 20, 0;                              !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {27025501-b935-4fcd-afd4-5716302df9ff}, !- Handle
  Face 30,                                !- Name
  RoofCeiling,                            !- Surface Type
  {74db24a4-5143-47ec-8fb2-e2eed5e59d6b}, !- Construction Name
  {599920fb-faf8-45e1-8df1-f7dd5873e967}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {042284d6-4dda-4e70-8abc-9f061b17d4ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  43, 20, 3,                              !- X,Y,Z Vertex 2 {m}
  42, 20, 3,                              !- X,Y,Z Vertex 3 {m}
  42, 15, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8360edfb-3314-450a-9da1-922901523945}, !- Handle
  Face 31,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {599920fb-faf8-45e1-8df1-f7dd5873e967}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97b48961-eaab-45cb-9a7d-0142afe25746}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  42, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  46, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  46, 15, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0483b19-6a5e-4389-acbb-7be1bdef306e}, !- Handle
  Face 32,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {599920fb-faf8-45e1-8df1-f7dd5873e967}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14686781-c9c5-45d3-82d9-ced6683ebf12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 20, 3,                              !- X,Y,Z Vertex 1 {m}
  42, 20, 0,                              !- X,Y,Z Vertex 2 {m}
  42, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  42, 15, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7becb581-6634-4d50-be14-2c1e4ba176c5}, !- Handle
  Face 33,                                !- Name
  Wall,                                   !- Surface Type
  {1791d9b7-2c59-4894-b0fc-46ae8a22b1d1}, !- Construction Name
  {599920fb-faf8-45e1-8df1-f7dd5873e967}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 20, 3,                              !- X,Y,Z Vertex 1 {m}
  50, 20, 0,                              !- X,Y,Z Vertex 2 {m}
  42, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  42, 20, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fe1b911-9ad3-43ae-888c-ae36cd748aa5}, !- Handle
  Face 34,                                !- Name
  Wall,                                   !- Surface Type
  {1791d9b7-2c59-4894-b0fc-46ae8a22b1d1}, !- Construction Name
  {599920fb-faf8-45e1-8df1-f7dd5873e967}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  50, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  50, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 20, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {424a8bc7-14bb-4fbd-946d-7a5ecd018612}, !- Handle
  Face 35,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {599920fb-faf8-45e1-8df1-f7dd5873e967}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eedf4663-a765-4ee6-b690-e5639d1f95c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  46, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  50, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 15, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89404ba3-7f4e-4ec8-9bd8-031cf06c5ba7}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {74db24a4-5143-47ec-8fb2-e2eed5e59d6b}, !- Construction Name
  {599920fb-faf8-45e1-8df1-f7dd5873e967}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {674671e3-9dce-4bc4-a8a6-e73c78c4bbae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  50, 20, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 20, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 15, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32862530-897a-424d-abd7-2e08e20b70b0}, !- Handle
  Face 109,                               !- Name
  Floor,                                  !- Surface Type
  {5076db99-21db-4a2b-81c7-7995b85c2521}, !- Construction Name
  {663c62ce-183a-4bd5-8d5c-e7872cabf04d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  32, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  23, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  23, 3.5, 0,                             !- X,Y,Z Vertex 4 {m}
  23, 8, 0,                               !- X,Y,Z Vertex 5 {m}
  24, 8, 0,                               !- X,Y,Z Vertex 6 {m}
  26, 8, 0,                               !- X,Y,Z Vertex 7 {m}
  27.5, 8, 0,                             !- X,Y,Z Vertex 8 {m}
  28, 8, 0,                               !- X,Y,Z Vertex 9 {m}
  29, 8, 0;                               !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {2fe25e73-85e0-4a7f-9b5f-ffa5528061ac}, !- Handle
  Face 110,                               !- Name
  RoofCeiling,                            !- Surface Type
  {74db24a4-5143-47ec-8fb2-e2eed5e59d6b}, !- Construction Name
  {663c62ce-183a-4bd5-8d5c-e7872cabf04d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17d71b5e-d049-4c3e-9426-5779614504b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  32, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  29, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  28, 8, 3,                               !- X,Y,Z Vertex 4 {m}
  27.5, 8, 3,                             !- X,Y,Z Vertex 5 {m}
  26, 8, 3,                               !- X,Y,Z Vertex 6 {m}
  24, 8, 3,                               !- X,Y,Z Vertex 7 {m}
  23, 8, 3,                               !- X,Y,Z Vertex 8 {m}
  23, 3.5, 3,                             !- X,Y,Z Vertex 9 {m}
  23, 0, 3;                               !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {01a66afc-7f26-4655-a2a7-609ec2f6ab45}, !- Handle
  Face 111,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {663c62ce-183a-4bd5-8d5c-e7872cabf04d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e974e12d-32fc-46fd-a14a-80f220fd0b14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 3.5, 3,                             !- X,Y,Z Vertex 1 {m}
  23, 3.5, 0,                             !- X,Y,Z Vertex 2 {m}
  23, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  23, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05bdb4ea-618e-4c64-8577-83c9018c0835}, !- Handle
  Face 112,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {663c62ce-183a-4bd5-8d5c-e7872cabf04d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e353ad6c-f04f-44bd-addf-480471b02e07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  23, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  23, 3.5, 0,                             !- X,Y,Z Vertex 3 {m}
  23, 3.5, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5e83718-1120-418c-a28d-88eb05cb0a09}, !- Handle
  Face 113,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {663c62ce-183a-4bd5-8d5c-e7872cabf04d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da4ceb9c-7f7b-4a94-abeb-0fb8c171dff6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  24, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  23, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  23, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eff8abe-e3e5-43be-a91c-800efee94e08}, !- Handle
  Face 114,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {663c62ce-183a-4bd5-8d5c-e7872cabf04d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d3a6058-b87b-4a06-acfd-7e7617a245a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  26, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f054747a-99df-4996-84d7-a91daa2f754a}, !- Handle
  Face 115,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {663c62ce-183a-4bd5-8d5c-e7872cabf04d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36da1c24-22ac-464a-a4db-5353616d42d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  27.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc56b866-4452-4ef9-8a1a-75db99b191c6}, !- Handle
  Face 116,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {663c62ce-183a-4bd5-8d5c-e7872cabf04d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5cd29c5-ed13-4c73-b3e1-385b145347a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  28, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  27.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f44ddd52-bf4a-42a3-a385-6f7d96b72d4a}, !- Handle
  Face 117,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {663c62ce-183a-4bd5-8d5c-e7872cabf04d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {002a14bc-ced2-45b3-9853-52d2ddd5b350}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  29, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  28, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {741d1f08-28c5-4d7b-9195-b56c08db9778}, !- Handle
  Face 118,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {663c62ce-183a-4bd5-8d5c-e7872cabf04d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f2322e0-e496-4df1-acbc-2592c378713e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  32, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  29, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  29, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c37910bb-b887-4cb3-8db2-b5a44f2c9d49}, !- Handle
  Face 119,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {663c62ce-183a-4bd5-8d5c-e7872cabf04d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3619b5c2-5b2b-4d51-bc7f-0772f6fd7dc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  32, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  32, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5030ef18-f2de-4546-9ae4-4fd11f87b2df}, !- Handle
  Face 120,                               !- Name
  Wall,                                   !- Surface Type
  {1791d9b7-2c59-4894-b0fc-46ae8a22b1d1}, !- Construction Name
  {663c62ce-183a-4bd5-8d5c-e7872cabf04d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  23, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  32, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {458edfbe-75b5-4e28-8b93-e66af8aecd3f}, !- Handle
  Face 201,                               !- Name
  Floor,                                  !- Surface Type
  {a3bf57da-a111-4bb9-be5a-0f00c9236c23}, !- Construction Name
  {5e46756c-5fdd-4caa-97d1-c89f69e763cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be226b40-9a98-46b4-84f8-4cf363fbf2ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  33, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  32, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  32, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c5e8c2c-4583-4277-b87f-a78d36090508}, !- Handle
  Face 202,                               !- Name
  RoofCeiling,                            !- Surface Type
  {9e579c0f-0af3-4130-838e-491cf8c0b155}, !- Construction Name
  {5e46756c-5fdd-4caa-97d1-c89f69e763cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  33, 8, 6,                               !- X,Y,Z Vertex 2 {m}
  32, 8, 6,                               !- X,Y,Z Vertex 3 {m}
  23, 8, 6,                               !- X,Y,Z Vertex 4 {m}
  23, 0, 6;                               !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {0ad8dd86-5af5-4418-a68b-508038de24de}, !- Handle
  Face 203,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {5e46756c-5fdd-4caa-97d1-c89f69e763cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73a80d05-95cb-4d90-9245-022c7ff63b08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  23, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  23, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  23, 0, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0910d66-9256-445f-8ab2-4e0825b2a48c}, !- Handle
  Face 204,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {5e46756c-5fdd-4caa-97d1-c89f69e763cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {132da8c2-f4a9-4e95-a8aa-d0c4376aa0f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  32, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  23, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  23, 8, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bb5ebea-f17f-4530-91c2-4d5c1897837d}, !- Handle
  Face 205,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {5e46756c-5fdd-4caa-97d1-c89f69e763cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36d2a264-d9bf-43fb-a330-5ef818b7ac3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  33, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  32, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  32, 8, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15231f9d-ea11-443b-b2af-7a32720a1c41}, !- Handle
  Face 206,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {5e46756c-5fdd-4caa-97d1-c89f69e763cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71f3284b-f796-4311-9513-f9e0f26aa3bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  33, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  33, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  33, 8, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c79a95e-9d28-4e98-b8f9-6779dd204e6e}, !- Handle
  Face 241,                               !- Name
  Wall,                                   !- Surface Type
  {1791d9b7-2c59-4894-b0fc-46ae8a22b1d1}, !- Construction Name
  {5e46756c-5fdd-4caa-97d1-c89f69e763cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  23, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  33, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  33, 0, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17d71b5e-d049-4c3e-9426-5779614504b2}, !- Handle
  Surface 10,                             !- Name
  Floor,                                  !- Surface Type
  {a3bf57da-a111-4bb9-be5a-0f00c9236c23}, !- Construction Name
  {5e46756c-5fdd-4caa-97d1-c89f69e763cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fe25e73-85e0-4a7f-9b5f-ffa5528061ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  32, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  23, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  23, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a4b311d-6959-4ea3-867f-ff8eb80d1f51}, !- Handle
  Face 209,                               !- Name
  Floor,                                  !- Surface Type
  {a3bf57da-a111-4bb9-be5a-0f00c9236c23}, !- Construction Name
  {71495f67-a8f3-4bdb-9f26-6181b438d1df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {475c8e84-c776-4d2f-b990-f98d8ee7b37e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5, 20, 3,                            !- X,Y,Z Vertex 1 {m}
  35.5, 12, 3,                            !- X,Y,Z Vertex 2 {m}
  33, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  33, 20, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71fb73d3-7cc5-47a2-9eac-367e4d8dcedf}, !- Handle
  Face 211,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {71495f67-a8f3-4bdb-9f26-6181b438d1df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ae69f73-c6aa-4a22-994c-f93193e7bbe0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  33, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  35, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  35, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51ee8001-da46-497b-b93f-6d2317a995d5}, !- Handle
  Face 212,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {71495f67-a8f3-4bdb-9f26-6181b438d1df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8704059b-9dd2-4559-b773-85ed6038609a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  28, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  33, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  33, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af4a81c4-c637-4591-8206-76e5ea4145f5}, !- Handle
  Face 213,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {71495f67-a8f3-4bdb-9f26-6181b438d1df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d662f5e3-5f9e-4d7b-acd4-94a6e32d54bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 20, 6,                              !- X,Y,Z Vertex 1 {m}
  28, 20, 3,                              !- X,Y,Z Vertex 2 {m}
  28, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  28, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83f2498a-26c1-420c-94bd-4551abf90cf0}, !- Handle
  Face 214,                               !- Name
  Wall,                                   !- Surface Type
  {1791d9b7-2c59-4894-b0fc-46ae8a22b1d1}, !- Construction Name
  {71495f67-a8f3-4bdb-9f26-6181b438d1df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5, 20, 6,                            !- X,Y,Z Vertex 1 {m}
  35.5, 20, 3,                            !- X,Y,Z Vertex 2 {m}
  28, 20, 3,                              !- X,Y,Z Vertex 3 {m}
  28, 20, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a15adb3f-9c7c-4dbf-8db2-a2f258c7942b}, !- Handle
  Face 244,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {71495f67-a8f3-4bdb-9f26-6181b438d1df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {214245bb-9f53-466e-b52e-64380c85db81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  35, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  35.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  35.5, 12, 6;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {344439f1-3053-46fc-b990-6e3ca45758a0}, !- Handle
  Surface 14,                             !- Name
  Floor,                                  !- Surface Type
  {a3bf57da-a111-4bb9-be5a-0f00c9236c23}, !- Construction Name
  {71495f67-a8f3-4bdb-9f26-6181b438d1df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42d30d4a-a221-48f7-90ca-7f7d420d182e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 20, 3,                              !- X,Y,Z Vertex 1 {m}
  33, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  28, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  28, 20, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {562c6e86-cb9e-4d33-ac12-8ccd1f82c91e}, !- Handle
  Face 186,                               !- Name
  Floor,                                  !- Surface Type
  {a3bf57da-a111-4bb9-be5a-0f00c9236c23}, !- Construction Name
  {a0275e09-07c9-4c65-a975-48f6894c36e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2ff7f90-64b5-4022-8b4e-35305a2cc808}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  50, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  43, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  43, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11fec39e-8a39-4437-92ac-316e47f9af22}, !- Handle
  Face 187,                               !- Name
  RoofCeiling,                            !- Surface Type
  {9e579c0f-0af3-4130-838e-491cf8c0b155}, !- Construction Name
  {a0275e09-07c9-4c65-a975-48f6894c36e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  50, 10, 6,                              !- X,Y,Z Vertex 2 {m}
  43, 10, 6,                              !- X,Y,Z Vertex 3 {m}
  43, 8, 6,                               !- X,Y,Z Vertex 4 {m}
  43, 0, 6;                               !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {6778cfca-2183-4df7-b30a-34c780791b3f}, !- Handle
  Face 188,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {a0275e09-07c9-4c65-a975-48f6894c36e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f20445a-3274-451d-8b79-7d4e5ece4d73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  43, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  43, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  43, 0, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffaa3b4a-821e-4eff-9dab-13d0e29ba63d}, !- Handle
  Face 189,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {a0275e09-07c9-4c65-a975-48f6894c36e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02c485ef-f52a-4e91-8980-50e8f227b1c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 10, 6,                              !- X,Y,Z Vertex 1 {m}
  43, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  43, 8, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bbcf78f-72aa-43f2-9f3b-3b7629e34084}, !- Handle
  Face 190,                               !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {a0275e09-07c9-4c65-a975-48f6894c36e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {827e8f1f-3da5-4594-91cd-c842480371bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 10, 6,                              !- X,Y,Z Vertex 1 {m}
  50, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 10, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc65f6dc-0427-4a3e-b003-3220a9a25a59}, !- Handle
  Face 191,                               !- Name
  Wall,                                   !- Surface Type
  {1791d9b7-2c59-4894-b0fc-46ae8a22b1d1}, !- Construction Name
  {a0275e09-07c9-4c65-a975-48f6894c36e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  50, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  50, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  50, 10, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28bd6510-a4cf-480c-8d1e-b3efbd9bd846}, !- Handle
  Face 193,                               !- Name
  Wall,                                   !- Surface Type
  {1791d9b7-2c59-4894-b0fc-46ae8a22b1d1}, !- Construction Name
  {a0275e09-07c9-4c65-a975-48f6894c36e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  43, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  50, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45fa0da3-fa5f-46e9-b2c0-dfa2f8bf8bda}, !- Handle
  Surface 12,                             !- Name
  Floor,                                  !- Surface Type
  {a3bf57da-a111-4bb9-be5a-0f00c9236c23}, !- Construction Name
  {a0275e09-07c9-4c65-a975-48f6894c36e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {343e227d-448d-489c-a8c2-5ff78edd3c45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  50, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  43, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  43, 10, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c49b69a-c8ab-4bdb-a57b-a11b218f3669}, !- Handle
  Face 20,                                !- Name
  Floor,                                  !- Surface Type
  {5076db99-21db-4a2b-81c7-7995b85c2521}, !- Construction Name
  {3d2812de-ef3b-4325-a332-76f7adc1191e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 20, 0,                              !- X,Y,Z Vertex 1 {m}
  42, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  42, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  37, 12, 0,                              !- X,Y,Z Vertex 4 {m}
  33, 12, 0,                              !- X,Y,Z Vertex 5 {m}
  33, 20, 0;                              !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a2deff29-44f6-4d87-ba4c-3af0f0c704e3}, !- Handle
  Face 21,                                !- Name
  RoofCeiling,                            !- Surface Type
  {74db24a4-5143-47ec-8fb2-e2eed5e59d6b}, !- Construction Name
  {3d2812de-ef3b-4325-a332-76f7adc1191e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {599f2f04-9cc2-438a-b508-fe59bdac27cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  42, 20, 3,                              !- X,Y,Z Vertex 2 {m}
  35.5, 20, 3,                            !- X,Y,Z Vertex 3 {m}
  35.5, 12, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5e34f31-186c-4e8d-855b-f882a1c541d2}, !- Handle
  Face 22,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {3d2812de-ef3b-4325-a332-76f7adc1191e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78e1be82-4161-468b-a18a-116173b19132}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  33, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  37, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  37, 12, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7444ab9-2f2c-4851-a761-81e92e6ae087}, !- Handle
  Face 23,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {3d2812de-ef3b-4325-a332-76f7adc1191e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55fe7fe7-b689-436d-8a8f-aa8c717b8e56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 20, 3,                              !- X,Y,Z Vertex 1 {m}
  33, 20, 0,                              !- X,Y,Z Vertex 2 {m}
  33, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  33, 12, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1269ec67-761f-4337-a60e-41e98d714735}, !- Handle
  Face 24,                                !- Name
  Wall,                                   !- Surface Type
  {1791d9b7-2c59-4894-b0fc-46ae8a22b1d1}, !- Construction Name
  {3d2812de-ef3b-4325-a332-76f7adc1191e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 20, 3,                              !- X,Y,Z Vertex 1 {m}
  42, 20, 0,                              !- X,Y,Z Vertex 2 {m}
  33, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  33, 20, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14686781-c9c5-45d3-82d9-ced6683ebf12}, !- Handle
  Face 26,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {3d2812de-ef3b-4325-a332-76f7adc1191e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0483b19-6a5e-4389-acbb-7be1bdef306e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  42, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  42, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  42, 20, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0523d34d-a462-4b22-8884-482702b5e2c7}, !- Handle
  Face 27,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {3d2812de-ef3b-4325-a332-76f7adc1191e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9c19de4-1bdd-470d-815b-bb4a46f6803f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  42, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  42, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  42, 15, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c60ebc0-93e4-4e5f-93bd-26ab1cd4a3da}, !- Handle
  Face 28,                                !- Name
  Wall,                                   !- Surface Type
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Construction Name
  {3d2812de-ef3b-4325-a332-76f7adc1191e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51ac0e67-9e29-4f8c-b879-217efce752f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  37, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  42, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  42, 12, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {475c8e84-c776-4d2f-b990-f98d8ee7b37e}, !- Handle
  Surface 13,                             !- Name
  RoofCeiling,                            !- Surface Type
  {74db24a4-5143-47ec-8fb2-e2eed5e59d6b}, !- Construction Name
  {3d2812de-ef3b-4325-a332-76f7adc1191e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a4b311d-6959-4ea3-867f-ff8eb80d1f51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5, 12, 3,                            !- X,Y,Z Vertex 1 {m}
  35.5, 20, 3,                            !- X,Y,Z Vertex 2 {m}
  33, 20, 3,                              !- X,Y,Z Vertex 3 {m}
  33, 12, 3;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba6a5d21-ff16-45b1-a7ac-ebf869210758}, !- Handle
  Face 17,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {cc800229-542f-4166-850c-c72f65f59507}, !- Construction Name
  {ea006902-ed44-4f38-a146-040fbfecaaf2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5, 20, 2.7336,                       !- X,Y,Z Vertex 1 {m}
  32.5, 20, 0.9144,                       !- X,Y,Z Vertex 2 {m}
  18.5, 20, 0.9144,                       !- X,Y,Z Vertex 3 {m}
  18.5, 20, 2.7336;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2776bae5-8262-420c-b2ba-5cbfba5895e2}, !- Handle
  Face 228,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  {cc800229-542f-4166-850c-c72f65f59507}, !- Construction Name
  {2ee2e4db-1b84-45b0-9437-f2dffca41c59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5, 0, 2.7336,                        !- X,Y,Z Vertex 1 {m}
  32.5, 0, 0.9144,                        !- X,Y,Z Vertex 2 {m}
  40.5, 0, 0.9144,                        !- X,Y,Z Vertex 3 {m}
  40.5, 0, 2.7336;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f67a881f-dc77-4c6c-8b7c-9d138f0d7287}, !- Handle
  Face 130,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  {cc800229-542f-4166-850c-c72f65f59507}, !- Construction Name
  {3ac3152d-b750-493f-9110-7c791e1d606d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.75, 20, 5.7336,                      !- X,Y,Z Vertex 1 {m}
  27.75, 20, 3.9144,                      !- X,Y,Z Vertex 2 {m}
  21.25, 20, 3.9144,                      !- X,Y,Z Vertex 3 {m}
  21.25, 20, 5.7336;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7786414a-cf83-4915-a63a-3f9eac704da5}, !- Handle
  Face 232,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {cc800229-542f-4166-850c-c72f65f59507}, !- Construction Name
  {f318ae62-ba43-45fa-8485-fc9dd1276961}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.5, 20, 5.7336,                       !- X,Y,Z Vertex 1 {m}
  49.5, 20, 3.9144,                       !- X,Y,Z Vertex 2 {m}
  43.5, 20, 3.9144,                       !- X,Y,Z Vertex 3 {m}
  43.5, 20, 5.7336;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {109ffa70-5730-4e61-a942-e3696a3c7290}, !- Handle
  Face 230,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  {cc800229-542f-4166-850c-c72f65f59507}, !- Construction Name
  {0c978aa0-96ed-4f3d-b810-73087a4d8dee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50, 10.5, 5.7336,                       !- X,Y,Z Vertex 1 {m}
  50, 10.5, 3.9144,                       !- X,Y,Z Vertex 2 {m}
  50, 19.5, 3.9144,                       !- X,Y,Z Vertex 3 {m}
  50, 19.5, 5.7336;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4f5cf46-4c02-4284-9597-cc4630377daa}, !- Handle
  Face 234,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {cc800229-542f-4166-850c-c72f65f59507}, !- Construction Name
  {86e51c0a-9566-4ace-abe8-2971cc8a922f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50, 0.5, 2.7336,                        !- X,Y,Z Vertex 1 {m}
  50, 0.5, 0.9144,                        !- X,Y,Z Vertex 2 {m}
  50, 7.5, 0.9144,                        !- X,Y,Z Vertex 3 {m}
  50, 7.5, 2.7336;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b7cbf32-55e0-4086-a5f8-4de02d34ea17}, !- Handle
  Face 236,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  {cc800229-542f-4166-850c-c72f65f59507}, !- Construction Name
  {a16144ee-10b4-4566-b72e-c4cb9b0c7a2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.5, 0, 2.7336,                        !- X,Y,Z Vertex 1 {m}
  41.5, 0, 0.9144,                        !- X,Y,Z Vertex 2 {m}
  49.5, 0, 0.9144,                        !- X,Y,Z Vertex 3 {m}
  49.5, 0, 2.7336;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e2fa2b9-2dde-4ac5-bd5d-1834284fb9d4}, !- Handle
  Face 223,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  {cc800229-542f-4166-850c-c72f65f59507}, !- Construction Name
  {71ca7f45-5ef3-4c4d-92ff-c3a00c8e185a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.25, 20, 5.7336,                      !- X,Y,Z Vertex 1 {m}
  42.25, 20, 3.9144,                      !- X,Y,Z Vertex 2 {m}
  35.75, 20, 3.9144,                      !- X,Y,Z Vertex 3 {m}
  35.75, 20, 5.7336;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5d73429-390f-4cd2-a523-78307d20c603}, !- Handle
  Face 221,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  {cc800229-542f-4166-850c-c72f65f59507}, !- Construction Name
  {8b4b87d1-254a-49cc-996a-5d84d3ae273e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.5, 0, 5.7336,                        !- X,Y,Z Vertex 1 {m}
  33.5, 0, 3.9144,                        !- X,Y,Z Vertex 2 {m}
  42.5, 0, 3.9144,                        !- X,Y,Z Vertex 3 {m}
  42.5, 0, 5.7336;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86548693-17fb-4ab1-8fe9-129fba17f35d}, !- Handle
  Face 39,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {cc800229-542f-4166-850c-c72f65f59507}, !- Construction Name
  {353c481e-0c81-4dc4-8706-e40c0bb0d5e4}, !- Surface Name
  {c9414f43-1b4c-420e-a6b6-ebaa57ac4cc0}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.35, 3.5, 2.4336,                     !- X,Y,Z Vertex 1 {m}
  18.35, 3.5, 0.2144,                     !- X,Y,Z Vertex 2 {m}
  19.15, 3.5, 0.2144,                     !- X,Y,Z Vertex 3 {m}
  19.15, 3.5, 2.4336;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34e5b96a-a8ad-4963-89ef-e525a6a76b99}, !- Handle
  Face 40,                                !- Name
  Door,                                   !- Sub Surface Type
  {a5c1a6c6-41b5-4cdb-8391-21c7e5c39717}, !- Construction Name
  {353c481e-0c81-4dc4-8706-e40c0bb0d5e4}, !- Surface Name
  {fdc72a6f-e944-4083-9854-fee0de0dd070}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.5, 3.5, 2.033016,                    !- X,Y,Z Vertex 1 {m}
  19.5, 3.5, 0,                           !- X,Y,Z Vertex 2 {m}
  21.5, 3.5, 0,                           !- X,Y,Z Vertex 3 {m}
  21.5, 3.5, 2.033016;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59830330-38c0-42e8-936e-a9226d8afe26}, !- Handle
  Face 49,                                !- Name
  Door,                                   !- Sub Surface Type
  {a5c1a6c6-41b5-4cdb-8391-21c7e5c39717}, !- Construction Name
  {362ab02e-07cb-49b0-b8ac-284e11acb451}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50, 9.5428, 2.033016,                   !- X,Y,Z Vertex 1 {m}
  50, 9.5428, 0.001,                      !- X,Y,Z Vertex 2 {m}
  50, 10.4572, 0.001,                     !- X,Y,Z Vertex 3 {m}
  50, 10.4572, 2.033016;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be8dee89-b032-4fac-af19-1335b4dea92c}, !- Handle
  Face 66,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {cc800229-542f-4166-850c-c72f65f59507}, !- Construction Name
  {f344a779-e0fd-4a41-9470-2aa1f8c2fd67}, !- Surface Name
  {8859a83b-54b7-4754-b48a-d6a9bfdbc75d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.85, 3.5, 2.4336,                     !- X,Y,Z Vertex 1 {m}
  21.85, 3.5, 0.2144,                     !- X,Y,Z Vertex 2 {m}
  22.65, 3.5, 0.2144,                     !- X,Y,Z Vertex 3 {m}
  22.65, 3.5, 2.4336;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f960152-b7e6-41a7-822f-ed4b161b81c6}, !- Handle
  Face 11,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {cc800229-542f-4166-850c-c72f65f59507}, !- Construction Name
  {a707343d-07ed-45a0-b8b6-1381ae7ff2f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.5, 0, 5.7,                            !- X,Y,Z Vertex 1 {m}
  0.5, 0, 3.2,                            !- X,Y,Z Vertex 2 {m}
  17.5, 0, 3.2,                           !- X,Y,Z Vertex 3 {m}
  17.5, 0, 5.7;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {126c1ba2-7d3e-4071-8bb0-0184db935bea}, !- Handle
  Face 3,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {cc800229-542f-4166-850c-c72f65f59507}, !- Construction Name
  {1d7cd59f-12b6-40cb-98e5-7276550369a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 18.5, 5.7,                           !- X,Y,Z Vertex 1 {m}
  0, 18.5, 3.2,                           !- X,Y,Z Vertex 2 {m}
  0, 1.5, 3.2,                            !- X,Y,Z Vertex 3 {m}
  0, 1.5, 5.7;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4f05d03-54ef-40db-ae4c-2dfd09e458df}, !- Handle
  Face 5,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {cc800229-542f-4166-850c-c72f65f59507}, !- Construction Name
  {239adab1-782d-4bdd-9d5f-a7f81461e913}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.5, 20, 5.7,                          !- X,Y,Z Vertex 1 {m}
  17.5, 20, 3.2,                          !- X,Y,Z Vertex 2 {m}
  0.5, 20, 3.2,                           !- X,Y,Z Vertex 3 {m}
  0.5, 20, 5.7;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28ded726-ff6a-432c-8484-7ab1e2ee55bc}, !- Handle
  Face 6,                                 !- Name
  Door,                                   !- Sub Surface Type
  {a5c1a6c6-41b5-4cdb-8391-21c7e5c39717}, !- Construction Name
  {239adab1-782d-4bdd-9d5f-a7f81461e913}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3, 20, 2.033016,                        !- X,Y,Z Vertex 1 {m}
  3, 20, 0.001,                           !- X,Y,Z Vertex 2 {m}
  1, 20, 0.001,                           !- X,Y,Z Vertex 3 {m}
  1, 20, 2.033016;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8859a83b-54b7-4754-b48a-d6a9bfdbc75d}, !- Handle
  Face 103,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {cc800229-542f-4166-850c-c72f65f59507}, !- Construction Name
  {843b8ce5-df93-43e9-883e-532aeb522301}, !- Surface Name
  {be8dee89-b032-4fac-af19-1335b4dea92c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.65, 3.5, 2.4336,                     !- X,Y,Z Vertex 1 {m}
  22.65, 3.5, 0.2144,                     !- X,Y,Z Vertex 2 {m}
  21.85, 3.5, 0.2144,                     !- X,Y,Z Vertex 3 {m}
  21.85, 3.5, 2.4336;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15fd9ce5-96b5-4a3b-b25f-78d937942e3e}, !- Handle
  Face 106,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {cc800229-542f-4166-850c-c72f65f59507}, !- Construction Name
  {2d008296-26b6-496d-bf62-1a66d2517bbc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.85, 0, 2.4336,                       !- X,Y,Z Vertex 1 {m}
  21.85, 0, 0.2144,                       !- X,Y,Z Vertex 2 {m}
  22.65, 0, 0.2144,                       !- X,Y,Z Vertex 3 {m}
  22.65, 0, 2.4336;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b87f445-dc56-4b66-975c-00e040163f50}, !- Handle
  Face 107,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {cc800229-542f-4166-850c-c72f65f59507}, !- Construction Name
  {2d008296-26b6-496d-bf62-1a66d2517bbc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.35, 0, 2.4336,                       !- X,Y,Z Vertex 1 {m}
  18.35, 0, 0.2144,                       !- X,Y,Z Vertex 2 {m}
  19.15, 0, 0.2144,                       !- X,Y,Z Vertex 3 {m}
  19.15, 0, 2.4336;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9cd374d-4f1a-42b9-8b49-72ea13719662}, !- Handle
  Face 108,                               !- Name
  Door,                                   !- Sub Surface Type
  {a5c1a6c6-41b5-4cdb-8391-21c7e5c39717}, !- Construction Name
  {2d008296-26b6-496d-bf62-1a66d2517bbc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.5, 0, 2.033016,                      !- X,Y,Z Vertex 1 {m}
  19.5, 0, 0.001,                         !- X,Y,Z Vertex 2 {m}
  21.5, 0, 0.001,                         !- X,Y,Z Vertex 3 {m}
  21.5, 0, 2.033016;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9414f43-1b4c-420e-a6b6-ebaa57ac4cc0}, !- Handle
  Face 100,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {cc800229-542f-4166-850c-c72f65f59507}, !- Construction Name
  {b10d8733-dbfc-4864-88a3-e72377e1fec1}, !- Surface Name
  {86548693-17fb-4ab1-8fe9-129fba17f35d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.15, 3.5, 2.4336,                     !- X,Y,Z Vertex 1 {m}
  19.15, 3.5, 0.2144,                     !- X,Y,Z Vertex 2 {m}
  18.35, 3.5, 0.2144,                     !- X,Y,Z Vertex 3 {m}
  18.35, 3.5, 2.4336;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fdc72a6f-e944-4083-9854-fee0de0dd070}, !- Handle
  Face 101,                               !- Name
  Door,                                   !- Sub Surface Type
  {a5c1a6c6-41b5-4cdb-8391-21c7e5c39717}, !- Construction Name
  {b10d8733-dbfc-4864-88a3-e72377e1fec1}, !- Surface Name
  {34e5b96a-a8ad-4963-89ef-e525a6a76b99}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.5, 3.5, 2.033016,                    !- X,Y,Z Vertex 1 {m}
  21.5, 3.5, 0,                           !- X,Y,Z Vertex 2 {m}
  19.5, 3.5, 0,                           !- X,Y,Z Vertex 3 {m}
  19.5, 3.5, 2.033016;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {701f4364-72d7-48d2-a4ef-3efd8575c4d1}, !- Handle
  Face 121,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  {cc800229-542f-4166-850c-c72f65f59507}, !- Construction Name
  {5030ef18-f2de-4546-9ae4-4fd11f87b2df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.5, 0, 2.7336,                        !- X,Y,Z Vertex 1 {m}
  23.5, 0, 0.9144,                        !- X,Y,Z Vertex 2 {m}
  31.5, 0, 0.9144,                        !- X,Y,Z Vertex 3 {m}
  31.5, 0, 2.7336;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae42f342-0d2d-4a88-b94f-08f72433329c}, !- Handle
  Face 242,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  {cc800229-542f-4166-850c-c72f65f59507}, !- Construction Name
  {3c79a95e-9d28-4e98-b8f9-6779dd204e6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.5, 0, 5.7336,                        !- X,Y,Z Vertex 1 {m}
  23.5, 0, 3.9144,                        !- X,Y,Z Vertex 2 {m}
  32.5, 0, 3.9144,                        !- X,Y,Z Vertex 3 {m}
  32.5, 0, 5.7336;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {683ee617-1675-4576-bf18-639d7f71b073}, !- Handle
  Face 215,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  {cc800229-542f-4166-850c-c72f65f59507}, !- Construction Name
  {83f2498a-26c1-420c-94bd-4551abf90cf0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.25, 20, 5.7336,                      !- X,Y,Z Vertex 1 {m}
  35.25, 20, 3.9144,                      !- X,Y,Z Vertex 2 {m}
  28.75, 20, 3.9144,                      !- X,Y,Z Vertex 3 {m}
  28.75, 20, 5.7336;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a3d264c-54f2-4a6b-8ffb-4eebd81375fa}, !- Handle
  Face 192,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  {cc800229-542f-4166-850c-c72f65f59507}, !- Construction Name
  {fc65f6dc-0427-4a3e-b003-3220a9a25a59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50, 0.5, 5.7336,                        !- X,Y,Z Vertex 1 {m}
  50, 0.5, 3.9144,                        !- X,Y,Z Vertex 2 {m}
  50, 9.5, 3.9144,                        !- X,Y,Z Vertex 3 {m}
  50, 9.5, 5.7336;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91046105-f16d-4379-b2f4-b4400395cd9b}, !- Handle
  Face 194,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {cc800229-542f-4166-850c-c72f65f59507}, !- Construction Name
  {28bd6510-a4cf-480c-8d1e-b3efbd9bd846}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.5, 0, 5.7336,                        !- X,Y,Z Vertex 1 {m}
  43.5, 0, 3.9144,                        !- X,Y,Z Vertex 2 {m}
  49.5, 0, 3.9144,                        !- X,Y,Z Vertex 3 {m}
  49.5, 0, 5.7336;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0724356-5e19-4112-9a66-f13f11657c3a}, !- Handle
  Face 25,                                !- Name
  OperableWindow,                         !- Sub Surface Type
  {cc800229-542f-4166-850c-c72f65f59507}, !- Construction Name
  {1269ec67-761f-4337-a60e-41e98d714735}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.5, 20, 2.7336,                       !- X,Y,Z Vertex 1 {m}
  41.5, 20, 0.9144,                       !- X,Y,Z Vertex 2 {m}
  33.5, 20, 0.9144,                       !- X,Y,Z Vertex 3 {m}
  33.5, 20, 2.7336;                       !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {b2602414-39af-42c4-8e24-3e96ec896b46}, !- Handle
  Classroom_InternalMass_Definition,      !- Name
  {20dac1fa-3523-4fc9-921f-9b0b1fac11ff}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  144,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass:Definition,
  {1c6aa9ff-6041-4d9a-9720-f18287784bce}, !- Handle
  Mech_InternalMass_Definition,           !- Name
  {20dac1fa-3523-4fc9-921f-9b0b1fac11ff}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  64,                                     !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass:Definition,
  {2846c000-0c34-4f46-91b0-7d79a6a11fce}, !- Handle
  Bath_InternalMass_Definition,           !- Name
  {20dac1fa-3523-4fc9-921f-9b0b1fac11ff}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40,                                     !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass:Definition,
  {11719f39-185f-4986-a3e4-b68c2c26e753}, !- Handle
  Offices_InternalMass_Definition,        !- Name
  {20dac1fa-3523-4fc9-921f-9b0b1fac11ff}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  144,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass:Definition,
  {4ade05ee-3c26-45ae-aae5-2b1f49d36561}, !- Handle
  Gym_InternalMass_Definition,            !- Name
  {20dac1fa-3523-4fc9-921f-9b0b1fac11ff}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  880,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:People:Definition,
  {6639f761-89bb-40e3-bf94-a7d101ddd8e6}, !- Handle
  Classroom_People_Definition,            !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  3.4,                                    !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55,                          !- Thermal Comfort Model Type 1
  FANGER;                                 !- Thermal Comfort Model Type 2

OS:ScheduleTypeLimits,
  {8f7b615c-a8fa-4239-8870-125da471730a}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {0efe6353-c35f-4b01-be76-abe647d517f2}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {6987ac84-6bd5-4882-9819-391de8b3a891}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:People:Definition,
  {8ddf8286-f235-471a-a4e6-24dc3932ade1}, !- Handle
  Corridor_People_Definition,             !- Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55,                          !- Thermal Comfort Model Type 1
  FANGER;                                 !- Thermal Comfort Model Type 2

OS:People:Definition,
  {5e6ba715-aece-485f-acae-912782a9584d}, !- Handle
  Mech_People_Definition,                 !- Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55,                          !- Thermal Comfort Model Type 1
  FANGER;                                 !- Thermal Comfort Model Type 2

OS:People:Definition,
  {0f80f622-1378-4c15-8851-a0302d837dab}, !- Handle
  Bath_People_Definition,                 !- Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55,                          !- Thermal Comfort Model Type 1
  FANGER;                                 !- Thermal Comfort Model Type 2

OS:People:Definition,
  {0d651d90-2324-482c-b522-b3584d73a32a}, !- Handle
  Offices_People_Definition,              !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.579,                                 !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55,                          !- Thermal Comfort Model Type 1
  FANGER;                                 !- Thermal Comfort Model Type 2

OS:People:Definition,
  {d448e060-89cf-4644-afec-e5ccd29a631b}, !- Handle
  Gym_People_Definition,                  !- Name
  People,                                 !- Number of People Calculation Method
  25,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55,                          !- Thermal Comfort Model Type 1
  FANGER;                                 !- Thermal Comfort Model Type 2

OS:People:Definition,
  {5cc985d5-13c3-4d7f-86cc-44346a8a185b}, !- Handle
  Cafeteria_People_Definition,            !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  0.929,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55,                          !- Thermal Comfort Model Type 1
  FANGER;                                 !- Thermal Comfort Model Type 2

OS:Lights:Definition,
  {a5d040d0-a907-4b0e-98c2-488d75d352b8}, !- Handle
  Classroom_Lights_Definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.35,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights:Definition,
  {fee47777-18bf-4cb3-b847-114b13c33dfe}, !- Handle
  Corridor_Lights_Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.35,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights:Definition,
  {6b4eb5f7-fd76-443b-95d4-7d16ecb8b42d}, !- Handle
  Mech_Lights_Definition,                 !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights:Definition,
  {5c039a88-1fd3-4715-924f-42edf63cf3b7}, !- Handle
  Bath_Lights_Definition,                 !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights:Definition,
  {42c7058c-e469-48d5-afe4-e56cd5a84cbf}, !- Handle
  Offices_Lights_Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.347,                                 !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights:Definition,
  {856058a3-a1d6-4366-9d6d-441597c1a9e9}, !- Handle
  Gym_Lights_Definition,                  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights:Definition,
  {96b21fdd-d938-42cb-a360-aca2f3c6c7d8}, !- Handle
  Cafeteria_Lights_Definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:ElectricEquipment:Definition,
  {dc3a2f42-2208-40a7-a87d-268f79e46e8a}, !- Handle
  Corner_Equip_Definition,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {caac583d-ee27-4afa-a657-a0c0a215f1ac}, !- Handle
  Corridor_Equip_Definition,              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {d10860ea-1135-4fa0-b6e7-4f51142e2f64}, !- Handle
  Mech_Equip_Definition,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {33167502-d31f-4794-b562-9b7dc07230b2}, !- Handle
  Bath_Equip_Definition,                  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {a6f9bb5c-63b9-40c0-8280-11a5c843d429}, !- Handle
  Offices_Equip_Definition,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Constant,
  {9d0b5e68-b005-427a-bf72-1357b60fe62f}, !- Handle
  Always On Discrete,                     !- Name
  {55114526-d039-430f-897a-e3070278c870}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {55114526-d039-430f-897a-e3070278c870}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ElectricEquipment:Definition,
  {e17b89c8-a352-415a-981b-8787bd9ac9a5}, !- Handle
  Gym_Equip_Definition,                   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {b8c8f749-8ee5-4a53-8c10-1cf06c03c2dd}, !- Handle
  Cafeteria_Equip_Definition,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Daylighting:Control,
  {5393a962-6fdb-47c1-85dc-91ec1823b2f6}, !- Handle
  Face 76,                                !- Name
  {90d36ef3-7c50-483d-9520-cff228fc1774}, !- Space Name
  38,                                     !- Position X-Coordinate {m}
  5.3,                                    !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  1,                                      !- Number of Stepped Control Steps
  0.7;                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control

OS:Daylighting:Control,
  {ec998bb1-4219-46ae-af4d-acb94fb546d7}, !- Handle
  Face 133,                               !- Name
  {3003492f-f5cb-440c-b19c-b6430b054639}, !- Space Name
  24.5,                                   !- Position X-Coordinate {m}
  14.7,                                   !- Position Y-Coordinate {m}
  3.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  1,                                      !- Number of Stepped Control Steps
  0.7;                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control

OS:Daylighting:Control,
  {95c9eb4f-dd7b-4911-86bd-c6800e726ba2}, !- Handle
  Face 154,                               !- Name
  {5634676c-d008-4b8a-9d2b-ee14a75e676b}, !- Space Name
  46.5,                                   !- Position X-Coordinate {m}
  14.7,                                   !- Position Y-Coordinate {m}
  3.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  1,                                      !- Number of Stepped Control Steps
  0.7;                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control

OS:Daylighting:Control,
  {a952bb8a-dfbe-4fc7-a692-7d4664cc63de}, !- Handle
  Face 86,                                !- Name
  {bb0c86b0-edf3-4113-9471-6b4aa5073bf3}, !- Space Name
  46,                                     !- Position X-Coordinate {m}
  5.3,                                    !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  1,                                      !- Number of Stepped Control Steps
  0.7;                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control

OS:Daylighting:Control,
  {f8be8105-6c17-4a97-b309-ef0336b1d8d7}, !- Handle
  Face 144,                               !- Name
  {ae3adfd1-5757-4c09-836e-4f841649de2d}, !- Space Name
  39,                                     !- Position X-Coordinate {m}
  14.7,                                   !- Position Y-Coordinate {m}
  3.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  1,                                      !- Number of Stepped Control Steps
  0.7;                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control

OS:Daylighting:Control,
  {8c7f1e0f-2de6-4fb5-90df-db0602235feb}, !- Handle
  Face 216,                               !- Name
  {5e46756c-5fdd-4caa-97d1-c89f69e763cb}, !- Space Name
  30.5,                                   !- Position X-Coordinate {m}
  5.3,                                    !- Position Y-Coordinate {m}
  3.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  1,                                      !- Number of Stepped Control Steps
  0.7;                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control

OS:Daylighting:Control,
  {eb8f6ad8-7f69-42db-8955-618a3bcca3c6}, !- Handle
  Face 226,                               !- Name
  {71495f67-a8f3-4bdb-9f26-6181b438d1df}, !- Space Name
  32,                                     !- Position X-Coordinate {m}
  14.7,                                   !- Position Y-Coordinate {m}
  3.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  1,                                      !- Number of Stepped Control Steps
  0.7;                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control

OS:Daylighting:Control,
  {f8f9b500-bb8a-41ed-aaea-3f3e8ee70ccd}, !- Handle
  Face 200,                               !- Name
  {a0275e09-07c9-4c65-a975-48f6894c36e6}, !- Space Name
  46.5,                                   !- Position X-Coordinate {m}
  5.3,                                    !- Position Y-Coordinate {m}
  3.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  1,                                      !- Number of Stepped Control Steps
  0.7;                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control

OS:Daylighting:Control,
  {c58b405a-c5e3-4836-8439-621b9586f32b}, !- Handle
  Face 29,                                !- Name
  {3d2812de-ef3b-4325-a332-76f7adc1191e}, !- Space Name
  37.5,                                   !- Position X-Coordinate {m}
  14.7,                                   !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  1,                                      !- Number of Stepped Control Steps
  0.7;                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control

OS:SpaceInfiltration:DesignFlowRate,
  {3dc8f91b-8e4d-4359-81f7-dc77ab207160}, !- Handle
  Lobby_ZN_1_FLR_1_Door_Infiltration,     !- Name
  {5d743aee-c2cf-4d40-a368-f7728261aea7}, !- Space or SpaceType Name
  {2e02d43b-f5c8-47a3-a7e8-27b46b736a90}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  3.031315581,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ZoneMixing,
  {257fc155-7b50-4423-bfcd-fa947cb1d549}, !- Handle
  Lobby-Corridor,                         !- Name
  {6c486f58-1dc0-4679-8cfa-5593a962687b}, !- Zone or Space Name
  {2e02d43b-f5c8-47a3-a7e8-27b46b736a90}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.6,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {a02090a0-9d23-46a7-911a-23ffc5a00222}, !- Source Zone or Space Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {19c05552-cd69-4c04-8476-8d81fceece40}, !- Handle
  Always On Continuous,                   !- Name
  {0b3cee12-8977-410b-9eab-3337c2cfb73e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {0b3cee12-8977-410b-9eab-3337c2cfb73e}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:ZoneMixing,
  {bc631dc1-1053-4257-bbaf-e9f1f93fcd38}, !- Handle
  Lobby-Corridor Reverse,                 !- Name
  {a02090a0-9d23-46a7-911a-23ffc5a00222}, !- Zone or Space Name
  {2e02d43b-f5c8-47a3-a7e8-27b46b736a90}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.6,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {6c486f58-1dc0-4679-8cfa-5593a962687b}, !- Source Zone or Space Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {eb45c677-c2d0-4eda-bff2-3626f6a7905a}, !- Handle
  Corridor-Lobby,                         !- Name
  {a02090a0-9d23-46a7-911a-23ffc5a00222}, !- Zone or Space Name
  {2e02d43b-f5c8-47a3-a7e8-27b46b736a90}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.6,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {6c486f58-1dc0-4679-8cfa-5593a962687b}, !- Source Zone or Space Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {a81ddb08-04e7-44c3-a676-e14d22178866}, !- Handle
  Corridor-Lobby Reverse,                 !- Name
  {6c486f58-1dc0-4679-8cfa-5593a962687b}, !- Zone or Space Name
  {2e02d43b-f5c8-47a3-a7e8-27b46b736a90}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.6,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {a02090a0-9d23-46a7-911a-23ffc5a00222}, !- Source Zone or Space Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Sizing:Parameters,
  {4bf78898-57e2-4096-b14f-c1ab876250c5}, !- Handle
  1.05,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Schedule:Compact,
  {2ea97106-e4a1-420f-9124-9702d447bf63}, !- Handle
  OAUHitemp,                              !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 24:00,                           !- Field 3
  35,                                     !- Field 4
  For: WeekEnds Holidays AllOtherDays,    !- Field 5
  Until: 24:00,                           !- Field 6
  35;                                     !- Field 7

OS:Schedule:Compact,
  {67c30362-b0a6-4099-97d6-0bd6ff47d8c3}, !- Handle
  OAULotemp,                              !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 24:00,                           !- Field 3
  16,                                     !- Field 4
  For: WeekEnds Holidays AllOtherDays,    !- Field 5
  Until: 24:00,                           !- Field 6
  12;                                     !- Field 7

OS:ScheduleTypeLimits,
  {e4a9d63d-995f-4559-ab3c-d252d050fd7a}, !- Handle
  Schedule Type Limits 15;                !- Name

OS:ScheduleTypeLimits,
  {17da34dd-86c8-4377-a748-36243ff0b979}, !- Handle
  Schedule Type Limits 16;                !- Name

OS:Output:EnergyManagementSystem,
  {a3018134-be82-4ef9-a006-c9136f7920c5}, !- Handle
  Output Energy Management System 1,      !- Name
  Verbose,                                !- Actuator Availability Dictionary Reporting
  Verbose,                                !- Internal Variable Availability Dictionary Reporting
  None;                                   !- EMS Runtime Language Debug Output Level

OS:Output:Table:SummaryReports,
  {c54105dd-9ba1-4b7e-9dc8-7d43ce067509}, !- Handle
  AllSummary;                             !- Report Name 1

OS:OutputControl:Table:Style,
  {be7af433-0e30-448a-ac70-33756f0deb3b}, !- Handle
  CommaAndHTML,                           !- Column Separator
  None;                                   !- Unit Conversion

OS:Output:SQLite,
  {94eaf7bf-d815-4120-ae39-33d0f799c913}, !- Handle
  SimpleAndTabular,                       !- Option Type
  UseOutputControlTableStyle;             !- Unit Conversion for Tabular Data

OS:ClimateZones,
  {617dbb32-ab39-4a38-ae39-57c5de2645a5}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {951f8849-28e7-4edd-b145-16fd7e010ec0}; !- Handle

OS:LifeCycleCost:Parameters,
  {973e428e-4269-4785-b5c9-9263dd68420a}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {fc3eb20b-6c85-49e4-b883-9aaeeeef5744}, !- Handle
  {808cbc1a-f555-4b99-a371-9102663daf65}; !- Construction Name

OS:StandardsInformation:Material,
  {71b4c5ec-6e86-40b8-b906-8338d51f30ee}, !- Handle
  {04d0b5ce-8b2a-4466-b884-aca28bb1c3dc}; !- Material Name

OS:StandardsInformation:Construction,
  {cf49e428-3213-4609-918f-d6ab2dc30586}, !- Handle
  {20dac1fa-3523-4fc9-921f-9b0b1fac11ff}; !- Construction Name

OS:StandardsInformation:Material,
  {85b918b9-86c6-473e-a037-6eb49524cf6b}, !- Handle
  {3ae9bbed-4bc9-42e1-a766-82acc4afa7b9}; !- Material Name

OS:StandardsInformation:Construction,
  {a35849b6-6c26-4921-af29-9e51a972b5b6}, !- Handle
  {9e579c0f-0af3-4130-838e-491cf8c0b155}; !- Construction Name

OS:StandardsInformation:Material,
  {2b3c565c-7132-441c-a13a-444e3758c151}, !- Handle
  {8aa54f4a-6538-4a37-9269-0f4d2fe52400}; !- Material Name

OS:StandardsInformation:Material,
  {cc1d3ae3-f782-4114-829d-a7ae7a0ffa42}, !- Handle
  {55f61b57-5d17-4556-b825-928b52d6aac9}; !- Material Name

OS:StandardsInformation:Material,
  {23bcdded-41ca-4c39-b7d8-be66af4cb960}, !- Handle
  {67c11de1-79a4-4b7f-b4f3-9c0b3209ca8b}; !- Material Name

OS:StandardsInformation:Construction,
  {15ae55e6-3cb3-46f9-b226-fd3c613a9c26}, !- Handle
  {1791d9b7-2c59-4894-b0fc-46ae8a22b1d1}; !- Construction Name

OS:StandardsInformation:Material,
  {d8520212-9182-4aa6-8e34-3640b3f99971}, !- Handle
  {49530d3b-5227-4b15-84a1-a08ba06664ac}; !- Material Name

OS:StandardsInformation:Material,
  {a0e88eee-a463-4e68-a383-51d6c57dbf01}, !- Handle
  {b7e6b957-8f91-49de-ba1a-de881458551d}; !- Material Name

OS:StandardsInformation:Material,
  {88d8de5e-a5a6-4028-affc-05a6a5ed396d}, !- Handle
  {2c1e2a87-8758-40e1-855c-aa3562b90d4f}; !- Material Name

OS:StandardsInformation:Material,
  {150bed43-472f-4e43-bb5b-f63153561d00}, !- Handle
  {ad4c1817-700b-4146-b3a6-b8c74ea8f050}; !- Material Name

OS:StandardsInformation:Material,
  {ab9a9a31-50f8-4f1e-afef-2fc468a8dda6}, !- Handle
  {a6a495d6-60c4-4f9e-a359-c026753f959a}; !- Material Name

OS:StandardsInformation:Material,
  {dc36a4c1-44d3-4a20-b69a-4961bd872692}, !- Handle
  {73abb493-23bf-4ef1-bba6-595623ec7142}; !- Material Name

OS:StandardsInformation:Material,
  {5e6d45a3-d5e1-42cf-b72b-6d5e41c7ca41}, !- Handle
  {4f739153-6f14-4b26-81be-95e991602d9a}; !- Material Name

OS:StandardsInformation:Material,
  {d3321582-9ca6-4c5e-9b7b-0d030d10b91c}, !- Handle
  {757af7e1-3463-4bb5-b81a-8fd20b44edd0}; !- Material Name

OS:StandardsInformation:Material,
  {4f1ac0fc-0fd9-4e98-8354-429498521b63}, !- Handle
  {1850097c-929f-4a38-b36c-93bda32b1ec1}; !- Material Name

OS:StandardsInformation:Construction,
  {bd5b434e-54c5-4293-9fe6-0e656a90f405}, !- Handle
  {5076db99-21db-4a2b-81c7-7995b85c2521}; !- Construction Name

OS:StandardsInformation:Construction,
  {85ef697f-f3e0-4af2-b17c-6ba10b80201e}, !- Handle
  {a5c1a6c6-41b5-4cdb-8391-21c7e5c39717}; !- Construction Name

OS:StandardsInformation:Construction,
  {0429016d-dbe3-4364-8ecb-b63bdb6c762d}, !- Handle
  {a3bf57da-a111-4bb9-be5a-0f00c9236c23}; !- Construction Name

OS:StandardsInformation:Construction,
  {3fb8de2d-6730-41e8-9d1c-9f909aea3a61}, !- Handle
  {74db24a4-5143-47ec-8fb2-e2eed5e59d6b}; !- Construction Name

OS:StandardsInformation:Construction,
  {4582ac05-8b5f-4a69-adee-b95c59e295d3}, !- Handle
  {cc800229-542f-4166-850c-c72f65f59507}; !- Construction Name

OS:StandardsInformation:Construction,
  {f8bfff0b-f59f-4de1-817f-f56e4faa5fdb}, !- Handle
  {aee95657-d8ed-4887-a775-107c4d5ffa6a}; !- Construction Name

OS:Rendering:Color,
  {7d932118-10ca-4517-8fa2-0b8f85bd9ab4}, !- Handle
  Rendering Color 1,                      !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49b478fd-0e94-448b-a6d1-2b57a8b3d6c9}, !- Handle
  Rendering Color 2,                      !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c35867be-824d-4a22-8852-a22f37989692}, !- Handle
  Rendering Color 3,                      !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a28e21ad-4bd4-407e-9456-e47586ba4e83}, !- Handle
  Rendering Color 4,                      !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37d204e1-bad1-426e-a187-9a5305b1544c}, !- Handle
  Rendering Color 5,                      !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d0325c2-7a9b-497c-ae5c-2f89cb537d5f}, !- Handle
  Rendering Color 6,                      !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fe998acc-c65d-4e98-b6ef-ca9602396065}, !- Handle
  Rendering Color 7,                      !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa77b078-74e4-47ba-8f17-88e10a1de67f}, !- Handle
  Rendering Color 8,                      !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a2d9fc2-d540-4d63-a8bf-3fc1e5b9e345}, !- Handle
  Rendering Color 9,                      !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e3da150a-dab7-45ca-814a-663f05a17f71}, !- Handle
  Rendering Color 10,                     !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0e67a8f-dba1-4f8b-a1f0-9a64a507caf9}, !- Handle
  Rendering Color 11,                     !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d94e4ea5-fc91-412e-af4a-901bc1730d82}, !- Handle
  Rendering Color 12,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5543aa29-fa4a-4941-baf4-b28b56dba86e}, !- Handle
  Rendering Color 13,                     !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {77f4983b-ee9b-4928-b915-367c48f6e709}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {362b0043-fe2d-4977-96e6-8e5b39b9010b}, !- Handle
  Rendering Color 15,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4b9100d-4089-4211-89a7-416c63720b4e}, !- Handle
  Rendering Color 16,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20f6fc5e-0d88-429f-b8be-bece06758e9a}, !- Handle
  Rendering Color 17,                     !- Name
  143,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  188;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c1cf95b-227a-4b21-acb0-81563cfeae0e}, !- Handle
  Rendering Color 18,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fbdd42c1-31cc-4f14-a879-e463de1a4a6a}, !- Handle
  Rendering Color 19,                     !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c762f155-c321-4c6b-8810-b74ddb2109ce}, !- Handle
  Rendering Color 20,                     !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c823863-8cb2-4306-a162-0265672a1eb9}, !- Handle
  Rendering Color 21,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a952c39-b477-4ea9-8d62-7deb437b7332}, !- Handle
  Rendering Color 22,                     !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d5abfe3-09c2-4285-9bf2-66113ca86369}, !- Handle
  Rendering Color 23,                     !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6536d4d7-2f72-47ee-a068-a81d205ba214}, !- Handle
  Rendering Color 24,                     !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54a7a16a-da97-4825-b053-c7a2f668dcb7}, !- Handle
  Rendering Color 25,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b28f3ceb-7d0e-45a4-9dc7-b56b293ad5aa}, !- Handle
  Rendering Color 26,                     !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a4f9e69-2323-4fbe-a3d4-9afd542b730a}, !- Handle
  Rendering Color 27,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8b4be0c-d801-462c-ba7a-90db318be4fb}, !- Handle
  Rendering Color 28,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0ab6755-ec59-4d56-bad7-80c08131c99f}, !- Handle
  Rendering Color 29,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a893b573-f9ba-4a68-bff1-b8579aca0750}, !- Handle
  Rendering Color 30,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ee0fb3e-d5c9-430c-b85d-adb4bbd4ce73}, !- Handle
  Rendering Color 31,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {f7b4eeb9-344c-4dc6-bb82-8d25f7d8da03}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {4c4654f5-ccad-46fb-a44e-c4adffe1c11a}; !- Heating Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe15455e-496f-4091-a659-47c602a3f334}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {4c4654f5-ccad-46fb-a44e-c4adffe1c11a}; !- Heating Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e379cbc-1545-4e90-85b2-c39b0b104888}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {4c4654f5-ccad-46fb-a44e-c4adffe1c11a}; !- Heating Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf913328-ff7a-42e3-b81c-08b5b72f9268}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {4c4654f5-ccad-46fb-a44e-c4adffe1c11a}; !- Heating Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5950cb5-9319-491a-86a1-013f90c083ae}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {4c4654f5-ccad-46fb-a44e-c4adffe1c11a}; !- Heating Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {410cbade-a188-4274-adf6-7f8d32972ef1}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {4c4654f5-ccad-46fb-a44e-c4adffe1c11a}; !- Heating Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08a1e6b0-a597-4004-b23d-cf619412f788}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {4c4654f5-ccad-46fb-a44e-c4adffe1c11a}; !- Heating Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ced67a79-1aa6-4ca8-8765-9203b0e6b91c}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {4c4654f5-ccad-46fb-a44e-c4adffe1c11a}; !- Heating Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16b9a384-08e7-44f7-b50f-557ef5c89051}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {4c4654f5-ccad-46fb-a44e-c4adffe1c11a}; !- Heating Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a221ed5a-7051-4736-9cae-43529183f297}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {4c4654f5-ccad-46fb-a44e-c4adffe1c11a}; !- Heating Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e56618a-b902-416d-b066-7091f8087998}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {4c4654f5-ccad-46fb-a44e-c4adffe1c11a}; !- Heating Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0a52fc4-3d05-42de-bb94-38d6500803cd}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {4c4654f5-ccad-46fb-a44e-c4adffe1c11a}; !- Heating Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1ef221e-8f28-4f74-b420-9f746178553a}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  {4c4654f5-ccad-46fb-a44e-c4adffe1c11a}; !- Heating Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ddf7772-b004-4dd5-8758-e2a176a67d93}, !- Handle
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  {4c4654f5-ccad-46fb-a44e-c4adffe1c11a}; !- Heating Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff17992c-21d9-4e9b-8730-ae1dbdcc984d}, !- Handle
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  {4c4654f5-ccad-46fb-a44e-c4adffe1c11a}; !- Heating Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {703ad013-edb2-411b-ab33-334e62f30d0a}, !- Handle
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  {4c4654f5-ccad-46fb-a44e-c4adffe1c11a}; !- Heating Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a2f2c243-b58a-4a2c-b03f-e88baab6e2fc}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {4c4654f5-ccad-46fb-a44e-c4adffe1c11a}; !- Heating Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f00e82e3-f47d-4fc2-846b-fc6503550397}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {4c4654f5-ccad-46fb-a44e-c4adffe1c11a}; !- Heating Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {820c26be-2f73-40ec-86a8-792f01913d1d}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {4c4654f5-ccad-46fb-a44e-c4adffe1c11a}; !- Heating Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {1e1f1c0e-5282-4d61-8659-d0c87be89d32}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {161ccd11-a26c-469f-ad76-bda62746a7d2}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {fea73953-3614-4053-a049-5625dca53e12}, !- Handle
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {aee17c6a-37c2-47fc-8d52-a4d44d1430af}, !- Handle
  Integer,                                !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {03c1415b-8a7d-47fb-a351-1408b3a43a4f}, !- Handle
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {f51842f3-8aae-4165-bb73-fa20d0c792d1}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {6c010b92-ab5f-4687-9e89-5e75266b363d}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {7a0f29ad-5b78-485a-8ced-348394390fc0}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {1476d171-887a-4f7b-8971-080adb8f4b4a}, !- Handle
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {035333b0-28d7-479b-9876-1094ce227e51}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {5481a06e-fb51-4a2d-b5e5-d1c8467d6905}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {6b0dc2b2-78cf-47da-820d-07dca1070d07}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {3284378a-49b3-4ec0-b6c7-95bf691f28b6}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {7a1a0a8f-a7f4-4c83-b522-cc29256e2be4}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {e9ae7efa-2ee2-4bf2-aba7-12461e14e1ee}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {33533d24-d775-4abc-bd1a-16b3b5108a0b}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value
  0,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {ed9ffdee-e440-495c-97b4-2eff02bb3f6b}, !- Handle
  Temperature 3,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {b6e7b9c5-c92e-4143-81fb-bf5029bf01c5}, !- Handle
  Temperature 4,                          !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {08b19461-44af-46b7-a93e-9527c7f46d98}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {f1cf2cd1-29c9-40f9-bb17-647d9c2c5c7e}, !- Handle
  Window_opening_fraction,                !- Name
  {0b3cee12-8977-410b-9eab-3337c2cfb73e}, !- Schedule Type Limits Name
  {0ad4662b-5201-47fa-9458-99d03c9e2823}, !- Default Day Schedule Name
  {201fe5a3-c808-405b-b3af-b9269700cac9}, !- Summer Design Day Schedule Name
  {43ae2555-8109-4f82-991d-9862765b16df}, !- Winter Design Day Schedule Name
  {286d2a84-52eb-46e3-9f4a-5e2420ebe4a3}; !- Holiday Schedule Name

OS:Schedule:Day,
  {0ad4662b-5201-47fa-9458-99d03c9e2823}, !- Handle
  Schedule Day 1,                         !- Name
  {0b3cee12-8977-410b-9eab-3337c2cfb73e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.025,                                  !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.01,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.03,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {02db3fd9-98e9-4202-9180-6328688f68c3}, !- Handle
  Weekends,                               !- Name
  {f1cf2cd1-29c9-40f9-bb17-647d9c2c5c7e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {524b21bd-486a-4625-a7d3-5778f2495a2d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {524b21bd-486a-4625-a7d3-5778f2495a2d}, !- Handle
  Schedule Day 2,                         !- Name
  {0b3cee12-8977-410b-9eab-3337c2cfb73e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {286d2a84-52eb-46e3-9f4a-5e2420ebe4a3}, !- Handle
  Schedule Day 4,                         !- Name
  {0b3cee12-8977-410b-9eab-3337c2cfb73e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {201fe5a3-c808-405b-b3af-b9269700cac9}, !- Handle
  Schedule Day 6,                         !- Name
  {0b3cee12-8977-410b-9eab-3337c2cfb73e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.01;                                   !- Value Until Time 1

OS:Schedule:Day,
  {50a9503c-3f67-449f-bdb4-97265f1f6d78}, !- Handle
  Schedule Day 7,                         !- Name
  {0b3cee12-8977-410b-9eab-3337c2cfb73e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.01;                                   !- Value Until Time 1

OS:Schedule:Day,
  {43ae2555-8109-4f82-991d-9862765b16df}, !- Handle
  Schedule Day 10,                        !- Name
  {0b3cee12-8977-410b-9eab-3337c2cfb73e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.01;                                   !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {a1542da5-b818-41b1-aa15-51eaf827628b}, ! Handle
  Water Fixture Definition,               ! Name
  ,                                       ! End-Use Subcategory
  0.0001444,                              ! Peak Flow Rate {m3/s}
  {a4097fde-ebfd-422b-8254-bab005e3cb31}, !- Target Temperature Schedule Name
  {ee6dcbe2-792b-444e-acf1-d4fda18f1a7f}, !- Sensible Fraction Schedule Name
  {74d592a4-f49e-485f-b68e-e4b4f45d727e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e2a621b4-0157-4475-8ff1-a370052dd62a}, !- Handle
  WaterUse Schedule 120F,                 !- Name
  {31301e16-dccf-4677-bb15-541e85d46ae3}, !- Schedule Type Limits Name
  {89cdb5d5-ab5f-40b2-a66f-c965cb4e4763}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89cdb5d5-ab5f-40b2-a66f-c965cb4e4763}, !- Handle
  WaterUse Schedule 120F Day,             !- Name
  {31301e16-dccf-4677-bb15-541e85d46ae3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c55a645-b117-409d-aa2e-3e039b4e2d94}, !- Handle
  WaterUse Sensible Fraction Schedule 20p, !- Name
  {7e428500-9556-4c22-a27d-95ce2cc91e32}, !- Schedule Type Limits Name
  {ec62cfb4-5ba2-453a-b36f-5eca2934725d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec62cfb4-5ba2-453a-b36f-5eca2934725d}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day, !- Name
  {7e428500-9556-4c22-a27d-95ce2cc91e32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2ab98aa-44a8-4449-99b2-ebef8d9031e9}, !- Handle
  WaterUse Latent Fraction Schedule 5p,   !- Name
  {7e428500-9556-4c22-a27d-95ce2cc91e32}, !- Schedule Type Limits Name
  {f4bb99fe-4daa-4021-a7c0-dd80346743db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4bb99fe-4daa-4021-a7c0-dd80346743db}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day, !- Name
  {7e428500-9556-4c22-a27d-95ce2cc91e32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {31301e16-dccf-4677-bb15-541e85d46ae3}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {7e428500-9556-4c22-a27d-95ce2cc91e32}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {2ab817d4-081b-43d4-96a7-c9f3562d610f}, !- Handle
  SHW_Temperature_140F,                   !- Name
  {e9ae7efa-2ee2-4bf2-aba7-12461e14e1ee}, !- Schedule Type Limits Name
  {6abc623b-2497-4cb6-83bf-03d4b4dfc7f0}, !- Default Day Schedule Name
  {1289006e-76f9-4e52-8338-aaa2309f9057}, !- Summer Design Day Schedule Name
  {b657ae9c-a40c-4d84-a1fd-c10445e5b7b5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6abc623b-2497-4cb6-83bf-03d4b4dfc7f0}, !- Handle
  SHW_Temperature_140F_Default,           !- Name
  {e9ae7efa-2ee2-4bf2-aba7-12461e14e1ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {1289006e-76f9-4e52-8338-aaa2309f9057}, !- Handle
  SHW_Temperature_140F_Summer_Design_Day, !- Name
  {e9ae7efa-2ee2-4bf2-aba7-12461e14e1ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b657ae9c-a40c-4d84-a1fd-c10445e5b7b5}, !- Handle
  SHW_Temperature_140F_Winter_Design_Day, !- Name
  {e9ae7efa-2ee2-4bf2-aba7-12461e14e1ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:PlantLoop,
  {54a09677-8c8f-4e38-8503-07b98bf7dcc9}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1dfc8738-b964-45ed-894b-1205560f3039}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {01616db0-3312-46d0-b8d1-6a314dc300ee}, !- Plant Side Inlet Node Name
  {b2fc78cb-ac4e-441e-a010-5171729501a1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {602062ee-ed11-41b5-84f1-80def3634ea3}, !- Demand Side Inlet Node Name
  {3ef1d89c-1fc4-47ee-8ab8-1b7e18085aba}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {708b0d75-eb31-4521-9437-1e31ea14b2b3}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {41cc6449-c2f5-4274-ad4d-368ef56894c4}, !- Demand Mixer Name
  {8914e3f3-f2e4-4558-ac45-7338039dac4f}, !- Demand Splitter Name
  {0ce700d7-0ec3-4b2b-8284-6311b1a96b5b}, !- Supply Mixer Name
  {f4f91c8a-879b-4daa-83a3-3c247e59b29a}; !- Supply Splitter Name

OS:Node,
  {299af5be-d898-4163-a0b2-d55ee9cef8f9}, !- Handle
  Node 20,                                !- Name
  {01616db0-3312-46d0-b8d1-6a314dc300ee}, !- Inlet Port
  {2390c8e4-ec9c-4f05-9e5d-b5528574d713}; !- Outlet Port

OS:Node,
  {1dfc8738-b964-45ed-894b-1205560f3039}, !- Handle
  Node 21,                                !- Name
  {1fe3b40b-8363-420f-beb4-31ed08caa682}, !- Inlet Port
  {b2fc78cb-ac4e-441e-a010-5171729501a1}; !- Outlet Port

OS:Node,
  {5775849c-7aca-4559-8c2a-4d12cd938312}, !- Handle
  Node 22,                                !- Name
  {25cb363d-2834-4621-8299-373130ec77bb}, !- Inlet Port
  {254bcee8-b961-4116-8b9f-72832214ff25}; !- Outlet Port

OS:Connector:Mixer,
  {0ce700d7-0ec3-4b2b-8284-6311b1a96b5b}, !- Handle
  Connector Mixer 1,                      !- Name
  {1fe3b40b-8363-420f-beb4-31ed08caa682}, !- Outlet Branch Name
  {823499ac-841e-4828-a7e9-81f92544525a}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {f4f91c8a-879b-4daa-83a3-3c247e59b29a}, !- Handle
  Connector Splitter 1,                   !- Name
  {a5ea8dfa-d17b-44ee-83e7-9e291d6dc1b2}, !- Inlet Branch Name
  {25cb363d-2834-4621-8299-373130ec77bb}; !- Outlet Branch Name 1

OS:Connection,
  {01616db0-3312-46d0-b8d1-6a314dc300ee}, !- Handle
  {54a09677-8c8f-4e38-8503-07b98bf7dcc9}, !- Source Object
  14,                                     !- Outlet Port
  {299af5be-d898-4163-a0b2-d55ee9cef8f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25cb363d-2834-4621-8299-373130ec77bb}, !- Handle
  {f4f91c8a-879b-4daa-83a3-3c247e59b29a}, !- Source Object
  3,                                      !- Outlet Port
  {5775849c-7aca-4559-8c2a-4d12cd938312}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fe3b40b-8363-420f-beb4-31ed08caa682}, !- Handle
  {0ce700d7-0ec3-4b2b-8284-6311b1a96b5b}, !- Source Object
  2,                                      !- Outlet Port
  {1dfc8738-b964-45ed-894b-1205560f3039}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2fc78cb-ac4e-441e-a010-5171729501a1}, !- Handle
  {1dfc8738-b964-45ed-894b-1205560f3039}, !- Source Object
  3,                                      !- Outlet Port
  {54a09677-8c8f-4e38-8503-07b98bf7dcc9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f3397038-de42-4d07-b20c-a76000de36ab}, !- Handle
  Node 23,                                !- Name
  {602062ee-ed11-41b5-84f1-80def3634ea3}, !- Inlet Port
  {468980b1-40e7-488a-bdab-0b59ec63da4b}; !- Outlet Port

OS:Node,
  {6d273935-228b-4d5a-8978-1f9cccc7dc82}, !- Handle
  Node 24,                                !- Name
  {e8789d99-fb95-48fd-88e6-29540b78afcc}, !- Inlet Port
  {3ef1d89c-1fc4-47ee-8ab8-1b7e18085aba}; !- Outlet Port

OS:Connector:Mixer,
  {41cc6449-c2f5-4274-ad4d-368ef56894c4}, !- Handle
  Connector Mixer 2,                      !- Name
  {e8789d99-fb95-48fd-88e6-29540b78afcc}, !- Outlet Branch Name
  {c12e9bf0-da8f-4ce7-95e2-6e336ef8bc6c}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {8914e3f3-f2e4-4558-ac45-7338039dac4f}, !- Handle
  Connector Splitter 2,                   !- Name
  {468980b1-40e7-488a-bdab-0b59ec63da4b}, !- Inlet Branch Name
  {ab8ed9ac-7b83-48b1-9225-e9f24fb5eb61}; !- Outlet Branch Name 1

OS:Connection,
  {602062ee-ed11-41b5-84f1-80def3634ea3}, !- Handle
  {54a09677-8c8f-4e38-8503-07b98bf7dcc9}, !- Source Object
  17,                                     !- Outlet Port
  {f3397038-de42-4d07-b20c-a76000de36ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {468980b1-40e7-488a-bdab-0b59ec63da4b}, !- Handle
  {f3397038-de42-4d07-b20c-a76000de36ab}, !- Source Object
  3,                                      !- Outlet Port
  {8914e3f3-f2e4-4558-ac45-7338039dac4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8789d99-fb95-48fd-88e6-29540b78afcc}, !- Handle
  {41cc6449-c2f5-4274-ad4d-368ef56894c4}, !- Source Object
  2,                                      !- Outlet Port
  {6d273935-228b-4d5a-8978-1f9cccc7dc82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ef1d89c-1fc4-47ee-8ab8-1b7e18085aba}, !- Handle
  {6d273935-228b-4d5a-8978-1f9cccc7dc82}, !- Source Object
  3,                                      !- Outlet Port
  {54a09677-8c8f-4e38-8503-07b98bf7dcc9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {ca93e850-e05a-4f4d-b493-d30291ed2e15}, !- Handle
  {54a09677-8c8f-4e38-8503-07b98bf7dcc9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {708b0d75-eb31-4521-9437-1e31ea14b2b3}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:SetpointManager:Scheduled,
  {22d7f9d8-401c-4d03-8d27-5b6f209f382f}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {3d951cca-2e3b-444a-a8d4-1d80701dc351}, !- Schedule Name
  {1dfc8738-b964-45ed-894b-1205560f3039}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {d3ae6ffd-3133-4bce-864a-097f96766ae7}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {2390c8e4-ec9c-4f05-9e5d-b5528574d713}, !- Inlet Node Name
  {201516b6-3f2e-4aa2-a1e1-50e0bcf0384d}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {51b25db8-a3fa-48f7-8ab5-d706872f4c40}, !- Handle
  Node 26,                                !- Name
  {201516b6-3f2e-4aa2-a1e1-50e0bcf0384d}, !- Inlet Port
  {a5ea8dfa-d17b-44ee-83e7-9e291d6dc1b2}; !- Outlet Port

OS:Connection,
  {2390c8e4-ec9c-4f05-9e5d-b5528574d713}, !- Handle
  {299af5be-d898-4163-a0b2-d55ee9cef8f9}, !- Source Object
  3,                                      !- Outlet Port
  {d3ae6ffd-3133-4bce-864a-097f96766ae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {201516b6-3f2e-4aa2-a1e1-50e0bcf0384d}, !- Handle
  {d3ae6ffd-3133-4bce-864a-097f96766ae7}, !- Source Object
  3,                                      !- Outlet Port
  {51b25db8-a3fa-48f7-8ab5-d706872f4c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5ea8dfa-d17b-44ee-83e7-9e291d6dc1b2}, !- Handle
  {51b25db8-a3fa-48f7-8ab5-d706872f4c40}, !- Source Object
  3,                                      !- Outlet Port
  {f4f91c8a-879b-4daa-83a3-3c247e59b29a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {4da50d46-9b35-4bf2-810a-8f24cc5d6d16}, !- Handle
  600 gal Water Heater - 600 kBtu/hr,     !- Name
  0.45,                                   !- Tank Volume {m3}
  {36e7735f-e89e-4032-9477-6da5ff676843}, !- Setpoint Temperature Schedule Name
  5,                                      !- Deadband Temperature Difference {deltaC}
  82.22222,                               !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  5000,                                   !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  10,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  10,                                     !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {486b47f5-c678-446d-8d3c-780b20bdbb95}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  4,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {254bcee8-b961-4116-8b9f-72832214ff25}, !- Use Side Inlet Node Name
  {a3aff214-d1f1-4a59-9f03-272e27ac751c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Service Hot Water Heating;              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b66c0203-2748-4289-ac96-480114b27ae7}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {e9ae7efa-2ee2-4bf2-aba7-12461e14e1ee}, !- Schedule Type Limits Name
  {835d1624-f797-417f-9ee6-5206c3b15b07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {835d1624-f797-417f-9ee6-5206c3b15b07}, !- Handle
  Schedule Day 3,                         !- Name
  {e9ae7efa-2ee2-4bf2-aba7-12461e14e1ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {880b148c-f8d5-4629-95a9-31f17d52d3fe}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {e9ae7efa-2ee2-4bf2-aba7-12461e14e1ee}, !- Schedule Type Limits Name
  {a074f34e-9c31-459a-9251-2f21778abdd2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a074f34e-9c31-459a-9251-2f21778abdd2}, !- Handle
  Schedule Day 5,                         !- Name
  {e9ae7efa-2ee2-4bf2-aba7-12461e14e1ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {8e07b53e-f45b-42bf-b016-a4a068aee5a6}, !- Handle
  {4da50d46-9b35-4bf2-810a-8f24cc5d6d16}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {0b0418af-f9ea-4d47-8e87-2f900b14503b}, !- Handle
  Node 27,                                !- Name
  {a3aff214-d1f1-4a59-9f03-272e27ac751c}, !- Inlet Port
  {823499ac-841e-4828-a7e9-81f92544525a}; !- Outlet Port

OS:Connection,
  {254bcee8-b961-4116-8b9f-72832214ff25}, !- Handle
  {5775849c-7aca-4559-8c2a-4d12cd938312}, !- Source Object
  3,                                      !- Outlet Port
  {4da50d46-9b35-4bf2-810a-8f24cc5d6d16}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a3aff214-d1f1-4a59-9f03-272e27ac751c}, !- Handle
  {4da50d46-9b35-4bf2-810a-8f24cc5d6d16}, !- Source Object
  32,                                     !- Outlet Port
  {0b0418af-f9ea-4d47-8e87-2f900b14503b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {823499ac-841e-4828-a7e9-81f92544525a}, !- Handle
  {0b0418af-f9ea-4d47-8e87-2f900b14503b}, !- Source Object
  3,                                      !- Outlet Port
  {0ce700d7-0ec3-4b2b-8284-6311b1a96b5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7356772b-b961-43d5-a455-dfeb75029b68}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {e9ae7efa-2ee2-4bf2-aba7-12461e14e1ee}, !- Schedule Type Limits Name
  {cf93344e-c59a-4625-9a96-5259724df3d4}, !- Default Day Schedule Name
  {d9281e3c-2138-4967-82a7-f9496e73270c}, !- Summer Design Day Schedule Name
  {1ac287e5-e41b-4b54-8016-ab2c8533e936}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf93344e-c59a-4625-9a96-5259724df3d4}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Default, !- Name
  {e9ae7efa-2ee2-4bf2-aba7-12461e14e1ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {d9281e3c-2138-4967-82a7-f9496e73270c}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day, !- Name
  {e9ae7efa-2ee2-4bf2-aba7-12461e14e1ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {1ac287e5-e41b-4b54-8016-ab2c8533e936}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day, !- Name
  {e9ae7efa-2ee2-4bf2-aba7-12461e14e1ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {1e117958-6a05-41f6-9eb2-6501f56bd5c0}, !- Handle
  ESTAR MFHR DHW Fraction Schedule,       !- Name
  {0b3cee12-8977-410b-9eab-3337c2cfb73e}, !- Schedule Type Limits Name
  {f4174098-7328-4707-ae60-1b1eed0ba172}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4174098-7328-4707-ae60-1b1eed0ba172}, !- Handle
  ESTAR MFHR DHW Schedule Day,            !- Name
  {0b3cee12-8977-410b-9eab-3337c2cfb73e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:WaterUse:Equipment:Definition,
  {15546431-360a-47fa-9732-9382ccf5a73f}, !- Handle
  Whole Building Water Equipment Definition - 100 units 200 occupants, !- Name
  ,                                       !- End-Use Subcategory
  0.000525123873514226,                   !- Peak Flow Rate {m3/s}
  {2ab817d4-081b-43d4-96a7-c9f3562d610f}, !- Target Temperature Schedule Name
  {b03e2595-e495-45c2-a063-ae142f7820d2}, !- Sensible Fraction Schedule Name
  {0661c7a2-4701-4667-b600-190277c9cacd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b03e2595-e495-45c2-a063-ae142f7820d2}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {5972ea74-e607-4a1b-9de1-2a4d811fa0be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5972ea74-e607-4a1b-9de1-2a4d811fa0be}, !- Handle
  Fraction Sensible DefaultDay - 0.2,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0661c7a2-4701-4667-b600-190277c9cacd}, !- Handle
  Fraction Sensible - 0.05,               !- Name
  ,                                       !- Schedule Type Limits Name
  {3aa1ee49-9a25-4f2b-9455-8b45805d1a09}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3aa1ee49-9a25-4f2b-9455-8b45805d1a09}, !- Handle
  Fraction Latent DefaultDay - 0.05,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {95b24a0b-3a47-4b70-9f66-7de00967988f}, !- Handle
  Node 25,                                !- Name
  {ab8ed9ac-7b83-48b1-9225-e9f24fb5eb61}, !- Inlet Port
  {0ee31e14-a0d0-414e-8549-b1e992d903fd}; !- Outlet Port

OS:Connection,
  {ab8ed9ac-7b83-48b1-9225-e9f24fb5eb61}, !- Handle
  {8914e3f3-f2e4-4558-ac45-7338039dac4f}, !- Source Object
  3,                                      !- Outlet Port
  {95b24a0b-3a47-4b70-9f66-7de00967988f}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6b0d51db-5674-4124-838e-ab4ab4fe86eb}, ! Handle
  Bathroom water use,                     ! Name
  {0ee31e14-a0d0-414e-8549-b1e992d903fd}, ! Inlet Node Name
  {02f0e27d-ed82-4eaa-9a46-749118a08cb4}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ec34c7da-c416-486b-8ae8-c747a299cf92}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {ec34c7da-c416-486b-8ae8-c747a299cf92}, ! Handle
  Water Fixture,                          ! Name
  {a1542da5-b818-41b1-aa15-51eaf827628b}, ! Water Use Equipment Definition Name
  {31a7ca6d-5a5b-40d1-a1a9-36fd1d9a2e0d}, !- Space Name
  {6d35f0b2-7236-491e-83e6-24e6ff6737a9}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {a4097fde-ebfd-422b-8254-bab005e3cb31}, !- Handle
  WaterUse Schedule 120F 1,               !- Name
  {922c101f-0c63-4293-8986-21d9fb28fe80}, !- Schedule Type Limits Name
  {c5876099-3bae-4bf4-a62b-d43d1dc22fd8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5876099-3bae-4bf4-a62b-d43d1dc22fd8}, !- Handle
  WaterUse Schedule 120F Day 1,           !- Name
  {922c101f-0c63-4293-8986-21d9fb28fe80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee6dcbe2-792b-444e-acf1-d4fda18f1a7f}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 1, !- Name
  {b8f13a44-70a1-4635-81d2-dd37d42cb8ad}, !- Schedule Type Limits Name
  {f8e2fe78-14ff-47e7-96c4-3082d64ed8e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8e2fe78-14ff-47e7-96c4-3082d64ed8e7}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Name
  {b8f13a44-70a1-4635-81d2-dd37d42cb8ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {74d592a4-f49e-485f-b68e-e4b4f45d727e}, !- Handle
  WaterUse Latent Fraction Schedule 5p 1, !- Name
  {b8f13a44-70a1-4635-81d2-dd37d42cb8ad}, !- Schedule Type Limits Name
  {b8eee10f-fa97-4a60-8912-c9af597d6eee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8eee10f-fa97-4a60-8912-c9af597d6eee}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 1, !- Name
  {b8f13a44-70a1-4635-81d2-dd37d42cb8ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {922c101f-0c63-4293-8986-21d9fb28fe80}, !- Handle
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {b8f13a44-70a1-4635-81d2-dd37d42cb8ad}, !- Handle
  Fractional 2,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Node,
  {b68a8c16-35ab-40ca-a0ed-b82e7aa57f93}, !- Handle
  Node 28,                                !- Name
  {02f0e27d-ed82-4eaa-9a46-749118a08cb4}, !- Inlet Port
  {c12e9bf0-da8f-4ce7-95e2-6e336ef8bc6c}; !- Outlet Port

OS:Connection,
  {0ee31e14-a0d0-414e-8549-b1e992d903fd}, !- Handle
  {95b24a0b-3a47-4b70-9f66-7de00967988f}, !- Source Object
  3,                                      !- Outlet Port
  {6b0d51db-5674-4124-838e-ab4ab4fe86eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02f0e27d-ed82-4eaa-9a46-749118a08cb4}, !- Handle
  {6b0d51db-5674-4124-838e-ab4ab4fe86eb}, !- Source Object
  3,                                      !- Outlet Port
  {b68a8c16-35ab-40ca-a0ed-b82e7aa57f93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c12e9bf0-da8f-4ce7-95e2-6e336ef8bc6c}, !- Handle
  {b68a8c16-35ab-40ca-a0ed-b82e7aa57f93}, !- Source Object
  3,                                      !- Outlet Port
  {41cc6449-c2f5-4274-ad4d-368ef56894c4}, !- Target Object
  3;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {961f05f4-93ed-4cae-b063-b5978a2a1c4c}, ! Handle
  Water Fixture Definition 1,             ! Name
  ,                                       ! End-Use Subcategory
  0.0000631,                              ! Peak Flow Rate {m3/s}
  {090a8bde-0015-4491-b2f5-24a9f12f4afb}, !- Target Temperature Schedule Name
  {3aefbbf3-10f9-40c3-97e1-c0b881339232}, !- Sensible Fraction Schedule Name
  {0eba38f1-e241-4254-9eff-01347f8aca30}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {090a8bde-0015-4491-b2f5-24a9f12f4afb}, !- Handle
  WaterUse Schedule 120F 2,               !- Name
  {5e79ddbc-b05d-4c34-9e9f-2ea7726b6996}, !- Schedule Type Limits Name
  {53d27d56-0f2b-4c72-a884-0dd7189f84e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53d27d56-0f2b-4c72-a884-0dd7189f84e9}, !- Handle
  WaterUse Schedule 120F Day 2,           !- Name
  {5e79ddbc-b05d-4c34-9e9f-2ea7726b6996}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {3aefbbf3-10f9-40c3-97e1-c0b881339232}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 2, !- Name
  {dcc8ac72-b15e-43e9-9c86-6c5aad0b8e9d}, !- Schedule Type Limits Name
  {27c5d827-3ecd-4f99-80c1-5ea779552c4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27c5d827-3ecd-4f99-80c1-5ea779552c4e}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 2, !- Name
  {dcc8ac72-b15e-43e9-9c86-6c5aad0b8e9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0eba38f1-e241-4254-9eff-01347f8aca30}, !- Handle
  WaterUse Latent Fraction Schedule 5p 2, !- Name
  {dcc8ac72-b15e-43e9-9c86-6c5aad0b8e9d}, !- Schedule Type Limits Name
  {44c8c46c-c695-4c2f-a967-131ceac2b756}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44c8c46c-c695-4c2f-a967-131ceac2b756}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 2, !- Name
  {dcc8ac72-b15e-43e9-9c86-6c5aad0b8e9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5e79ddbc-b05d-4c34-9e9f-2ea7726b6996}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {dcc8ac72-b15e-43e9-9c86-6c5aad0b8e9d}, !- Handle
  Fractional 3,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {4dfae5d1-fe41-4316-aa41-62874d779642}, ! Handle
  Hot Water Temperature,                  ! Name
  {e3c68a4e-a924-4697-83dc-ad14b41a6d03}, ! Schedule Type Limits Name
  {6218c2c1-5f51-49ed-ac6f-b63b0c3d0998}, ! Default Day Schedule Name
  {996d7ed8-73df-4dfb-b45f-73f18f8d86d2}, ! Summer Design Day Schedule Name
  {030ce51d-af96-450d-a37c-c046d51aedb2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6218c2c1-5f51-49ed-ac6f-b63b0c3d0998}, ! Handle
  Hot Water Temperature Default,          ! Name
  {e3c68a4e-a924-4697-83dc-ad14b41a6d03}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {996d7ed8-73df-4dfb-b45f-73f18f8d86d2}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {e3c68a4e-a924-4697-83dc-ad14b41a6d03}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {030ce51d-af96-450d-a37c-c046d51aedb2}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {e3c68a4e-a924-4697-83dc-ad14b41a6d03}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {e3c68a4e-a924-4697-83dc-ad14b41a6d03}, !- Handle
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

! Always On Discrete
OS:Schedule:Constant,
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {acc013d0-9f81-4bc0-b0e1-f12ebf09f276}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {acc013d0-9f81-4bc0-b0e1-f12ebf09f276}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:ZoneExhaust,
  {bce0bc0c-4ecd-4233-8570-d427c9793671}, !- Handle
  Zone Exhaust Fan,                       !- Name
  {731e2624-191d-4bc9-97df-c1d4d1d71b9f}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.175,                                  !- Maximum Flow Rate {m3/s}
  {4a6a0b64-d153-4012-a050-40d5e2f0d424}, !- Air Inlet Node Name
  {760a5ada-56de-4921-8f0a-4d3c69dc8055}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {6d521bca-de75-4183-b6f9-48ee39fa27d8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {88d5ec3d-10f6-4170-9216-c0cdac8df40f}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {95365c17-bf43-4572-bd2c-4a96a80035c3}, !- Handle
  Node 74,                                !- Name
  {3378c434-e938-44fb-a4ec-83ddc89f60cc}, !- Inlet Port
  {4a6a0b64-d153-4012-a050-40d5e2f0d424}; !- Outlet Port

OS:Connection,
  {3378c434-e938-44fb-a4ec-83ddc89f60cc}, !- Handle
  {5b0bfae9-f96d-40e9-a727-8d208c54edff}, !- Source Object
  2,                                      !- Outlet Port
  {95365c17-bf43-4572-bd2c-4a96a80035c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a6a0b64-d153-4012-a050-40d5e2f0d424}, !- Handle
  {95365c17-bf43-4572-bd2c-4a96a80035c3}, !- Source Object
  3,                                      !- Outlet Port
  {bce0bc0c-4ecd-4233-8570-d427c9793671}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {56cb8af5-c3ce-4ab0-8962-a977a57c5910}, !- Handle
  Node 75,                                !- Name
  {760a5ada-56de-4921-8f0a-4d3c69dc8055}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {760a5ada-56de-4921-8f0a-4d3c69dc8055}, !- Handle
  {bce0bc0c-4ecd-4233-8570-d427c9793671}, !- Source Object
  7,                                      !- Outlet Port
  {56cb8af5-c3ce-4ab0-8962-a977a57c5910}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e9f03054-8791-4e65-8321-4ec9bb9a3b01}, !- Handle
  Zone Exhaust Fan 1,                     !- Name
  {731e2624-191d-4bc9-97df-c1d4d1d71b9f}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.175,                                  !- Maximum Flow Rate {m3/s}
  {2663e73e-d6cc-42ef-bfc2-f13bbba4d3d5}, !- Air Inlet Node Name
  {620c2c1c-ef71-4cf6-ada8-fea78bf14434}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {6d521bca-de75-4183-b6f9-48ee39fa27d8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {88d5ec3d-10f6-4170-9216-c0cdac8df40f}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {c593390f-6f94-4aab-963e-6942f743fcb9}, !- Handle
  Node 76,                                !- Name
  {271aeb9f-4e5d-4a65-b34d-ca77ac826dc6}, !- Inlet Port
  {2663e73e-d6cc-42ef-bfc2-f13bbba4d3d5}; !- Outlet Port

OS:Connection,
  {271aeb9f-4e5d-4a65-b34d-ca77ac826dc6}, !- Handle
  {a91bc0e1-25ef-4cae-acf6-e307b55e2236}, !- Source Object
  2,                                      !- Outlet Port
  {c593390f-6f94-4aab-963e-6942f743fcb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2663e73e-d6cc-42ef-bfc2-f13bbba4d3d5}, !- Handle
  {c593390f-6f94-4aab-963e-6942f743fcb9}, !- Source Object
  3,                                      !- Outlet Port
  {e9f03054-8791-4e65-8321-4ec9bb9a3b01}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {89bd72aa-ec41-4d60-919d-f3723c849948}, !- Handle
  Node 77,                                !- Name
  {620c2c1c-ef71-4cf6-ada8-fea78bf14434}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {620c2c1c-ef71-4cf6-ada8-fea78bf14434}, !- Handle
  {e9f03054-8791-4e65-8321-4ec9bb9a3b01}, !- Source Object
  7,                                      !- Outlet Port
  {89bd72aa-ec41-4d60-919d-f3723c849948}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a51ad7c9-bcd5-4ce3-8494-5f62875e00d7}, !- Handle
  DOAS Gym,                               !- Name
  ,                                       !- Controller List Name
  {6e5ea6a3-08cf-4d8a-af6d-b1c66355f419}, !- Availability Schedule
  {a338b222-b23e-4c8d-9bbf-1e59ceb34aea}, !- Availability Manager List Name
  0.4,                                    !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d8173ad0-48d0-4df8-a7e6-582c8ca48717}, !- Supply Side Inlet Node Name
  {19b0a694-df13-4e28-9977-41de019cea14}, !- Demand Side Outlet Node Name
  {b2f187a2-e5a2-4ab3-8c7e-c9aa63a43aca}, !- Demand Side Inlet Node A
  {fc25bd63-2529-4ee1-a7f8-bc6bdc94e60e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3b7a2666-1228-4fc2-b109-cb98aa813c2f}, !- Demand Mixer Name
  {592909ed-ced3-4f53-b88c-8062fd2b7824}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {78763860-7611-46ff-972c-a82a48055d63}, !- Handle
  Node 78,                                !- Name
  {d8173ad0-48d0-4df8-a7e6-582c8ca48717}, !- Inlet Port
  {845a5ed7-2dbb-425f-846c-16f89fddc584}; !- Outlet Port

OS:Node,
  {ebd279d7-cd2f-431f-b661-11811824b0c2}, !- Handle
  Node 79,                                !- Name
  {9424151f-c1b5-4083-908e-64d9e4db021e}, !- Inlet Port
  {fc25bd63-2529-4ee1-a7f8-bc6bdc94e60e}; !- Outlet Port

OS:Connection,
  {d8173ad0-48d0-4df8-a7e6-582c8ca48717}, !- Handle
  {a51ad7c9-bcd5-4ce3-8494-5f62875e00d7}, !- Source Object
  9,                                      !- Outlet Port
  {78763860-7611-46ff-972c-a82a48055d63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc25bd63-2529-4ee1-a7f8-bc6bdc94e60e}, !- Handle
  {ebd279d7-cd2f-431f-b661-11811824b0c2}, !- Source Object
  3,                                      !- Outlet Port
  {a51ad7c9-bcd5-4ce3-8494-5f62875e00d7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3800a80b-c6d1-423e-9091-4c2e9102911b}, !- Handle
  Node 80,                                !- Name
  {b2f187a2-e5a2-4ab3-8c7e-c9aa63a43aca}, !- Inlet Port
  {ecd21455-ed4f-42bd-ad8c-5a6540cfee90}; !- Outlet Port

OS:Node,
  {20699407-67c7-41dc-81b4-5a5beb9f4558}, !- Handle
  Node 81,                                !- Name
  {d629a602-2f3d-428d-a398-9c974db2dcbd}, !- Inlet Port
  {19b0a694-df13-4e28-9977-41de019cea14}; !- Outlet Port

OS:Node,
  {2e1a23b6-a370-4a56-83d3-d206e7db305f}, !- Handle
  Node 82,                                !- Name
  {a268fb07-7ad8-4f66-a7aa-8090cde2626e}, !- Inlet Port
  {8b3d1fed-c3e0-49b6-b161-7f3c38d46f2c}; !- Outlet Port

OS:Connection,
  {b2f187a2-e5a2-4ab3-8c7e-c9aa63a43aca}, !- Handle
  {a51ad7c9-bcd5-4ce3-8494-5f62875e00d7}, !- Source Object
  11,                                     !- Outlet Port
  {3800a80b-c6d1-423e-9091-4c2e9102911b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19b0a694-df13-4e28-9977-41de019cea14}, !- Handle
  {20699407-67c7-41dc-81b4-5a5beb9f4558}, !- Source Object
  3,                                      !- Outlet Port
  {a51ad7c9-bcd5-4ce3-8494-5f62875e00d7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {592909ed-ced3-4f53-b88c-8062fd2b7824}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {ecd21455-ed4f-42bd-ad8c-5a6540cfee90}, !- Inlet Node Name
  {8c8c9395-c46f-4140-8022-811a1419fc01}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3b7a2666-1228-4fc2-b109-cb98aa813c2f}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {d629a602-2f3d-428d-a398-9c974db2dcbd}, !- Outlet Node Name
  {8b02ba01-e4e4-4eaa-be26-3f735fc663c0}; !- Inlet Node Name 1

OS:Connection,
  {ecd21455-ed4f-42bd-ad8c-5a6540cfee90}, !- Handle
  {3800a80b-c6d1-423e-9091-4c2e9102911b}, !- Source Object
  3,                                      !- Outlet Port
  {592909ed-ced3-4f53-b88c-8062fd2b7824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d629a602-2f3d-428d-a398-9c974db2dcbd}, !- Handle
  {3b7a2666-1228-4fc2-b109-cb98aa813c2f}, !- Source Object
  2,                                      !- Outlet Port
  {20699407-67c7-41dc-81b4-5a5beb9f4558}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5b876bc6-11d3-4263-a769-1da1c3fd3187}, !- Handle
  {a51ad7c9-bcd5-4ce3-8494-5f62875e00d7}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  0.4,                                    !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  18,                                     !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a338b222-b23e-4c8d-9bbf-1e59ceb34aea}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {411994d0-0207-42b9-b1ec-a4d19fc6ab6f}, !- Handle
  OA System Gym,                          !- Name
  {6ac96ccc-2d4d-4a40-9759-a29a3bd42108}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f5388814-1368-440d-ab92-240bcce21bf7}, !- Mixed Air Node Name
  {687a71f1-d006-4718-8445-e6f8a6c1fe58}, !- Outdoor Air Stream Node Name
  {c4f39dd5-50c1-4955-a9d6-e9293701ae32}, !- Relief Air Stream Node Name
  {845a5ed7-2dbb-425f-846c-16f89fddc584}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {6ac96ccc-2d4d-4a40-9759-a29a3bd42108}, !- Handle
  Outdoor Air Controller,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.4,                                    !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2f2f1943-5447-435a-b4e8-e0fe320b95f8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2f2f1943-5447-435a-b4e8-e0fe320b95f8}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {f48abc39-cd60-4a59-ae57-660cdbfbbb59}, !- Handle
  Node 83,                                !- Name
  ,                                       !- Inlet Port
  {687a71f1-d006-4718-8445-e6f8a6c1fe58}; !- Outlet Port

OS:Node,
  {c468513b-8dd1-4904-96b5-6b6fa2c3ef1d}, !- Handle
  Node 84,                                !- Name
  {6879642e-d3ae-474a-a7dc-4a150e40d627}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {845a5ed7-2dbb-425f-846c-16f89fddc584}, !- Handle
  {78763860-7611-46ff-972c-a82a48055d63}, !- Source Object
  3,                                      !- Outlet Port
  {411994d0-0207-42b9-b1ec-a4d19fc6ab6f}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e18766f5-a78a-41ff-8140-6d4d670c956b}, ! Handle
  Const Spd Fan,                          ! Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  75,                                     ! Pressure Rise {Pa}
  0.4,                                    ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  {22a5a570-de90-40da-88b2-b7f410035504}, ! Air Inlet Node Name
  {6879642e-d3ae-474a-a7dc-4a150e40d627}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {ad4ff62e-167a-4468-8fa3-6d901bc5c240}, !- Handle
  Node 85,                                !- Name
  {c4f39dd5-50c1-4955-a9d6-e9293701ae32}, !- Inlet Port
  {22a5a570-de90-40da-88b2-b7f410035504}; !- Outlet Port

OS:Connection,
  {c4f39dd5-50c1-4955-a9d6-e9293701ae32}, !- Handle
  {411994d0-0207-42b9-b1ec-a4d19fc6ab6f}, !- Source Object
  7,                                      !- Outlet Port
  {ad4ff62e-167a-4468-8fa3-6d901bc5c240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22a5a570-de90-40da-88b2-b7f410035504}, !- Handle
  {ad4ff62e-167a-4468-8fa3-6d901bc5c240}, !- Source Object
  3,                                      !- Outlet Port
  {e18766f5-a78a-41ff-8140-6d4d670c956b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6879642e-d3ae-474a-a7dc-4a150e40d627}, !- Handle
  {e18766f5-a78a-41ff-8140-6d4d670c956b}, !- Source Object
  9,                                      !- Outlet Port
  {c468513b-8dd1-4904-96b5-6b6fa2c3ef1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ecde14c0-9bee-4dd9-bf01-9f8247df5e2d}, !- Handle
  Node 86,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {687a71f1-d006-4718-8445-e6f8a6c1fe58}, !- Handle
  {f48abc39-cd60-4a59-ae57-660cdbfbbb59}, !- Source Object
  3,                                      !- Outlet Port
  {411994d0-0207-42b9-b1ec-a4d19fc6ab6f}, !- Target Object
  6;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {dfba7aa2-0eca-4b01-b4e6-9c38cdef2a90}, ! Handle
  Const Spd Fan 1,                        ! Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  75,                                     ! Pressure Rise {Pa}
  0.4,                                    ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  {0b99e11a-aaad-4e44-980d-df0565482934}, ! Air Inlet Node Name
  {a66f0f89-a6d2-475e-96ae-097a71fcf0b1}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {519487e9-1576-46b8-853e-95cb5b1ac270}, !- Handle
  Node 87,                                !- Name
  {f5388814-1368-440d-ab92-240bcce21bf7}, !- Inlet Port
  {0b99e11a-aaad-4e44-980d-df0565482934}; !- Outlet Port

OS:Connection,
  {f5388814-1368-440d-ab92-240bcce21bf7}, !- Handle
  {411994d0-0207-42b9-b1ec-a4d19fc6ab6f}, !- Source Object
  5,                                      !- Outlet Port
  {519487e9-1576-46b8-853e-95cb5b1ac270}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:FollowSystemNodeTemperature,
  {7dc81bd3-e654-495b-9f26-0184dcc60d16}, !- Handle
  Setpoint Manager Follow System Node Temperature, !- Name
  Temperature,                            !- Control Variable
  {9fda052c-639f-480b-9d69-687abe763a33}, !- Reference Node Name
  NodeDryBulb,                            !- Reference Temperature Type
  0,                                      !- Offset Temperature Difference {deltaC}
  18,                                     !- Maximum Limit Setpoint Temperature {C}
  18,                                     !- Minimum Limit Setpoint Temperature {C}
  {ebd279d7-cd2f-431f-b661-11811824b0c2}; !- Setpoint Node or NodeList Name

OS:Connection,
  {0b99e11a-aaad-4e44-980d-df0565482934}, !- Handle
  {519487e9-1576-46b8-853e-95cb5b1ac270}, !- Source Object
  3,                                      !- Outlet Port
  {dfba7aa2-0eca-4b01-b4e6-9c38cdef2a90}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {65dbe72b-6cdd-4475-a964-d90db7f55250}, ! Handle
  Elec Htg Coil,                          ! Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {d63fe36f-2e5f-4501-bb34-fc6411acd372}, ! Air Inlet Node Name
  {9424151f-c1b5-4083-908e-64d9e4db021e}; ! Air Outlet Node Name

OS:Node,
  {9fda052c-639f-480b-9d69-687abe763a33}, !- Handle
  Node 88,                                !- Name
  {a66f0f89-a6d2-475e-96ae-097a71fcf0b1}, !- Inlet Port
  {d63fe36f-2e5f-4501-bb34-fc6411acd372}; !- Outlet Port

OS:Connection,
  {a66f0f89-a6d2-475e-96ae-097a71fcf0b1}, !- Handle
  {dfba7aa2-0eca-4b01-b4e6-9c38cdef2a90}, !- Source Object
  9,                                      !- Outlet Port
  {9fda052c-639f-480b-9d69-687abe763a33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d63fe36f-2e5f-4501-bb34-fc6411acd372}, !- Handle
  {9fda052c-639f-480b-9d69-687abe763a33}, !- Source Object
  3,                                      !- Outlet Port
  {65dbe72b-6cdd-4475-a964-d90db7f55250}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9424151f-c1b5-4083-908e-64d9e4db021e}, !- Handle
  {65dbe72b-6cdd-4475-a964-d90db7f55250}, !- Source Object
  6,                                      !- Outlet Port
  {ebd279d7-cd2f-431f-b661-11811824b0c2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c0c2d2bb-7fd6-4781-af2d-64a6b36dae8f}, !- Handle
  Diffuser,                               !- Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, !- Availability Schedule Name
  {2d672a2b-5ad1-4de6-b15f-6d7103d7de05}, !- Air Inlet Node Name
  {a268fb07-7ad8-4f66-a7aa-8090cde2626e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5684b6ae-3c80-456b-8adf-5120135604aa}, !- Handle
  Node 89,                                !- Name
  {8c8c9395-c46f-4140-8022-811a1419fc01}, !- Inlet Port
  {2d672a2b-5ad1-4de6-b15f-6d7103d7de05}; !- Outlet Port

OS:Connection,
  {8c8c9395-c46f-4140-8022-811a1419fc01}, !- Handle
  {592909ed-ced3-4f53-b88c-8062fd2b7824}, !- Source Object
  3,                                      !- Outlet Port
  {5684b6ae-3c80-456b-8adf-5120135604aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d672a2b-5ad1-4de6-b15f-6d7103d7de05}, !- Handle
  {5684b6ae-3c80-456b-8adf-5120135604aa}, !- Source Object
  3,                                      !- Outlet Port
  {c0c2d2bb-7fd6-4781-af2d-64a6b36dae8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a268fb07-7ad8-4f66-a7aa-8090cde2626e}, !- Handle
  {c0c2d2bb-7fd6-4781-af2d-64a6b36dae8f}, !- Source Object
  4,                                      !- Outlet Port
  {2e1a23b6-a370-4a56-83d3-d206e7db305f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {858cb11d-87ad-440f-acd8-6be1c9515acb}, !- Handle
  Node 90,                                !- Name
  {104b7202-4877-4406-9360-1139c015f227}, !- Inlet Port
  {8b02ba01-e4e4-4eaa-be26-3f735fc663c0}; !- Outlet Port

OS:Connection,
  {8b3d1fed-c3e0-49b6-b161-7f3c38d46f2c}, !- Handle
  {2e1a23b6-a370-4a56-83d3-d206e7db305f}, !- Source Object
  3,                                      !- Outlet Port
  {6dba9369-4551-4c44-a62a-9dc2e0f9df71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {104b7202-4877-4406-9360-1139c015f227}, !- Handle
  {3930a022-86e1-4354-ae40-8e0f15c33f5c}, !- Source Object
  2,                                      !- Outlet Port
  {858cb11d-87ad-440f-acd8-6be1c9515acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b02ba01-e4e4-4eaa-be26-3f735fc663c0}, !- Handle
  {858cb11d-87ad-440f-acd8-6be1c9515acb}, !- Source Object
  3,                                      !- Outlet Port
  {3b7a2666-1228-4fc2-b109-cb98aa813c2f}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c81950dc-2c58-4505-af28-b5c6a635acab}, !- Handle
  DOAS Cafeteria,                         !- Name
  ,                                       !- Controller List Name
  {b74e5754-9ba5-48f8-8655-4cfebb252154}, !- Availability Schedule
  {edfc09de-23b8-45a6-b5cf-df1bb4802572}, !- Availability Manager List Name
  0.2,                                    !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {21f66397-390b-4f7d-895e-c162a0134a02}, !- Supply Side Inlet Node Name
  {021b524b-3800-4a78-a4a5-77cfa416b264}, !- Demand Side Outlet Node Name
  {1957cd05-3b52-4c15-91a7-01b970ef1904}, !- Demand Side Inlet Node A
  {ee654e16-c5fd-429f-bfd6-ab2af4dd76f2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d077c1a2-6b9f-4098-9c3f-0e9d3db11a40}, !- Demand Mixer Name
  {c622d97d-2377-4438-9541-07f95f2650d5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {3979e2a4-0127-4d7e-9a03-3431e07fc458}, !- Handle
  {c81950dc-2c58-4505-af28-b5c6a635acab}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  0.2,                                    !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  18,                                     !- Central Cooling Design Supply Air Temperature {C}
  18,                                     !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Compact,
  {b74e5754-9ba5-48f8-8655-4cfebb252154}, !- Handle
  HVACOperationSchd_exhaust 1,            !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 09:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 17:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: WeekEnds Holidays AllOtherDays,    !- Field 9
  Until: 24:00,                           !- Field 10
  0;                                      !- Field 11

OS:AvailabilityManagerAssignmentList,
  {edfc09de-23b8-45a6-b5cf-df1bb4802572}, !- Handle
  DOAS Gym 1 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {534a67e9-7b1b-4bf4-9195-36b0edcec8b5}, !- Handle
  Node 91,                                !- Name
  {21f66397-390b-4f7d-895e-c162a0134a02}, !- Inlet Port
  {9d0f931b-24a9-4690-9203-8456ee531399}; !- Outlet Port

OS:Node,
  {bce5cb78-7f46-4534-abe7-27c0da924b16}, !- Handle
  Node 92,                                !- Name
  {7826b42f-9508-40a3-bba0-61cb2c509e4f}, !- Inlet Port
  {ee654e16-c5fd-429f-bfd6-ab2af4dd76f2}; !- Outlet Port

OS:Connection,
  {21f66397-390b-4f7d-895e-c162a0134a02}, !- Handle
  {c81950dc-2c58-4505-af28-b5c6a635acab}, !- Source Object
  9,                                      !- Outlet Port
  {534a67e9-7b1b-4bf4-9195-36b0edcec8b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee654e16-c5fd-429f-bfd6-ab2af4dd76f2}, !- Handle
  {bce5cb78-7f46-4534-abe7-27c0da924b16}, !- Source Object
  3,                                      !- Outlet Port
  {c81950dc-2c58-4505-af28-b5c6a635acab}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {775f9b46-e3a1-4ccd-a826-c5ffcc0755f0}, !- Handle
  Node 93,                                !- Name
  {1957cd05-3b52-4c15-91a7-01b970ef1904}, !- Inlet Port
  {63e17b82-41f0-492e-aed7-337ee967efbd}; !- Outlet Port

OS:Node,
  {f3cbe120-8e24-4a10-8963-6776cf51331d}, !- Handle
  Node 94,                                !- Name
  {a88aef4f-11e6-49d4-b3d9-de5e423e11d9}, !- Inlet Port
  {021b524b-3800-4a78-a4a5-77cfa416b264}; !- Outlet Port

OS:Node,
  {5f96f539-d61b-47e4-9bde-8b5a11dad560}, !- Handle
  Node 95,                                !- Name
  {daf876b2-a92c-40c7-8769-5c20bd665e6d}, !- Inlet Port
  {a64a8e86-a25c-4e63-ac72-b4bc0cbb878f}; !- Outlet Port

OS:Connection,
  {1957cd05-3b52-4c15-91a7-01b970ef1904}, !- Handle
  {c81950dc-2c58-4505-af28-b5c6a635acab}, !- Source Object
  11,                                     !- Outlet Port
  {775f9b46-e3a1-4ccd-a826-c5ffcc0755f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {021b524b-3800-4a78-a4a5-77cfa416b264}, !- Handle
  {f3cbe120-8e24-4a10-8963-6776cf51331d}, !- Source Object
  3,                                      !- Outlet Port
  {c81950dc-2c58-4505-af28-b5c6a635acab}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c622d97d-2377-4438-9541-07f95f2650d5}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {63e17b82-41f0-492e-aed7-337ee967efbd}, !- Inlet Node Name
  {4f33d1b5-3eaf-4cc0-a8b8-2f7a27bf06a2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d077c1a2-6b9f-4098-9c3f-0e9d3db11a40}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {a88aef4f-11e6-49d4-b3d9-de5e423e11d9}, !- Outlet Node Name
  {3cbe0388-076f-4722-a8ce-3fbc1a9f7e69}; !- Inlet Node Name 1

OS:Connection,
  {63e17b82-41f0-492e-aed7-337ee967efbd}, !- Handle
  {775f9b46-e3a1-4ccd-a826-c5ffcc0755f0}, !- Source Object
  3,                                      !- Outlet Port
  {c622d97d-2377-4438-9541-07f95f2650d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a88aef4f-11e6-49d4-b3d9-de5e423e11d9}, !- Handle
  {d077c1a2-6b9f-4098-9c3f-0e9d3db11a40}, !- Source Object
  2,                                      !- Outlet Port
  {f3cbe120-8e24-4a10-8963-6776cf51331d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {d2e9d2fc-30d2-40bf-858b-55b37018811e}, !- Handle
  OA System Gym 1,                        !- Name
  {1a22fb0c-a165-42d6-bd50-459f0889cb11}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e21963e4-cbab-471f-a499-c88d3a6d9ec6}, !- Mixed Air Node Name
  {2c566ed9-78d5-45a6-8198-c021e6f5d9f8}, !- Outdoor Air Stream Node Name
  {7c6ac33a-8220-4332-9068-1a113dc51459}, !- Relief Air Stream Node Name
  {9d0f931b-24a9-4690-9203-8456ee531399}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {1a22fb0c-a165-42d6-bd50-459f0889cb11}, !- Handle
  Outdoor Air Controller 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.2,                                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.2,                                    !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ,                                       !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5d087ebf-4d88-42ad-81a4-ef67170141f8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5d087ebf-4d88-42ad-81a4-ef67170141f8}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {8d9f1792-a041-432c-b3b6-2442bf641cc8}, !- Handle
  Node 96,                                !- Name
  ,                                       !- Inlet Port
  {2c566ed9-78d5-45a6-8198-c021e6f5d9f8}; !- Outlet Port

OS:Connection,
  {2c566ed9-78d5-45a6-8198-c021e6f5d9f8}, !- Handle
  {8d9f1792-a041-432c-b3b6-2442bf641cc8}, !- Source Object
  3,                                      !- Outlet Port
  {d2e9d2fc-30d2-40bf-858b-55b37018811e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e588dff6-0771-460d-8ccd-ae466e94c016}, !- Handle
  Node 97,                                !- Name
  {4da3c3ed-c1ce-4d01-a8a9-685c81d31148}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Fan:ConstantVolume,
  {e8ecc4fe-ac6b-4666-b517-e8fbaafc5bc9}, ! Handle
  Const Spd Fan 2,                        ! Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  75,                                     ! Pressure Rise {Pa}
  0.2,                                    ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  {08e4eb33-64ac-45cb-88f9-c5a295d7538b}, ! Air Inlet Node Name
  {4da3c3ed-c1ce-4d01-a8a9-685c81d31148}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {5eb5c47e-1243-41e7-980f-c6285aefb31a}, !- Handle
  Node 98,                                !- Name
  {7c6ac33a-8220-4332-9068-1a113dc51459}, !- Inlet Port
  {08e4eb33-64ac-45cb-88f9-c5a295d7538b}; !- Outlet Port

OS:Connection,
  {7c6ac33a-8220-4332-9068-1a113dc51459}, !- Handle
  {d2e9d2fc-30d2-40bf-858b-55b37018811e}, !- Source Object
  7,                                      !- Outlet Port
  {5eb5c47e-1243-41e7-980f-c6285aefb31a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08e4eb33-64ac-45cb-88f9-c5a295d7538b}, !- Handle
  {5eb5c47e-1243-41e7-980f-c6285aefb31a}, !- Source Object
  3,                                      !- Outlet Port
  {e8ecc4fe-ac6b-4666-b517-e8fbaafc5bc9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4da3c3ed-c1ce-4d01-a8a9-685c81d31148}, !- Handle
  {e8ecc4fe-ac6b-4666-b517-e8fbaafc5bc9}, !- Source Object
  9,                                      !- Outlet Port
  {e588dff6-0771-460d-8ccd-ae466e94c016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d0f931b-24a9-4690-9203-8456ee531399}, !- Handle
  {534a67e9-7b1b-4bf4-9195-36b0edcec8b5}, !- Source Object
  3,                                      !- Outlet Port
  {d2e9d2fc-30d2-40bf-858b-55b37018811e}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {2a9e28fb-4966-42a7-ab22-7fa52da3f129}, ! Handle
  Const Spd Fan 3,                        ! Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  75,                                     ! Pressure Rise {Pa}
  0.2,                                    ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  {853f1f42-7814-4b6e-a0a9-5b1d560ea951}, ! Air Inlet Node Name
  {10913dde-b44c-4b56-b073-bad610289d0c}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {6583776c-99e3-4292-a0ec-53694d7661d9}, !- Handle
  Node 99,                                !- Name
  {e21963e4-cbab-471f-a499-c88d3a6d9ec6}, !- Inlet Port
  {853f1f42-7814-4b6e-a0a9-5b1d560ea951}; !- Outlet Port

OS:Connection,
  {e21963e4-cbab-471f-a499-c88d3a6d9ec6}, !- Handle
  {d2e9d2fc-30d2-40bf-858b-55b37018811e}, !- Source Object
  5,                                      !- Outlet Port
  {6583776c-99e3-4292-a0ec-53694d7661d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {853f1f42-7814-4b6e-a0a9-5b1d560ea951}, !- Handle
  {6583776c-99e3-4292-a0ec-53694d7661d9}, !- Source Object
  3,                                      !- Outlet Port
  {2a9e28fb-4966-42a7-ab22-7fa52da3f129}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {78f30c22-ca94-4f8e-9a2e-f8aabc49f7af}, ! Handle
  Elec Htg Coil 1,                        ! Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {71c404be-6360-40ab-9fe2-2246bf98c614}, ! Air Inlet Node Name
  {7826b42f-9508-40a3-bba0-61cb2c509e4f}; ! Air Outlet Node Name

OS:Node,
  {a2d9459b-8d50-428a-8049-92325031bbea}, !- Handle
  Node 100,                               !- Name
  {10913dde-b44c-4b56-b073-bad610289d0c}, !- Inlet Port
  {71c404be-6360-40ab-9fe2-2246bf98c614}; !- Outlet Port

OS:Connection,
  {10913dde-b44c-4b56-b073-bad610289d0c}, !- Handle
  {2a9e28fb-4966-42a7-ab22-7fa52da3f129}, !- Source Object
  9,                                      !- Outlet Port
  {a2d9459b-8d50-428a-8049-92325031bbea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71c404be-6360-40ab-9fe2-2246bf98c614}, !- Handle
  {a2d9459b-8d50-428a-8049-92325031bbea}, !- Source Object
  3,                                      !- Outlet Port
  {78f30c22-ca94-4f8e-9a2e-f8aabc49f7af}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7826b42f-9508-40a3-bba0-61cb2c509e4f}, !- Handle
  {78f30c22-ca94-4f8e-9a2e-f8aabc49f7af}, !- Source Object
  6,                                      !- Outlet Port
  {bce5cb78-7f46-4534-abe7-27c0da924b16}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:FollowSystemNodeTemperature,
  {2b002b57-ab4a-4d66-9525-659d02a1cf37}, !- Handle
  Setpoint Manager Follow System Node Temperature 1, !- Name
  Temperature,                            !- Control Variable
  {a2d9459b-8d50-428a-8049-92325031bbea}, !- Reference Node Name
  NodeDryBulb,                            !- Reference Temperature Type
  0,                                      !- Offset Temperature Difference {deltaC}
  18,                                     !- Maximum Limit Setpoint Temperature {C}
  18,                                     !- Minimum Limit Setpoint Temperature {C}
  {bce5cb78-7f46-4534-abe7-27c0da924b16}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cbdec666-1b5a-412e-bac3-230051cd0c71}, !- Handle
  Diffuser 1,                             !- Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, !- Availability Schedule Name
  {f4eae482-1593-4cec-ab37-b2f6db4f2d50}, !- Air Inlet Node Name
  {daf876b2-a92c-40c7-8769-5c20bd665e6d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bb812e3f-8225-44be-9b8e-2cfd13ecbcf1}, !- Handle
  Node 101,                               !- Name
  {4f33d1b5-3eaf-4cc0-a8b8-2f7a27bf06a2}, !- Inlet Port
  {f4eae482-1593-4cec-ab37-b2f6db4f2d50}; !- Outlet Port

OS:Connection,
  {4f33d1b5-3eaf-4cc0-a8b8-2f7a27bf06a2}, !- Handle
  {c622d97d-2377-4438-9541-07f95f2650d5}, !- Source Object
  3,                                      !- Outlet Port
  {bb812e3f-8225-44be-9b8e-2cfd13ecbcf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4eae482-1593-4cec-ab37-b2f6db4f2d50}, !- Handle
  {bb812e3f-8225-44be-9b8e-2cfd13ecbcf1}, !- Source Object
  3,                                      !- Outlet Port
  {cbdec666-1b5a-412e-bac3-230051cd0c71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {daf876b2-a92c-40c7-8769-5c20bd665e6d}, !- Handle
  {cbdec666-1b5a-412e-bac3-230051cd0c71}, !- Source Object
  4,                                      !- Outlet Port
  {5f96f539-d61b-47e4-9bde-8b5a11dad560}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcea5be9-5865-4118-9370-efe07aa3c67d}, !- Handle
  Node 102,                               !- Name
  {73790243-4387-4768-bc58-c2819b2088f2}, !- Inlet Port
  {3cbe0388-076f-4722-a8ce-3fbc1a9f7e69}; !- Outlet Port

OS:Connection,
  {a64a8e86-a25c-4e63-ac72-b4bc0cbb878f}, !- Handle
  {5f96f539-d61b-47e4-9bde-8b5a11dad560}, !- Source Object
  3,                                      !- Outlet Port
  {a4e4d53a-75db-418e-8372-c09cb4f2c8eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73790243-4387-4768-bc58-c2819b2088f2}, !- Handle
  {f94abf92-d6f0-413f-84ba-dffde031bd04}, !- Source Object
  2,                                      !- Outlet Port
  {dcea5be9-5865-4118-9370-efe07aa3c67d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cbe0388-076f-4722-a8ce-3fbc1a9f7e69}, !- Handle
  {dcea5be9-5865-4118-9370-efe07aa3c67d}, !- Source Object
  3,                                      !- Outlet Port
  {d077c1a2-6b9f-4098-9c3f-0e9d3db11a40}, !- Target Object
  3;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {d438adb4-a5f5-46e0-88f1-3fc8892de479}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a0a9ea63-0b06-405c-b889-d6a13ef59ddf}, !- Handle
  Cafeteria Outdoor Air,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.2,                                    !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9d80da39-ae47-4f13-8c7c-372418835b63}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {535955ae-8a85-492c-9e82-db0eb788f372}, !- Handle
  Gym Outdoor Air,                        !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.4,                                    !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {69575ed8-b64f-4622-9943-fa344b132dfa}, !- Handle
  Rendering Color 32,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {45263aef-e753-4cc0-babe-e4d68c06d530}, !- Handle
  Rendering Color 33,                     !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Output:Variable,
  {2e389ca8-028f-4896-a472-e91f7a406e00}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Boiler Electricity Rate,                !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {9ae360ca-8cf8-49b6-9a90-62ba9014e570}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Boiler Heating Rate,                    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:RadianceParameters,
  {e6e663c7-688e-4ca6-a759-7cd1ae9e3cc2}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {d9bfc10a-b217-40ca-9b86-046b8541de2b}; !- Handle

OS:OutputControl:ReportingTolerances,
  {40b6b902-6129-4dde-ab4d-3d167c2f8f18}; !- Handle

OS:SurfaceConvectionAlgorithm:Inside,
  {7bd6489c-0281-4f1f-b2c6-5d7ff87118ee}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {f8c98866-8d36-4bb0-8912-3d6a80de8051}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {19e624fc-1dbf-4194-ae47-acc0580afd32}, !- Handle
  ThirdOrderBackwardDifference,           !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {91f1d733-ca91-4365-babf-08152887be76}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {9cbe3885-649f-459d-98f1-5ad81039dbec}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {38b294ef-5022-4f49-8623-c32917b1a01d}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Diagnostics,
  {96df8a64-7d4c-463b-bfda-00c8e5344155}; !- Handle

OS:Rendering:Color,
  {cf5fc21f-8f2c-4e03-9ec1-4857b4938864}, !- Handle
  Rendering Color 34,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e616e0f-3ae7-435b-b743-5ea276b5a360}, !- Handle
  Rendering Color 35,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:SpaceType,
  {dd39cb71-095c-4ab2-b014-b177f18b83e2}, !- Handle
  Classroom_spacetype,                    !- Name
  ,                                       !- Default Construction Set Name
  {9b9f3ce8-b6fd-4476-b492-c2d9ebd6f172}, !- Default Schedule Set Name
  {9335a64d-1818-460a-b181-8bd4b6711306}; !- Group Rendering Name

OS:Rendering:Color,
  {9335a64d-1818-460a-b181-8bd4b6711306}, !- Handle
  Rendering Color 36,                     !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:SpaceType,
  {75121ba1-8ada-4f5b-83a4-c6bb286bec63}, !- Handle
  Bathroom_spacetype,                     !- Name
  ,                                       !- Default Construction Set Name
  {9b9f3ce8-b6fd-4476-b492-c2d9ebd6f172}, !- Default Schedule Set Name
  {090848b4-317f-4194-bab8-ce8fef1cb094}; !- Group Rendering Name

OS:Rendering:Color,
  {090848b4-317f-4194-bab8-ce8fef1cb094}, !- Handle
  Rendering Color 37,                     !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:SpaceType,
  {82e70b18-fe2a-43a2-a389-cceb05d346be}, !- Handle
  Gym_spacetype,                          !- Name
  ,                                       !- Default Construction Set Name
  {f7e22a42-103f-42c4-b8de-dea3e3ba44bc}, !- Default Schedule Set Name
  {2becd082-0036-425c-ae8b-241bece651e3}; !- Group Rendering Name

OS:Rendering:Color,
  {2becd082-0036-425c-ae8b-241bece651e3}, !- Handle
  Rendering Color 38,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:SpaceType,
  {1f0c7324-58db-4cb2-9609-639459fc06e5}, !- Handle
  Cafeteria_spacetype,                    !- Name
  ,                                       !- Default Construction Set Name
  {2668b867-efa3-4534-9476-330bcf663e4c}, !- Default Schedule Set Name
  {d133247c-4d11-47da-96ac-1f842ab564dd}; !- Group Rendering Name

OS:Rendering:Color,
  {d133247c-4d11-47da-96ac-1f842ab564dd}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:SpaceType,
  {eae5e45a-8251-4525-b4b4-22c25182836f}, !- Handle
  Corridor_spacetype,                     !- Name
  ,                                       !- Default Construction Set Name
  {9b9f3ce8-b6fd-4476-b492-c2d9ebd6f172}, !- Default Schedule Set Name
  {e0ac61ad-d373-4c17-8aa4-66ade6ba9695}; !- Group Rendering Name

OS:Rendering:Color,
  {e0ac61ad-d373-4c17-8aa4-66ade6ba9695}, !- Handle
  Rendering Color 40,                     !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:People,
  {64cb0607-53c2-40c7-b333-1c681d941998}, !- Handle
  Bath People,                            !- Name
  {0f80f622-1378-4c15-8851-a0302d837dab}, !- People Definition Name
  {75121ba1-8ada-4f5b-83a4-c6bb286bec63}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6b0f7559-88fd-4617-95d4-31ececdd2cfd}, !- Work Efficiency Schedule Name
  {7409b167-ca2c-4bbc-9b22-c92d3fac08cd}, !- Clothing Insulation Schedule Name
  {cf7fedfc-4fdf-43b2-96f8-32184250f749}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People,
  {81c2e44c-2c0f-4729-9066-b236fe9a1da4}, !- Handle
  Caf People,                             !- Name
  {5cc985d5-13c3-4d7f-86cc-44346a8a185b}, !- People Definition Name
  {1f0c7324-58db-4cb2-9609-639459fc06e5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6b0f7559-88fd-4617-95d4-31ececdd2cfd}, !- Work Efficiency Schedule Name
  {7409b167-ca2c-4bbc-9b22-c92d3fac08cd}, !- Clothing Insulation Schedule Name
  {cf7fedfc-4fdf-43b2-96f8-32184250f749}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People,
  {962b4d3d-21b3-4728-8a72-e1b444673be6}, !- Handle
  Class People,                           !- Name
  {6639f761-89bb-40e3-bf94-a7d101ddd8e6}, !- People Definition Name
  {dd39cb71-095c-4ab2-b014-b177f18b83e2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6b0f7559-88fd-4617-95d4-31ececdd2cfd}, !- Work Efficiency Schedule Name
  {7409b167-ca2c-4bbc-9b22-c92d3fac08cd}, !- Clothing Insulation Schedule Name
  {cf7fedfc-4fdf-43b2-96f8-32184250f749}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People,
  {0647414c-9ebe-49e1-ba15-e488fd662890}, !- Handle
  Gym People,                             !- Name
  {d448e060-89cf-4644-afec-e5ccd29a631b}, !- People Definition Name
  {82e70b18-fe2a-43a2-a389-cceb05d346be}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6b0f7559-88fd-4617-95d4-31ececdd2cfd}, !- Work Efficiency Schedule Name
  {7409b167-ca2c-4bbc-9b22-c92d3fac08cd}, !- Clothing Insulation Schedule Name
  {cf7fedfc-4fdf-43b2-96f8-32184250f749}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {4036d053-7fd3-49af-a154-685ce5d1ee4c}, !- Handle
  Office_spacetype,                       !- Name
  ,                                       !- Default Construction Set Name
  {9b9f3ce8-b6fd-4476-b492-c2d9ebd6f172}, !- Default Schedule Set Name
  {d38c7949-d037-44a5-b826-8dc590856051}; !- Group Rendering Name

OS:SpaceType,
  {fe947d3b-d7d1-4000-b0eb-cea9e409e7bf}, !- Handle
  Mech_spacetype,                         !- Name
  ,                                       !- Default Construction Set Name
  {9b9f3ce8-b6fd-4476-b492-c2d9ebd6f172}, !- Default Schedule Set Name
  {cd87329a-5e96-40ba-972b-dc9ce213414b}; !- Group Rendering Name

OS:People,
  {ba3a10be-3ed2-4e26-805c-72f86bdb28b4}, !- Handle
  Off People,                             !- Name
  {0d651d90-2324-482c-b522-b3584d73a32a}, !- People Definition Name
  {4036d053-7fd3-49af-a154-685ce5d1ee4c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6b0f7559-88fd-4617-95d4-31ececdd2cfd}, !- Work Efficiency Schedule Name
  {7409b167-ca2c-4bbc-9b22-c92d3fac08cd}, !- Clothing Insulation Schedule Name
  {cf7fedfc-4fdf-43b2-96f8-32184250f749}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People,
  {9ffdc7f2-3448-46bb-a822-a7773b24bad6}, !- Handle
  Mech People,                            !- Name
  {5e6ba715-aece-485f-acae-912782a9584d}, !- People Definition Name
  {fe947d3b-d7d1-4000-b0eb-cea9e409e7bf}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6b0f7559-88fd-4617-95d4-31ececdd2cfd}, !- Work Efficiency Schedule Name
  {7409b167-ca2c-4bbc-9b22-c92d3fac08cd}, !- Clothing Insulation Schedule Name
  {cf7fedfc-4fdf-43b2-96f8-32184250f749}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People,
  {9c57ea05-6d06-4167-8eea-7ff322bc8cdb}, !- Handle
  Corr People,                            !- Name
  {8ddf8286-f235-471a-a4e6-24dc3932ade1}, !- People Definition Name
  {eae5e45a-8251-4525-b4b4-22c25182836f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6b0f7559-88fd-4617-95d4-31ececdd2cfd}, !- Work Efficiency Schedule Name
  {7409b167-ca2c-4bbc-9b22-c92d3fac08cd}, !- Clothing Insulation Schedule Name
  {cf7fedfc-4fdf-43b2-96f8-32184250f749}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Rendering:Color,
  {cd87329a-5e96-40ba-972b-dc9ce213414b}, !- Handle
  Rendering Color 41,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d38c7949-d037-44a5-b826-8dc590856051}, !- Handle
  Rendering Color 42,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Lights,
  {3afb8d6c-4e7d-4946-af71-6834dd2efef4}, !- Handle
  Bath Lights,                            !- Name
  {5c039a88-1fd3-4715-924f-42edf63cf3b7}, !- Lights Definition Name
  {75121ba1-8ada-4f5b-83a4-c6bb286bec63}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {d1e5d3bc-4ac7-4e99-82a6-4e6d65d8d0b6}, !- Handle
  Class Lights,                           !- Name
  {a5d040d0-a907-4b0e-98c2-488d75d352b8}, !- Lights Definition Name
  {dd39cb71-095c-4ab2-b014-b177f18b83e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {93432f68-8422-4752-b30a-11b5de7f5d70}, !- Handle
  Gym Lights,                             !- Name
  {856058a3-a1d6-4366-9d6d-441597c1a9e9}, !- Lights Definition Name
  {82e70b18-fe2a-43a2-a389-cceb05d346be}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {23aa15a8-6085-404e-9021-63e2ec0a4469}, !- Handle
  Corr Lights,                            !- Name
  {fee47777-18bf-4cb3-b847-114b13c33dfe}, !- Lights Definition Name
  {eae5e45a-8251-4525-b4b4-22c25182836f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {158c8271-e6c1-4307-9047-136e3cbf8b21}, !- Handle
  Off Lights,                             !- Name
  {42c7058c-e469-48d5-afe4-e56cd5a84cbf}, !- Lights Definition Name
  {4036d053-7fd3-49af-a154-685ce5d1ee4c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {7523c767-e88f-4b49-a0b1-c7d25fff005a}, !- Handle
  Mech Lights,                            !- Name
  {6b4eb5f7-fd76-443b-95d4-7d16ecb8b42d}, !- Lights Definition Name
  {fe947d3b-d7d1-4000-b0eb-cea9e409e7bf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {62fd4323-e38e-4df4-ad7e-fc07cf82f0ac}, !- Handle
  Caf Lights,                             !- Name
  {96b21fdd-d938-42cb-a360-aca2f3c6c7d8}, !- Lights Definition Name
  {1f0c7324-58db-4cb2-9609-639459fc06e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {3f45a5a4-aba8-43bf-905c-0f376ee673f6}, !- Handle
  Bath Electric Equipment,                !- Name
  {33167502-d31f-4794-b562-9b7dc07230b2}, !- Electric Equipment Definition Name
  {75121ba1-8ada-4f5b-83a4-c6bb286bec63}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {c1ed9f99-7018-450b-a0d0-9c07dd34e00a}, !- Handle
  Caf Electric Equipment,                 !- Name
  {b8c8f749-8ee5-4a53-8c10-1cf06c03c2dd}, !- Electric Equipment Definition Name
  {1f0c7324-58db-4cb2-9609-639459fc06e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {6ada5a19-70d4-40f3-a593-9b6123749f23}, !- Handle
  Class Electric Equipment,               !- Name
  {dc3a2f42-2208-40a7-a87d-268f79e46e8a}, !- Electric Equipment Definition Name
  {dd39cb71-095c-4ab2-b014-b177f18b83e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {c0162dc8-6c08-479a-8ff0-88f50d6e5715}, !- Handle
  Corr Electric Equipment,                !- Name
  {caac583d-ee27-4afa-a657-a0c0a215f1ac}, !- Electric Equipment Definition Name
  {eae5e45a-8251-4525-b4b4-22c25182836f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {751c25eb-f46b-4f33-b5af-2e35eadd80d2}, !- Handle
  Gym Electric Equipment,                 !- Name
  {e17b89c8-a352-415a-981b-8787bd9ac9a5}, !- Electric Equipment Definition Name
  {82e70b18-fe2a-43a2-a389-cceb05d346be}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {1dea9cdf-8c19-477b-982c-ec3308d6c147}, !- Handle
  Mech Electric Equipment,                !- Name
  {d10860ea-1135-4fa0-b6e7-4f51142e2f64}, !- Electric Equipment Definition Name
  {fe947d3b-d7d1-4000-b0eb-cea9e409e7bf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {a2263e6b-c29a-4a9b-aceb-b23dec070e7d}, !- Handle
  Off Electric Equipment,                 !- Name
  {a6f9bb5c-63b9-40c0-8280-11a5c843d429}, !- Electric Equipment Definition Name
  {4036d053-7fd3-49af-a154-685ce5d1ee4c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DefaultScheduleSet,
  {9b9f3ce8-b6fd-4476-b492-c2d9ebd6f172}, !- Handle
  Classroom_Schedule_Set,                 !- Name
  {aad2d2ab-9dc8-4f00-9345-374942620fcc}, !- Hours of Operation Schedule Name
  {dba503b7-4d1d-408f-b8c0-6c0dd6bf7f53}, !- Number of People Schedule Name
  {94706b15-4a50-47cc-82f1-f0008dddb3fc}, !- People Activity Level Schedule Name
  {e4dfec5b-e5b7-4551-a57f-f27104da6d2b}, !- Lighting Schedule Name
  {82e997cf-9e21-4ae9-ac74-2508cb36bcbf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {74978a60-bee1-4486-8400-1c13afaa224c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {f7e22a42-103f-42c4-b8de-dea3e3ba44bc}, !- Handle
  Gym_Schedule_Set,                       !- Name
  {aad2d2ab-9dc8-4f00-9345-374942620fcc}, !- Hours of Operation Schedule Name
  {cfb28f89-0841-456e-826f-61fb87b54557}, !- Number of People Schedule Name
  {94706b15-4a50-47cc-82f1-f0008dddb3fc}, !- People Activity Level Schedule Name
  {e4dfec5b-e5b7-4551-a57f-f27104da6d2b}, !- Lighting Schedule Name
  {82e997cf-9e21-4ae9-ac74-2508cb36bcbf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {74978a60-bee1-4486-8400-1c13afaa224c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {2668b867-efa3-4534-9476-330bcf663e4c}, !- Handle
  Cafeteria_Schedule_Set,                 !- Name
  {aad2d2ab-9dc8-4f00-9345-374942620fcc}, !- Hours of Operation Schedule Name
  {8abd0b51-b48d-4f70-bcf5-0fa565b60859}, !- Number of People Schedule Name
  {94706b15-4a50-47cc-82f1-f0008dddb3fc}, !- People Activity Level Schedule Name
  {e4dfec5b-e5b7-4551-a57f-f27104da6d2b}, !- Lighting Schedule Name
  {82e997cf-9e21-4ae9-ac74-2508cb36bcbf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {74978a60-bee1-4486-8400-1c13afaa224c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e1bc8fe5-3dc8-426b-af88-2bff0b1c88f7}, !- Handle
  School Infiltration 7,                  !- Name
  {75121ba1-8ada-4f5b-83a4-c6bb286bec63}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00087,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9ec5ca8c-0d54-421b-9919-ef6af90d9c7e}, !- Handle
  School Infiltration 1,                  !- Name
  {4036d053-7fd3-49af-a154-685ce5d1ee4c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00087,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4df87489-4dd3-414c-a8ee-b60393ac7dc6}, !- Handle
  School Infiltration 2,                  !- Name
  {dd39cb71-095c-4ab2-b014-b177f18b83e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00087,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cc0298c7-8159-4e0f-b9b5-8a5de3c185cb}, !- Handle
  School Infiltration 3,                  !- Name
  {fe947d3b-d7d1-4000-b0eb-cea9e409e7bf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00087,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {61719c5d-39b7-4c37-ae65-90e5777e928d}, !- Handle
  School Infiltration 4,                  !- Name
  {82e70b18-fe2a-43a2-a389-cceb05d346be}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00087,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {424c0b8c-08ef-4f5d-93c8-2da9fec0a335}, !- Handle
  School Infiltration 5,                  !- Name
  {1f0c7324-58db-4cb2-9609-639459fc06e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00087,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e543341e-c1a5-4dc2-8a0d-435e11fdfa3e}, !- Handle
  School Infiltration 6,                  !- Name
  {eae5e45a-8251-4525-b4b4-22c25182836f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00087,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:InternalMass,
  {d0d66af7-e344-4c9b-b140-172b5cbfc7a8}, !- Handle
  Bath Internal Mass,                     !- Name
  {2846c000-0c34-4f46-91b0-7d79a6a11fce}, !- Internal Mass Definition Name
  {75121ba1-8ada-4f5b-83a4-c6bb286bec63}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {38108e60-dca1-491d-946e-5d15b3616c4b}, !- Handle
  Caf Internal Mass,                      !- Name
  {3d2d89bc-22ff-4074-9b70-c9a3981e47b7}, !- Internal Mass Definition Name
  {1f0c7324-58db-4cb2-9609-639459fc06e5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0ae9a0e6-afdb-402f-868b-e9d8746d7a25}, !- Handle
  Corr Internal Mass,                     !- Name
  {b2602414-39af-42c4-8e24-3e96ec896b46}, !- Internal Mass Definition Name
  {eae5e45a-8251-4525-b4b4-22c25182836f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b31555d1-c6e4-417f-ab27-51aee0c838f3}, !- Handle
  Gym Internal Mass,                      !- Name
  {4ade05ee-3c26-45ae-aae5-2b1f49d36561}, !- Internal Mass Definition Name
  {82e70b18-fe2a-43a2-a389-cceb05d346be}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {80a73a32-08d9-42df-9953-e6b10a35ef02}, !- Handle
  Mech Internal Mass,                     !- Name
  {1c6aa9ff-6041-4d9a-9720-f18287784bce}, !- Internal Mass Definition Name
  {fe947d3b-d7d1-4000-b0eb-cea9e409e7bf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {91805e84-cabc-478f-ae1a-2c5ecdf72215}, !- Handle
  Off Internal Mass,                      !- Name
  {11719f39-185f-4986-a3e4-b68c2c26e753}, !- Internal Mass Definition Name
  {4036d053-7fd3-49af-a154-685ce5d1ee4c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {10990cfd-0b77-4717-8516-083389ea181b}, !- Handle
  Class Internal Mass,                    !- Name
  {b2602414-39af-42c4-8e24-3e96ec896b46}, !- Internal Mass Definition Name
  {dd39cb71-095c-4ab2-b014-b177f18b83e2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Rendering:Color,
  {b50feb54-a035-47b1-a2f3-bfa8ca3f1057}, !- Handle
  Rendering Color 43,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54484590-1345-4874-9317-2d583598812f}, !- Handle
  Rendering Color 44,                     !- Name
  218,                                    !- Rendering Red Value
  32,                                     !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6780426-62e8-4456-acb6-a8b2ae159f67}, !- Handle
  Rendering Color 45,                     !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:DefaultConstructionSet,
  {9fe4c30c-0b7c-46af-b28f-c6ef93084e33}, !- Handle
  PrimarySchool_ConstructionSet,          !- Name
  {acec6cfa-fd9d-4ac5-bdd9-0d3ba08be797}, !- Default Exterior Surface Constructions Name
  {b36af0b7-d0e5-4e4d-8358-79be991c17ff}, !- Default Interior Surface Constructions Name
  {ab52f9cd-1f4b-4f23-b94c-a2573fe554b0}, !- Default Ground Contact Surface Constructions Name
  {b97b7611-1298-4be5-adad-d30ef445a39b}, !- Default Exterior SubSurface Constructions Name
  {45bca902-595b-4a3d-a81d-567a3abc867a}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {acec6cfa-fd9d-4ac5-bdd9-0d3ba08be797}, !- Handle
  Default Surface Constructions 1,        !- Name
  ,                                       !- Floor Construction Name
  {1791d9b7-2c59-4894-b0fc-46ae8a22b1d1}, !- Wall Construction Name
  {9e579c0f-0af3-4130-838e-491cf8c0b155}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b36af0b7-d0e5-4e4d-8358-79be991c17ff}, !- Handle
  Default Surface Constructions 2,        !- Name
  {a3bf57da-a111-4bb9-be5a-0f00c9236c23}, !- Floor Construction Name
  {808cbc1a-f555-4b99-a371-9102663daf65}, !- Wall Construction Name
  {74db24a4-5143-47ec-8fb2-e2eed5e59d6b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ab52f9cd-1f4b-4f23-b94c-a2573fe554b0}, !- Handle
  Default Surface Constructions 3,        !- Name
  {5076db99-21db-4a2b-81c7-7995b85c2521}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b97b7611-1298-4be5-adad-d30ef445a39b}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {45bca902-595b-4a3d-a81d-567a3abc867a}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {cc800229-542f-4166-850c-c72f65f59507}, !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {a5c1a6c6-41b5-4cdb-8391-21c7e5c39717}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0a21db89-b112-4e88-bfde-081f5f228771}, !- Handle
  Elec Baseboard,                         !- Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f15fbff9-8a91-48b3-b5e2-e31325e51309}, !- Handle
  Elec Baseboard 1,                       !- Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3f86418e-326d-4e84-9429-558808c6f0ee}, !- Handle
  Elec Baseboard 2,                       !- Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {62c29513-7d92-489d-ad68-ebe0d5e680de}, !- Handle
  Elec Baseboard 3,                       !- Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c66ee4ef-8e56-446a-aa9b-3ded6d1dddbe}, !- Handle
  Elec Baseboard 4,                       !- Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6f6456c1-479c-4551-ae65-50091af96cc9}, !- Handle
  Elec Baseboard 5,                       !- Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6f544002-ce0b-43cc-b96c-a684b30b33a8}, !- Handle
  Elec Baseboard 6,                       !- Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a333e7d4-f8b7-4fb7-ac78-ba877e2d6c22}, !- Handle
  Elec Baseboard 7,                       !- Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {436a7890-4723-485f-9cd1-0dedb1ac730c}, !- Handle
  Elec Baseboard 8,                       !- Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {823be0ab-97ef-43eb-8098-b872f6bbf82b}, !- Handle
  Elec Baseboard 9,                       !- Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1f546401-72e1-43ef-8382-f22c833d9e6f}, !- Handle
  Elec Baseboard 10,                      !- Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {92a07e4a-de85-48bb-97e7-c2fc7d24e5e3}, !- Handle
  Elec Baseboard 11,                      !- Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {76e78d9a-d8ca-4aaf-a8e3-1ceb60d9b762}, !- Handle
  Elec Baseboard 12,                      !- Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e0b22a89-5c05-4e67-ade1-e78f25c0c1f7}, !- Handle
  Elec Baseboard 13,                      !- Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {56dfa31a-ae1c-40ae-95f6-ca24bddce598}, !- Handle
  Elec Baseboard 14,                      !- Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c3fe0cd5-e45e-4496-b220-2ee844272e54}, !- Handle
  Elec Baseboard 15,                      !- Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8c73bf72-f0e3-4c29-86fa-9cb18aaf2f90}, !- Handle
  Elec Baseboard 16,                      !- Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e36b98a6-ec51-459e-a6bc-bcbdebffb9a5}, !- Handle
  Elec Baseboard 17,                      !- Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cedaeb80-f3da-407e-a735-571e5cabdc49}, !- Handle
  Elec Baseboard 18,                      !- Name
  {6fd142f7-24ed-4467-b59f-3b5dca86d194}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:WeatherFile,
  {e8bf1fd8-869d-4c11-a452-55f9b2e53c90}, !- Handle
  MONTREAL INTL A,                        !- City
  QC,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2011,                               !- Data Source
  716270,                                 !- WMO Number
  45.47,                                  !- Latitude {deg}
  -73.74,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  CAN_QC_MONTREAL-INTL-A_7025251_CWEC.epw, !- Url
  4F6BC2EF,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

