    <td align="right">      510.71</td>
    <td align="right">       31.50</td>
  </tr>
  <tr>
    <td align="right">CLASS_8</td>
    <td align="right">     2819.50</td>
    <td align="right">28-APR-11:30</td>
    <td align="right">      743.83</td>
    <td align="right">     3488.63</td>
    <td align="right">      236.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_9</td>
    <td align="right">     3781.50</td>
    <td align="right">07-JUN-13:30</td>
    <td align="right">      251.17</td>
    <td align="right">      842.35</td>
    <td align="right">       76.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2</td>
    <td align="right">     3805.50</td>
    <td align="right">08-JUN-13:30</td>
    <td align="right">      145.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM</td>
    <td align="right">     3806.00</td>
    <td align="right">08-JUN-14:00</td>
    <td align="right">       42.33</td>
    <td align="right">      243.96</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">     4741.17</td>
    <td align="right">17-JUL-13:10</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     2798.50</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">     1013.83</td>
    <td align="right">     4250.20</td>
    <td align="right">      286.83</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     4648.58</td>
    <td align="right">-</td>
    <td align="right">      246.21</td>
    <td align="right">     1006.49</td>
    <td align="right">       72.54</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    88323.00</td>
    <td align="right">-</td>
    <td align="right">     4678.00</td>
    <td align="right">    19123.25</td>
    <td align="right">     1378.33</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">BATH_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17331.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20430.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.93</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.84</td>
    <td align="right">       17.78</td>
    <td align="right">        8.10</td>
  </tr>
  <tr>
    <td align="right">CLASS_10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.42</td>
    <td align="right">        5.81</td>
    <td align="right">        2.58</td>
  </tr>
  <tr>
    <td align="right">CLASS_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.01</td>
    <td align="right">       53.36</td>
    <td align="right">       17.21</td>
  </tr>
  <tr>
    <td align="right">CLASS_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.84</td>
    <td align="right">       11.41</td>
    <td align="right">        4.24</td>
  </tr>
  <tr>
    <td align="right">CLASS_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.72</td>
    <td align="right">        7.36</td>
    <td align="right">        3.42</td>
  </tr>
  <tr>
    <td align="right">CLASS_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.25</td>
    <td align="right">       25.07</td>
    <td align="right">       10.26</td>
  </tr>
  <tr>
    <td align="right">CLASS_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.72</td>
    <td align="right">       13.66</td>
    <td align="right">        5.07</td>
  </tr>
  <tr>
    <td align="right">CLASS_7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.99</td>
    <td align="right">       25.07</td>
    <td align="right">       10.96</td>
  </tr>
  <tr>
    <td align="right">CLASS_8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.15</td>
    <td align="right">       14.44</td>
    <td align="right">        5.42</td>
  </tr>
  <tr>
    <td align="right">CLASS_9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.71</td>
    <td align="right">       26.46</td>
    <td align="right">       10.70</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1864.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.67</td>
    <td align="right">        3.95</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14938.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      211.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.87</td>
    <td align="right">       20.52</td>
    <td align="right">       28.20</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20430.13</td>
    <td align="right">       53.36</td>
    <td align="right">       28.20</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2897.23</td>
    <td align="right">       11.84</td>
    <td align="right">        5.60</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55047.46</td>
    <td align="right">      224.94</td>
    <td align="right">      106.31</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BATH_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA</td>
    <td align="right">        0.00</td>
    <td align="right">       43.44</td>
    <td align="right">     1003.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_1</td>
    <td align="right">        0.00</td>
    <td align="right">       40.40</td>
    <td align="right">     6904.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_10</td>
    <td align="right">        0.00</td>
    <td align="right">      148.53</td>
    <td align="right">     8768.87</td>
    <td align="right">      173.85</td>
  </tr>
  <tr>
    <td align="right">CLASS_2</td>
    <td align="right">        0.00</td>
    <td align="right">      218.62</td>
    <td align="right">     2097.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_3</td>
    <td align="right">        0.00</td>
    <td align="right">      246.58</td>
    <td align="right">     4569.66</td>
    <td align="right">       33.73</td>
  </tr>
  <tr>
    <td align="right">CLASS_4</td>
    <td align="right">        0.00</td>
    <td align="right">       80.56</td>
    <td align="right">     6865.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_5</td>
    <td align="right">        0.00</td>
    <td align="right">      166.18</td>
    <td align="right">     2836.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_6</td>
    <td align="right">        0.00</td>
    <td align="right">      103.28</td>
    <td align="right">    10477.90</td>
    <td align="right">       91.77</td>
  </tr>
  <tr>
    <td align="right">CLASS_7</td>
    <td align="right">        0.00</td>
    <td align="right">       47.17</td>
    <td align="right">     5725.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_8</td>
    <td align="right">        0.00</td>
    <td align="right">      105.14</td>
    <td align="right">     9333.78</td>
    <td align="right">       44.15</td>
  </tr>
  <tr>
    <td align="right">CLASS_9</td>
    <td align="right">        0.00</td>
    <td align="right">      169.09</td>
    <td align="right">     2575.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM</td>
    <td align="right">        0.00</td>
    <td align="right">     1248.50</td>
    <td align="right">      886.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">        0.00</td>
    <td align="right">      107.22</td>
    <td align="right">       26.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">     1248.50</td>
    <td align="right">    10477.90</td>
    <td align="right">      173.85</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">      143.41</td>
    <td align="right">     3266.98</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">     2724.70</td>
    <td align="right">    62072.59</td>
    <td align="right">      343.50</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BATH_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA</td>
    <td align="right">        0.00</td>
    <td align="right">        1.21</td>
    <td align="right">       32.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_1</td>
    <td align="right">        0.00</td>
    <td align="right">        8.43</td>
    <td align="right">      488.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_10</td>
    <td align="right">        0.00</td>
    <td align="right">       21.88</td>
    <td align="right">      650.94</td>
    <td align="right">       11.96</td>
  </tr>
  <tr>
    <td align="right">CLASS_2</td>
    <td align="right">        0.00</td>
    <td align="right">       34.29</td>
    <td align="right">      189.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_3</td>
    <td align="right">        0.00</td>
    <td align="right">       33.02</td>
    <td align="right">      336.11</td>
    <td align="right">        2.07</td>
  </tr>
  <tr>
    <td align="right">CLASS_4</td>
    <td align="right">        0.00</td>
    <td align="right">       13.88</td>
    <td align="right">      476.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_5</td>
    <td align="right">        0.00</td>
    <td align="right">       26.85</td>
    <td align="right">      256.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_6</td>
    <td align="right">        0.00</td>
    <td align="right">       15.23</td>
    <td align="right">      704.77</td>
    <td align="right">        5.76</td>
  </tr>
  <tr>
    <td align="right">CLASS_7</td>
    <td align="right">        0.00</td>
    <td align="right">        9.57</td>
    <td align="right">      401.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_8</td>
    <td align="right">        0.00</td>
    <td align="right">       15.61</td>
    <td align="right">      627.96</td>
    <td align="right">        2.69</td>
  </tr>
  <tr>
    <td align="right">CLASS_9</td>
    <td align="right">        0.00</td>
    <td align="right">       27.58</td>
    <td align="right">      232.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM</td>
    <td align="right">        0.00</td>
    <td align="right">       55.76</td>
    <td align="right">       88.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">        0.00</td>
    <td align="right">       53.80</td>
    <td align="right">       11.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">       55.76</td>
    <td align="right">      704.77</td>
    <td align="right">       11.96</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">       16.69</td>
    <td align="right">      236.64</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">      317.12</td>
    <td align="right">     4496.23</td>
    <td align="right">       22.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-24
    16:40:05</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      32.00</td>
    <td align="right">      10.60</td>
    <td align="right">      23.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       6.70</td>
    <td align="right">     200.00</td>
  </tr>
  <tr>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -22.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.50</td>
    <td align="right">     310.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-24
    16:40:05</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FACE 218</td>
    <td align="right">PRIMARYSCHOOL_EXT_WALL</td>
    <td align="right">       0.40</td>
    <td align="right">      0.811</td>
    <td align="right">      0.923</td>
    <td align="right">       7.50</td>
    <td align="right">       7.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 196</td>
    <td align="right">PRIMARYSCHOOL_ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.284</td>
    <td align="right">      0.296</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 238</td>
    <td align="right">PRIMARYSCHOOL_EXT_WALL</td>
    <td align="right">       0.40</td>
    <td align="right">      0.811</td>
    <td align="right">      0.923</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 88</td>
    <td align="right">PRIMARYSCHOOL_SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 16</td>
    <td align="right">PRIMARYSCHOOL_EXT_WALL</td>
    <td align="right">       0.40</td>
    <td align="right">      0.811</td>
    <td align="right">      0.923</td>
    <td align="right">      45.00</td>
    <td align="right">      19.53</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 12</td>
    <td align="right">PRIMARYSCHOOL_SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">     120.00</td>
    <td align="right">     120.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 227</td>
    <td align="right">PRIMARYSCHOOL_EXT_WALL</td>
    <td align="right">       0.40</td>
    <td align="right">      0.811</td>
    <td align="right">      0.923</td>
    <td align="right">      27.00</td>
    <td align="right">      12.45</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 67</td>
    <td align="right">PRIMARYSCHOOL_SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 191</td>
    <td align="right">PRIMARYSCHOOL_EXT_WALL</td>
    <td align="right">       0.40</td>
    <td align="right">      0.811</td>
    <td align="right">      0.923</td>
    <td align="right">      30.00</td>
    <td align="right">      13.63</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 193</td>
    <td align="right">PRIMARYSCHOOL_EXT_WALL</td>
    <td align="right">       0.40</td>
    <td align="right">      0.811</td>
    <td align="right">      0.923</td>
    <td align="right">      21.00</td>
    <td align="right">      10.08</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 187</td>
    <td align="right">PRIMARYSCHOOL_ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.284</td>
    <td align="right">      0.296</td>
    <td align="right">      70.00</td>
    <td align="right">      70.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 129</td>
    <td align="right">PRIMARYSCHOOL_EXT_WALL</td>
    <td align="right">       0.40</td>
    <td align="right">      0.811</td>
    <td align="right">      0.923</td>
    <td align="right">      22.50</td>
    <td align="right">      10.68</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 123</td>
    <td align="right">PRIMARYSCHOOL_ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.284</td>
    <td align="right">      0.296</td>
    <td align="right">      60.00</td>
    <td align="right">      60.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 147</td>
    <td align="right">PRIMARYSCHOOL_EXT_WALL</td>
    <td align="right">       0.40</td>
    <td align="right">      0.811</td>
    <td align="right">      0.923</td>
    <td align="right">      21.00</td>
    <td align="right">      10.08</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 229</td>
    <td align="right">PRIMARYSCHOOL_EXT_WALL</td>
    <td align="right">       0.40</td>
    <td align="right">      0.811</td>
    <td align="right">      0.923</td>
    <td align="right">      30.00</td>
    <td align="right">      13.63</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 144</td>
    <td align="right">PRIMARYSCHOOL_ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.284</td>
    <td align="right">      0.296</td>
    <td align="right">      70.00</td>
    <td align="right">      70.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 233</td>
    <td align="right">PRIMARYSCHOOL_EXT_WALL</td>
    <td align="right">       0.40</td>
    <td align="right">      0.811</td>
    <td align="right">      0.923</td>
    <td align="right">      24.00</td>
    <td align="right">      11.27</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 235</td>
    <td align="right">PRIMARYSCHOOL_EXT_WALL</td>
    <td align="right">       0.40</td>
    <td align="right">      0.811</td>
    <td align="right">      0.923</td>
    <td align="right">      27.00</td>
    <td align="right">      12.45</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 78</td>
    <td align="right">PRIMARYSCHOOL_SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 222</td>
    <td align="right">PRIMARYSCHOOL_EXT_WALL</td>
    <td align="right">       0.40</td>
    <td align="right">      0.811</td>
    <td align="right">      0.923</td>
    <td align="right">      22.50</td>
    <td align="right">      10.68</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 134</td>
    <td align="right">PRIMARYSCHOOL_ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.284</td>
    <td align="right">      0.296</td>
    <td align="right">      60.00</td>
    <td align="right">      60.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 220</td>
    <td align="right">PRIMARYSCHOOL_EXT_WALL</td>
    <td align="right">       0.40</td>
    <td align="right">      0.811</td>
    <td align="right">      0.923</td>
    <td align="right">      30.00</td>
    <td align="right">      13.63</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 178</td>
    <td align="right">PRIMARYSCHOOL_ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.284</td>
    <td align="right">      0.296</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 120</td>
    <td align="right">PRIMARYSCHOOL_EXT_WALL</td>
    <td align="right">       0.40</td>
    <td align="right">      0.811</td>
    <td align="right">      0.923</td>
    <td align="right">      27.00</td>
    <td align="right">      12.45</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 109</td>
    <td align="right">PRIMARYSCHOOL_SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 241</td>
    <td align="right">PRIMARYSCHOOL_EXT_WALL</td>
    <td align="right">       0.40</td>
    <td align="right">      0.811</td>
    <td align="right">      0.923</td>
    <td align="right">      30.00</td>
    <td align="right">      13.63</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 202</td>
    <td align="right">PRIMARYSCHOOL_ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.284</td>
    <td align="right">      0.296</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 214</td>
    <td align="right">PRIMARYSCHOOL_EXT_WALL</td>
    <td align="right">       0.40</td>
    <td align="right">      0.811</td>
    <td align="right">      0.923</td>
    <td align="right">      22.50</td>
    <td align="right">      10.68</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 210</td>
    <td align="right">PRIMARYSCHOOL_ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.284</td>
    <td align="right">      0.296</td>
    <td align="right">      60.00</td>
    <td align="right">      60.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 48</td>
    <td align="right">PRIMARYSCHOOL_EXT_WALL</td>
    <td align="right">       0.40</td>
    <td align="right">      0.811</td>
    <td align="right">      0.923</td>
    <td align="right">      12.00</td>
    <td align="right">      10.14</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 36</td>
    <td align="right">PRIMARYSCHOOL_SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">     150.50</td>
    <td align="right">     150.50</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 176</td>
    <td align="right">PRIMARYSCHOOL_EXT_WALL</td>
    <td align="right">       0.40</td>
    <td align="right">      0.811</td>
    <td align="right">      0.923</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 153</td>
    <td align="right">PRIMARYSCHOOL_ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.284</td>
    <td align="right">      0.296</td>
    <td align="right">     140.00</td>
    <td align="right">     140.00</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 10</td>
    <td align="right">PRIMARYSCHOOL_EXT_WALL</td>
    <td align="right">       0.40</td>
    <td align="right">      0.811</td>
    <td align="right">      0.923</td>
    <td align="right">     108.00</td>
    <td align="right">      65.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 2</td>
    <td align="right">PRIMARYSCHOOL_EXT_WALL</td>
    <td align="right">       0.40</td>
    <td align="right">      0.811</td>
    <td align="right">      0.923</td>
    <td align="right">     120.00</td>
    <td align="right">      77.50</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 4</td>
    <td align="right">PRIMARYSCHOOL_EXT_WALL</td>
    <td align="right">       0.40</td>
    <td align="right">      0.811</td>
    <td align="right">      0.923</td>
    <td align="right">     108.00</td>
    <td align="right">      61.44</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 0</td>
    <td align="right">PRIMARYSCHOOL_SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">     360.00</td>
    <td align="right">     360.00</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 1</td>
    <td align="right">PRIMARYSCHOOL_ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.284</td>
    <td align="right">      0.296</td>
    <td align="right">     360.00</td>
    <td align="right">     360.00</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 105</td>
    <td align="right">PRIMARYSCHOOL_EXT_WALL</td>
    <td align="right">       0.40</td>
    <td align="right">      0.811</td>
    <td align="right">      0.923</td>
    <td align="right">      15.00</td>
    <td align="right">       7.39</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 96</td>
    <td align="right">PRIMARYSCHOOL_SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">      17.50</td>
    <td align="right">      17.50</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 33</td>
    <td align="right">PRIMARYSCHOOL_EXT_WALL</td>
    <td align="right">       0.40</td>
    <td align="right">      0.811</td>
    <td align="right">      0.923</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 34</td>
    <td align="right">PRIMARYSCHOOL_EXT_WALL</td>
    <td align="right">       0.40</td>
    <td align="right">      0.811</td>
    <td align="right">      0.923</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 29</td>
    <td align="right">PRIMARYSCHOOL_SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 24</td>
    <td align="right">PRIMARYSCHOOL_EXT_WALL</td>
    <td align="right">       0.40</td>
    <td align="right">      0.811</td>
    <td align="right">      0.923</td>
    <td align="right">      27.00</td>
    <td align="right">      12.45</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 20</td>
    <td align="right">PRIMARYSCHOOL_SLAB</td>
    <td align="right">       0.30</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FACE 197</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 216</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.50</td>
    <td align="right">       7.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 217</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 195</td>
    <td align="right">PRIMARYSCHOOL_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 237</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 239</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 240</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 90</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 91</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 89</td>
    <td align="right">PRIMARYSCHOOL_CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">PRIMARYSCHOOL_CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 14</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 15</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 18</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 19</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      33.00</td>
    <td align="right">      33.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 13</td>
    <td align="right">PRIMARYSCHOOL_CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">PRIMARYSCHOOL_CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      60.00</td>
    <td align="right">      60.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">PRIMARYSCHOOL_CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 226</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 69</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 70</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 71</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 72</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 73</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 74</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 68</td>
    <td align="right">PRIMARYSCHOOL_CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">PRIMARYSCHOOL_CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 188</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 189</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 190</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 186</td>
    <td align="right">PRIMARYSCHOOL_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      56.00</td>
    <td align="right">      56.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">PRIMARYSCHOOL_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      14.00</td>
    <td align="right">      14.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 124</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 125</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 126</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.50</td>
    <td align="right">       7.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 127</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 128</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 131</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 132</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 122</td>
    <td align="right">PRIMARYSCHOOL_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      60.00</td>
    <td align="right">      60.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 145</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 146</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 231</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 143</td>
    <td align="right">PRIMARYSCHOOL_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">PRIMARYSCHOOL_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      14.00</td>
    <td align="right">      14.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">PRIMARYSCHOOL_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      35.00</td>
    <td align="right">      35.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 80</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 81</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 82</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 83</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 79</td>
    <td align="right">PRIMARYSCHOOL_CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      56.00</td>
    <td align="right">      56.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">PRIMARYSCHOOL_CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      16.00</td>
    <td align="right">      16.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 135</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 136</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 137</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      13.50</td>
    <td align="right">      13.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 138</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 224</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 225</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 133</td>
    <td align="right">PRIMARYSCHOOL_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">PRIMARYSCHOOL_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">       5.00</td>
    <td align="right">       5.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">PRIMARYSCHOOL_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      52.00</td>
    <td align="right">      52.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 179</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 180</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 181</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 182</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 219</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 177</td>
    <td align="right">PRIMARYSCHOOL_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">PRIMARYSCHOOL_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      16.00</td>
    <td align="right">      16.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 111</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      10.50</td>
    <td align="right">      10.50</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 112</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      13.50</td>
    <td align="right">      13.50</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 113</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 114</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 115</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 116</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 117</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 118</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 119</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 110</td>
    <td align="right">PRIMARYSCHOOL_CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 203</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 204</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      27.00</td>
    <td align="right">      27.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 205</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 206</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 201</td>
    <td align="right">PRIMARYSCHOOL_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">PRIMARYSCHOOL_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 211</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 212</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 213</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 243</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 244</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 209</td>
    <td align="right">PRIMARYSCHOOL_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">PRIMARYSCHOOL_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 38</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.00</td>
    <td align="right">       6.16</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 41</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.50</td>
    <td align="right">      25.50</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 42</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 43</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      33.00</td>
    <td align="right">      33.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 44</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 45</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 46</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 47</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 50</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 51</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 52</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 53</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 54</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 55</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 56</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 57</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 58</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 59</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 60</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 61</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 62</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 63</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 64</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      13.50</td>
    <td align="right">      13.50</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 65</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       1.22</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 37</td>
    <td align="right">PRIMARYSCHOOL_CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      14.00</td>
    <td align="right">      14.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">PRIMARYSCHOOL_CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      14.00</td>
    <td align="right">      14.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">PRIMARYSCHOOL_CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     122.50</td>
    <td align="right">     122.50</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 154</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.50</td>
    <td align="right">      25.50</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 155</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.50</td>
    <td align="right">       7.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 156</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 157</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.50</td>
    <td align="right">       7.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 158</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 159</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 160</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 161</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 162</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 163</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 164</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      13.50</td>
    <td align="right">      13.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 165</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 166</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 167</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 168</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 169</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 170</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 171</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 172</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 173</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 174</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      27.00</td>
    <td align="right">      27.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 175</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      10.50</td>
    <td align="right">      10.50</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 152</td>
    <td align="right">PRIMARYSCHOOL_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      17.50</td>
    <td align="right">      17.50</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">PRIMARYSCHOOL_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     122.50</td>
    <td align="right">     122.50</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 7</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 8</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.50</td>
    <td align="right">      25.50</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 9</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      10.50</td>
    <td align="right">      10.50</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.50</td>
    <td align="right">      25.50</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      10.50</td>
    <td align="right">      10.50</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 102</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       3.00</td>
    <td align="right">       1.22</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 104</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      10.50</td>
    <td align="right">      10.50</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 98</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      10.50</td>
    <td align="right">      10.50</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 99</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.00</td>
    <td align="right">       6.16</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 97</td>
    <td align="right">PRIMARYSCHOOL_CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      17.50</td>
    <td align="right">      17.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 31</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 32</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 35</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 30</td>
    <td align="right">PRIMARYSCHOOL_CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">       5.00</td>
    <td align="right">       5.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">PRIMARYSCHOOL_CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      35.00</td>
    <td align="right">      35.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 22</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 23</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 26</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 27</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 28</td>
    <td align="right">PRIMARYSCHOOL_INT_WALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 21</td>
    <td align="right">PRIMARYSCHOOL_CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      52.00</td>
    <td align="right">      52.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">PRIMARYSCHOOL_CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATH_1_SPACE BATH INTERNAL MASS</td>
    <td align="right">PRIMARYSCHOOL_INTERIORFURNISHINGS</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATH_2_SPACE BATH INTERNAL MASS</td>
    <td align="right">PRIMARYSCHOOL_INTERIORFURNISHINGS</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_SPACE CAF INTERNAL MASS</td>
    <td align="right">PRIMARYSCHOOL_INTERIORFURNISHINGS</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     240.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASS_1_SPACE CLASS INTERNAL MASS</td>
    <td align="right">PRIMARYSCHOOL_INTERIORFURNISHINGS</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASS_10_SPACE CLASS INTERNAL MASS</td>
    <td align="right">PRIMARYSCHOOL_INTERIORFURNISHINGS</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASS_2_SPACE CLASS INTERNAL MASS</td>
    <td align="right">PRIMARYSCHOOL_INTERIORFURNISHINGS</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASS_3_SPACE CLASS INTERNAL MASS</td>
    <td align="right">PRIMARYSCHOOL_INTERIORFURNISHINGS</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASS_4_SPACE CLASS INTERNAL MASS</td>
    <td align="right">PRIMARYSCHOOL_INTERIORFURNISHINGS</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASS_5_SPACE CLASS INTERNAL MASS</td>
    <td align="right">PRIMARYSCHOOL_INTERIORFURNISHINGS</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASS_6_SPACE CLASS INTERNAL MASS</td>
    <td align="right">PRIMARYSCHOOL_INTERIORFURNISHINGS</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASS_7_SPACE CLASS INTERNAL MASS</td>
    <td align="right">PRIMARYSCHOOL_INTERIORFURNISHINGS</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASS_8_SPACE CLASS INTERNAL MASS</td>
    <td align="right">PRIMARYSCHOOL_INTERIORFURNISHINGS</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASS_9_SPACE CLASS INTERNAL MASS</td>
    <td align="right">PRIMARYSCHOOL_INTERIORFURNISHINGS</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_SPACE CORR INTERNAL MASS</td>
    <td align="right">PRIMARYSCHOOL_INTERIORFURNISHINGS</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_SPACE CORR INTERNAL MASS</td>
    <td align="right">PRIMARYSCHOOL_INTERIORFURNISHINGS</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GYM_SPACE GYM INTERNAL MASS</td>
    <td align="right">PRIMARYSCHOOL_INTERIORFURNISHINGS</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     880.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_SPACE CORR INTERNAL MASS</td>
    <td align="right">PRIMARYSCHOOL_INTERIORFURNISHINGS</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MECH_SPACE MECH INTERNAL MASS</td>
    <td align="right">PRIMARYSCHOOL_INTERIORFURNISHINGS</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      64.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICES_SPACE OFF INTERNAL MASS</td>
    <td align="right">PRIMARYSCHOOL_INTERIORFURNISHINGS</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FACE 121</td>
    <td align="right">PRIMARYSCHOOL_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.55</td>
    <td align="right">      14.55</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 120</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 17</td>
    <td align="right">PRIMARYSCHOOL_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.47</td>
    <td align="right">      25.47</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 16</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 228</td>
    <td align="right">PRIMARYSCHOOL_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.55</td>
    <td align="right">      14.55</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 227</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 192</td>
    <td align="right">PRIMARYSCHOOL_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.37</td>
    <td align="right">      16.37</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 191</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 194</td>
    <td align="right">PRIMARYSCHOOL_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.92</td>
    <td align="right">      10.92</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 193</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 130</td>
    <td align="right">PRIMARYSCHOOL_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.82</td>
    <td align="right">      11.82</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 129</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 232</td>
    <td align="right">PRIMARYSCHOOL_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.92</td>
    <td align="right">      10.92</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 147</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 230</td>
    <td align="right">PRIMARYSCHOOL_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.37</td>
    <td align="right">      16.37</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 229</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 234</td>
    <td align="right">PRIMARYSCHOOL_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.73</td>
    <td align="right">      12.73</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 233</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 236</td>
    <td align="right">PRIMARYSCHOOL_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.55</td>
    <td align="right">      14.55</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 235</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 223</td>
    <td align="right">PRIMARYSCHOOL_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.82</td>
    <td align="right">      11.82</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 222</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 221</td>
    <td align="right">PRIMARYSCHOOL_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.37</td>
    <td align="right">      16.37</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 220</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 242</td>
    <td align="right">PRIMARYSCHOOL_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.37</td>
    <td align="right">      16.37</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 241</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 215</td>
    <td align="right">PRIMARYSCHOOL_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.82</td>
    <td align="right">      11.82</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 214</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 11</td>
    <td align="right">PRIMARYSCHOOL_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      42.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      42.50</td>
    <td align="right">      42.50</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 10</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 3</td>
    <td align="right">PRIMARYSCHOOL_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      42.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      42.50</td>
    <td align="right">      42.50</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 5</td>
    <td align="right">PRIMARYSCHOOL_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      42.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      42.50</td>
    <td align="right">      42.50</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 4</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 106</td>
    <td align="right">PRIMARYSCHOOL_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.78</td>
    <td align="right">       1.78</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 105</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 107</td>
    <td align="right">PRIMARYSCHOOL_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.78</td>
    <td align="right">       1.78</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 105</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 25</td>
    <td align="right">PRIMARYSCHOOL_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.55</td>
    <td align="right">      14.55</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 24</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     350.26</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     128.91</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     221.35</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">FACE 39</td>
    <td align="right">PRIMARYSCHOOL_WINDOW</td>
    <td align="right">       1.78</td>
    <td align="right">       1.78</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">FACE 38</td>
  </tr>
  <tr>
    <td align="right">FACE 66</td>
    <td align="right">PRIMARYSCHOOL_WINDOW</td>
    <td align="right">       1.78</td>
    <td align="right">       1.78</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">FACE 65</td>
  </tr>
  <tr>
    <td align="right">FACE 103</td>
    <td align="right">PRIMARYSCHOOL_WINDOW</td>
    <td align="right">       1.78</td>
    <td align="right">       1.78</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">FACE 102</td>
  </tr>
  <tr>
    <td align="right">FACE 100</td>
    <td align="right">PRIMARYSCHOOL_WINDOW</td>
    <td align="right">       1.78</td>
    <td align="right">       1.78</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">FACE 99</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.10</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">FACE 49</td>
    <td align="right">PRIMARYSCHOOL_DOOR</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       1.86</td>
    <td align="right">FACE 48</td>
  </tr>
  <tr>
    <td align="right">FACE 6</td>
    <td align="right">PRIMARYSCHOOL_DOOR</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       4.06</td>
    <td align="right">FACE 4</td>
  </tr>
  <tr>
    <td align="right">FACE 108</td>
    <td align="right">PRIMARYSCHOOL_DOOR</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       4.06</td>
    <td align="right">FACE 105</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">FACE 40</td>
    <td align="right">PRIMARYSCHOOL_DOOR</td>
    <td align="right">      1.398</td>
    <td align="right">      2.101</td>
    <td align="right">       4.07</td>
    <td align="right">FACE 38</td>
  </tr>
  <tr>
    <td align="right">FACE 101</td>
    <td align="right">PRIMARYSCHOOL_DOOR</td>
    <td align="right">      1.398</td>
    <td align="right">      2.101</td>
    <td align="right">       4.07</td>
    <td align="right">FACE 99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-24
    16:40:05</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">FACE 121</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE 17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE 228</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE 192</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE 194</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE 130</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE 232</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE 230</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE 234</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE 236</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE 223</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE 221</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE 242</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE 215</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE 39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE 66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE 11</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE 3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE 5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE 103</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE 106</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE 107</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE 100</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE 25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-24
    16:40:05</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BATH_1_SPACE BATH LIGHTS</td>
    <td align="right">BATH_1</td>
    <td align="right">BATH_1_SPACE</td>
    <td align="right">BATHROOM_SPACETYPE</td>
    <td align="right">     8.0000</td>
    <td align="right">      20.00</td>
    <td align="right">     160.00</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      47.04</td>
    <td align="right">     168.00</td>
    <td align="right">      47.04</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.41</td>
  </tr>
  <tr>
    <td align="right">BATH_2_SPACE BATH LIGHTS</td>
    <td align="right">BATH_2</td>
    <td align="right">BATH_2_SPACE</td>
    <td align="right">BATHROOM_SPACETYPE</td>
    <td align="right">     8.0000</td>
    <td align="right">      24.00</td>
    <td align="right">     192.00</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      47.04</td>
    <td align="right">     168.00</td>
    <td align="right">      47.04</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.70</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_SPACE CAF LIGHTS</td>
    <td align="right">CAFETERIA</td>
    <td align="right">CAFETERIA_SPACE</td>
    <td align="right">CAFETERIA_SPACETYPE</td>
    <td align="right">     8.0000</td>
    <td align="right">     120.00</td>
    <td align="right">     960.00</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      47.04</td>
    <td align="right">     168.00</td>
    <td align="right">      47.04</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       8.48</td>
  </tr>
  <tr>
    <td align="right">CLASS_1_SPACE CLASS LIGHTS</td>
    <td align="right">CLASS_1</td>
    <td align="right">CLASS_1_SPACE</td>
    <td align="right">CLASSROOM_SPACETYPE</td>
    <td align="right">    14.3500</td>
    <td align="right">      72.00</td>
    <td align="right">    1033.20</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      47.04</td>
    <td align="right">     129.27</td>
    <td align="right">      24.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.68</td>
  </tr>
  <tr>
    <td align="right">CLASS_3_SPACE CLASS LIGHTS</td>
    <td align="right">CLASS_3</td>
    <td align="right">CLASS_3_SPACE</td>
    <td align="right">CLASSROOM_SPACETYPE</td>
    <td align="right">    14.3500</td>
    <td align="right">      70.00</td>
    <td align="right">    1004.50</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      47.04</td>
    <td align="right">     119.44</td>
    <td align="right">      21.28</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.01</td>
  </tr>
  <tr>
    <td align="right">CLASS_2_SPACE CLASS LIGHTS</td>
    <td align="right">CLASS_2</td>
    <td align="right">CLASS_2_SPACE</td>
    <td align="right">CLASSROOM_SPACETYPE</td>
    <td align="right">    14.3500</td>
    <td align="right">      60.00</td>
    <td align="right">     861.00</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      47.04</td>
    <td align="right">     143.85</td>
    <td align="right">      33.54</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.42</td>
  </tr>
  <tr>
    <td align="right">CLASS_9_SPACE CLASS LIGHTS</td>
    <td align="right">CLASS_9</td>
    <td align="right">CLASS_9_SPACE</td>
    <td align="right">CLASSROOM_SPACETYPE</td>
    <td align="right">    14.3500</td>
    <td align="right">      60.00</td>
    <td align="right">     861.00</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      47.04</td>
    <td align="right">     143.71</td>
    <td align="right">      33.52</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.42</td>
  </tr>
  <tr>
    <td align="right">CLASS_7_SPACE CLASS LIGHTS</td>
    <td align="right">CLASS_7</td>
    <td align="right">CLASS_7_SPACE</td>
    <td align="right">CLASSROOM_SPACETYPE</td>
    <td align="right">    14.3500</td>
    <td align="right">      72.00</td>
    <td align="right">    1033.20</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      47.04</td>
    <td align="right">     129.88</td>
    <td align="right">      24.33</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.72</td>
  </tr>
  <tr>
    <td align="right">CLASS_4_SPACE CLASS LIGHTS</td>
    <td align="right">CLASS_4</td>
    <td align="right">CLASS_4_SPACE</td>
    <td align="right">CLASSROOM_SPACETYPE</td>
    <td align="right">    14.3500</td>
    <td align="right">      72.00</td>
    <td align="right">    1033.20</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      47.04</td>
    <td align="right">     120.11</td>
    <td align="right">      21.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.12</td>
  </tr>
  <tr>
    <td align="right">CLASS_5_SPACE CLASS LIGHTS</td>
    <td align="right">CLASS_5</td>
    <td align="right">CLASS_5_SPACE</td>
    <td align="right">CLASSROOM_SPACETYPE</td>
    <td align="right">    14.3500</td>
    <td align="right">      60.00</td>
    <td align="right">     861.00</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      47.04</td>
    <td align="right">     143.66</td>
    <td align="right">      33.44</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.40</td>
  </tr>
  <tr>
    <td align="right">CLASS_6_SPACE CLASS LIGHTS</td>
    <td align="right">CLASS_6</td>
    <td align="right">CLASS_6_SPACE</td>
    <td align="right">CLASSROOM_SPACETYPE</td>
    <td align="right">    14.3500</td>
    <td align="right">      80.00</td>
    <td align="right">    1148.00</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      47.04</td>
    <td align="right">     127.23</td>
    <td align="right">      23.39</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.04</td>
  </tr>
  <tr>
    <td align="right">CLASS_8_SPACE CLASS LIGHTS</td>
    <td align="right">CLASS_8</td>
    <td align="right">CLASS_8_SPACE</td>
    <td align="right">CLASSROOM_SPACETYPE</td>
    <td align="right">    14.3500</td>
    <td align="right">      80.00</td>
    <td align="right">    1148.00</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      47.04</td>
    <td align="right">     127.55</td>
    <td align="right">      23.44</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.05</td>
  </tr>
  <tr>
    <td align="right">CLASS_10_SPACE CLASS LIGHTS</td>
    <td align="right">CLASS_10</td>
    <td align="right">CLASS_10_SPACE</td>
    <td align="right">CLASSROOM_SPACETYPE</td>
    <td align="right">    14.3500</td>
    <td align="right">      70.00</td>
    <td align="right">    1004.50</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      47.04</td>
    <td align="right">     118.64</td>
    <td align="right">      20.67</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.90</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1_SPACE CORR LIGHTS</td>
    <td align="right">CORRIDOR_1</td>
    <td align="right">CORRIDOR_1_SPACE</td>
    <td align="right">CORRIDOR_SPACETYPE</td>
    <td align="right">    14.3500</td>
    <td align="right">     150.50</td>
    <td align="right">    2159.67</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      47.04</td>
    <td align="right">     168.00</td>
    <td align="right">      47.04</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      19.07</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2_SPACE CORR LIGHTS</td>
    <td align="right">CORRIDOR_2</td>
    <td align="right">CORRIDOR_2_SPACE</td>
    <td align="right">CORRIDOR_SPACETYPE</td>
    <td align="right">    14.3500</td>
    <td align="right">     140.00</td>
    <td align="right">    2009.00</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      47.04</td>
    <td align="right">     168.00</td>
    <td align="right">      47.04</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      17.74</td>
  </tr>
  <tr>
    <td align="right">LOBBY_SPACE CORR LIGHTS</td>
    <td align="right">LOBBY</td>
    <td align="right">LOBBY_SPACE</td>
    <td align="right">CORRIDOR_SPACETYPE</td>
    <td align="right">    14.3500</td>
    <td align="right">      17.50</td>
    <td align="right">     251.12</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      47.04</td>
    <td align="right">     168.00</td>
    <td align="right">      47.04</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.22</td>
  </tr>
  <tr>
    <td align="right">GYM_SPACE GYM LIGHTS</td>
    <td align="right">GYM</td>
    <td align="right">GYM_SPACE</td>
    <td align="right">GYM_SPACETYPE</td>
    <td align="right">     8.0000</td>
    <td align="right">     360.00</td>
    <td align="right">    2880.00</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      47.04</td>
    <td align="right">     168.00</td>
    <td align="right">      47.04</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      25.43</td>
  </tr>
  <tr>
    <td align="right">MECH_SPACE MECH LIGHTS</td>
    <td align="right">MECH</td>
    <td align="right">MECH_SPACE</td>
    <td align="right">MECH_SPACETYPE</td>
    <td align="right">     8.0000</td>
    <td align="right">      40.00</td>
    <td align="right">     320.00</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      47.04</td>
    <td align="right">     168.00</td>
    <td align="right">      47.04</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.83</td>
  </tr>
  <tr>
    <td align="right">OFFICES_SPACE OFF LIGHTS</td>
    <td align="right">OFFICES</td>
    <td align="right">OFFICES_SPACE</td>
    <td align="right">OFFICE_SPACETYPE</td>
    <td align="right">    14.3470</td>
    <td align="right">      72.00</td>
    <td align="right">    1032.98</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">      47.04</td>
    <td align="right">     146.45</td>
    <td align="right">      35.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.81</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12.1661</td>
    <td align="right">    1640.00</td>
    <td align="right">   19952.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.46</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">FACE 216</td>
    <td align="right">CLASS_8</td>
    <td align="right">CLASS_8 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       1.00</td>
    <td align="right">    1148.00</td>
    <td align="right">    1148.00</td>
  </tr>
  <tr>
    <td align="right">FACE 226</td>
    <td align="right">CLASS_9</td>
    <td align="right">CLASS_9 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       1.00</td>
    <td align="right">     861.00</td>
    <td align="right">     861.00</td>
  </tr>
  <tr>
    <td align="right">FACE 190</td>
    <td align="right">CLASS_6</td>
    <td align="right">CLASS_6 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       1.00</td>
    <td align="right">    1148.00</td>
    <td align="right">    1148.00</td>
  </tr>
  <tr>
    <td align="right">FACE 144</td>
    <td align="right">CLASS_5</td>
    <td align="right">CLASS_5 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       1.00</td>
    <td align="right">     861.00</td>
    <td align="right">     861.00</td>
  </tr>
  <tr>
    <td align="right">FACE 133</td>
    <td align="right">CLASS_2</td>
    <td align="right">CLASS_2 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       1.00</td>
    <td align="right">     861.00</td>
    <td align="right">     861.00</td>
  </tr>
  <tr>
    <td align="right">FACE 154</td>
    <td align="right">CLASS_3</td>
    <td align="right">CLASS_3 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       1.00</td>
    <td align="right">    1004.50</td>
    <td align="right">    1004.50</td>
  </tr>
  <tr>
    <td align="right">FACE 29</td>
    <td align="right">OFFICES</td>
    <td align="right">OFFICES DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       1.00</td>
    <td align="right">    1032.98</td>
    <td align="right">    1032.98</td>
  </tr>
  <tr>
    <td align="right">FACE 76</td>
    <td align="right">CLASS_1</td>
    <td align="right">CLASS_1 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       1.00</td>
    <td align="right">    1033.20</td>
    <td align="right">    1033.20</td>
  </tr>
  <tr>
    <td align="right">FACE 200</td>
    <td align="right">CLASS_10</td>
    <td align="right">CLASS_10 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       1.00</td>
    <td align="right">    1004.50</td>
    <td align="right">    1004.50</td>
  </tr>
  <tr>
    <td align="right">FACE 86</td>
    <td align="right">CLASS_4</td>
    <td align="right">CLASS_4 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       1.00</td>
    <td align="right">    1033.20</td>
    <td align="right">    1033.20</td>
  </tr>
  <tr>
    <td align="right">FACE 121</td>
    <td align="right">CLASS_7</td>
    <td align="right">CLASS_7 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       1.00</td>
    <td align="right">    1033.20</td>
    <td align="right">    1033.20</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-24
    16:40:05</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type #1</td>
    <td align="right">Standard Rated Net Cooling Capacity [W] #2</td>
    <td align="right">Standard Rated Net COP [W/W] #2</td>
    <td align="right">EER [Btu/W-h] #2</td>
    <td align="right">SEER User [Btu/W-h] #2,3</td>
    <td align="right">SEER Standard [Btu/W-h] #2,3</td>
    <td align="right">IEER [Btu/W-h] #2</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type #1</td>
    <td align="right">Standard Rated Net Cooling Capacity [W] #2</td>
    <td align="right">Standard Rated Net COP [W/W] #2,4</td>
    <td align="right">EER [Btu/W-h] #2,4</td>
    <td align="right">SEER User [Btu/W-h] #2,3</td>
    <td align="right">SEER Standard [Btu/W-h] #2,3</td>
    <td align="right">IEER [Btu/W-h] #2</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils [ HSPF2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils [ HSPF2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9640.03</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   19280.06</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">DOAS GYM</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.70</td>
    <td align="right">     125.00</td>
    <td align="right">       0.17</td>
    <td align="right">      31.25</td>
    <td align="right">     178.57</td>
    <td align="right">       1.00</td>
    <td align="right">       5.91</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 1</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.70</td>
    <td align="right">     125.00</td>
    <td align="right">       0.17</td>
    <td align="right">      31.25</td>
    <td align="right">     178.57</td>
    <td align="right">       1.00</td>
    <td align="right">       5.91</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">      75.00</td>
    <td align="right">       0.20</td>
    <td align="right">      21.43</td>
    <td align="right">     107.14</td>
    <td align="right">       1.00</td>
    <td align="right">       7.62</td>
    <td align="right">General</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">      75.00</td>
    <td align="right">       0.20</td>
    <td align="right">      21.43</td>
    <td align="right">     107.14</td>
    <td align="right">       1.00</td>
    <td align="right">       7.62</td>
    <td align="right">General</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">      75.00</td>
    <td align="right">       0.40</td>
    <td align="right">      42.86</td>
    <td align="right">     107.14</td>
    <td align="right">       1.00</td>
    <td align="right">       5.48</td>
    <td align="right">General</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">      75.00</td>
    <td align="right">       0.40</td>
    <td align="right">      42.86</td>
    <td align="right">     107.14</td>
    <td align="right">       1.00</td>
    <td align="right">       5.48</td>
    <td align="right">General</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000144</td>
    <td align="right">       6.15</td>
    <td align="right">   42579.77</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">600 GAL WATER HEATER - 600 KBTU/HR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.45</td>
    <td align="right">    5000.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.51</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ADU DIFFUSER 1</td>
    <td align="right">CAFETERIA</td>
    <td align="right">       0.09</td>
    <td align="right">       0.20</td>
    <td align="right">      12.80</td>
    <td align="right">      50.00</td>
    <td align="right">    5672.78</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU DIFFUSER</td>
    <td align="right">GYM</td>
    <td align="right">       0.27</td>
    <td align="right">       0.40</td>
    <td align="right">      12.80</td>
    <td align="right">      50.00</td>
    <td align="right">   41479.58</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-24
    16:40:05</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.200</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.76</td>
    <td align="right">    0.01378</td>
    <td align="right">      28.40</td>
    <td align="right">    0.01503</td>
    <td align="right">      0.200</td>
    <td align="right">   -2149.80</td>
  </tr>
  <tr>
    <td align="right">CLASS_1</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">CLASS_10</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">CLASS_2</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">CLASS_3</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">CLASS_4</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">CLASS_5</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">CLASS_6</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">CLASS_7</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">CLASS_8</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">CLASS_9</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">GYM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.400</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       0.00</td>
    <td align="right">      29.60</td>
    <td align="right">    0.01331</td>
    <td align="right">      30.16</td>
    <td align="right">    0.01503</td>
    <td align="right">      0.400</td>
    <td align="right">   -5703.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">BATH_1</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">BATH_2</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA</td>
    <td align="right">    5402.65</td>
    <td align="right">    5672.78</td>
    <td align="right">      47.27</td>
    <td align="right">      0.152</td>
    <td align="right">      0.200</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00055</td>
    <td align="right">     -22.00</td>
    <td align="right">    0.00055</td>
    <td align="right">      0.200</td>
    <td align="right">    -964.96</td>
  </tr>
  <tr>
    <td align="right">CLASS_1</td>
    <td align="right">    2698.60</td>
    <td align="right">    2833.53</td>
    <td align="right">      39.35</td>
    <td align="right">      0.076</td>
    <td align="right">      0.080</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00055</td>
    <td align="right">     -22.00</td>
    <td align="right">    0.00055</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_10</td>
    <td align="right">    7067.69</td>
    <td align="right">    7421.07</td>
    <td align="right">     106.02</td>
    <td align="right">      0.199</td>
    <td align="right">      0.209</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00055</td>
    <td align="right">     -22.00</td>
    <td align="right">    0.00055</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_2</td>
    <td align="right">    4172.14</td>
    <td align="right">    4380.75</td>
    <td align="right">      73.01</td>
    <td align="right">      0.118</td>
    <td align="right">      0.124</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00055</td>
    <td align="right">     -22.00</td>
    <td align="right">    0.00055</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_3</td>
    <td align="right">    6978.20</td>
    <td align="right">    7327.11</td>
    <td align="right">     104.67</td>
    <td align="right">      0.197</td>
    <td align="right">      0.207</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00055</td>
    <td align="right">     -22.00</td>
    <td align="right">    0.00055</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_4</td>
    <td align="right">    4500.72</td>
    <td align="right">    4725.75</td>
    <td align="right">      65.64</td>
    <td align="right">      0.127</td>
    <td align="right">      0.133</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00055</td>
    <td align="right">     -22.00</td>
    <td align="right">    0.00055</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_5</td>
    <td align="right">    4231.82</td>
    <td align="right">    4443.41</td>
    <td align="right">      74.06</td>
    <td align="right">      0.119</td>
    <td align="right">      0.125</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00055</td>
    <td align="right">     -22.00</td>
    <td align="right">    0.00055</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_6</td>
    <td align="right">    5572.15</td>
    <td align="right">    5850.76</td>
    <td align="right">      73.13</td>
    <td align="right">      0.157</td>
    <td align="right">      0.165</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00055</td>
    <td align="right">     -22.00</td>
    <td align="right">    0.00055</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_7</td>
    <td align="right">    2629.33</td>
    <td align="right">    2760.80</td>
    <td align="right">      38.34</td>
    <td align="right">      0.074</td>
    <td align="right">      0.078</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00055</td>
    <td align="right">     -22.00</td>
    <td align="right">    0.00055</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_8</td>
    <td align="right">    5470.91</td>
    <td align="right">    5744.46</td>
    <td align="right">      71.81</td>
    <td align="right">      0.154</td>
    <td align="right">      0.162</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00055</td>
    <td align="right">     -22.00</td>
    <td align="right">    0.00055</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_9</td>
    <td align="right">    4191.06</td>
    <td align="right">    4400.61</td>
    <td align="right">      73.34</td>
    <td align="right">      0.118</td>
    <td align="right">      0.124</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00055</td>
    <td align="right">     -22.00</td>
    <td align="right">    0.00055</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">GYM</td>
    <td align="right">   39504.36</td>
    <td align="right">   41479.58</td>
    <td align="right">     115.22</td>
    <td align="right">      1.114</td>
    <td align="right">      1.170</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00055</td>
    <td align="right">     -22.00</td>
    <td align="right">    0.00055</td>
    <td align="right">      0.400</td>
    <td align="right">   -1929.93</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">    2621.04</td>
    <td align="right">    2752.10</td>
    <td align="right">      38.22</td>
    <td align="right">      0.074</td>
    <td align="right">      0.078</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00055</td>
    <td align="right">     -22.00</td>
    <td align="right">    0.00055</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_1</td>
    <td align="right">    1216.23</td>
    <td align="right">    1277.04</td>
    <td align="right">      63.85</td>
    <td align="right">      0.034</td>
    <td align="right">      0.036</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00055</td>
    <td align="right">     -22.00</td>
    <td align="right">    0.00055</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_2</td>
    <td align="right">     650.72</td>
    <td align="right">     683.25</td>
    <td align="right">      28.47</td>
    <td align="right">      0.018</td>
    <td align="right">      0.019</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00055</td>
    <td align="right">     -22.00</td>
    <td align="right">    0.00055</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1</td>
    <td align="right">    1969.97</td>
    <td align="right">    2068.47</td>
    <td align="right">      13.74</td>
    <td align="right">      0.056</td>
    <td align="right">      0.058</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00055</td>
    <td align="right">     -22.00</td>
    <td align="right">    0.00055</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2</td>
    <td align="right">    5892.04</td>
    <td align="right">    6186.64</td>
    <td align="right">      44.19</td>
    <td align="right">      0.166</td>
    <td align="right">      0.174</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00055</td>
    <td align="right">     -22.00</td>
    <td align="right">    0.00055</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">    1279.06</td>
    <td align="right">    1343.01</td>
    <td align="right">      76.74</td>
    <td align="right">      0.036</td>
    <td align="right">      0.038</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00055</td>
    <td align="right">     -22.00</td>
    <td align="right">    0.00055</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">    1951.55</td>
    <td align="right">    2049.12</td>
    <td align="right">      51.23</td>
    <td align="right">      0.055</td>
    <td align="right">      0.058</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00055</td>
    <td align="right">     -22.00</td>
    <td align="right">    0.00055</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">       0.20</td>
    <td align="right">       0.20</td>
    <td align="right">       0.20</td>
    <td align="right">       0.20</td>
    <td align="right">     0.2000</td>
    <td align="right">     0.2000</td>
    <td align="right">     0.2000</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DOAS GYM</td>
    <td align="right">       0.40</td>
    <td align="right">       0.40</td>
    <td align="right">       1.17</td>
    <td align="right">       0.40</td>
    <td align="right">     0.4000</td>
    <td align="right">     0.4000</td>
    <td align="right">     0.4000</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">   9640.030</td>
    <td align="right">   9640.030</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    9640.03</td>
    <td align="right">    9640.03</td>
    <td align="right">     -999.0</td>
    <td align="right">     -22.00</td>
    <td align="right">     -22.00</td>
    <td align="right"> 0.00054820</td>
    <td align="right">      18.00</td>
    <td align="right">      13.66</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.00</td>
    <td align="right"> 0.00054820</td>
    <td align="right">     -22.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00054820</td>
    <td align="right">     3.5715</td>
    <td align="right">    5402.64</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">  19280.059</td>
    <td align="right">  19280.059</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   19280.06</td>
    <td align="right">   19280.06</td>
    <td align="right">     -999.0</td>
    <td align="right">     -22.00</td>
    <td align="right">     -22.00</td>
    <td align="right"> 0.00054820</td>
    <td align="right">      18.00</td>
    <td align="right">      13.66</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.00</td>
    <td align="right"> 0.00054820</td>
    <td align="right">     -22.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00054820</td>
    <td align="right">     3.5715</td>
    <td align="right">   39504.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-24
    16:40:05</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">CAFETERIA</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   9640.030</td>
    <td align="right">   9640.030</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">CONST SPD FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.23983548</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9640.03</td>
    <td align="right">    9640.03</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">     -22.00</td>
    <td align="right">     -22.00</td>
    <td align="right"> 0.00054820</td>
    <td align="right">   -20757.9</td>
    <td align="right">      18.00</td>
    <td align="right">      13.66</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    38362.3</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9640.03</td>
    <td align="right">     -22.00</td>
    <td align="right"> 0.00054820</td>
    <td align="right">     -22.00</td>
    <td align="right"> 0.20000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00054820</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00054820</td>
    <td align="right">     3.5715</td>
    <td align="right">    5402.64</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">GYM</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  19280.059</td>
    <td align="right">  19280.059</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">CONST SPD FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.400000</td>
    <td align="right"> 0.47967095</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   19280.06</td>
    <td align="right">   19280.06</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">     -22.00</td>
    <td align="right">     -22.00</td>
    <td align="right"> 0.00054820</td>
    <td align="right">   -20757.9</td>
    <td align="right">      18.00</td>
    <td align="right">      13.66</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    38362.3</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   19280.06</td>
    <td align="right">     -22.00</td>
    <td align="right"> 0.00054820</td>
    <td align="right">     -22.00</td>
    <td align="right"> 0.40000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00054820</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00054820</td>
    <td align="right">     3.5715</td>
    <td align="right">   39504.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">CAFETERIA</td>
    <td align="right">CONST SPD FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL</td>
    <td align="right">ELEC HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">GYM</td>
    <td align="right">CONST SPD FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS GYM</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-24
    16:40:05</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.200000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.400000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA</td>
    <td align="right">     447.33</td>
    <td align="right">     558.00</td>
    <td align="right">     371.33</td>
  </tr>
  <tr>
    <td align="right">CLASS_1</td>
    <td align="right">    2038.67</td>
    <td align="right">    2346.33</td>
    <td align="right">    2029.17</td>
  </tr>
  <tr>
    <td align="right">CLASS_10</td>
    <td align="right">    1348.00</td>
    <td align="right">    2204.33</td>
    <td align="right">    1226.17</td>
  </tr>
  <tr>
    <td align="right">CLASS_2</td>
    <td align="right">    1308.00</td>
    <td align="right">    2303.00</td>
    <td align="right">    1267.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_3</td>
    <td align="right">    1492.00</td>
    <td align="right">    2262.83</td>
    <td align="right">    1410.50</td>
  </tr>
  <tr>
    <td align="right">CLASS_4</td>
    <td align="right">    1786.83</td>
    <td align="right">    2306.17</td>
    <td align="right">    1746.17</td>
  </tr>
  <tr>
    <td align="right">CLASS_5</td>
    <td align="right">    1250.33</td>
    <td align="right">    2287.00</td>
    <td align="right">    1195.83</td>
  </tr>
  <tr>
    <td align="right">CLASS_6</td>
    <td align="right">    1326.33</td>
    <td align="right">    2131.33</td>
    <td align="right">    1146.17</td>
  </tr>
  <tr>
    <td align="right">CLASS_7</td>
    <td align="right">    2036.67</td>
    <td align="right">    2349.83</td>
    <td align="right">    2029.83</td>
  </tr>
  <tr>
    <td align="right">CLASS_8</td>
    <td align="right">    1302.50</td>
    <td align="right">    2139.33</td>
    <td align="right">    1132.33</td>
  </tr>
  <tr>
    <td align="right">CLASS_9</td>
    <td align="right">    1235.00</td>
    <td align="right">    2289.33</td>
    <td align="right">    1184.17</td>
  </tr>
  <tr>
    <td align="right">GYM</td>
    <td align="right">     996.33</td>
    <td align="right">    1351.33</td>
    <td align="right">     855.67</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">    1245.33</td>
    <td align="right">    2305.67</td>
    <td align="right">    1206.67</td>
  </tr>
  <tr>
    <td align="right">BATH_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    2717.50</td>
    <td align="right">    2751.83</td>
    <td align="right">    2644.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA</td>
    <td align="right">      67.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_1</td>
    <td align="right">      12.17</td>
    <td align="right">       0.00</td>
    <td align="right">      10.33</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_10</td>
    <td align="right">       3.17</td>
    <td align="right">       0.00</td>
    <td align="right">       2.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_2</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.33</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_3</td>
    <td align="right">       6.17</td>
    <td align="right">       0.00</td>
    <td align="right">       4.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_4</td>
    <td align="right">       3.33</td>
    <td align="right">       0.00</td>
    <td align="right">       2.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_5</td>
    <td align="right">      14.17</td>
    <td align="right">       0.00</td>
    <td align="right">      10.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_6</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.67</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_7</td>
    <td align="right">      17.17</td>
    <td align="right">       0.00</td>
    <td align="right">      14.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_8</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_9</td>
    <td align="right">      15.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">GYM</td>
    <td align="right">      10.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">      45.83</td>
    <td align="right">       0.00</td>
    <td align="right">      41.83</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_1</td>
    <td align="right">    2224.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_2</td>
    <td align="right">    2467.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1</td>
    <td align="right">     986.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2</td>
    <td align="right">      89.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">    1981.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">     231.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    2511.00</td>
    <td align="right">       0.00</td>
    <td align="right">      42.33</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-24
    16:40:05</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA</td>
    <td align="right">      39.23</td>
    <td align="right">     129.17</td>
    <td align="right">     360.00</td>
    <td align="right">      1.782</td>
    <td align="right">      0.100</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_1</td>
    <td align="right">      11.67</td>
    <td align="right">      21.18</td>
    <td align="right">     216.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.115</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_10</td>
    <td align="right">      11.34</td>
    <td align="right">      20.59</td>
    <td align="right">     210.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.757</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_2</td>
    <td align="right">       9.72</td>
    <td align="right">      17.65</td>
    <td align="right">     180.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.601</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_3</td>
    <td align="right">      11.34</td>
    <td align="right">      20.59</td>
    <td align="right">     210.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.755</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_4</td>
    <td align="right">      11.67</td>
    <td align="right">      21.18</td>
    <td align="right">     216.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.217</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_5</td>
    <td align="right">       9.72</td>
    <td align="right">      17.65</td>
    <td align="right">     180.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.601</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_6</td>
    <td align="right">      12.96</td>
    <td align="right">      23.53</td>
    <td align="right">     240.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.604</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_7</td>
    <td align="right">      11.67</td>
    <td align="right">      21.18</td>
    <td align="right">     216.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.115</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_8</td>
    <td align="right">      12.96</td>
    <td align="right">      23.53</td>
    <td align="right">     240.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.603</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_9</td>
    <td align="right">       9.72</td>
    <td align="right">      17.65</td>
    <td align="right">     180.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.601</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">GYM</td>
    <td align="right">      16.82</td>
    <td align="right">      25.00</td>
    <td align="right">    2160.00</td>
    <td align="right">      0.638</td>
    <td align="right">      0.359</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">       2.13</td>
    <td align="right">       3.88</td>
    <td align="right">     216.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.113</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BATH_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      60.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATH_2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      72.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     451.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     420.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      52.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     120.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA</td>
    <td align="right">      39.23</td>
    <td align="right">     129.17</td>
    <td align="right">     360.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_1</td>
    <td align="right">      11.67</td>
    <td align="right">      21.18</td>
    <td align="right">     216.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_10</td>
    <td align="right">      11.34</td>
    <td align="right">      20.59</td>
    <td align="right">     210.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_2</td>
    <td align="right">       9.72</td>
    <td align="right">      17.65</td>
    <td align="right">     180.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_3</td>
    <td align="right">      11.34</td>
    <td align="right">      20.59</td>
    <td align="right">     210.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_4</td>
    <td align="right">      11.67</td>
    <td align="right">      21.18</td>
    <td align="right">     216.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_5</td>
    <td align="right">       9.72</td>
    <td align="right">      17.65</td>
    <td align="right">     180.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_6</td>
    <td align="right">      12.96</td>
    <td align="right">      23.53</td>
    <td align="right">     240.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_7</td>
    <td align="right">      11.67</td>
    <td align="right">      21.18</td>
    <td align="right">     216.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_8</td>
    <td align="right">      12.96</td>
    <td align="right">      23.53</td>
    <td align="right">     240.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_9</td>
    <td align="right">       9.72</td>
    <td align="right">      17.65</td>
    <td align="right">     180.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">GYM</td>
    <td align="right">      16.82</td>
    <td align="right">      25.00</td>
    <td align="right">    2160.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">       2.13</td>
    <td align="right">       3.88</td>
    <td align="right">     216.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BATH_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      60.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATH_2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      72.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     451.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     420.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      52.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     120.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-24
    16:40:05</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">      39.23</td>
    <td align="right">     129.17</td>
    <td align="right">     360.00</td>
    <td align="right">     120.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.67</td>
    <td align="right">      21.18</td>
    <td align="right">     216.00</td>
    <td align="right">      72.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_10</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.34</td>
    <td align="right">      20.59</td>
    <td align="right">     210.00</td>
    <td align="right">      70.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_2</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.72</td>
    <td align="right">      17.65</td>
    <td align="right">     180.00</td>
    <td align="right">      60.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_3</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.34</td>
    <td align="right">      20.59</td>
    <td align="right">     210.00</td>
    <td align="right">      70.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_4</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.67</td>
    <td align="right">      21.18</td>
    <td align="right">     216.00</td>
    <td align="right">      72.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.72</td>
    <td align="right">      17.65</td>
    <td align="right">     180.00</td>
    <td align="right">      60.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_6</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.96</td>
    <td align="right">      23.53</td>
    <td align="right">     240.00</td>
    <td align="right">      80.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_7</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.67</td>
    <td align="right">      21.18</td>
    <td align="right">     216.00</td>
    <td align="right">      72.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_8</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.96</td>
    <td align="right">      23.53</td>
    <td align="right">     240.00</td>
    <td align="right">      80.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASS_9</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.72</td>
    <td align="right">      17.65</td>
    <td align="right">     180.00</td>
    <td align="right">      60.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">GYM</td>
    <td align="right">DOAS GYM</td>
    <td align="right">      16.82</td>
    <td align="right">      25.00</td>
    <td align="right">    2160.00</td>
    <td align="right">     360.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.13</td>
    <td align="right">       3.88</td>
    <td align="right">     216.00</td>
    <td align="right">      72.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BATH_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      60.00</td>
    <td align="right">      20.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BATH_2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      72.00</td>
    <td align="right">      24.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     451.50</td>
    <td align="right">     150.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     420.00</td>
    <td align="right">     140.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      52.50</td>
    <td align="right">      17.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     120.00</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">     170.96</td>
    <td align="right">     362.75</td>
    <td align="right">    6000.00</td>
    <td align="right">    1640.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA</td>
    <td align="right"> 1497600.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 1497600.00</td>
    <td align="right">  302129.85</td>
    <td align="right"> 1799729.85</td>
    <td align="right"> 6307200.00</td>
    <td align="right">    6680.00</td>
    <td align="right">    2080.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1505.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  181277.91</td>
    <td align="right">  181277.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 1167473.01</td>
    <td align="right"> 1167473.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  796004.32</td>
    <td align="right">  796004.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 1167473.01</td>
    <td align="right"> 1167473.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  342413.83</td>
    <td align="right">  342413.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  796004.32</td>
    <td align="right">  796004.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 1061339.10</td>
    <td align="right"> 1061339.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  181277.91</td>
    <td align="right">  181277.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 1061339.10</td>
    <td align="right"> 1061339.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  796004.32</td>
    <td align="right">  796004.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">GYM</td>
    <td align="right"> 2995200.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 2995200.00</td>
    <td align="right"> 5908455.29</td>
    <td align="right"> 8903655.29</td>
    <td align="right">12614400.00</td>
    <td align="right">    6680.00</td>
    <td align="right">    2080.00</td>
    <td align="right">       0.00</td>
    <td align="right">     645.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  181277.91</td>
    <td align="right">  181277.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 2230934.77</td>
    <td align="right"> 2230934.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 2026025.97</td>
    <td align="right"> 2026025.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   93043.07</td>
    <td align="right">   93043.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 1495523.27</td>
    <td align="right"> 1495523.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 3215083.81</td>
    <td align="right"> 3215083.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  261845.87</td>
    <td align="right">  261845.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right"> 4492800.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 4492800.00</td>
    <td align="right">23264926.62</td>
    <td align="right">27757726.62</td>
    <td align="right">18921600.00</td>
    <td align="right">    6680.00</td>
    <td align="right">    2080.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1720.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA</td>
    <td align="right">     0.1729</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1729</td>
    <td align="right">     0.0097</td>
    <td align="right">     0.1826</td>
    <td align="right">     0.2000</td>
    <td align="right">      90.00</td>
    <td align="right">     575.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_1</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0067</td>
    <td align="right">     0.0067</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_10</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0432</td>
    <td align="right">     0.0432</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_2</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_3</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0432</td>
    <td align="right">     0.0432</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_4</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0127</td>
    <td align="right">     0.0127</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_5</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_6</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0392</td>
    <td align="right">     0.0392</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_7</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0067</td>
    <td align="right">     0.0067</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_8</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0392</td>
    <td align="right">     0.0392</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASS_9</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">GYM</td>
    <td align="right">     0.3764</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3764</td>
    <td align="right">     0.2112</td>
    <td align="right">     0.5876</td>
    <td align="right">     0.4000</td>
    <td align="right">      90.00</td>
    <td align="right">    1435.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0067</td>
    <td align="right">     0.0067</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     0.5493</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5493</td>
    <td align="right">     0.5067</td>
    <td align="right">     1.0560</td>
    <td align="right">     0.6000</td>
    <td align="right">     735.00</td>
    <td align="right">    2080.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right"> 2153588.32</td>
    <td align="right">       0.00</td>
    <td align="right"> 2153588.32</td>
    <td align="right"> 6307200.00</td>
    <td align="right">    6680.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2080.00</td>
    <td align="right">    1505.00</td>
  </tr>
  <tr>
    <td align="right">DOAS GYM</td>
    <td align="right"> 4307176.63</td>
    <td align="right">       0.00</td>
    <td align="right"> 4307176.63</td>
    <td align="right">12614400.00</td>
    <td align="right">    6680.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2080.00</td>
    <td align="right">     645.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">     0.2487</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2487</td>
    <td align="right">     0.2000</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">     575.00</td>
  </tr>
  <tr>
    <td align="right">DOAS GYM</td>
    <td align="right">     0.5413</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5413</td>
    <td align="right">     0.4000</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1435.00</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">    2080.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DOAS GYM</td>
    <td align="right">    2080.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">     0.2881</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">DOAS GYM</td>
    <td align="right">     0.5752</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-24
    16:40:05</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         155</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          28</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          28</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          19</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          24</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           5</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          19</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         953</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         907</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        2590</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">          69</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">          88</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         602</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         602</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-24
    16:40:05</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     866.57</td>
    <td align="right">    2010.29</td>
    <td align="right">30-APR-12:30</td>
    <td align="right">  162517.15</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     261.47</td>
    <td align="right">    2000.29</td>
    <td align="right">04-MAR-14:10</td>
    <td align="right">   27279.35</td>
    <td align="right">02-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BATH_1</td>
    <td align="right">       2.03</td>
    <td align="right">      15.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     189.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:BATHROOM_SPACETYPE</td>
    <td align="right">       4.47</td>
    <td align="right">      34.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     415.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     133.46</td>
    <td align="right">     446.59</td>
    <td align="right">04-MAR-14:10</td>
    <td align="right">   17957.15</td>
    <td align="right">02-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BATH_1</td>
    <td align="right">       1.41</td>
    <td align="right">       8.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     144.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:BATHROOM_SPACETYPE</td>
    <td align="right">       3.11</td>
    <td align="right">      17.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     316.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     133.46</td>
    <td align="right">     446.59</td>
    <td align="right">04-MAR-14:10</td>
    <td align="right">   17957.15</td>
    <td align="right">02-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BATH_1</td>
    <td align="right">       1.41</td>
    <td align="right">       8.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     144.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:BATHROOM_SPACETYPE</td>
    <td align="right">       3.11</td>
    <td align="right">      17.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     316.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BATH_2</td>
    <td align="right">       2.44</td>
    <td align="right">      18.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     226.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BATH_2</td>
    <td align="right">       1.70</td>
    <td align="right">       9.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     172.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BATH_2</td>
    <td align="right">       1.70</td>
    <td align="right">       9.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     172.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CAFETERIA</td>
    <td align="right">       8.48</td>
    <td align="right">      48.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     864.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:CAFETERIA_SPACETYPE</td>
    <td align="right">       8.48</td>
    <td align="right">      48.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     864.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CAFETERIA</td>
    <td align="right">       8.48</td>
    <td align="right">      48.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     864.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:CAFETERIA_SPACETYPE</td>
    <td align="right">       8.48</td>
    <td align="right">      48.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     864.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CAFETERIA</td>
    <td align="right">       8.48</td>
    <td align="right">      48.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     864.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:CAFETERIA_SPACETYPE</td>
    <td align="right">       8.48</td>
    <td align="right">      48.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     864.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASS_1</td>
    <td align="right">      14.47</td>
    <td align="right">     118.80</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    1642.68</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:CLASSROOM_SPACETYPE</td>
    <td align="right">     142.39</td>
    <td align="right">    1148.40</td>
    <td align="right">04-MAR-14:10</td>
    <td align="right">   15879.24</td>
    <td align="right">02-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASS_1</td>
    <td align="right">       4.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     929.88</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:CLASSROOM_SPACETYPE</td>
    <td align="right">      47.77</td>
    <td align="right">       0.00</td>
    <td align="right">20-FEB-12:10</td>
    <td align="right">    8988.84</td>
    <td align="right">02-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASS_1</td>
    <td align="right">       4.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     929.88</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:CLASSROOM_SPACETYPE</td>
    <td align="right">      47.77</td>
    <td align="right">       0.00</td>
    <td align="right">20-FEB-12:10</td>
    <td align="right">    8988.84</td>
    <td align="right">02-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASS_3</td>
    <td align="right">      13.53</td>
    <td align="right">     115.50</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    1597.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASS_3</td>
    <td align="right">       4.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     904.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASS_3</td>
    <td align="right">       4.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     904.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASS_2</td>
    <td align="right">      13.58</td>
    <td align="right">      99.00</td>
    <td align="right">11-FEB-11:30</td>
    <td align="right">    1368.90</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASS_2</td>
    <td align="right">       5.42</td>
    <td align="right">       0.00</td>
    <td align="right">30-JAN-12:30</td>
    <td align="right">     774.90</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASS_2</td>
    <td align="right">       5.42</td>
    <td align="right">       0.00</td>
    <td align="right">30-JAN-12:30</td>
    <td align="right">     774.90</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASS_9</td>
    <td align="right">      13.57</td>
    <td align="right">      99.00</td>
    <td align="right">11-FEB-10:40</td>
    <td align="right">    1368.90</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASS_9</td>
    <td align="right">       5.42</td>
    <td align="right">       0.00</td>
    <td align="right">30-JAN-12:30</td>
    <td align="right">     774.90</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASS_9</td>
    <td align="right">       5.42</td>
    <td align="right">       0.00</td>
    <td align="right">30-JAN-12:30</td>
    <td align="right">     774.90</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASS_7</td>
    <td align="right">      14.51</td>
    <td align="right">     118.80</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    1642.68</td>
    <td align="right">02-JAN-09:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASS_7</td>
    <td align="right">       4.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     929.88</td>
    <td align="right">02-JAN-09:40</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASS_7</td>
    <td align="right">       4.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     929.88</td>
    <td align="right">02-JAN-09:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASS_4</td>
    <td align="right">      13.91</td>
    <td align="right">     118.80</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    1642.68</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASS_4</td>
    <td align="right">       4.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     929.88</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASS_4</td>
    <td align="right">       4.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     929.88</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASS_5</td>
    <td align="right">      13.56</td>
    <td align="right">      99.00</td>
    <td align="right">11-FEB-10:40</td>
    <td align="right">    1368.90</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASS_5</td>
    <td align="right">       5.40</td>
    <td align="right">       0.00</td>
    <td align="right">30-JAN-12:20</td>
    <td align="right">     774.90</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASS_5</td>
    <td align="right">       5.40</td>
    <td align="right">       0.00</td>
    <td align="right">30-JAN-12:20</td>
    <td align="right">     774.90</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASS_6</td>
    <td align="right">      15.92</td>
    <td align="right">     132.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    1825.20</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASS_6</td>
    <td align="right">       5.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    1033.20</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASS_6</td>
    <td align="right">       5.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    1033.20</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASS_8</td>
    <td align="right">      15.93</td>
    <td align="right">     132.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    1825.20</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASS_8</td>
    <td align="right">       5.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    1033.20</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASS_8</td>
    <td align="right">       5.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    1033.20</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASS_10</td>
    <td align="right">      13.41</td>
    <td align="right">     115.50</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    1597.05</td>
    <td align="right">02-JAN-11:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASS_10</td>
    <td align="right">       3.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     904.05</td>
    <td align="right">02-JAN-11:20</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASS_10</td>
    <td align="right">       3.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     904.05</td>
    <td align="right">02-JAN-11:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_1</td>
    <td align="right">      19.07</td>
    <td align="right">     107.98</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1943.71</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:CORRIDOR_SPACETYPE</td>
    <td align="right">      39.03</td>
    <td align="right">     220.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3977.82</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_1</td>
    <td align="right">      19.07</td>
    <td align="right">     107.98</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1943.71</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:CORRIDOR_SPACETYPE</td>
    <td align="right">      39.03</td>
    <td align="right">     220.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3977.82</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORRIDOR_1</td>
    <td align="right">      19.07</td>
    <td align="right">     107.98</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1943.71</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:CORRIDOR_SPACETYPE</td>
    <td align="right">      39.03</td>
    <td align="right">     220.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3977.82</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_2</td>
    <td align="right">      17.74</td>
    <td align="right">     100.45</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1808.10</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_2</td>
    <td align="right">      17.74</td>
    <td align="right">     100.45</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1808.10</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORRIDOR_2</td>
    <td align="right">      17.74</td>
    <td align="right">     100.45</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1808.10</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LOBBY</td>
    <td align="right">       2.22</td>
    <td align="right">      12.56</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     226.01</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LOBBY</td>
    <td align="right">       2.22</td>
    <td align="right">      12.56</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     226.01</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LOBBY</td>
    <td align="right">       2.22</td>
    <td align="right">      12.56</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     226.01</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:GYM</td>
    <td align="right">      47.68</td>
    <td align="right">     414.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4212.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GYM_SPACETYPE</td>
    <td align="right">      47.68</td>
    <td align="right">     414.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4212.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:GYM</td>
    <td align="right">      25.43</td>
    <td align="right">     144.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2592.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GYM_SPACETYPE</td>
    <td align="right">      25.43</td>
    <td align="right">     144.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2592.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:GYM</td>
    <td align="right">      25.43</td>
    <td align="right">     144.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2592.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:GYM_SPACETYPE</td>
    <td align="right">      25.43</td>
    <td align="right">     144.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2592.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH</td>
    <td align="right">       2.83</td>
    <td align="right">      16.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     288.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:MECH_SPACETYPE</td>
    <td align="right">       2.83</td>
    <td align="right">      16.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     288.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH</td>
    <td align="right">       2.83</td>
    <td align="right">      16.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     288.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:MECH_SPACETYPE</td>
    <td align="right">       2.83</td>
    <td align="right">      16.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     288.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:MECH</td>
    <td align="right">       2.83</td>
    <td align="right">      16.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     288.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:MECH_SPACETYPE</td>
    <td align="right">       2.83</td>
    <td align="right">      16.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     288.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICES</td>
    <td align="right">      16.60</td>
    <td align="right">     118.80</td>
    <td align="right">04-MAR-12:50</td>
    <td align="right">    1642.49</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:OFFICE_SPACETYPE</td>
    <td align="right">      16.60</td>
    <td align="right">     118.80</td>
    <td align="right">04-MAR-12:50</td>
    <td align="right">    1642.49</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICES</td>
    <td align="right">       6.81</td>
    <td align="right">       0.00</td>
    <td align="right">13-FEB-11:30</td>
    <td align="right">     929.69</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:OFFICE_SPACETYPE</td>
    <td align="right">       6.81</td>
    <td align="right">       0.00</td>
    <td align="right">13-FEB-11:30</td>
    <td align="right">     929.69</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:OFFICES</td>
    <td align="right">       6.81</td>
    <td align="right">       0.00</td>
    <td align="right">13-FEB-11:30</td>
    <td align="right">     929.69</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:OFFICE_SPACETYPE</td>
    <td align="right">       6.81</td>
    <td align="right">       0.00</td>
    <td align="right">13-FEB-11:30</td>
    <td align="right">     929.69</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     128.02</td>
    <td align="right">    1553.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    9322.20</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BATH_1</td>
    <td align="right">       0.62</td>
    <td align="right">       7.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      45.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:BATHROOM_SPACETYPE</td>
    <td align="right">       1.36</td>
    <td align="right">      16.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      99.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     128.02</td>
    <td align="right">    1553.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    9322.20</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BATH_1</td>
    <td align="right">       0.62</td>
    <td align="right">       7.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      45.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:BATHROOM_SPACETYPE</td>
    <td align="right">       1.36</td>
    <td align="right">      16.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      99.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BATH_2</td>
    <td align="right">       0.74</td>
    <td align="right">       9.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      54.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BATH_2</td>
    <td align="right">       0.74</td>
    <td align="right">       9.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      54.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CAFETERIA</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:CAFETERIA_SPACETYPE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CAFETERIA</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:CAFETERIA_SPACETYPE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASS_1</td>
    <td align="right">       9.79</td>
    <td align="right">     118.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     712.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:CLASSROOM_SPACETYPE</td>
    <td align="right">      94.62</td>
    <td align="right">    1148.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6890.40</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASS_1</td>
    <td align="right">       9.79</td>
    <td align="right">     118.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     712.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:CLASSROOM_SPACETYPE</td>
    <td align="right">      94.62</td>
    <td align="right">    1148.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6890.40</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASS_3</td>
    <td align="right">       9.52</td>
    <td align="right">     115.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     693.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASS_3</td>
    <td align="right">       9.52</td>
    <td align="right">     115.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     693.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASS_2</td>
    <td align="right">       8.16</td>
    <td align="right">      99.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     594.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASS_2</td>
    <td align="right">       8.16</td>
    <td align="right">      99.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     594.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASS_9</td>
    <td align="right">       8.16</td>
    <td align="right">      99.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     594.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASS_9</td>
    <td align="right">       8.16</td>
    <td align="right">      99.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     594.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASS_7</td>
    <td align="right">       9.79</td>
    <td align="right">     118.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     712.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASS_7</td>
    <td align="right">       9.79</td>
    <td align="right">     118.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     712.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASS_4</td>
    <td align="right">       9.79</td>
    <td align="right">     118.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     712.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASS_4</td>
    <td align="right">       9.79</td>
    <td align="right">     118.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     712.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASS_5</td>
    <td align="right">       8.16</td>
    <td align="right">      99.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     594.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASS_5</td>
    <td align="right">       8.16</td>
    <td align="right">      99.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     594.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASS_6</td>
    <td align="right">      10.88</td>
    <td align="right">     132.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     792.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASS_6</td>
    <td align="right">      10.88</td>
    <td align="right">     132.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     792.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASS_8</td>
    <td align="right">      10.88</td>
    <td align="right">     132.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     792.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASS_8</td>
    <td align="right">      10.88</td>
    <td align="right">     132.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     792.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASS_10</td>
    <td align="right">       9.52</td>
    <td align="right">     115.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     693.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASS_10</td>
    <td align="right">       9.52</td>
    <td align="right">     115.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     693.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:CORRIDOR_SPACETYPE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CORRIDOR_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:CORRIDOR_SPACETYPE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CORRIDOR_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LOBBY</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:LOBBY</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:GYM</td>
    <td align="right">      22.25</td>
    <td align="right">     270.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1620.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GYM_SPACETYPE</td>
    <td align="right">      22.25</td>
    <td align="right">     270.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1620.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:GYM</td>
    <td align="right">      22.25</td>
    <td align="right">     270.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1620.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:GYM_SPACETYPE</td>
    <td align="right">      22.25</td>
    <td align="right">     270.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1620.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MECH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:MECH_SPACETYPE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:MECH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:MECH_SPACETYPE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICES</td>
    <td align="right">       9.79</td>
    <td align="right">     118.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     712.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:OFFICE_SPACETYPE</td>
    <td align="right">       9.79</td>
    <td align="right">     118.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     712.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:OFFICES</td>
    <td align="right">       9.79</td>
    <td align="right">     118.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     712.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:OFFICE_SPACETYPE</td>
    <td align="right">       9.79</td>
    <td align="right">     118.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     712.80</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     866.57</td>
    <td align="right">    2010.29</td>
    <td align="right">30-APR-12:30</td>
    <td align="right">  162517.15</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     866.57</td>
    <td align="right">    2010.29</td>
    <td align="right">30-APR-12:30</td>
    <td align="right">  162517.15</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     866.57</td>
    <td align="right">    2010.29</td>
    <td align="right">30-APR-12:30</td>
    <td align="right">  162517.15</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">     866.57</td>
    <td align="right">    2010.29</td>
    <td align="right">30-APR-12:30</td>
    <td align="right">  162517.15</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     866.57</td>
    <td align="right">    2010.29</td>
    <td align="right">30-APR-12:30</td>
    <td align="right">  162517.15</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     866.57</td>
    <td align="right">    2010.29</td>
    <td align="right">30-APR-12:30</td>
    <td align="right">  162517.15</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     866.57</td>
    <td align="right">    2010.29</td>
    <td align="right">30-APR-12:30</td>
    <td align="right">  162517.15</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">     866.57</td>
    <td align="right">    2010.29</td>
    <td align="right">30-APR-12:30</td>
    <td align="right">  162517.15</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     582.18</td>
    <td align="right">       0.00</td>
    <td align="right">17-MAR-18:40</td>
    <td align="right">  139712.03</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       1.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     191.07</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       1.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     191.07</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">     580.52</td>
    <td align="right">       0.00</td>
    <td align="right">17-MAR-18:40</td>
    <td align="right">  139520.96</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">     580.52</td>
    <td align="right">       0.00</td>
    <td align="right">17-MAR-18:40</td>
    <td align="right">  139520.96</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      22.91</td>
    <td align="right">      10.00</td>
    <td align="right">03-JAN-15:50</td>
    <td align="right">    5016.15</td>
    <td align="right">02-JAN-09:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">      22.88</td>
    <td align="right">      10.00</td>
    <td align="right">03-JAN-15:50</td>
    <td align="right">    5010.00</td>
    <td align="right">01-JAN-18:20</td>
  </tr>
  <tr>
    <td align="right">Service Hot Water Heating:WaterSystems:Electricity</td>
    <td align="right">      22.88</td>
    <td align="right">      10.00</td>
    <td align="right">03-JAN-15:50</td>
    <td align="right">    5010.00</td>
    <td align="right">01-JAN-18:20</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       6.15</td>
    <td align="right">01-MAY-11:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       6.15</td>
    <td align="right">01-MAY-11:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     111.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     111.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     111.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     111.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     111.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     111.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     111.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     111.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">Service Hot Water Heating:WaterSystems:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Service Hot Water Heating:WaterSystems:MainsWater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    1117.45</td>
    <td align="right">       0.00</td>
    <td align="right">17-MAR-18:40</td>
    <td align="right">  250139.10</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     518.79</td>
    <td align="right">       0.00</td>
    <td align="right">17-MAR-18:40</td>
    <td align="right">  113400.23</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BATH_1</td>
    <td align="right">      13.89</td>
    <td align="right">       0.00</td>
    <td align="right">15-MAR-18:30</td>
    <td align="right">    1277.04</td>
    <td align="right">01-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     512.58</td>
    <td align="right">       0.00</td>
    <td align="right">17-MAR-18:40</td>
    <td align="right">  113400.23</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BATH_1</td>
    <td align="right">      13.89</td>
    <td align="right">       0.00</td>
    <td align="right">15-MAR-18:30</td>
    <td align="right">    1277.04</td>
    <td align="right">01-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">     512.58</td>
    <td align="right">       0.00</td>
    <td align="right">17-MAR-18:40</td>
    <td align="right">  113400.23</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BATH_1</td>
    <td align="right">      13.89</td>
    <td align="right">       0.00</td>
    <td align="right">15-MAR-18:30</td>
    <td align="right">    1277.04</td>
    <td align="right">01-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">       6.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4560.01</td>
    <td align="right">23-JUN-11:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BATH_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">       6.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4560.01</td>
    <td align="right">23-JUN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BATH_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BATH_2</td>
    <td align="right">       7.69</td>
    <td align="right">       0.00</td>
    <td align="right">17-MAR-18:40</td>
    <td align="right">     683.25</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BATH_2</td>
    <td align="right">       7.69</td>
    <td align="right">       0.00</td>
    <td align="right">17-MAR-18:40</td>
    <td align="right">     683.25</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BATH_2</td>
    <td align="right">       7.69</td>
    <td align="right">       0.00</td>
    <td align="right">17-MAR-18:40</td>
    <td align="right">     683.25</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BATH_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BATH_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CAFETERIA</td>
    <td align="right">      28.57</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    5672.78</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CAFETERIA</td>
    <td align="right">      26.33</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:20</td>
    <td align="right">    5672.78</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CAFETERIA</td>
    <td align="right">      26.33</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:20</td>
    <td align="right">    5672.78</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CAFETERIA</td>
    <td align="right">       2.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2200.37</td>
    <td align="right">23-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CAFETERIA</td>
    <td align="right">       2.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2200.37</td>
    <td align="right">23-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASS_1</td>
    <td align="right">       4.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">    2833.53</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASS_1</td>
    <td align="right">       4.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">    2833.53</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASS_1</td>
    <td align="right">       4.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">    2833.53</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASS_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASS_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASS_10</td>
    <td align="right">      28.05</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-19:10</td>
    <td align="right">    7421.07</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASS_10</td>
    <td align="right">      28.05</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-19:10</td>
    <td align="right">    7421.07</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASS_10</td>
    <td align="right">      28.05</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-19:10</td>
    <td align="right">    7421.07</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASS_10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASS_10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASS_2</td>
    <td align="right">      19.21</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    4380.75</td>
    <td align="right">01-JAN-11:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASS_2</td>
    <td align="right">      19.21</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    4380.75</td>
    <td align="right">01-JAN-11:50</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASS_2</td>
    <td align="right">      19.21</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    4380.75</td>
    <td align="right">01-JAN-11:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASS_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASS_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASS_3</td>
    <td align="right">      34.45</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-19:10</td>
    <td align="right">    7327.11</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASS_3</td>
    <td align="right">      34.45</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-19:10</td>
    <td align="right">    7327.11</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASS_3</td>
    <td align="right">      34.45</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-19:10</td>
    <td align="right">    7327.11</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASS_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASS_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASS_4</td>
    <td align="right">      11.94</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    4725.75</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASS_4</td>
    <td align="right">      11.94</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    4725.75</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASS_4</td>
    <td align="right">      11.94</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    4725.75</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASS_4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASS_4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASS_5</td>
    <td align="right">      17.95</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    4443.41</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASS_5</td>
    <td align="right">      17.95</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    4443.41</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASS_5</td>
    <td align="right">      17.95</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    4443.41</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASS_5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASS_5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASS_6</td>
    <td align="right">      16.98</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    5850.76</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASS_6</td>
    <td align="right">      16.98</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    5850.76</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASS_6</td>
    <td align="right">      16.98</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    5850.76</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASS_6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASS_6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASS_7</td>
    <td align="right">       4.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">    2760.80</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASS_7</td>
    <td align="right">       4.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">    2760.80</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASS_7</td>
    <td align="right">       4.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">    2760.80</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASS_7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASS_7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASS_8</td>
    <td align="right">      16.70</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    5744.46</td>
    <td align="right">02-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASS_8</td>
    <td align="right">      16.70</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    5744.46</td>
    <td align="right">02-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASS_8</td>
    <td align="right">      16.70</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    5744.46</td>
    <td align="right">02-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASS_8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASS_8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASS_9</td>
    <td align="right">      17.61</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    4400.61</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASS_9</td>
    <td align="right">      17.61</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    4400.61</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASS_9</td>
    <td align="right">      17.61</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    4400.61</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASS_9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASS_9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_1</td>
    <td align="right">      12.11</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    2068.47</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_1</td>
    <td align="right">      12.11</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    2068.47</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORRIDOR_1</td>
    <td align="right">      12.11</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    2068.47</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORRIDOR_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_2</td>
    <td align="right">      30.99</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    6186.64</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_2</td>
    <td align="right">      30.99</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    6186.64</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORRIDOR_2</td>
    <td align="right">      30.99</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    6186.64</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORRIDOR_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GYM</td>
    <td align="right">     214.86</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">   41479.58</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GYM</td>
    <td align="right">     210.91</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">   41479.58</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:GYM</td>
    <td align="right">     210.91</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">   41479.58</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GYM</td>
    <td align="right">       3.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3423.02</td>
    <td align="right">13-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:GYM</td>
    <td align="right">       3.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3423.02</td>
    <td align="right">13-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LOBBY</td>
    <td align="right">      14.62</td>
    <td align="right">       0.00</td>
    <td align="right">18-JAN-19:10</td>
    <td align="right">    1343.01</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LOBBY</td>
    <td align="right">      14.62</td>
    <td align="right">       0.00</td>
    <td align="right">18-JAN-19:10</td>
    <td align="right">    1343.01</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LOBBY</td>
    <td align="right">      14.62</td>
    <td align="right">       0.00</td>
    <td align="right">18-JAN-19:10</td>
    <td align="right">    1343.01</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LOBBY</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LOBBY</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECH</td>
    <td align="right">      14.28</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-19:10</td>
    <td align="right">    2049.12</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECH</td>
    <td align="right">      14.28</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-19:10</td>
    <td align="right">    2049.12</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MECH</td>
    <td align="right">      14.28</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-19:10</td>
    <td align="right">    2049.12</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MECH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICES</td>
    <td align="right">      10.55</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    2752.10</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICES</td>
    <td align="right">      10.55</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    2752.10</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:OFFICES</td>
    <td align="right">      10.55</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    2752.10</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICES</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:OFFICES</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      18.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7182.75</td>
    <td align="right">26-SEP-11:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      18.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7182.75</td>
    <td align="right">26-SEP-11:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      18.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7182.75</td>
    <td align="right">26-SEP-11:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      18.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7182.75</td>
    <td align="right">26-SEP-11:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     580.52</td>
    <td align="right">       0.00</td>
    <td align="right">17-MAR-18:40</td>
    <td align="right">  139520.96</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">     525.36</td>
    <td align="right">       0.00</td>
    <td align="right">17-MAR-18:40</td>
    <td align="right">  113400.23</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      55.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   28858.02</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      18.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7182.75</td>
    <td align="right">26-SEP-11:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      18.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7182.75</td>
    <td align="right">26-SEP-11:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      18.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7182.75</td>
    <td align="right">26-SEP-11:30</td>
  </tr>
  <tr>
    <td align="right">Service Hot Water Heating:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-24
    16:40:05</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA</td>
    <td align="right">     30.346</td>
    <td align="right">      0.000</td>
    <td align="right">      0.116</td>
    <td align="right">     -6.378</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.279</td>
    <td align="right">      8.478</td>
    <td align="right">      0.000</td>
    <td align="right">      6.563</td>
    <td align="right">      0.000</td>
    <td align="right">      0.026</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.833</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.321</td>
    <td align="right">    -18.276</td>
  </tr>
  <tr>
    <td align="right">CLASS_1</td>
    <td align="right">      4.081</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.140</td>
    <td align="right">      4.682</td>
    <td align="right">      9.788</td>
    <td align="right">     15.177</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -12.737</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.542</td>
    <td align="right">    -24.593</td>
  </tr>
  <tr>
    <td align="right">CLASS_10</td>
    <td align="right">     28.049</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.025</td>
    <td align="right">      3.897</td>
    <td align="right">      9.517</td>
    <td align="right">     19.453</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -24.210</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.928</td>
    <td align="right">    -20.803</td>
  </tr>
  <tr>
    <td align="right">CLASS_2</td>
    <td align="right">     19.214</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.568</td>
    <td align="right">      5.421</td>
    <td align="right">      8.157</td>
    <td align="right">      2.493</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.808</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.780</td>
    <td align="right">    -15.274</td>
  </tr>
  <tr>
    <td align="right">CLASS_3</td>
    <td align="right">     34.448</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.461</td>
    <td align="right">      4.013</td>
    <td align="right">      9.517</td>
    <td align="right">     11.856</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -24.860</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.011</td>
    <td align="right">    -20.424</td>
  </tr>
  <tr>
    <td align="right">CLASS_4</td>
    <td align="right">     11.936</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.290</td>
    <td align="right">      4.125</td>
    <td align="right">      9.788</td>
    <td align="right">     22.371</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.886</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.579</td>
    <td align="right">    -26.047</td>
  </tr>
  <tr>
    <td align="right">CLASS_5</td>
    <td align="right">     17.946</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.473</td>
    <td align="right">      5.404</td>
    <td align="right">      8.157</td>
    <td align="right">      2.376</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.969</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.955</td>
