  {6fe701a8-2247-4f45-af0a-0a6faa88e728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76cb8ef1-99a8-4b68-9c29-ac551ecba829}, !- Handle
  {fc0e60ac-9a57-489e-b58f-751d9d870dd6}, !- Source Object
  2,                                      !- Outlet Port
  {9912c658-4b3c-480b-b4dc-a080b8362fad}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {7b2dd202-c1ad-4804-bed8-b3a999e535c2}, !- Handle
  OA System Gym 2,                        !- Name
  {1345eb8c-ad4d-45a7-9666-aa22fd82e43c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7085bd54-39e6-4af1-8303-4426e55b3820}, !- Mixed Air Node Name
  {b1f1003d-41ed-423b-875d-5568f45155b5}, !- Outdoor Air Stream Node Name
  {5b6579ef-4c9f-4bb4-a798-016becef2887}, !- Relief Air Stream Node Name
  {a758c413-a110-46c2-87d3-64e09c342e21}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {1345eb8c-ad4d-45a7-9666-aa22fd82e43c}, !- Handle
  Outdoor Air Controller 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ,                                       !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {49b37212-b379-437d-870f-22cbe9918f83}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {49b37212-b379-437d-870f-22cbe9918f83}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {194588e8-7a31-48b5-9194-7583647f0dc8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {5d865d75-a1b6-4181-9f9b-989113f642aa}, !- Handle
  Node 37,                                !- Name
  ,                                       !- Inlet Port
  {b1f1003d-41ed-423b-875d-5568f45155b5}; !- Outlet Port

OS:Connection,
  {b1f1003d-41ed-423b-875d-5568f45155b5}, !- Handle
  {5d865d75-a1b6-4181-9f9b-989113f642aa}, !- Source Object
  3,                                      !- Outlet Port
  {7b2dd202-c1ad-4804-bed8-b3a999e535c2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e7e80f37-ea70-4a29-b7cc-787c4f58eca6}, !- Handle
  Node 38,                                !- Name
  {0c458e44-121a-4d6d-9b76-515ac03cbbd0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Fan:ConstantVolume,
  {c512c8e9-77ee-41bb-b6fd-1ce3135e37fd}, ! Handle
  Const Spd Fan 3,                        ! Name
  {194588e8-7a31-48b5-9194-7583647f0dc8}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  75,                                     ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  {03ac4544-007b-4d45-b2ce-7e8098d0ebd3}, ! Air Inlet Node Name
  {0c458e44-121a-4d6d-9b76-515ac03cbbd0}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {cc99e324-de7f-42cc-ac29-4d1ee944d249}, !- Handle
  Node 39,                                !- Name
  {5b6579ef-4c9f-4bb4-a798-016becef2887}, !- Inlet Port
  {03ac4544-007b-4d45-b2ce-7e8098d0ebd3}; !- Outlet Port

OS:Connection,
  {5b6579ef-4c9f-4bb4-a798-016becef2887}, !- Handle
  {7b2dd202-c1ad-4804-bed8-b3a999e535c2}, !- Source Object
  7,                                      !- Outlet Port
  {cc99e324-de7f-42cc-ac29-4d1ee944d249}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03ac4544-007b-4d45-b2ce-7e8098d0ebd3}, !- Handle
  {cc99e324-de7f-42cc-ac29-4d1ee944d249}, !- Source Object
  3,                                      !- Outlet Port
  {c512c8e9-77ee-41bb-b6fd-1ce3135e37fd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0c458e44-121a-4d6d-9b76-515ac03cbbd0}, !- Handle
  {c512c8e9-77ee-41bb-b6fd-1ce3135e37fd}, !- Source Object
  9,                                      !- Outlet Port
  {e7e80f37-ea70-4a29-b7cc-787c4f58eca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a758c413-a110-46c2-87d3-64e09c342e21}, !- Handle
  {95920c0d-364c-4d44-bc1f-b8ed64751a71}, !- Source Object
  3,                                      !- Outlet Port
  {7b2dd202-c1ad-4804-bed8-b3a999e535c2}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {98a09f7b-73a7-4160-8f77-81a40c4d2047}, !- Handle
  Const Spd Fan 4,                        !- Name
  {3ffebbc5-0475-49ff-829c-c9db6a719f54}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {61055ddc-9f49-44a9-ae2f-a48c1199cf6f}, !- Air Inlet Node Name
  {b2eab081-b1d7-413d-b34c-dd9f33f0a91d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {de4867fd-8756-4c64-9faa-62be6bb44dc7}, !- Handle
  Node 40,                                !- Name
  {7085bd54-39e6-4af1-8303-4426e55b3820}, !- Inlet Port
  {61055ddc-9f49-44a9-ae2f-a48c1199cf6f}; !- Outlet Port

OS:Connection,
  {7085bd54-39e6-4af1-8303-4426e55b3820}, !- Handle
  {7b2dd202-c1ad-4804-bed8-b3a999e535c2}, !- Source Object
  5,                                      !- Outlet Port
  {de4867fd-8756-4c64-9faa-62be6bb44dc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61055ddc-9f49-44a9-ae2f-a48c1199cf6f}, !- Handle
  {de4867fd-8756-4c64-9faa-62be6bb44dc7}, !- Source Object
  3,                                      !- Outlet Port
  {98a09f7b-73a7-4160-8f77-81a40c4d2047}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f023d6b2-c5b2-4df7-bcb5-81cd3404311f}, ! Handle
  Elec Htg Coil 2,                        ! Name
  {194588e8-7a31-48b5-9194-7583647f0dc8}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {9196ed4d-df10-441d-958b-55769435d34d}, ! Air Inlet Node Name
  {6bfcb575-efe4-4174-817c-d6732a4daf09}; ! Air Outlet Node Name

OS:Node,
  {38604998-6ef6-409c-9c01-e7b7b6767c00}, !- Handle
  Node 41,                                !- Name
  {b2eab081-b1d7-413d-b34c-dd9f33f0a91d}, !- Inlet Port
  {9196ed4d-df10-441d-958b-55769435d34d}; !- Outlet Port

OS:Connection,
  {b2eab081-b1d7-413d-b34c-dd9f33f0a91d}, !- Handle
  {98a09f7b-73a7-4160-8f77-81a40c4d2047}, !- Source Object
  9,                                      !- Outlet Port
  {38604998-6ef6-409c-9c01-e7b7b6767c00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9196ed4d-df10-441d-958b-55769435d34d}, !- Handle
  {38604998-6ef6-409c-9c01-e7b7b6767c00}, !- Source Object
  3,                                      !- Outlet Port
  {f023d6b2-c5b2-4df7-bcb5-81cd3404311f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6bfcb575-efe4-4174-817c-d6732a4daf09}, !- Handle
  {f023d6b2-c5b2-4df7-bcb5-81cd3404311f}, !- Source Object
  6,                                      !- Outlet Port
  {aab4308e-7549-46c9-94d9-8823158691a5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b752c6bc-b03f-4fef-85e8-cd4bd0aea9e9}, !- Handle
  Diffuser 2,                             !- Name
  {3ffebbc5-0475-49ff-829c-c9db6a719f54}, !- Availability Schedule Name
  {85973c44-cbf3-484c-ab3f-31465c93c9eb}, !- Air Inlet Node Name
  {7d291994-7d08-4c4f-af99-c10d339641df}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d274c5a5-4607-47e1-8496-2cb962b59257}, !- Handle
  Node 42,                                !- Name
  {45a19ae7-026a-4580-b4d7-bdf7aff992dd}, !- Inlet Port
  {85973c44-cbf3-484c-ab3f-31465c93c9eb}; !- Outlet Port

OS:Connection,
  {45a19ae7-026a-4580-b4d7-bdf7aff992dd}, !- Handle
  {6fe701a8-2247-4f45-af0a-0a6faa88e728}, !- Source Object
  3,                                      !- Outlet Port
  {d274c5a5-4607-47e1-8496-2cb962b59257}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85973c44-cbf3-484c-ab3f-31465c93c9eb}, !- Handle
  {d274c5a5-4607-47e1-8496-2cb962b59257}, !- Source Object
  3,                                      !- Outlet Port
  {b752c6bc-b03f-4fef-85e8-cd4bd0aea9e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d291994-7d08-4c4f-af99-c10d339641df}, !- Handle
  {b752c6bc-b03f-4fef-85e8-cd4bd0aea9e9}, !- Source Object
  4,                                      !- Outlet Port
  {183b7183-33cc-46d5-a1d7-0bfe516dcbf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed534dec-3d5a-4941-a47e-ee442a807e35}, !- Handle
  Node 43,                                !- Name
  {b681f199-a9ae-494f-b0d3-f272a241d1bb}, !- Inlet Port
  {fc695d0c-b962-4bc3-b6a4-510ceb5f9483}; !- Outlet Port

OS:Connection,
  {4ab49a85-1a55-4476-a89d-156358992628}, !- Handle
  {183b7183-33cc-46d5-a1d7-0bfe516dcbf4}, !- Source Object
  3,                                      !- Outlet Port
  {1da28651-a562-4998-84e8-92301ec06de3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b681f199-a9ae-494f-b0d3-f272a241d1bb}, !- Handle
  {5e34f78c-a706-4a24-b3c9-fa5e9742ef02}, !- Source Object
  2,                                      !- Outlet Port
  {ed534dec-3d5a-4941-a47e-ee442a807e35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc695d0c-b962-4bc3-b6a4-510ceb5f9483}, !- Handle
  {ed534dec-3d5a-4941-a47e-ee442a807e35}, !- Source Object
  3,                                      !- Outlet Port
  {fc0e60ac-9a57-489e-b58f-751d9d870dd6}, !- Target Object
  3;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9b877eea-01ab-4b9a-b487-8fb4f67d577a}, ! Handle
  Bathroom water use,                     ! Name
  {5165973e-be86-4c76-add5-199c57ce0464}, ! Inlet Node Name
  {9ef78764-d6ff-4270-999b-fa8ad2c3bc33}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ,                                       !- Water Use Equipment Name 1
  {73c9579e-041f-4ff2-93ab-119a79b33d35}; !- Water Use Equipment Name 2

OS:WaterUse:Equipment,
  {73c9579e-041f-4ff2-93ab-119a79b33d35}, ! Handle
  Water Fixture,                          ! Name
  {81b6fc92-8b42-4624-9805-160e754bdfb5}, ! Water Use Equipment Definition Name
  {4cc94f7a-ac09-4c9c-bfa3-339d265cb358}, !- Space Name
  {69b32c95-9266-47a7-8da2-d310422dfc75}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b5db236e-5894-4d65-a5d8-8982f718a952}, !- Handle
  WaterUse Sensible Fraction Schedule 20p, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {6426a5ba-0acd-4595-b059-e8d519f219fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6426a5ba-0acd-4595-b059-e8d519f219fb}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {047bbfe7-e970-4846-9c12-b4d0a315ea2b}, !- Handle
  WaterUse Latent Fraction Schedule 5p,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {9a9e6247-7cfc-4a59-8fca-966a6dd0e54c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a9e6247-7cfc-4a59-8fca-966a6dd0e54c}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba1a0890-55a4-4c8d-911b-95965f5f37cb}, !- Handle
  SHW_UseTemperature_40C,                 !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  {7d7119ca-5323-492d-a453-0e695d8d7e9d}, !- Default Day Schedule Name
  {9b47aadb-e14c-429f-9fe0-c9f531654683}, !- Summer Design Day Schedule Name
  {867fa1e0-a209-4829-87e7-4d381f5c36a5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7d7119ca-5323-492d-a453-0e695d8d7e9d}, !- Handle
  SHW_Temperature_140F_Default,           !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9b47aadb-e14c-429f-9fe0-c9f531654683}, !- Handle
  SHW_Temperature_140F_Summer_Design_Day, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {867fa1e0-a209-4829-87e7-4d381f5c36a5}, !- Handle
  SHW_Temperature_140F_Winter_Design_Day, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:PlantLoop,
  {253ec5c1-26a1-42ee-a640-31f9ee0bb04a}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9b3fd24a-19ba-4d12-bb56-94f016a7dae1}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4f2bb6b0-6ef3-4722-95f4-396e0a9dad67}, !- Plant Side Inlet Node Name
  {eb1977fa-030d-4bac-b6a0-1b6d1675bdc0}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f10de375-3341-4830-895e-e27e27ad0cab}, !- Demand Side Inlet Node Name
  {a656fc3f-dfc8-4c5b-a44e-4723761c149a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {fc96e3e5-0db6-452e-b3f2-7f1bcb6b4a1b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f14b7ae1-0bb4-4a26-8afa-509a645d2d47}, !- Demand Mixer Name
  {262175a3-69dc-4ef4-9651-ed55e3417555}, !- Demand Splitter Name
  {d6e12135-48e4-45f1-9bce-821c14c29fd5}, !- Supply Mixer Name
  {2776a450-5a2c-44d3-9a82-00c0dd2278b8}; !- Supply Splitter Name

OS:Node,
  {ee86f15b-c286-4bdd-b82b-a94f3eb17718}, !- Handle
  Node 44,                                !- Name
  {4f2bb6b0-6ef3-4722-95f4-396e0a9dad67}, !- Inlet Port
  {e17431cc-8081-4893-9b21-6957226f27b6}; !- Outlet Port

OS:Node,
  {9b3fd24a-19ba-4d12-bb56-94f016a7dae1}, !- Handle
  Node 45,                                !- Name
  {09df1e96-3cfd-4b7c-8218-88d614929934}, !- Inlet Port
  {eb1977fa-030d-4bac-b6a0-1b6d1675bdc0}; !- Outlet Port

OS:Node,
  {94f65c90-097d-4d25-8a86-c60a6460696b}, !- Handle
  Node 46,                                !- Name
  {7bf6a4fb-c508-441b-a4d5-83fdf5742734}, !- Inlet Port
  {253e1a26-b074-40b8-9926-082e9f0d01f6}; !- Outlet Port

OS:Connector:Mixer,
  {d6e12135-48e4-45f1-9bce-821c14c29fd5}, !- Handle
  Connector Mixer 1,                      !- Name
  {09df1e96-3cfd-4b7c-8218-88d614929934}, !- Outlet Branch Name
  {78c6643b-5b7b-46a4-adf3-65b3ab83adba}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {2776a450-5a2c-44d3-9a82-00c0dd2278b8}, !- Handle
  Connector Splitter 1,                   !- Name
  {82b2a545-2866-4016-9261-d8833e12fa4b}, !- Inlet Branch Name
  {7bf6a4fb-c508-441b-a4d5-83fdf5742734}; !- Outlet Branch Name 1

OS:Connection,
  {4f2bb6b0-6ef3-4722-95f4-396e0a9dad67}, !- Handle
  {253ec5c1-26a1-42ee-a640-31f9ee0bb04a}, !- Source Object
  14,                                     !- Outlet Port
  {ee86f15b-c286-4bdd-b82b-a94f3eb17718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bf6a4fb-c508-441b-a4d5-83fdf5742734}, !- Handle
  {2776a450-5a2c-44d3-9a82-00c0dd2278b8}, !- Source Object
  3,                                      !- Outlet Port
  {94f65c90-097d-4d25-8a86-c60a6460696b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09df1e96-3cfd-4b7c-8218-88d614929934}, !- Handle
  {d6e12135-48e4-45f1-9bce-821c14c29fd5}, !- Source Object
  2,                                      !- Outlet Port
  {9b3fd24a-19ba-4d12-bb56-94f016a7dae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb1977fa-030d-4bac-b6a0-1b6d1675bdc0}, !- Handle
  {9b3fd24a-19ba-4d12-bb56-94f016a7dae1}, !- Source Object
  3,                                      !- Outlet Port
  {253ec5c1-26a1-42ee-a640-31f9ee0bb04a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9fdfa07c-31b4-4abf-9cf0-5cf79e853c28}, !- Handle
  Node 47,                                !- Name
  {f10de375-3341-4830-895e-e27e27ad0cab}, !- Inlet Port
  {16f9948e-ff20-4187-9878-5c33b78bfc9d}; !- Outlet Port

OS:Node,
  {f7fbad7a-24d2-4278-832f-2af0eda067db}, !- Handle
  Node 48,                                !- Name
  {0f06d0b6-0ad0-4f40-aed5-5047458a00af}, !- Inlet Port
  {a656fc3f-dfc8-4c5b-a44e-4723761c149a}; !- Outlet Port

OS:Connector:Mixer,
  {f14b7ae1-0bb4-4a26-8afa-509a645d2d47}, !- Handle
  Connector Mixer 2,                      !- Name
  {0f06d0b6-0ad0-4f40-aed5-5047458a00af}, !- Outlet Branch Name
  {d253c09c-cb17-4732-867e-fdcf6d29e64c}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {262175a3-69dc-4ef4-9651-ed55e3417555}, !- Handle
  Connector Splitter 2,                   !- Name
  {16f9948e-ff20-4187-9878-5c33b78bfc9d}, !- Inlet Branch Name
  {a986ebf0-d46f-43ab-a4cf-3c50eba329ee}; !- Outlet Branch Name 1

OS:Connection,
  {f10de375-3341-4830-895e-e27e27ad0cab}, !- Handle
  {253ec5c1-26a1-42ee-a640-31f9ee0bb04a}, !- Source Object
  17,                                     !- Outlet Port
  {9fdfa07c-31b4-4abf-9cf0-5cf79e853c28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16f9948e-ff20-4187-9878-5c33b78bfc9d}, !- Handle
  {9fdfa07c-31b4-4abf-9cf0-5cf79e853c28}, !- Source Object
  3,                                      !- Outlet Port
  {262175a3-69dc-4ef4-9651-ed55e3417555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f06d0b6-0ad0-4f40-aed5-5047458a00af}, !- Handle
  {f14b7ae1-0bb4-4a26-8afa-509a645d2d47}, !- Source Object
  2,                                      !- Outlet Port
  {f7fbad7a-24d2-4278-832f-2af0eda067db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a656fc3f-dfc8-4c5b-a44e-4723761c149a}, !- Handle
  {f7fbad7a-24d2-4278-832f-2af0eda067db}, !- Source Object
  3,                                      !- Outlet Port
  {253ec5c1-26a1-42ee-a640-31f9ee0bb04a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {bd3a8eb8-790f-4f50-9edc-af3bced1f6cc}, !- Handle
  {253ec5c1-26a1-42ee-a640-31f9ee0bb04a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {fc96e3e5-0db6-452e-b3f2-7f1bcb6b4a1b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:SetpointManager:Scheduled,
  {0b7d237d-cd38-48cd-93cd-225a3e5bdc3e}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {1cced1a0-2096-4317-a744-64427b48bc36}, !- Schedule Name
  {9b3fd24a-19ba-4d12-bb56-94f016a7dae1}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {d01a3fb5-496f-4380-871f-f43a60e491d5}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {e17431cc-8081-4893-9b21-6957226f27b6}, !- Inlet Node Name
  {64713f16-f8a8-4512-91bb-3e765e2c55dc}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {4473847b-0abb-417d-a567-9d31df4e655a}, !- Handle
  Node 50,                                !- Name
  {64713f16-f8a8-4512-91bb-3e765e2c55dc}, !- Inlet Port
  {82b2a545-2866-4016-9261-d8833e12fa4b}; !- Outlet Port

OS:Connection,
  {e17431cc-8081-4893-9b21-6957226f27b6}, !- Handle
  {ee86f15b-c286-4bdd-b82b-a94f3eb17718}, !- Source Object
  3,                                      !- Outlet Port
  {d01a3fb5-496f-4380-871f-f43a60e491d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64713f16-f8a8-4512-91bb-3e765e2c55dc}, !- Handle
  {d01a3fb5-496f-4380-871f-f43a60e491d5}, !- Source Object
  3,                                      !- Outlet Port
  {4473847b-0abb-417d-a567-9d31df4e655a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82b2a545-2866-4016-9261-d8833e12fa4b}, !- Handle
  {4473847b-0abb-417d-a567-9d31df4e655a}, !- Source Object
  3,                                      !- Outlet Port
  {2776a450-5a2c-44d3-9a82-00c0dd2278b8}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {cd7245a6-54c5-4d66-898a-7216aca668ee}, !- Handle
  School Water Heater,                    !- Name
  Autosize,                               !- Tank Volume {m3}
  {1cced1a0-2096-4317-a744-64427b48bc36}, !- Setpoint Temperature Schedule Name
  5,                                      !- Deadband Temperature Difference {deltaC}
  82.22222,                               !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  Autosize,                               !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  10,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  10,                                     !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {e31c2137-5f9b-475a-95f4-f9ab2e4bc07f}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  4,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {253e1a26-b074-40b8-9926-082e9f0d01f6}, !- Use Side Inlet Node Name
  {1b5cf465-ab77-4884-b08a-fbd5af374133}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Service Hot Water Heating;              !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {3257067c-a49c-4a2b-9583-07a9c609a4aa}, !- Handle
  {cd7245a6-54c5-4d66-898a-7216aca668ee}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  2,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {1158e207-36e8-464b-a96f-6dbac75b22f3}, !- Handle
  Node 51,                                !- Name
  {1b5cf465-ab77-4884-b08a-fbd5af374133}, !- Inlet Port
  {78c6643b-5b7b-46a4-adf3-65b3ab83adba}; !- Outlet Port

OS:Connection,
  {253e1a26-b074-40b8-9926-082e9f0d01f6}, !- Handle
  {94f65c90-097d-4d25-8a86-c60a6460696b}, !- Source Object
  3,                                      !- Outlet Port
  {cd7245a6-54c5-4d66-898a-7216aca668ee}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {1b5cf465-ab77-4884-b08a-fbd5af374133}, !- Handle
  {cd7245a6-54c5-4d66-898a-7216aca668ee}, !- Source Object
  32,                                     !- Outlet Port
  {1158e207-36e8-464b-a96f-6dbac75b22f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78c6643b-5b7b-46a4-adf3-65b3ab83adba}, !- Handle
  {1158e207-36e8-464b-a96f-6dbac75b22f3}, !- Source Object
  3,                                      !- Outlet Port
  {d6e12135-48e4-45f1-9bce-821c14c29fd5}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a1f55614-7447-41b7-9f28-4c0598629246}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  {98b410bd-3dcc-425d-b65f-105c509d9574}, !- Default Day Schedule Name
  {f91afae5-f631-459d-8732-6a32666e9b49}, !- Summer Design Day Schedule Name
  {6178b9a1-8f26-404c-b6b8-4890b9393d7c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {98b410bd-3dcc-425d-b65f-105c509d9574}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Default, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {f91afae5-f631-459d-8732-6a32666e9b49}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {6178b9a1-8f26-404c-b6b8-4890b9393d7c}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {69f4b08a-243a-4959-88ea-26e9f2332a64}, !- Handle
  ESTAR MFHR DHW Fraction Schedule,       !- Name
  {a6938ee7-2b83-4e1a-bb7c-b7f9921895d9}, !- Schedule Type Limits Name
  {1189a9c5-5d5b-4117-8f2e-a0ad32a34a7a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1189a9c5-5d5b-4117-8f2e-a0ad32a34a7a}, !- Handle
  ESTAR MFHR DHW Schedule Day,            !- Name
  {a6938ee7-2b83-4e1a-bb7c-b7f9921895d9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Ruleset,
  {de529637-f7df-4b8b-8f61-cf97020110af}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {48848de1-4beb-44a4-a59a-f30b54d73b0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48848de1-4beb-44a4-a59a-f30b54d73b0a}, !- Handle
  Fraction Sensible DefaultDay - 0.2,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7483d08b-26bc-4a95-9767-8504e1c252aa}, !- Handle
  Fraction Sensible - 0.05,               !- Name
  ,                                       !- Schedule Type Limits Name
  {1a7d9430-9470-4135-8e4c-0dbd22ec648c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a7d9430-9470-4135-8e4c-0dbd22ec648c}, !- Handle
  Fraction Latent DefaultDay - 0.05,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {6b07894e-7190-4a0d-b4f1-216a494c22b5}, !- Handle
  Node 49,                                !- Name
  {a986ebf0-d46f-43ab-a4cf-3c50eba329ee}, !- Inlet Port
  {5165973e-be86-4c76-add5-199c57ce0464}; !- Outlet Port

OS:Connection,
  {a986ebf0-d46f-43ab-a4cf-3c50eba329ee}, !- Handle
  {262175a3-69dc-4ef4-9651-ed55e3417555}, !- Source Object
  3,                                      !- Outlet Port
  {6b07894e-7190-4a0d-b4f1-216a494c22b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {623b8a61-52b9-4851-b8cf-d900d9a4f53d}, !- Handle
  Node 52,                                !- Name
  {9ef78764-d6ff-4270-999b-fa8ad2c3bc33}, !- Inlet Port
  {d253c09c-cb17-4732-867e-fdcf6d29e64c}; !- Outlet Port

OS:Connection,
  {5165973e-be86-4c76-add5-199c57ce0464}, !- Handle
  {6b07894e-7190-4a0d-b4f1-216a494c22b5}, !- Source Object
  3,                                      !- Outlet Port
  {9b877eea-01ab-4b9a-b487-8fb4f67d577a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ef78764-d6ff-4270-999b-fa8ad2c3bc33}, !- Handle
  {9b877eea-01ab-4b9a-b487-8fb4f67d577a}, !- Source Object
  3,                                      !- Outlet Port
  {623b8a61-52b9-4851-b8cf-d900d9a4f53d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d253c09c-cb17-4732-867e-fdcf6d29e64c}, !- Handle
  {623b8a61-52b9-4851-b8cf-d900d9a4f53d}, !- Source Object
  3,                                      !- Outlet Port
  {f14b7ae1-0bb4-4a26-8afa-509a645d2d47}, !- Target Object
  3;                                      !- Inlet Port

OS:SizingPeriod:DesignDay,
  {d136512f-e0ad-4b8d-9ea5-4b76542968b9}, !- Handle
  Montreal-Trudeau Intl AP Ann Htg 99.6% Condns DB, !- Name
  -22.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -22.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {a7893816-f679-46e9-ad70-80669854fe05}, !- Handle
  Montreal-Trudeau Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.246;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SetpointManager:SingleZone:Heating,
  {0c7cb23b-b66a-4145-80a1-830b84a69c92}, !- Handle
  Setpoint Manager Single Zone Heating,   !- Name
  Temperature,                            !- Control Variable
  10,                                     !- Minimum Supply Air Temperature {C}
  18,                                     !- Maximum Supply Air Temperature {C}
  {293d1f35-45ca-47b7-a710-975c9b0f976a}, !- Control Zone Name
  {93701cb2-4011-4c24-9a9f-c7ef088a7a0e}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Heating,
  {f9a64751-1084-40a0-9498-973ebe7ba859}, !- Handle
  Setpoint Manager Single Zone Heating 1, !- Name
  Temperature,                            !- Control Variable
  10,                                     !- Minimum Supply Air Temperature {C}
  18,                                     !- Maximum Supply Air Temperature {C}
  {dddcb6a0-8d6d-475e-a7d0-4b082b3fdfa9}, !- Control Zone Name
  {aab4308e-7549-46c9-94d9-8823158691a5}; !- Setpoint Node or NodeList Name

OS:DesignSpecification:OutdoorAir,
  {8c44c0d6-1b68-4d8c-886b-1f8c181858d1}, !- Handle
  Cafeteria Outdoor Air,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0.0038,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0009,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {cbd2a3c9-5fb9-4f06-a94c-e5b8cf67bae8}, !- Handle
  Gym Outdoor Air,                        !- Name
  Sum,                                    !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  0.0009,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {34053c47-f90a-413b-8794-b5362914524e}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {86c52a28-6b39-4233-9041-a47c3967d67d}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation 2, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3fb00ef3-6843-4ade-98f0-ae8c55e64b0e}, !- Handle
  Classroom Outdoor Air,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0.005,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0.0006,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {349498c3-4ace-448f-aac4-03f980589d2a}, !- Handle
  Rendering Color 89,                     !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d7f177ac-f928-4623-998b-b581cfaea639}, !- Handle
  Rendering Color 90,                     !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {4e9bb18a-6a9f-4beb-8e89-d6786abb379e}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {438c4f51-a5c6-4b70-83d9-b22a59f719ef}, !- Handle
  Rendering Color 91,                     !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14e1d07c-e7fd-4adb-880d-948800ec9197}, !- Handle
  Rendering Color 92,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f203c851-3906-4f43-a821-4eaefd7a3a08}, !- Handle
  Corridor Outdoor Air,                   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {273bd75a-0aab-415c-acfc-6dc5717eb699}, !- Handle
  Rendering Color 93,                     !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c42d8963-5df3-45be-bf6e-55f25335af60}, !- Handle
  Rendering Color 94,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {d0097933-5d9a-4dc7-9775-6a7b38342f6e}, !- Handle
  Office Outdoor Air,                     !- Name
  Sum,                                    !- Outdoor Air Method
  0.0025,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {47a0706a-8243-4888-8a14-bdbe4d128ff5}, !- Handle
  Fractional 4,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Schedule:Ruleset,
  {03410ac4-b8dc-4bfe-91af-2af8815ffd09}, !- Handle
  Window_opening_fraction,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {19cc3507-2c3b-48a8-95fe-67229cc0f556}, !- Default Day Schedule Name
  {b36a3948-1039-49d8-841b-d9f8aeba12cb}, !- Summer Design Day Schedule Name
  {e3c10e39-b7de-4b45-9563-58e7453a86fe}, !- Winter Design Day Schedule Name
  {f43b0ef7-45e5-4c86-8c65-46cb70594049}; !- Holiday Schedule Name

OS:Schedule:Day,
  {19cc3507-2c3b-48a8-95fe-67229cc0f556}, !- Handle
  Schedule Day 29,                        !- Name
  {47a0706a-8243-4888-8a14-bdbe4d128ff5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.025,                                  !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.01,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.03,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {b36a3948-1039-49d8-841b-d9f8aeba12cb}, !- Handle
  Schedule Day 32,                        !- Name
  {47a0706a-8243-4888-8a14-bdbe4d128ff5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.01;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e3c10e39-b7de-4b45-9563-58e7453a86fe}, !- Handle
  Schedule Day 34,                        !- Name
  {47a0706a-8243-4888-8a14-bdbe4d128ff5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.01;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f43b0ef7-45e5-4c86-8c65-46cb70594049}, !- Handle
  Schedule Day 31,                        !- Name
  {47a0706a-8243-4888-8a14-bdbe4d128ff5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {21beec3e-8b77-47c7-8eef-ad6b225718dc}, !- Handle
  Weekends,                               !- Name
  {03410ac4-b8dc-4bfe-91af-2af8815ffd09}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b4470c7-6b6c-42f9-8786-0665a710e12a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {5b4470c7-6b6c-42f9-8786-0665a710e12a}, !- Handle
  Schedule Day 30,                        !- Name
  {47a0706a-8243-4888-8a14-bdbe4d128ff5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Rendering:Color,
  {07fc4c3a-9886-4bfd-9b59-e2934f1c30f7}, !- Handle
  Rendering Color 95,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2532938d-95a2-4d38-a8f4-d0d9884a44e9}, !- Handle
  Rendering Color 96,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {cd4aad1b-ae90-4706-aefa-4a122509ccdd}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2622b0a5-8afc-439a-9bb0-81a2cb532942}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.9746, 0, -3.46944695195361e-18,       !- X,Y,Z Vertex 3 {m}
  1.9746, 0, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0e49eba-c4fa-4ed9-ad4d-76ea352eebc9}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2622b0a5-8afc-439a-9bb0-81a2cb532942}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0254, 0, 3,                           !- X,Y,Z Vertex 1 {m}
  4.0254, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad19c847-536f-4aa2-8fc1-5051943f4e1b}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39b3cf06-5a37-4b6b-bd58-181bd0132492}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20.9746, 5.99999999999999,           !- X,Y,Z Vertex 1 {m}
  0, 20.9746, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 23.0254, 8.88178419700125e-16,       !- X,Y,Z Vertex 3 {m}
  0, 23.0254, 5.99999999999999;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e32f1f3b-2dc9-4e8b-946e-d2f574a5deb6}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39b3cf06-5a37-4b6b-bd58-181bd0132492}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.0254, 5.99999999999999,           !- X,Y,Z Vertex 1 {m}
  0, 23.0254, 8.88178419700125e-16,       !- X,Y,Z Vertex 2 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 25, 5.99999999999999;                !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {697e6627-3474-4e6e-8f2a-a7f8012dcaff}, !- Handle
  MONTREAL INTL A,                        !- City
  QC,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2011,                               !- Data Source
  716270,                                 !- WMO Number
  45.47,                                  !- Latitude {deg}
  -73.74,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  files/CAN_QC_MONTREAL-INTL-A_7025251_CWEC.epw, !- Url
  4F6BC2EF,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Rendering:Color,
  {eba8c110-b2a4-42bd-b8a2-69a24257cee7}, !- Handle
  Rendering Color 97,                     !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3340dfe9-6fc1-4b44-afce-fbb5b97bb61d}, !- Handle
  Rendering Color 98,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {7e15cb16-f457-4803-b6a6-0da374718000}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {27df0be3-93f2-409c-9e3a-f0af13bb40e3}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {053a0d9f-5e8d-4289-a08d-b1439a2c4cc1}, !- Handle
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {1d603ee7-339a-4767-9916-27f06e0e711d}, !- Handle
  Integer,                                !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {29807d7f-4a26-4032-80f0-3f2e92c24eb6}, !- Handle
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {e5a1d348-d030-4bb3-94a3-4ec922db2dc1}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {3d34d31f-0732-4400-bb8c-274cd65afeec}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {f29b3cda-659e-431a-a85d-17c690114d0d}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {8c50c366-b269-4c20-9949-4c36aed39271}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {ab19370e-be4a-4060-9eb2-c0e63cc11d24}, !- Handle
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {2dfd17b0-a189-43cc-bd0f-d5ef6fc9b6d0}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {7bf99cc7-a10c-4e74-8fb0-dff7ef3020ad}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {b64f20cd-1f34-44a5-9f93-86b5773e8b91}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {897e5149-4127-4867-b9ac-a2a8bf95cc6a}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {26af2ca6-8ee0-4fba-a343-68c3b17655f6}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {d11043e3-a47a-4d41-b086-3cc829a69b23}, !- Handle
  Temperature 41,                         !- Name
  ,                                       !- Lower Limit Value
  0,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {fb23b57d-bdb4-4d5f-ad12-526f02ab9bc5}, !- Handle
  Temperature 42,                         !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {f9a8b9ba-42ee-4dc8-8066-5fd64576ce5a}, !- Handle
  Temperature 43,                         !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {ea0c2478-38e6-4b0c-a03e-5fb4a2a00824}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {69b32c95-9266-47a7-8da2-d310422dfc75}, !- Handle
  SHW_FlowRate_LphPerStudent,             !- Name
  {7e15cb16-f457-4803-b6a6-0da374718000}, !- Schedule Type Limits Name
  {66edc794-8ca9-4395-af6b-4911052334a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66edc794-8ca9-4395-af6b-4911052334a7}, !- Handle
  Schedule Day 3,                         !- Name
  {7e15cb16-f457-4803-b6a6-0da374718000}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.489,                                  !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.647,                                  !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.287,                                  !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.072,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {a4513381-5708-43da-8c1e-524d9c8b9d3d}, !- Handle
  Schedule Rule 1,                        !- Name
  {69b32c95-9266-47a7-8da2-d310422dfc75}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87fcdfea-99d2-4925-8f89-0698c31a769c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {87fcdfea-99d2-4925-8f89-0698c31a769c}, !- Handle
  Schedule Day 4,                         !- Name
  {7e15cb16-f457-4803-b6a6-0da374718000}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {81b6fc92-8b42-4624-9805-160e754bdfb5}, !- Handle
  SHW_WaterUseDefinition,                 !- Name
  ,                                       !- End-Use Subcategory
  0.00010278,                             !- Peak Flow Rate {m3/s}
  {ba1a0890-55a4-4c8d-911b-95965f5f37cb}, !- Target Temperature Schedule Name
  {de529637-f7df-4b8b-8f61-cf97020110af}, !- Sensible Fraction Schedule Name
  {7483d08b-26bc-4a95-9767-8504e1c252aa}; !- Latent Fraction Schedule Name

OS:Rendering:Color,
  {0af34dca-53f0-418b-b1ce-977062e7ef5b}, !- Handle
  Rendering Color 99,                     !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2d6b9a3-bfc7-4d2e-89e8-90cb572c95e6}, !- Handle
  Rendering Color 100,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {82665f62-358f-4781-a687-1d20107eb418}, !- Handle
  Rendering Color 101,                    !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6751a389-482a-46cf-adb2-7f616bcf4f37}, !- Handle
  Rendering Color 102,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:SubSurface,
  {aa9fbc5e-d226-4776-ab09-0c1edd94bcf0}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ae292628-3424-45a1-9e04-10f2f3547067}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18, 24.9746, 5.40488432983502,         !- X,Y,Z Vertex 1 {m}
  -18, 24.9746, 4.1999976,                !- X,Y,Z Vertex 2 {m}
  -18, 0.0253999999999971, 4.1999976,     !- X,Y,Z Vertex 3 {m}
  -18, 0.0253999999999971, 5.40488432983502; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2af8c0fb-1327-4564-b420-6d96a2869a1c}, !- Handle
  Sub Surface 4,                          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {7e497698-fb8c-4aab-994e-50d7e8919ce9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.40339385164353,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.1999976,                   !- X,Y,Z Vertex 2 {m}
  17.9746, 0, 1.1999976,                  !- X,Y,Z Vertex 3 {m}
  17.9746, 0, 2.40339385164353;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc1ce912-ca9a-4106-9b09-8748fd1b840b}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a8455b2-558f-4e2e-a407-95706994fdde}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 2.407666296221,              !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 1.1999976,                   !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 1.1999976,       !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.407666296221;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5201899b-ec0a-4da6-ae68-dcdbceeed8a7}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {afd81f2f-5405-4bcc-a0d3-5b4ad5a6b98f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 25, 5.40679010328705,          !- X,Y,Z Vertex 1 {m}
  -0.0254, 25, 4.1999976,                 !- X,Y,Z Vertex 2 {m}
  -17.9746, 25, 4.1999976,                !- X,Y,Z Vertex 3 {m}
  -17.9746, 25, 5.40679010328705;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {441302be-5dba-4016-b3f1-1a56140356a3}, !- Handle
  Sub Surface 7,                          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {27fe4858-4204-4dd7-8089-79f908d4e7f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16, 0.0254, 2.407666296221,             !- X,Y,Z Vertex 1 {m}
  16, 0.0254, 1.1999976,                  !- X,Y,Z Vertex 2 {m}
  16, 7.9746, 1.1999976,                  !- X,Y,Z Vertex 3 {m}
  16, 7.9746, 2.407666296221;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ff6301f-088b-420c-bd4a-5d3d67f76213}, !- Handle
  Sub Surface 8,                          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {7d1e5f7d-c575-4442-ac79-31216884798c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.9746, 8, 2.40509919675962,           !- X,Y,Z Vertex 1 {m}
  48.9746, 8, 1.1999976,                  !- X,Y,Z Vertex 2 {m}
  37.0254, 8, 1.1999976,                  !- X,Y,Z Vertex 3 {m}
  37.0254, 8, 2.40509919675962;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39fcbf80-6f67-44ee-b05b-575394223540}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd4aad1b-ae90-4706-aefa-4a122509ccdd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.43168488558062,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.1999976,                   !- X,Y,Z Vertex 2 {m}
  1.9492, 0, 1.1999976,                   !- X,Y,Z Vertex 3 {m}
  1.9492, 0, 2.43168488558062;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7070ed60-bac0-412b-a041-3a116da91413}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f0e49eba-c4fa-4ed9-ad4d-76ea352eebc9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.0508, 0, 2.43168488558062,            !- X,Y,Z Vertex 1 {m}
  4.0508, 0, 1.1999976,                   !- X,Y,Z Vertex 2 {m}
  5.9746, 0, 1.1999976,                   !- X,Y,Z Vertex 3 {m}
  5.9746, 0, 2.43168488558062;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3b58659-6e40-4c14-be07-1b14de0f0b3f}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e32f1f3b-2dc9-4e8b-946e-d2f574a5deb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 23.0508, 5.46337217116124,           !- X,Y,Z Vertex 1 {m}
  0, 23.0508, 4.1999976,                  !- X,Y,Z Vertex 2 {m}
  0, 24.9746, 4.1999976,                  !- X,Y,Z Vertex 3 {m}
  0, 24.9746, 5.46337217116124;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b13c169-96be-4492-9b57-238f45991b52}, !- Handle
  Sub Surface 9,                          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {8703e84a-fe77-474a-bad3-6e12ee417752}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 2.407666296221,              !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 1.1999976,                   !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 1.1999976,       !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.407666296221;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0ac8709-ea28-4d95-a89d-c4c5eca5b9f3}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {94682244-1508-441f-a73b-59d7e4ef0e7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.9746, 8, 2.40225963375239,           !- X,Y,Z Vertex 1 {m}
  26.9746, 8, 1.1999976,                  !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 8, 1.1999976,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 8, 2.40225963375239; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbf619b2-f39a-4f04-b601-b763222f8247}, !- Handle
  Sub Surface 11,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {7b8bb404-d761-4b03-a1c8-9fc13bec5f1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.9746, 8, 2.407666296221,              !- X,Y,Z Vertex 1 {m}
  7.9746, 8, 1.1999976,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 8, 1.1999976,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 8, 2.407666296221;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e5c9a16-1d00-47eb-8007-480b92103494}, !- Handle
  Sub Surface 12,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {7e716902-ab4f-430d-a825-c5c1056c0756}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.40381973527951,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.1999976,                   !- X,Y,Z Vertex 2 {m}
  15.9746, 0, 1.1999976,                  !- X,Y,Z Vertex 3 {m}
  15.9746, 0, 2.40381973527951;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f388182-8c2b-4203-8e35-f3b74fc94003}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2cd65d6d-989e-44ea-a26a-3386a424eca4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.40225963375239,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.1999976,                   !- X,Y,Z Vertex 2 {m}
  26.9746, 0, 1.1999976,                  !- X,Y,Z Vertex 3 {m}
  26.9746, 0, 2.40225963375239;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c97839e-c645-4178-b31d-987f746f2a49}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c19f89e7-e16f-4d99-aa32-dc9fdd3edbdc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.9746, 2.41543363767852,            !- X,Y,Z Vertex 1 {m}
  0, 3.9746, 1.1999976,                   !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 1.1999976,       !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 2.41543363767852; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {158c2810-47c9-4136-94fb-4ae706f7179a}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {53d26f69-8cd2-4fa8-a419-8390fa2f750b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 2.407666296221,              !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 1.1999976,                   !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 1.1999976,       !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.407666296221;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be1f10eb-587a-4dfb-9c6e-51d54344eca7}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ee239b14-715b-4c32-96e9-201b009a13dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.9746, 8, 2.41543363767852,           !- X,Y,Z Vertex 1 {m}
  15.9746, 8, 1.1999976,                  !- X,Y,Z Vertex 2 {m}
  12.0254, 8, 1.1999976,                  !- X,Y,Z Vertex 3 {m}
  12.0254, 8, 2.41543363767852;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03cc18e8-62ec-4d23-b902-3c37cb8ca389}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {99a0013e-84f0-45c8-83d9-ff75cf30f47a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.40381973527951,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.1999976,                   !- X,Y,Z Vertex 2 {m}
  15.9746, 0, 1.1999976,                  !- X,Y,Z Vertex 3 {m}
  15.9746, 0, 2.40381973527951;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf9289b3-5d6e-4f36-8a5a-1cc3c32ce194}, !- Handle
  Sub Surface 20,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {13325248-d956-4985-b044-58d65aed2cf7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16, 0.0254, 2.407666296221,             !- X,Y,Z Vertex 1 {m}
  16, 0.0254, 1.1999976,                  !- X,Y,Z Vertex 2 {m}
  16, 7.9746, 1.1999976,                  !- X,Y,Z Vertex 3 {m}
  16, 7.9746, 2.407666296221;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40b741c5-e378-4f9d-97e1-c1ca2ca446e1}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {982a0648-c641-4c19-9a6b-3098bdc2429c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  65, 0.0254, 2.41543363767852,           !- X,Y,Z Vertex 1 {m}
  65, 0.0254, 1.1999976,                  !- X,Y,Z Vertex 2 {m}
  65, 3.9746, 1.1999976,                  !- X,Y,Z Vertex 3 {m}
  65, 3.9746, 2.41543363767852;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e4d67f2-fd60-49d4-8946-fe60a1f5289b}, !- Handle
  Sub Surface 22,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {d622ffbd-a621-49bf-a557-ce0ee97c5f3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.9746, 8, 2.40381973527951,           !- X,Y,Z Vertex 1 {m}
  15.9746, 8, 1.1999976,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 1.1999976,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 2.40381973527951; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4cb27c33-9e1e-405f-b738-8dfe9ac11149}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d693370b-5cd8-463b-b5c7-f525cef2a0d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.9746, 2.41543363767852,            !- X,Y,Z Vertex 1 {m}
  0, 3.9746, 1.1999976,                   !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 1.1999976,       !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 2.41543363767852; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb423669-5f90-4f36-af3b-b19d631cc65f}, !- Handle
  Sub Surface 24,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c53af514-59ad-4694-9748-efbbfc0b5ce4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 2.407666296221,              !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 1.1999976,                   !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 1.1999976,       !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.407666296221;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1eddea52-d904-42ec-b527-ce2837912ce2}, !- Handle
  Sub Surface 25,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {9aee0abc-31b8-4100-b4a1-6dbb53bdf0bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.407666296221,              !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.1999976,                   !- X,Y,Z Vertex 2 {m}
  7.97460000000001, 0, 1.1999976,         !- X,Y,Z Vertex 3 {m}
  7.97460000000001, 0, 2.407666296221;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e50e1b1-8f12-413a-931b-e4304aa12890}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd98c09e-c0d4-402e-a134-377927c946a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.0254, -8, 2.41024435586634,          !- X,Y,Z Vertex 1 {m}
  27.0254, -8, 1.1999976,                 !- X,Y,Z Vertex 2 {m}
  32.9746, -8, 1.1999976,                 !- X,Y,Z Vertex 3 {m}
  32.9746, -8, 2.41024435586634;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58d8505f-b2cb-4d87-ab85-7f165df76ca8}, !- Handle
  Sub Surface 27,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a0e3e04a-8bfa-4d83-90f0-8236c0682e74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9746, 8, 2.40321462235451,           !- X,Y,Z Vertex 1 {m}
  18.9746, 8, 1.1999976,                  !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 8, 1.1999976,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 8, 2.40321462235451; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23be8035-4d65-4e77-9a13-dea31dc1c6bb}, !- Handle
  Sub Surface 28,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {f1ceab42-b178-4b0a-9734-9f6ba246e2b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.97460000000001, 8, 2.407666296221,    !- X,Y,Z Vertex 1 {m}
  7.97460000000001, 8, 1.1999976,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 8, 1.1999976,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 8, 2.407666296221;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {970bfb60-9cd5-4bf9-bb50-2002370892f9}, !- Handle
  Sub Surface 29,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a8e4db97-8ddd-4111-8426-55c0001ea6a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.40680938205873,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.1999976,                   !- X,Y,Z Vertex 2 {m}
  8.9746, 0, 1.1999976,                   !- X,Y,Z Vertex 3 {m}
  8.9746, 0, 2.40680938205873;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e7756d8-e22e-4e1c-a486-d8a156a53d45}, !- Handle
  Sub Surface 30,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {345e1084-ca59-45b5-944e-af18d0ce0fe3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.40254298773738,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.1999976,                   !- X,Y,Z Vertex 2 {m}
  23.9746, 0, 1.1999976,                  !- X,Y,Z Vertex 3 {m}
  23.9746, 0, 2.40254298773738;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f98f1ee-6aa6-4ada-beb8-92a67758181e}, !- Handle
  Sub Surface 31,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {409f10ed-aa65-4a4c-a2a7-efdb537fd232}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.00000000000001, 0.0254, 2.407666296221, !- X,Y,Z Vertex 1 {m}
  8.00000000000001, 0.0254, 1.1999976,    !- X,Y,Z Vertex 2 {m}
  8.00000000000001, 7.9746, 1.1999976,    !- X,Y,Z Vertex 3 {m}
  8.00000000000001, 7.9746, 2.407666296221; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fb30309-3d38-48bb-9335-a17edefa1c01}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e68428cd-a3da-4a35-b378-14f7141422b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  65, 0.0254, 2.41543363767852,           !- X,Y,Z Vertex 1 {m}
  65, 0.0254, 1.1999976,                  !- X,Y,Z Vertex 2 {m}
  65, 3.9746, 1.1999976,                  !- X,Y,Z Vertex 3 {m}
  65, 3.9746, 2.41543363767852;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10d34ed2-eae1-42d7-835b-b65b83fa9791}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {917df28a-ba34-417b-a48f-df8f9bd2c158}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 5.40582445745419,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 4.1999976,                   !- X,Y,Z Vertex 2 {m}
  0, 20.9492, 4.1999976,                  !- X,Y,Z Vertex 3 {m}
  0, 20.9492, 5.40582445745419;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51d53698-b01d-4809-a867-3914ba22149f}, !- Handle
  Sub Surface 35,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {49aa8595-3c8f-4313-b050-5b715342f3a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.00000000000001, 0.0254, 2.407666296221, !- X,Y,Z Vertex 1 {m}
  8.00000000000001, 0.0254, 1.1999976,    !- X,Y,Z Vertex 2 {m}
  8.00000000000001, 7.9746, 1.1999976,    !- X,Y,Z Vertex 3 {m}
  8.00000000000001, 7.9746, 2.407666296221; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {0dda069c-fee3-4763-b32f-29f76d35f625}, !- Handle
  Rendering Color 103,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {be382df0-85a7-4ce9-919c-ba8402e59c2c}, !- Handle
  Rendering Color 104,                    !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {938ef054-d771-4f8d-a1e2-397b6f937d6a}, !- Handle
  Bathrooms,                              !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {02469548-9b39-44f2-a27b-256849cd16c5}, !- Group Rendering Name
  {e1dd38dc-047c-4596-aff9-f45b7d535229}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {02469548-9b39-44f2-a27b-256849cd16c5}, !- Handle
  Rendering Color 171,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:InternalMass,
  {c73041ab-5411-416a-a3db-5d498b48356c}, !- Handle
  Internal Mass 10,                       !- Name
  {41235428-fa88-47e6-8131-2e5bc1d37c6e}, !- Internal Mass Definition Name
  {938ef054-d771-4f8d-a1e2-397b6f937d6a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {41235428-fa88-47e6-8131-2e5bc1d37c6e}, !- Handle
  InternalMass_Furnishing,                !- Name
  {e4c5feee-4579-4b3b-98a1-79737b60f033}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40,                                     !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Rendering:Color,
  {4e16fd46-4604-4d5d-9045-c6817326f799}, !- Handle
  Rendering Color 172,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Material,
  {d34d6571-e171-4344-9ccc-317a75fb06f5}, !- Handle
  Wood_Furniture,                         !- Name
  Smooth,                                 !- Roughness
  0.05,                                   !- Thickness {m}
  0.2,                                    !- Conductivity {W/m-K}
  600,                                    !- Density {kg/m3}
  2300,                                   !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ffeb93f9-4124-4235-ab58-8e27bdbdbd07}, !- Handle
  {d34d6571-e171-4344-9ccc-317a75fb06f5}; !- Material Name

OS:People,
  {014f25b2-a52a-4a0c-bb6c-9b93a779a720}, !- Handle
  People 1,                               !- Name
  {3c4ad6b2-5de0-406f-a5a9-47b4c72d019c}, !- People Definition Name
  {938ef054-d771-4f8d-a1e2-397b6f937d6a}, !- Space or SpaceType Name
  {ee6ee2a1-4345-49b9-a0b8-6a07994dbe84}, !- Number of People Schedule Name
  {9ab08c53-3cd7-492c-88f5-8b6ca9f50460}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {3c4ad6b2-5de0-406f-a5a9-47b4c72d019c}, !- Handle
  School_Bathroom_People,                 !- Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:Schedule:Ruleset,
  {ee6ee2a1-4345-49b9-a0b8-6a07994dbe84}, !- Handle
  School_OccupantSchedule,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {e227dd29-10e9-49a2-b51c-fb1f589b811e}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {ab84caad-adf1-4de1-a5eb-cdafc4d0b8d6}; !- Holiday Schedule Name

OS:Schedule:Day,
  {e227dd29-10e9-49a2-b51c-fb1f589b811e}, !- Handle
  Schedule Day 46,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {ab84caad-adf1-4de1-a5eb-cdafc4d0b8d6}, !- Handle
  Schedule Day 48,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a868d0d0-8c85-4f6d-b227-5ac3b5847008}, !- Handle
  Schedule Rule 7,                        !- Name
  {ee6ee2a1-4345-49b9-a0b8-6a07994dbe84}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d6a286e-d243-42d6-9c9a-9a58b51e560f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {9d6a286e-d243-42d6-9c9a-9a58b51e560f}, !- Handle
  Schedule Day 47,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights,
  {19cfdf94-de9c-4de6-adc6-6ff42da4a9d7}, !- Handle
  Lights 8,                               !- Name
  {615e41ee-ace2-42a2-b090-7c19d457a008}, !- Lights Definition Name
  {938ef054-d771-4f8d-a1e2-397b6f937d6a}, !- Space or SpaceType Name
  {0c0c0581-47f6-48e9-9723-217837efa6fd}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {615e41ee-ace2-42a2-b090-7c19d457a008}, !- Handle
  School_Lighting,                        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Schedule:Ruleset,
  {0c0c0581-47f6-48e9-9723-217837efa6fd}, !- Handle
  School_LightingSchedule,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {cc085ed1-4f81-49b8-a68b-41948020c9e8}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {3cd0b9c1-e9b0-48e1-8106-8f5a29f51d13}; !- Holiday Schedule Name

OS:Schedule:Day,
  {cc085ed1-4f81-49b8-a68b-41948020c9e8}, !- Handle
  Schedule Day 40,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Day,
  {3cd0b9c1-e9b0-48e1-8106-8f5a29f51d13}, !- Handle
  Schedule Day 42,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {19de1e99-870b-482e-ab34-7e4eb73f2fbd}, !- Handle
  Schedule Rule 5,                        !- Name
  {0c0c0581-47f6-48e9-9723-217837efa6fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b53f462-0d6b-40f7-b1b7-8c52f9566114}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {9b53f462-0d6b-40f7-b1b7-8c52f9566114}, !- Handle
  Schedule Day 41,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:SpaceType,
  {fdfd322b-0de0-4db2-8f22-2285eb35336a}, !- Handle
  Cafeteria,                              !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {61b8b7cd-f4d9-433f-88dc-1750f0af89e8}, !- Group Rendering Name
  {8c44c0d6-1b68-4d8c-886b-1f8c181858d1}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {61b8b7cd-f4d9-433f-88dc-1750f0af89e8}, !- Handle
  Rendering Color 166,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:People,
  {d0e8b59e-b8f7-416d-aeac-90ee10e43e78}, !- Handle
  People 2,                               !- Name
  {e48a4fa6-72b9-4c4a-bff5-9b580a510841}, !- People Definition Name
  {fdfd322b-0de0-4db2-8f22-2285eb35336a}, !- Space or SpaceType Name
  {d377936c-db0d-427a-bbc7-5d26193ce3d6}, !- Number of People Schedule Name
  {9ab08c53-3cd7-492c-88f5-8b6ca9f50460}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {e48a4fa6-72b9-4c4a-bff5-9b580a510841}, !- Handle
  School_Cafeteria_People,                !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  0.929,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:Schedule:Ruleset,
  {d377936c-db0d-427a-bbc7-5d26193ce3d6}, !- Handle
  School_OccupantSchedule_Cafeteria,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {9c5ada0e-5823-47ad-83c6-f020b86d1ede}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c5ada0e-5823-47ad-83c6-f020b86d1ede}, !- Handle
  Schedule Day 49,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Lights,
  {6c9de40b-c5f5-4c43-b6d3-77f76f7da78b}, !- Handle
  Lights 2,                               !- Name
  {615e41ee-ace2-42a2-b090-7c19d457a008}, !- Lights Definition Name
  {fdfd322b-0de0-4db2-8f22-2285eb35336a}, !- Space or SpaceType Name
  {0c0c0581-47f6-48e9-9723-217837efa6fd}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {c0b69f39-9c41-46b5-98f3-c91c66b032c5}, !- Handle
  Classroom,                              !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {cd797336-cf1a-405d-b3f9-f642808a29ce}, !- Group Rendering Name
  {3fb00ef3-6843-4ade-98f0-ae8c55e64b0e}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {cd797336-cf1a-405d-b3f9-f642808a29ce}, !- Handle
  Rendering Color 165,                    !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:InternalMass,
  {c0fa5150-cb99-4ec8-b02c-45bf5307bf1c}, !- Handle
  Internal Mass 11,                       !- Name
  {41235428-fa88-47e6-8131-2e5bc1d37c6e}, !- Internal Mass Definition Name
  {c0b69f39-9c41-46b5-98f3-c91c66b032c5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {e4c5feee-4579-4b3b-98a1-79737b60f033}, !- Handle
  Furnishings 1,                          !- Name
  {bd6541df-b55a-4f06-9ab3-c6cd504a5f75}, !- Surface Rendering Name
  {d34d6571-e171-4344-9ccc-317a75fb06f5}; !- Layer 1

OS:StandardsInformation:Construction,
  {38eb8df0-e011-468b-9c51-9bb8485cdaf3}, !- Handle
  {e4c5feee-4579-4b3b-98a1-79737b60f033}; !- Construction Name

OS:Rendering:Color,
  {bd6541df-b55a-4f06-9ab3-c6cd504a5f75}, !- Handle
  Rendering Color 173,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:People,
  {24c3bf66-ee7c-40aa-b7e3-aa5b18962cbe}, !- Handle
  People 4,                               !- Name
  {f4a4bc34-bb87-4f35-ab7e-c84521088224}, !- People Definition Name
  {c0b69f39-9c41-46b5-98f3-c91c66b032c5}, !- Space or SpaceType Name
  {ee6ee2a1-4345-49b9-a0b8-6a07994dbe84}, !- Number of People Schedule Name
  {9ab08c53-3cd7-492c-88f5-8b6ca9f50460}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {f4a4bc34-bb87-4f35-ab7e-c84521088224}, !- Handle
  School_Classroom_People,                !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  3.4,                                    !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:Lights,
  {a8f3f390-6a73-4604-b287-80b4ba889faf}, !- Handle
  Lights 3,                               !- Name
  {615e41ee-ace2-42a2-b090-7c19d457a008}, !- Lights Definition Name
  {c0b69f39-9c41-46b5-98f3-c91c66b032c5}, !- Space or SpaceType Name
  {0c0c0581-47f6-48e9-9723-217837efa6fd}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {b0aa44dc-18f8-42b8-9126-eef3aaecb792}, !- Handle
  Electric Equipment 2,                   !- Name
  {3cd5b957-4cdd-4cf1-83a8-c3396c533cd8}, !- Electric Equipment Definition Name
  {c0b69f39-9c41-46b5-98f3-c91c66b032c5}, !- Space or SpaceType Name
  {91cf463d-da36-4f7b-af7e-78bdca0762a7}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3cd5b957-4cdd-4cf1-83a8-c3396c533cd8}, !- Handle
  School_PlugLoads,                       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.2;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {91cf463d-da36-4f7b-af7e-78bdca0762a7}, !- Handle
  School_PlugLoadSchedule,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {9e6d8074-97ba-4b23-9b36-9209d7d8af0d}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {7d5cd44c-1823-4bca-a171-e7c7e5501239}; !- Holiday Schedule Name

OS:Schedule:Day,
  {9e6d8074-97ba-4b23-9b36-9209d7d8af0d}, !- Handle
  Schedule Day 43,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Day,
  {7d5cd44c-1823-4bca-a171-e7c7e5501239}, !- Handle
  Schedule Day 44,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {a398e28c-c771-4622-bc69-d17c40d75a23}, !- Handle
  Schedule Rule 6,                        !- Name
  {91cf463d-da36-4f7b-af7e-78bdca0762a7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8fddbd64-6687-474b-831d-5cdbee5ad3fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {8fddbd64-6687-474b-831d-5cdbee5ad3fa}, !- Handle
  Schedule Day 45,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:SpaceType,
  {d1b23c89-d51d-46a5-abe9-44010600316b}, !- Handle
  Corridors,                              !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f216f970-e16b-473f-9ecd-6a94dfc2806c}, !- Group Rendering Name
  {f203c851-3906-4f43-a821-4eaefd7a3a08}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {f216f970-e16b-473f-9ecd-6a94dfc2806c}, !- Handle
  Rendering Color 170,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:People,
  {5882c997-f9bb-4783-9fdb-e82e50ad1276}, !- Handle
  People 5,                               !- Name
  {bf635048-e03c-4ade-9f1e-2a5cbdf9537d}, !- People Definition Name
  {d1b23c89-d51d-46a5-abe9-44010600316b}, !- Space or SpaceType Name
  {ee6ee2a1-4345-49b9-a0b8-6a07994dbe84}, !- Number of People Schedule Name
  {9ab08c53-3cd7-492c-88f5-8b6ca9f50460}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {bf635048-e03c-4ade-9f1e-2a5cbdf9537d}, !- Handle
  School_Corridor_People,                 !- Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:Lights,
  {cfed53b4-a9a7-4fd7-93f6-b50ff73aa8bb}, !- Handle
  Lights 4,                               !- Name
  {615e41ee-ace2-42a2-b090-7c19d457a008}, !- Lights Definition Name
  {d1b23c89-d51d-46a5-abe9-44010600316b}, !- Space or SpaceType Name
  {0c0c0581-47f6-48e9-9723-217837efa6fd}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {2be32cb1-5050-4615-92a5-cbc8a057463f}, !- Handle
  Gym,                                    !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {961cd691-8931-47d2-8c8e-5cac63dcee61}, !- Group Rendering Name
  {cbd2a3c9-5fb9-4f06-a94c-e5b8cf67bae8}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {961cd691-8931-47d2-8c8e-5cac63dcee61}, !- Handle
  Rendering Color 174,                    !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:People,
  {ed3672e5-edc3-4ef5-beb6-a70735473d1b}, !- Handle
  People 3,                               !- Name
  {609111e7-0140-4e06-b885-933ae7664acb}, !- People Definition Name
  {2be32cb1-5050-4615-92a5-cbc8a057463f}, !- Space or SpaceType Name
  {ee6ee2a1-4345-49b9-a0b8-6a07994dbe84}, !- Number of People Schedule Name
  {9ab08c53-3cd7-492c-88f5-8b6ca9f50460}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {609111e7-0140-4e06-b885-933ae7664acb}, !- Handle
  School_Gym_People,                      !- Name
  People,                                 !- Number of People Calculation Method
  25,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:Lights,
  {550ff8be-a588-47e3-a7f9-edc62b6a3b6d}, !- Handle
  Lights 5,                               !- Name
  {615e41ee-ace2-42a2-b090-7c19d457a008}, !- Lights Definition Name
  {2be32cb1-5050-4615-92a5-cbc8a057463f}, !- Space or SpaceType Name
  {0c0c0581-47f6-48e9-9723-217837efa6fd}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {9c229410-501b-452c-a421-67a8f864ee75}, !- Handle
  Electric Equipment 3,                   !- Name
  {3cd5b957-4cdd-4cf1-83a8-c3396c533cd8}, !- Electric Equipment Definition Name
  {2be32cb1-5050-4615-92a5-cbc8a057463f}, !- Space or SpaceType Name
  {91cf463d-da36-4f7b-af7e-78bdca0762a7}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {d7a42a93-5de2-49f6-9abc-0404d6fa60f1}, !- Handle
  Lobby,                                  !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f216f970-e16b-473f-9ecd-6a94dfc2806c}, !- Group Rendering Name
  {f203c851-3906-4f43-a821-4eaefd7a3a08}; !- Design Specification Outdoor Air Object Name

OS:People,
  {cba004e9-a836-4159-af75-94419a071565}, !- Handle
  People 9,                               !- Name
  {bf635048-e03c-4ade-9f1e-2a5cbdf9537d}, !- People Definition Name
  {d7a42a93-5de2-49f6-9abc-0404d6fa60f1}, !- Space or SpaceType Name
  {ee6ee2a1-4345-49b9-a0b8-6a07994dbe84}, !- Number of People Schedule Name
  {9ab08c53-3cd7-492c-88f5-8b6ca9f50460}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {2664c44f-b7f7-4457-b675-bbe3be39c31f}, !- Handle
  Lights 9,                               !- Name
  {615e41ee-ace2-42a2-b090-7c19d457a008}, !- Lights Definition Name
  {d7a42a93-5de2-49f6-9abc-0404d6fa60f1}, !- Space or SpaceType Name
  {0c0c0581-47f6-48e9-9723-217837efa6fd}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {7654a11b-835b-4dff-87c3-28adac226047}, !- Handle
  Lobby_Door_Infiltration 1,              !- Name
  {d7a42a93-5de2-49f6-9abc-0404d6fa60f1}, !- Space or SpaceType Name
  {5a8b783b-8065-4ce0-a7d3-ec47132f298c}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  3.031315581,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {01968236-13ea-4d48-a5c3-55d74393d356}, !- Handle
  Offices,                                !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d19df331-2da5-41de-99ae-2a1ea4b62801}, !- Group Rendering Name
  {d0097933-5d9a-4dc7-9775-6a7b38342f6e}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {d19df331-2da5-41de-99ae-2a1ea4b62801}, !- Handle
  Rendering Color 169,                    !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:InternalMass,
  {77a819de-4c20-4a35-96a0-7ea397f28621}, !- Handle
  Internal Mass 13,                       !- Name
  {58507c1d-e0bd-4740-8fe4-9480481838dd}, !- Internal Mass Definition Name
  {01968236-13ea-4d48-a5c3-55d74393d356}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {58507c1d-e0bd-4740-8fe4-9480481838dd}, !- Handle
  InternalMass_Furnishing 1,              !- Name
  {665c0760-13b5-4622-aa41-764790e9469b}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40,                                     !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {665c0760-13b5-4622-aa41-764790e9469b}, !- Handle
  Furnishings 2,                          !- Name
  {89c60eb5-f104-40c3-9683-81ae368f4ed7}, !- Surface Rendering Name
  {d34d6571-e171-4344-9ccc-317a75fb06f5}; !- Layer 1

OS:StandardsInformation:Construction,
  {e8b97d39-a55b-42e5-9700-a626e03cdc67}, !- Handle
  {665c0760-13b5-4622-aa41-764790e9469b}; !- Construction Name

OS:Rendering:Color,
  {89c60eb5-f104-40c3-9683-81ae368f4ed7}, !- Handle
  Rendering Color 175,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:People,
  {89177226-3359-4297-b38d-f31a342c13e3}, !- Handle
  People 7,                               !- Name
  {b8edaf1b-c757-4a9b-992e-d63b47fe8f41}, !- People Definition Name
  {01968236-13ea-4d48-a5c3-55d74393d356}, !- Space or SpaceType Name
  {ee6ee2a1-4345-49b9-a0b8-6a07994dbe84}, !- Number of People Schedule Name
  {9ab08c53-3cd7-492c-88f5-8b6ca9f50460}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {b8edaf1b-c757-4a9b-992e-d63b47fe8f41}, !- Handle
  School_Offices_People,                  !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.579,                                 !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:Lights,
  {3e735b7f-7976-4c60-98dc-9dd013aba4f0}, !- Handle
  Lights 7,                               !- Name
  {615e41ee-ace2-42a2-b090-7c19d457a008}, !- Lights Definition Name
  {01968236-13ea-4d48-a5c3-55d74393d356}, !- Space or SpaceType Name
  {0c0c0581-47f6-48e9-9723-217837efa6fd}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {74cb6cfa-d9c9-461b-8eb4-232a63127fa5}, !- Handle
  Electric Equipment 5,                   !- Name
  {3cd5b957-4cdd-4cf1-83a8-c3396c533cd8}, !- Electric Equipment Definition Name
  {01968236-13ea-4d48-a5c3-55d74393d356}, !- Space or SpaceType Name
  {91cf463d-da36-4f7b-af7e-78bdca0762a7}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {04250fee-8df6-4565-ad4a-301745524f7f}, !- Handle
  Mech,                                   !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d19df331-2da5-41de-99ae-2a1ea4b62801}, !- Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:InternalMass,
  {02bf5395-fda2-428a-a1dd-d23ee2fc3f24}, !- Handle
  Internal Mass 14,                       !- Name
  {58507c1d-e0bd-4740-8fe4-9480481838dd}, !- Internal Mass Definition Name
  {04250fee-8df6-4565-ad4a-301745524f7f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Lights,
  {67ad003e-5981-449e-807b-27c5e68cee62}, !- Handle
  Lights 10,                              !- Name
  {615e41ee-ace2-42a2-b090-7c19d457a008}, !- Lights Definition Name
  {04250fee-8df6-4565-ad4a-301745524f7f}, !- Space or SpaceType Name
  {0c0c0581-47f6-48e9-9723-217837efa6fd}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {e086fc87-35c1-4403-a1af-af3f4b639e1e}, !- Handle
  School Infiltration NIST OldConstruction HVACoff, !- Name
  {938ef054-d771-4f8d-a1e2-397b6f937d6a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5766aba-8bb5-4908-8738-a87ad182b134}, !- Handle
  School Infiltration NIST OldConstruction HVACoff 1, !- Name
  {fdfd322b-0de0-4db2-8f22-2285eb35336a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {df7d96fa-87d8-4308-9955-bed6930a31f5}, !- Handle
  School Infiltration NIST OldConstruction HVACoff 2, !- Name
  {c0b69f39-9c41-46b5-98f3-c91c66b032c5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {badd9b24-23a7-4d42-b9ba-14fc25985eac}, !- Handle
  School Infiltration NIST OldConstruction HVACoff 3, !- Name
  {d7a42a93-5de2-49f6-9abc-0404d6fa60f1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {510420e0-391d-4023-912d-25244a772c3d}, !- Handle
  School Infiltration NIST OldConstruction HVACoff 4, !- Name
  {04250fee-8df6-4565-ad4a-301745524f7f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {08b358cc-9262-4213-b40a-786dfeae2252}, !- Handle
  School Infiltration NIST OldConstruction HVACoff 5, !- Name
  {01968236-13ea-4d48-a5c3-55d74393d356}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c9c06f61-9bab-4eb7-b110-f3b3063e1281}, !- Handle
  School Infiltration NIST OldConstruction HVACoff 6, !- Name
  {d1b23c89-d51d-46a5-abe9-44010600316b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f313283-876f-430f-8d15-5c5d432a76e3}, !- Handle
  School Infiltration NIST OldConstruction HVACoff 7, !- Name
  {2be32cb1-5050-4615-92a5-cbc8a057463f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

OS:RadianceParameters,
  {62ada249-0b47-413f-9b9d-973269983882}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {fefce338-79c3-4f17-bce0-f8a1e2404ec7}; !- Handle

OS:OutputControl:ReportingTolerances,
  {933f76a0-6770-4fd1-86f2-3ca6d0217c6b}; !- Handle

OS:ConvergenceLimits,
  {d0430d47-fdef-4b0e-b4e2-e30a496b0c2a}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {a27a891e-48d3-46b8-abb0-0899fd88a970}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {6c64d921-32cc-4e2f-9cc3-4d4c7cbdba76}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {aa9b00ca-c1c5-4e0c-a0ae-55281a0431b8}, !- Handle
  ThirdOrderBackwardDifference,           !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {34b76e96-923b-4420-9468-ca805e4b0a4b}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {67868f3f-df72-4978-b44b-2b1ce90cc5d9}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {77b1deba-2ffa-4322-959a-c3f7775ce60c}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {2b5d1757-656d-4435-b713-dcec748e4012}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {9ab5460b-2856-4150-9d60-e9ae4e483625}; !- Handle

OS:Schedule:Ruleset,
  {1cced1a0-2096-4317-a744-64427b48bc36}, !- Handle
  SHW_SetpointTemperature_60C,            !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  {cc7ebbcb-6b1c-4f77-98ba-79afe7a161de}, !- Default Day Schedule Name
  {6a7e3867-9958-489c-a672-5a0fddbf618a}, !- Summer Design Day Schedule Name
  {5c95750c-f3cc-4951-aa81-27353cfc7356}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cc7ebbcb-6b1c-4f77-98ba-79afe7a161de}, !- Handle
  SHW_Temperature_140F_Default 1,         !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {6a7e3867-9958-489c-a672-5a0fddbf618a}, !- Handle
  SHW_Temperature_140F_Summer_Design_Day 1, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {5c95750c-f3cc-4951-aa81-27353cfc7356}, !- Handle
  SHW_Temperature_140F_Winter_Design_Day 1, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:ZoneHVAC:Baseboard:Convective:Water,
  {415c8dd1-8d52-49f4-bdba-e67b81b1451d}, !- Handle
  HW Baseboard,                           !- Name
  {194588e8-7a31-48b5-9194-7583647f0dc8}, !- Availability Schedule Name
  {5c220f9e-7186-4467-b660-c60cbd7d08f9}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {5c220f9e-7186-4467-b660-c60cbd7d08f9}, !- Handle
  Baseboard HW Htg Coil,                  !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {188a5b6a-62bd-41f1-b2a3-6a51c686c5dc}, !- Water Inlet Node Name
  {3243271f-dc75-4767-9321-2d55cff3375a}; !- Water Outlet Node Name

OS:PlantLoop,
  {fe3d98c1-21af-4b2e-ad4c-4d897213c6f2}, !- Handle
  Heating Plant Loop,                     !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c60a7da3-87c0-478f-af3d-c601d23e9696}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5acfcb22-931c-4613-a03e-aa78d97e04a8}, !- Plant Side Inlet Node Name
  {a36452c7-f689-4f47-9952-5449b7a2e096}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {26bf7423-4d36-454f-8228-25ba46b88569}, !- Demand Side Inlet Node Name
  {212f06c0-c16a-49d7-ad23-7c2848e6c712}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {977227b5-c25f-4745-a9b5-5fb5ba3bb409}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {162924dd-4f03-4ebf-88f7-c1adb3007106}, !- Demand Mixer Name
  {5066abaa-f180-4bbb-81c6-5d1cbc06afd8}, !- Demand Splitter Name
  {6810a49e-97e9-4ed3-96dc-a224ce6bfa43}, !- Supply Mixer Name
  {876a43d8-c87b-45fd-85fd-a843d9bb472b}; !- Supply Splitter Name

OS:Node,
  {b3e58988-5b71-4c9c-bdd6-f55e026ed245}, !- Handle
  Node 53,                                !- Name
  {5acfcb22-931c-4613-a03e-aa78d97e04a8}, !- Inlet Port
  {a76cc2ec-590e-4b49-bccc-3e527f63af12}; !- Outlet Port

OS:Node,
  {c60a7da3-87c0-478f-af3d-c601d23e9696}, !- Handle
  Node 54,                                !- Name
  {951d8a98-38e0-4724-ba37-614254221d64}, !- Inlet Port
  {a36452c7-f689-4f47-9952-5449b7a2e096}; !- Outlet Port

OS:Node,
  {898cff88-3d09-46c6-b03b-57d741d3e1ce}, !- Handle
  Node 55,                                !- Name
  {1340944e-3369-4534-a0ea-a9e168171624}, !- Inlet Port
  {d1ba291e-1dce-4aec-84ba-a46cced63cb3}; !- Outlet Port

OS:Connector:Mixer,
  {6810a49e-97e9-4ed3-96dc-a224ce6bfa43}, !- Handle
  Connector Mixer 3,                      !- Name
  {951d8a98-38e0-4724-ba37-614254221d64}, !- Outlet Branch Name
  {94013197-b4e2-42a8-919f-2425ceae93d2}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {876a43d8-c87b-45fd-85fd-a843d9bb472b}, !- Handle
  Connector Splitter 3,                   !- Name
  {39ca80a3-91a1-4bcd-afa9-227c2fafd490}, !- Inlet Branch Name
  {1340944e-3369-4534-a0ea-a9e168171624}; !- Outlet Branch Name 1

OS:Connection,
  {5acfcb22-931c-4613-a03e-aa78d97e04a8}, !- Handle
  {fe3d98c1-21af-4b2e-ad4c-4d897213c6f2}, !- Source Object
  14,                                     !- Outlet Port
  {b3e58988-5b71-4c9c-bdd6-f55e026ed245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1340944e-3369-4534-a0ea-a9e168171624}, !- Handle
  {876a43d8-c87b-45fd-85fd-a843d9bb472b}, !- Source Object
  3,                                      !- Outlet Port
  {898cff88-3d09-46c6-b03b-57d741d3e1ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {951d8a98-38e0-4724-ba37-614254221d64}, !- Handle
  {6810a49e-97e9-4ed3-96dc-a224ce6bfa43}, !- Source Object
  2,                                      !- Outlet Port
  {c60a7da3-87c0-478f-af3d-c601d23e9696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a36452c7-f689-4f47-9952-5449b7a2e096}, !- Handle
  {c60a7da3-87c0-478f-af3d-c601d23e9696}, !- Source Object
  3,                                      !- Outlet Port
  {fe3d98c1-21af-4b2e-ad4c-4d897213c6f2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {12ec9f21-fd40-43e4-a0b0-16d89621a2a1}, !- Handle
  Node 56,                                !- Name
  {26bf7423-4d36-454f-8228-25ba46b88569}, !- Inlet Port
  {f573a8f3-8630-4e45-9c04-6fc73296ad2f}; !- Outlet Port

OS:Node,
  {ad898af2-1f1b-4026-830d-5063d66f1959}, !- Handle
  Node 57,                                !- Name
  {d3dbb296-6633-4600-9db6-1c8ab387de80}, !- Inlet Port
  {212f06c0-c16a-49d7-ad23-7c2848e6c712}; !- Outlet Port

OS:Node,
  {3213b273-2416-43d1-a064-d4cf49983228}, !- Handle
  Node 58,                                !- Name
  {630168e2-7975-4d01-9e8e-9f98a26e47d6}, !- Inlet Port
  {188a5b6a-62bd-41f1-b2a3-6a51c686c5dc}; !- Outlet Port

OS:Connector:Mixer,
  {162924dd-4f03-4ebf-88f7-c1adb3007106}, !- Handle
  Connector Mixer 4,                      !- Name
  {d3dbb296-6633-4600-9db6-1c8ab387de80}, !- Outlet Branch Name
  {cc296d0a-5692-4c74-b998-1aa62893e890}, !- Inlet Branch Name 1
  {db43c0f0-2a82-4519-ac52-85ca45faa001}, !- Inlet Branch Name 2
  {fed7b7f7-3ba7-4c1f-bb31-430e7cb97bc8}, !- Inlet Branch Name 3
  {e911882b-ce56-4a8b-9035-deaaec9616c2}, !- Inlet Branch Name 4
  {a4fee140-9b54-4984-a4ac-1c62f1e01ea1}, !- Inlet Branch Name 5
  {7fe7e868-70d9-41b4-84cd-184298357c52}, !- Inlet Branch Name 6
  {e6ceb9d2-38c7-43ad-b873-e0f069127700}, !- Inlet Branch Name 7
  {02eab8d7-34cd-4579-99f6-6ba7e9ffe4a0}, !- Inlet Branch Name 8
  {3d28f7da-ee02-4956-ae04-d44870d7cf3b}, !- Inlet Branch Name 9
  {e7bffe6e-6ce1-486c-b5b1-d78cfbf046d5}, !- Inlet Branch Name 10
  {8d695a75-74ea-4741-b6cb-26f091a1d133}, !- Inlet Branch Name 11
  {7cd2ad4a-97a9-4fff-91c5-966b5d52991d}, !- Inlet Branch Name 12
  {25542e93-d9f1-4fb9-8e58-9d8e60321c26}, !- Inlet Branch Name 13
  {106272eb-a93b-47fc-8b56-97e0b8d4f5ba}, !- Inlet Branch Name 14
  {d6ebe700-f22c-47ec-b127-8c875623c07a}, !- Inlet Branch Name 15
  {b7ff34f9-c064-46cf-9621-4fa5770fd17b}, !- Inlet Branch Name 16
  {c360b96c-1068-4a1d-b2c5-2e2b69626f5f}; !- Inlet Branch Name 17

OS:Connector:Splitter,
  {5066abaa-f180-4bbb-81c6-5d1cbc06afd8}, !- Handle
  Connector Splitter 4,                   !- Name
  {f573a8f3-8630-4e45-9c04-6fc73296ad2f}, !- Inlet Branch Name
  {630168e2-7975-4d01-9e8e-9f98a26e47d6}, !- Outlet Branch Name 1
  {421b827d-116f-4cdb-bc4e-47c2cfd6b091}, !- Outlet Branch Name 2
  {b9502ce4-504f-40dc-bdcd-4320c8a7350f}, !- Outlet Branch Name 3
  {75f247ed-ef02-4aec-b71b-e3f7a665eb75}, !- Outlet Branch Name 4
  {437c7d70-c6be-4366-848e-f0e13ad995ca}, !- Outlet Branch Name 5
  {df98f445-02ab-45be-8576-2469dbe7e38b}, !- Outlet Branch Name 6
  {cc7c21ec-c9f8-4668-83a5-492131fe9b9c}, !- Outlet Branch Name 7
  {54f24d82-a3d3-4665-942d-5ea5bbe2244a}, !- Outlet Branch Name 8
  {7ddfb787-1c8b-451d-9781-50e13fd224bd}, !- Outlet Branch Name 9
  {b694b684-49eb-4938-9315-2738c7d2d5e8}, !- Outlet Branch Name 10
  {6a30ee76-6785-41e3-bdbb-115df92179fd}, !- Outlet Branch Name 11
  {8fc38f9c-00df-4749-b77d-ac22ed57df75}, !- Outlet Branch Name 12
  {210abbdd-feb5-4fd8-aa4a-05d3a5dbb382}, !- Outlet Branch Name 13
  {d266b74f-bf10-4d4c-9cef-9c831e46b190}, !- Outlet Branch Name 14
  {7f8169ce-8e8e-4542-af31-c6e3a6a3e939}, !- Outlet Branch Name 15
  {f8d74432-70d6-4a2a-87b9-c4eef3227c1d}, !- Outlet Branch Name 16
  {1b5e81ff-6ded-4f58-947d-d7b75c2d1626}; !- Outlet Branch Name 17

OS:Connection,
  {26bf7423-4d36-454f-8228-25ba46b88569}, !- Handle
  {fe3d98c1-21af-4b2e-ad4c-4d897213c6f2}, !- Source Object
  17,                                     !- Outlet Port
  {12ec9f21-fd40-43e4-a0b0-16d89621a2a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f573a8f3-8630-4e45-9c04-6fc73296ad2f}, !- Handle
  {12ec9f21-fd40-43e4-a0b0-16d89621a2a1}, !- Source Object
  3,                                      !- Outlet Port
  {5066abaa-f180-4bbb-81c6-5d1cbc06afd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {630168e2-7975-4d01-9e8e-9f98a26e47d6}, !- Handle
  {5066abaa-f180-4bbb-81c6-5d1cbc06afd8}, !- Source Object
  3,                                      !- Outlet Port
  {3213b273-2416-43d1-a064-d4cf49983228}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3dbb296-6633-4600-9db6-1c8ab387de80}, !- Handle
  {162924dd-4f03-4ebf-88f7-c1adb3007106}, !- Source Object
  2,                                      !- Outlet Port
  {ad898af2-1f1b-4026-830d-5063d66f1959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {212f06c0-c16a-49d7-ad23-7c2848e6c712}, !- Handle
  {ad898af2-1f1b-4026-830d-5063d66f1959}, !- Source Object
  3,                                      !- Outlet Port
  {fe3d98c1-21af-4b2e-ad4c-4d897213c6f2}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f1172f9c-5873-474f-9d0b-2dee7c86ee6e}, !- Handle
  {fe3d98c1-21af-4b2e-ad4c-4d897213c6f2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {977227b5-c25f-4745-a9b5-5fb5ba3bb409}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Boiler:HotWater,
  {78638216-6096-46c5-83bc-8bb0a0d3705e}, !- Handle
  HW Boiler,                              !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  1,                                      !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {054616ef-f624-421e-95a0-78dea7a82b62}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {d1ba291e-1dce-4aec-84ba-a46cced63cb3}, !- Boiler Water Inlet Node Name
  {a73fe4c9-06f7-4987-95e2-301b485443c2}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  NotModulated,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {054616ef-f624-421e-95a0-78dea7a82b62}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ,                                       !- Input Unit Type for Y
  ;                                       !- Output Unit Type

OS:Node,
  {62890878-817a-433c-81fc-7247b052317e}, !- Handle
  Node 59,                                !- Name
  {a73fe4c9-06f7-4987-95e2-301b485443c2}, !- Inlet Port
  {94013197-b4e2-42a8-919f-2425ceae93d2}; !- Outlet Port

OS:Connection,
  {d1ba291e-1dce-4aec-84ba-a46cced63cb3}, !- Handle
  {898cff88-3d09-46c6-b03b-57d741d3e1ce}, !- Source Object
  3,                                      !- Outlet Port
  {78638216-6096-46c5-83bc-8bb0a0d3705e}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {a73fe4c9-06f7-4987-95e2-301b485443c2}, !- Handle
  {78638216-6096-46c5-83bc-8bb0a0d3705e}, !- Source Object
  12,                                     !- Outlet Port
  {62890878-817a-433c-81fc-7247b052317e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94013197-b4e2-42a8-919f-2425ceae93d2}, !- Handle
  {62890878-817a-433c-81fc-7247b052317e}, !- Source Object
  3,                                      !- Outlet Port
  {6810a49e-97e9-4ed3-96dc-a224ce6bfa43}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:ConstantSpeed,
  {07dfb2c9-fcca-41ed-bbb8-6090177339c4}, !- Handle
  Const Spd Pump,                         !- Name
  {a76cc2ec-590e-4b49-bccc-3e527f63af12}, !- Inlet Node Name
  {45e77b9e-4455-47fc-9aeb-bf5ef9f13aa1}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {00cd107b-dfe8-4dad-b224-ffa76fad8f18}, !- Handle
  Node 60,                                !- Name
  {45e77b9e-4455-47fc-9aeb-bf5ef9f13aa1}, !- Inlet Port
  {39ca80a3-91a1-4bcd-afa9-227c2fafd490}; !- Outlet Port

OS:Connection,
  {a76cc2ec-590e-4b49-bccc-3e527f63af12}, !- Handle
  {b3e58988-5b71-4c9c-bdd6-f55e026ed245}, !- Source Object
  3,                                      !- Outlet Port
  {07dfb2c9-fcca-41ed-bbb8-6090177339c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45e77b9e-4455-47fc-9aeb-bf5ef9f13aa1}, !- Handle
  {07dfb2c9-fcca-41ed-bbb8-6090177339c4}, !- Source Object
  3,                                      !- Outlet Port
  {00cd107b-dfe8-4dad-b224-ffa76fad8f18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39ca80a3-91a1-4bcd-afa9-227c2fafd490}, !- Handle
  {00cd107b-dfe8-4dad-b224-ffa76fad8f18}, !- Source Object
  3,                                      !- Outlet Port
  {876a43d8-c87b-45fd-85fd-a843d9bb472b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35aa1519-7877-49ca-b912-f7b744357ecd}, !- Handle
  Node 61,                                !- Name
  {3243271f-dc75-4767-9321-2d55cff3375a}, !- Inlet Port
  {cc296d0a-5692-4c74-b998-1aa62893e890}; !- Outlet Port

OS:Connection,
  {188a5b6a-62bd-41f1-b2a3-6a51c686c5dc}, !- Handle
  {3213b273-2416-43d1-a064-d4cf49983228}, !- Source Object
  3,                                      !- Outlet Port
  {5c220f9e-7186-4467-b660-c60cbd7d08f9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3243271f-dc75-4767-9321-2d55cff3375a}, !- Handle
  {5c220f9e-7186-4467-b660-c60cbd7d08f9}, !- Source Object
  10,                                     !- Outlet Port
  {35aa1519-7877-49ca-b912-f7b744357ecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc296d0a-5692-4c74-b998-1aa62893e890}, !- Handle
  {35aa1519-7877-49ca-b912-f7b744357ecd}, !- Source Object
  3,                                      !- Outlet Port
  {162924dd-4f03-4ebf-88f7-c1adb3007106}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {17d97a99-82f8-4828-a259-ce9aa63611ad}, !- Handle
  HW Baseboard 1,                         !- Name
  {194588e8-7a31-48b5-9194-7583647f0dc8}, !- Availability Schedule Name
  {9d6e28f2-8bb9-48e4-be66-b89caf1191b2}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {9d6e28f2-8bb9-48e4-be66-b89caf1191b2}, !- Handle
  Baseboard HW Htg Coil 1,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {e42100d7-0e02-4681-bfda-897700c7860e}, !- Water Inlet Node Name
  {c3b48a25-7132-45c2-ba7c-bcef297717c2}; !- Water Outlet Node Name

OS:Node,
  {089a5bbd-b330-43da-aed3-92e9ed8c9004}, !- Handle
  Node 62,                                !- Name
  {421b827d-116f-4cdb-bc4e-47c2cfd6b091}, !- Inlet Port
  {e42100d7-0e02-4681-bfda-897700c7860e}; !- Outlet Port

OS:Connection,
  {421b827d-116f-4cdb-bc4e-47c2cfd6b091}, !- Handle
  {5066abaa-f180-4bbb-81c6-5d1cbc06afd8}, !- Source Object
  4,                                      !- Outlet Port
  {089a5bbd-b330-43da-aed3-92e9ed8c9004}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7747ca75-a7e2-4b00-8a86-d895e58c7685}, !- Handle
  Node 63,                                !- Name
  {c3b48a25-7132-45c2-ba7c-bcef297717c2}, !- Inlet Port
  {db43c0f0-2a82-4519-ac52-85ca45faa001}; !- Outlet Port

OS:Connection,
  {e42100d7-0e02-4681-bfda-897700c7860e}, !- Handle
  {089a5bbd-b330-43da-aed3-92e9ed8c9004}, !- Source Object
  3,                                      !- Outlet Port
  {9d6e28f2-8bb9-48e4-be66-b89caf1191b2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c3b48a25-7132-45c2-ba7c-bcef297717c2}, !- Handle
  {9d6e28f2-8bb9-48e4-be66-b89caf1191b2}, !- Source Object
  10,                                     !- Outlet Port
  {7747ca75-a7e2-4b00-8a86-d895e58c7685}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db43c0f0-2a82-4519-ac52-85ca45faa001}, !- Handle
  {7747ca75-a7e2-4b00-8a86-d895e58c7685}, !- Source Object
  3,                                      !- Outlet Port
  {162924dd-4f03-4ebf-88f7-c1adb3007106}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c3a6f3b2-223c-4713-866f-71a726ee94e1}, !- Handle
  HW Baseboard 2,                         !- Name
  {194588e8-7a31-48b5-9194-7583647f0dc8}, !- Availability Schedule Name
  {bbcc8d65-9dbf-4488-bf3c-cb32359850ab}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {bbcc8d65-9dbf-4488-bf3c-cb32359850ab}, !- Handle
  Baseboard HW Htg Coil 2,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {bef7c3ce-cfbb-4b0f-afe3-791c7206b580}, !- Water Inlet Node Name
  {1dc9d744-f8c1-4534-97b5-e832efc66404}; !- Water Outlet Node Name

OS:Node,
  {b69f2945-18d9-441a-b716-fd0b82b8b5e3}, !- Handle
  Node 64,                                !- Name
  {b9502ce4-504f-40dc-bdcd-4320c8a7350f}, !- Inlet Port
  {bef7c3ce-cfbb-4b0f-afe3-791c7206b580}; !- Outlet Port

OS:Connection,
  {b9502ce4-504f-40dc-bdcd-4320c8a7350f}, !- Handle
  {5066abaa-f180-4bbb-81c6-5d1cbc06afd8}, !- Source Object
  5,                                      !- Outlet Port
  {b69f2945-18d9-441a-b716-fd0b82b8b5e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2c38b8f-44e0-4f2f-921f-8653408fff11}, !- Handle
  Node 65,                                !- Name
  {1dc9d744-f8c1-4534-97b5-e832efc66404}, !- Inlet Port
  {fed7b7f7-3ba7-4c1f-bb31-430e7cb97bc8}; !- Outlet Port

OS:Connection,
  {bef7c3ce-cfbb-4b0f-afe3-791c7206b580}, !- Handle
  {b69f2945-18d9-441a-b716-fd0b82b8b5e3}, !- Source Object
  3,                                      !- Outlet Port
  {bbcc8d65-9dbf-4488-bf3c-cb32359850ab}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1dc9d744-f8c1-4534-97b5-e832efc66404}, !- Handle
  {bbcc8d65-9dbf-4488-bf3c-cb32359850ab}, !- Source Object
  10,                                     !- Outlet Port
  {a2c38b8f-44e0-4f2f-921f-8653408fff11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fed7b7f7-3ba7-4c1f-bb31-430e7cb97bc8}, !- Handle
  {a2c38b8f-44e0-4f2f-921f-8653408fff11}, !- Source Object
  3,                                      !- Outlet Port
  {162924dd-4f03-4ebf-88f7-c1adb3007106}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9db0fddd-2f89-49e0-9266-88937003aaf0}, !- Handle
  HW Baseboard 3,                         !- Name
  {194588e8-7a31-48b5-9194-7583647f0dc8}, !- Availability Schedule Name
  {2cbbb65f-d369-4c0b-a2a8-4d99dac73cb5}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {2cbbb65f-d369-4c0b-a2a8-4d99dac73cb5}, !- Handle
  Baseboard HW Htg Coil 3,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {6dfe70d9-4d1e-4b20-b7a2-aeaf0e09b82f}, !- Water Inlet Node Name
  {86ae4e79-4018-4a0e-ba92-285a6cdf579b}; !- Water Outlet Node Name

OS:Node,
  {6cb90cf1-ccb0-4fa5-94dc-446d686c7fb3}, !- Handle
  Node 66,                                !- Name
  {75f247ed-ef02-4aec-b71b-e3f7a665eb75}, !- Inlet Port
  {6dfe70d9-4d1e-4b20-b7a2-aeaf0e09b82f}; !- Outlet Port

OS:Connection,
  {75f247ed-ef02-4aec-b71b-e3f7a665eb75}, !- Handle
  {5066abaa-f180-4bbb-81c6-5d1cbc06afd8}, !- Source Object
  6,                                      !- Outlet Port
  {6cb90cf1-ccb0-4fa5-94dc-446d686c7fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64b8ee1c-0834-449a-8473-84962e72eae4}, !- Handle
  Node 67,                                !- Name
  {86ae4e79-4018-4a0e-ba92-285a6cdf579b}, !- Inlet Port
  {e911882b-ce56-4a8b-9035-deaaec9616c2}; !- Outlet Port

OS:Connection,
  {6dfe70d9-4d1e-4b20-b7a2-aeaf0e09b82f}, !- Handle
  {6cb90cf1-ccb0-4fa5-94dc-446d686c7fb3}, !- Source Object
  3,                                      !- Outlet Port
  {2cbbb65f-d369-4c0b-a2a8-4d99dac73cb5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {86ae4e79-4018-4a0e-ba92-285a6cdf579b}, !- Handle
  {2cbbb65f-d369-4c0b-a2a8-4d99dac73cb5}, !- Source Object
  10,                                     !- Outlet Port
  {64b8ee1c-0834-449a-8473-84962e72eae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e911882b-ce56-4a8b-9035-deaaec9616c2}, !- Handle
  {64b8ee1c-0834-449a-8473-84962e72eae4}, !- Source Object
  3,                                      !- Outlet Port
  {162924dd-4f03-4ebf-88f7-c1adb3007106}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {94c22cf6-e6cf-4ec5-91d2-5c973ff28a1a}, !- Handle
  HW Baseboard 4,                         !- Name
  {194588e8-7a31-48b5-9194-7583647f0dc8}, !- Availability Schedule Name
  {1b6b9c62-014d-4676-902d-5e48e2e0e894}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {1b6b9c62-014d-4676-902d-5e48e2e0e894}, !- Handle
  Baseboard HW Htg Coil 4,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {d50dd0cb-993e-4efe-93cd-cab6b571a270}, !- Water Inlet Node Name
  {6b98dd05-4cd2-4d0c-8bc0-f3c2b4768c29}; !- Water Outlet Node Name

OS:Node,
  {312d4083-1168-450c-9e14-e793f3bdf587}, !- Handle
  Node 68,                                !- Name
  {437c7d70-c6be-4366-848e-f0e13ad995ca}, !- Inlet Port
  {d50dd0cb-993e-4efe-93cd-cab6b571a270}; !- Outlet Port

OS:Connection,
  {437c7d70-c6be-4366-848e-f0e13ad995ca}, !- Handle
  {5066abaa-f180-4bbb-81c6-5d1cbc06afd8}, !- Source Object
  7,                                      !- Outlet Port
  {312d4083-1168-450c-9e14-e793f3bdf587}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {420e4009-1a57-43f1-b109-d2a12e1a738b}, !- Handle
  Node 69,                                !- Name
  {6b98dd05-4cd2-4d0c-8bc0-f3c2b4768c29}, !- Inlet Port
  {a4fee140-9b54-4984-a4ac-1c62f1e01ea1}; !- Outlet Port

OS:Connection,
  {d50dd0cb-993e-4efe-93cd-cab6b571a270}, !- Handle
  {312d4083-1168-450c-9e14-e793f3bdf587}, !- Source Object
  3,                                      !- Outlet Port
  {1b6b9c62-014d-4676-902d-5e48e2e0e894}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6b98dd05-4cd2-4d0c-8bc0-f3c2b4768c29}, !- Handle
  {1b6b9c62-014d-4676-902d-5e48e2e0e894}, !- Source Object
  10,                                     !- Outlet Port
  {420e4009-1a57-43f1-b109-d2a12e1a738b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4fee140-9b54-4984-a4ac-1c62f1e01ea1}, !- Handle
  {420e4009-1a57-43f1-b109-d2a12e1a738b}, !- Source Object
  3,                                      !- Outlet Port
  {162924dd-4f03-4ebf-88f7-c1adb3007106}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c1a2363a-4dc2-4efc-a9bc-cb809031ad4e}, !- Handle
  HW Baseboard 5,                         !- Name
  {194588e8-7a31-48b5-9194-7583647f0dc8}, !- Availability Schedule Name
  {48b01821-3065-41af-a82b-44fb78897de3}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {48b01821-3065-41af-a82b-44fb78897de3}, !- Handle
  Baseboard HW Htg Coil 5,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {a04ead2e-678e-4456-820b-fcd58ebad158}, !- Water Inlet Node Name
  {4c18a699-d5b2-4bde-8880-ab3c8b66c189}; !- Water Outlet Node Name

OS:Node,
  {7a10d8b0-2741-4987-9a04-cac3e5e6729d}, !- Handle
  Node 70,                                !- Name
  {df98f445-02ab-45be-8576-2469dbe7e38b}, !- Inlet Port
  {a04ead2e-678e-4456-820b-fcd58ebad158}; !- Outlet Port

OS:Connection,
  {df98f445-02ab-45be-8576-2469dbe7e38b}, !- Handle
  {5066abaa-f180-4bbb-81c6-5d1cbc06afd8}, !- Source Object
  8,                                      !- Outlet Port
  {7a10d8b0-2741-4987-9a04-cac3e5e6729d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c410067-4bce-432b-83b4-350233c642b9}, !- Handle
  Node 71,                                !- Name
  {4c18a699-d5b2-4bde-8880-ab3c8b66c189}, !- Inlet Port
  {7fe7e868-70d9-41b4-84cd-184298357c52}; !- Outlet Port

OS:Connection,
  {a04ead2e-678e-4456-820b-fcd58ebad158}, !- Handle
  {7a10d8b0-2741-4987-9a04-cac3e5e6729d}, !- Source Object
  3,                                      !- Outlet Port
  {48b01821-3065-41af-a82b-44fb78897de3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4c18a699-d5b2-4bde-8880-ab3c8b66c189}, !- Handle
  {48b01821-3065-41af-a82b-44fb78897de3}, !- Source Object
  10,                                     !- Outlet Port
  {9c410067-4bce-432b-83b4-350233c642b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fe7e868-70d9-41b4-84cd-184298357c52}, !- Handle
  {9c410067-4bce-432b-83b4-350233c642b9}, !- Source Object
  3,                                      !- Outlet Port
  {162924dd-4f03-4ebf-88f7-c1adb3007106}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b9bcf7c0-4710-4516-976c-1d94dcbfaf27}, !- Handle
  HW Baseboard 6,                         !- Name
  {194588e8-7a31-48b5-9194-7583647f0dc8}, !- Availability Schedule Name
  {de8a57b8-61b9-471e-b5e4-451635676fea}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {de8a57b8-61b9-471e-b5e4-451635676fea}, !- Handle
  Baseboard HW Htg Coil 6,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {cd0b2721-d64d-4e15-a611-bfd9421e8fda}, !- Water Inlet Node Name
  {a39084fc-5436-45f7-a778-790d8799b1cb}; !- Water Outlet Node Name

OS:Node,
  {ed9691fd-1065-402c-8e7f-b1a87d276e10}, !- Handle
  Node 72,                                !- Name
  {cc7c21ec-c9f8-4668-83a5-492131fe9b9c}, !- Inlet Port
  {cd0b2721-d64d-4e15-a611-bfd9421e8fda}; !- Outlet Port

OS:Connection,
  {cc7c21ec-c9f8-4668-83a5-492131fe9b9c}, !- Handle
  {5066abaa-f180-4bbb-81c6-5d1cbc06afd8}, !- Source Object
  9,                                      !- Outlet Port
  {ed9691fd-1065-402c-8e7f-b1a87d276e10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e05c5aa-3107-48e7-8765-66caee08d052}, !- Handle
  Node 73,                                !- Name
  {a39084fc-5436-45f7-a778-790d8799b1cb}, !- Inlet Port
  {e6ceb9d2-38c7-43ad-b873-e0f069127700}; !- Outlet Port

OS:Connection,
  {cd0b2721-d64d-4e15-a611-bfd9421e8fda}, !- Handle
  {ed9691fd-1065-402c-8e7f-b1a87d276e10}, !- Source Object
  3,                                      !- Outlet Port
  {de8a57b8-61b9-471e-b5e4-451635676fea}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a39084fc-5436-45f7-a778-790d8799b1cb}, !- Handle
  {de8a57b8-61b9-471e-b5e4-451635676fea}, !- Source Object
  10,                                     !- Outlet Port
  {2e05c5aa-3107-48e7-8765-66caee08d052}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6ceb9d2-38c7-43ad-b873-e0f069127700}, !- Handle
  {2e05c5aa-3107-48e7-8765-66caee08d052}, !- Source Object
  3,                                      !- Outlet Port
  {162924dd-4f03-4ebf-88f7-c1adb3007106}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {421c53f9-a649-4b24-b893-b180dfc3669e}, !- Handle
  HW Baseboard 7,                         !- Name
  {194588e8-7a31-48b5-9194-7583647f0dc8}, !- Availability Schedule Name
  {4576b776-dd6a-4686-9f65-7e63dd8d1df9}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {4576b776-dd6a-4686-9f65-7e63dd8d1df9}, !- Handle
  Baseboard HW Htg Coil 7,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {4507eb72-385a-42e4-9fb8-774af1f6569b}, !- Water Inlet Node Name
  {cf136190-2b6d-4f3f-ba44-a8a4efc2188b}; !- Water Outlet Node Name

OS:Node,
  {68c22a88-1adc-4f07-88f5-d280bc6c1907}, !- Handle
  Node 74,                                !- Name
  {54f24d82-a3d3-4665-942d-5ea5bbe2244a}, !- Inlet Port
  {4507eb72-385a-42e4-9fb8-774af1f6569b}; !- Outlet Port

OS:Connection,
  {54f24d82-a3d3-4665-942d-5ea5bbe2244a}, !- Handle
  {5066abaa-f180-4bbb-81c6-5d1cbc06afd8}, !- Source Object
  10,                                     !- Outlet Port
  {68c22a88-1adc-4f07-88f5-d280bc6c1907}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddfc38a0-29a0-4483-8106-7fbac3f00fb0}, !- Handle
  Node 75,                                !- Name
  {cf136190-2b6d-4f3f-ba44-a8a4efc2188b}, !- Inlet Port
  {02eab8d7-34cd-4579-99f6-6ba7e9ffe4a0}; !- Outlet Port

OS:Connection,
  {4507eb72-385a-42e4-9fb8-774af1f6569b}, !- Handle
  {68c22a88-1adc-4f07-88f5-d280bc6c1907}, !- Source Object
  3,                                      !- Outlet Port
  {4576b776-dd6a-4686-9f65-7e63dd8d1df9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cf136190-2b6d-4f3f-ba44-a8a4efc2188b}, !- Handle
  {4576b776-dd6a-4686-9f65-7e63dd8d1df9}, !- Source Object
  10,                                     !- Outlet Port
  {ddfc38a0-29a0-4483-8106-7fbac3f00fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02eab8d7-34cd-4579-99f6-6ba7e9ffe4a0}, !- Handle
  {ddfc38a0-29a0-4483-8106-7fbac3f00fb0}, !- Source Object
  3,                                      !- Outlet Port
  {162924dd-4f03-4ebf-88f7-c1adb3007106}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {83ce0443-67f3-432f-a5aa-91dc7afc4896}, !- Handle
  HW Baseboard 8,                         !- Name
  {194588e8-7a31-48b5-9194-7583647f0dc8}, !- Availability Schedule Name
  {91e4b4db-3f6a-4347-8775-6f590a529f68}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {91e4b4db-3f6a-4347-8775-6f590a529f68}, !- Handle
  Baseboard HW Htg Coil 8,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {ce5314be-2f96-4e1b-b357-3a4cc6dfd77e}, !- Water Inlet Node Name
  {7b95daec-9fd0-4259-b8a5-7a55bd59a4f0}; !- Water Outlet Node Name

OS:Node,
  {e583efd3-2619-41e3-bf49-887e34c9a559}, !- Handle
  Node 76,                                !- Name
  {7ddfb787-1c8b-451d-9781-50e13fd224bd}, !- Inlet Port
  {ce5314be-2f96-4e1b-b357-3a4cc6dfd77e}; !- Outlet Port

OS:Connection,
  {7ddfb787-1c8b-451d-9781-50e13fd224bd}, !- Handle
  {5066abaa-f180-4bbb-81c6-5d1cbc06afd8}, !- Source Object
  11,                                     !- Outlet Port
  {e583efd3-2619-41e3-bf49-887e34c9a559}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f22eab9-a96a-4770-8ca1-0cc867212805}, !- Handle
  Node 77,                                !- Name
  {7b95daec-9fd0-4259-b8a5-7a55bd59a4f0}, !- Inlet Port
  {3d28f7da-ee02-4956-ae04-d44870d7cf3b}; !- Outlet Port

OS:Connection,
  {ce5314be-2f96-4e1b-b357-3a4cc6dfd77e}, !- Handle
  {e583efd3-2619-41e3-bf49-887e34c9a559}, !- Source Object
  3,                                      !- Outlet Port
  {91e4b4db-3f6a-4347-8775-6f590a529f68}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7b95daec-9fd0-4259-b8a5-7a55bd59a4f0}, !- Handle
  {91e4b4db-3f6a-4347-8775-6f590a529f68}, !- Source Object
  10,                                     !- Outlet Port
  {2f22eab9-a96a-4770-8ca1-0cc867212805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d28f7da-ee02-4956-ae04-d44870d7cf3b}, !- Handle
  {2f22eab9-a96a-4770-8ca1-0cc867212805}, !- Source Object
  3,                                      !- Outlet Port
  {162924dd-4f03-4ebf-88f7-c1adb3007106}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3ef41046-6bf3-4cd1-8b0c-62361c35949d}, !- Handle
  HW Baseboard 9,                         !- Name
  {194588e8-7a31-48b5-9194-7583647f0dc8}, !- Availability Schedule Name
  {c123e5d3-0bd9-4b5f-bff6-088855883ec1}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {c123e5d3-0bd9-4b5f-bff6-088855883ec1}, !- Handle
  Baseboard HW Htg Coil 9,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {dfbd6470-229c-4426-8e08-548d8016b00b}, !- Water Inlet Node Name
  {adfca170-48bc-411c-ae0f-005e623e19a8}; !- Water Outlet Node Name

OS:Node,
  {64b929ba-951a-493d-a483-603cd6efa129}, !- Handle
  Node 78,                                !- Name
  {b694b684-49eb-4938-9315-2738c7d2d5e8}, !- Inlet Port
  {dfbd6470-229c-4426-8e08-548d8016b00b}; !- Outlet Port

OS:Connection,
  {b694b684-49eb-4938-9315-2738c7d2d5e8}, !- Handle
  {5066abaa-f180-4bbb-81c6-5d1cbc06afd8}, !- Source Object
  12,                                     !- Outlet Port
  {64b929ba-951a-493d-a483-603cd6efa129}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbfe4da9-1dd5-4b5e-b36e-6409f6568c32}, !- Handle
  Node 79,                                !- Name
  {adfca170-48bc-411c-ae0f-005e623e19a8}, !- Inlet Port
  {e7bffe6e-6ce1-486c-b5b1-d78cfbf046d5}; !- Outlet Port

OS:Connection,
  {dfbd6470-229c-4426-8e08-548d8016b00b}, !- Handle
  {64b929ba-951a-493d-a483-603cd6efa129}, !- Source Object
  3,                                      !- Outlet Port
  {c123e5d3-0bd9-4b5f-bff6-088855883ec1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {adfca170-48bc-411c-ae0f-005e623e19a8}, !- Handle
  {c123e5d3-0bd9-4b5f-bff6-088855883ec1}, !- Source Object
  10,                                     !- Outlet Port
  {dbfe4da9-1dd5-4b5e-b36e-6409f6568c32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7bffe6e-6ce1-486c-b5b1-d78cfbf046d5}, !- Handle
  {dbfe4da9-1dd5-4b5e-b36e-6409f6568c32}, !- Source Object
  3,                                      !- Outlet Port
  {162924dd-4f03-4ebf-88f7-c1adb3007106}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5eec2f4d-d429-41ff-a684-6a60400cd236}, !- Handle
  HW Baseboard 10,                        !- Name
  {194588e8-7a31-48b5-9194-7583647f0dc8}, !- Availability Schedule Name
  {e0f9ed7e-6b34-43e5-b01d-4e07bdc55038}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {e0f9ed7e-6b34-43e5-b01d-4e07bdc55038}, !- Handle
  Baseboard HW Htg Coil 10,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {9eb6c1c8-621b-4fd9-bc50-582d806b5a97}, !- Water Inlet Node Name
  {fabeb4d0-b7d5-427b-8d9f-efaf65be1531}; !- Water Outlet Node Name

OS:Node,
  {64d0c09f-5e30-4282-810c-44c5ff81af82}, !- Handle
  Node 80,                                !- Name
  {6a30ee76-6785-41e3-bdbb-115df92179fd}, !- Inlet Port
  {9eb6c1c8-621b-4fd9-bc50-582d806b5a97}; !- Outlet Port

OS:Connection,
  {6a30ee76-6785-41e3-bdbb-115df92179fd}, !- Handle
  {5066abaa-f180-4bbb-81c6-5d1cbc06afd8}, !- Source Object
  13,                                     !- Outlet Port
  {64d0c09f-5e30-4282-810c-44c5ff81af82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb3bb4df-6ee6-4cb3-9954-4eedccb28840}, !- Handle
  Node 81,                                !- Name
  {fabeb4d0-b7d5-427b-8d9f-efaf65be1531}, !- Inlet Port
  {8d695a75-74ea-4741-b6cb-26f091a1d133}; !- Outlet Port

OS:Connection,
  {9eb6c1c8-621b-4fd9-bc50-582d806b5a97}, !- Handle
  {64d0c09f-5e30-4282-810c-44c5ff81af82}, !- Source Object
  3,                                      !- Outlet Port
  {e0f9ed7e-6b34-43e5-b01d-4e07bdc55038}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fabeb4d0-b7d5-427b-8d9f-efaf65be1531}, !- Handle
  {e0f9ed7e-6b34-43e5-b01d-4e07bdc55038}, !- Source Object
  10,                                     !- Outlet Port
  {bb3bb4df-6ee6-4cb3-9954-4eedccb28840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d695a75-74ea-4741-b6cb-26f091a1d133}, !- Handle
  {bb3bb4df-6ee6-4cb3-9954-4eedccb28840}, !- Source Object
  3,                                      !- Outlet Port
  {162924dd-4f03-4ebf-88f7-c1adb3007106}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9119745e-51dd-43fd-9b16-3463eedb6fa5}, !- Handle
  HW Baseboard 11,                        !- Name
  {194588e8-7a31-48b5-9194-7583647f0dc8}, !- Availability Schedule Name
  {a4782943-d28b-41d6-a943-ef138a6adf46}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {a4782943-d28b-41d6-a943-ef138a6adf46}, !- Handle
  Baseboard HW Htg Coil 11,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {40e74131-9a5c-4df4-99ef-80feb4752532}, !- Water Inlet Node Name
  {af3b11e7-64ce-4c5a-ab3a-bd4366028664}; !- Water Outlet Node Name

OS:Node,
  {b4388358-285c-4e54-a1b8-6326911cf2f6}, !- Handle
  Node 82,                                !- Name
  {8fc38f9c-00df-4749-b77d-ac22ed57df75}, !- Inlet Port
  {40e74131-9a5c-4df4-99ef-80feb4752532}; !- Outlet Port

OS:Connection,
  {8fc38f9c-00df-4749-b77d-ac22ed57df75}, !- Handle
  {5066abaa-f180-4bbb-81c6-5d1cbc06afd8}, !- Source Object
  14,                                     !- Outlet Port
  {b4388358-285c-4e54-a1b8-6326911cf2f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39735839-6e19-44d7-ad40-641cbb5320f5}, !- Handle
  Node 83,                                !- Name
  {af3b11e7-64ce-4c5a-ab3a-bd4366028664}, !- Inlet Port
  {7cd2ad4a-97a9-4fff-91c5-966b5d52991d}; !- Outlet Port

OS:Connection,
  {40e74131-9a5c-4df4-99ef-80feb4752532}, !- Handle
  {b4388358-285c-4e54-a1b8-6326911cf2f6}, !- Source Object
  3,                                      !- Outlet Port
  {a4782943-d28b-41d6-a943-ef138a6adf46}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {af3b11e7-64ce-4c5a-ab3a-bd4366028664}, !- Handle
  {a4782943-d28b-41d6-a943-ef138a6adf46}, !- Source Object
  10,                                     !- Outlet Port
  {39735839-6e19-44d7-ad40-641cbb5320f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cd2ad4a-97a9-4fff-91c5-966b5d52991d}, !- Handle
  {39735839-6e19-44d7-ad40-641cbb5320f5}, !- Source Object
  3,                                      !- Outlet Port
  {162924dd-4f03-4ebf-88f7-c1adb3007106}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1a45d8f5-97ce-4c90-bd41-a085e8572969}, !- Handle
  HW Baseboard 12,                        !- Name
  {194588e8-7a31-48b5-9194-7583647f0dc8}, !- Availability Schedule Name
  {c042d436-a1fc-4534-8654-bbfa4587de26}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {c042d436-a1fc-4534-8654-bbfa4587de26}, !- Handle
  Baseboard HW Htg Coil 12,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {1d85fa39-e29f-4f9e-ad56-86379d88847a}, !- Water Inlet Node Name
  {494e31ad-1ac8-4f10-9f94-f581d741857d}; !- Water Outlet Node Name

OS:Node,
  {8d7dc949-4cff-4502-8850-cf25173d5c2e}, !- Handle
  Node 84,                                !- Name
  {210abbdd-feb5-4fd8-aa4a-05d3a5dbb382}, !- Inlet Port
  {1d85fa39-e29f-4f9e-ad56-86379d88847a}; !- Outlet Port

OS:Connection,
  {210abbdd-feb5-4fd8-aa4a-05d3a5dbb382}, !- Handle
  {5066abaa-f180-4bbb-81c6-5d1cbc06afd8}, !- Source Object
  15,                                     !- Outlet Port
  {8d7dc949-4cff-4502-8850-cf25173d5c2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4cec897d-47d7-4b95-91e0-7c73dc47bb97}, !- Handle
  Node 85,                                !- Name
  {494e31ad-1ac8-4f10-9f94-f581d741857d}, !- Inlet Port
  {25542e93-d9f1-4fb9-8e58-9d8e60321c26}; !- Outlet Port

OS:Connection,
  {1d85fa39-e29f-4f9e-ad56-86379d88847a}, !- Handle
  {8d7dc949-4cff-4502-8850-cf25173d5c2e}, !- Source Object
  3,                                      !- Outlet Port
  {c042d436-a1fc-4534-8654-bbfa4587de26}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {494e31ad-1ac8-4f10-9f94-f581d741857d}, !- Handle
  {c042d436-a1fc-4534-8654-bbfa4587de26}, !- Source Object
  10,                                     !- Outlet Port
  {4cec897d-47d7-4b95-91e0-7c73dc47bb97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25542e93-d9f1-4fb9-8e58-9d8e60321c26}, !- Handle
  {4cec897d-47d7-4b95-91e0-7c73dc47bb97}, !- Source Object
  3,                                      !- Outlet Port
  {162924dd-4f03-4ebf-88f7-c1adb3007106}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2b30e436-3f11-413e-8721-43d1d15a7b78}, !- Handle
  HW Baseboard 13,                        !- Name
  {194588e8-7a31-48b5-9194-7583647f0dc8}, !- Availability Schedule Name
  {62fdfe73-eece-46ca-ba11-32384af61d4b}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {62fdfe73-eece-46ca-ba11-32384af61d4b}, !- Handle
  Baseboard HW Htg Coil 13,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {8ec9587c-c5f3-4dce-b690-ae0b64dcb68b}, !- Water Inlet Node Name
  {030f0b66-fa15-4543-b0d4-e240e1c50bb4}; !- Water Outlet Node Name

OS:Node,
  {b242ab64-2606-4242-a06b-45c114818b7a}, !- Handle
  Node 86,                                !- Name
  {d266b74f-bf10-4d4c-9cef-9c831e46b190}, !- Inlet Port
  {8ec9587c-c5f3-4dce-b690-ae0b64dcb68b}; !- Outlet Port

OS:Connection,
  {d266b74f-bf10-4d4c-9cef-9c831e46b190}, !- Handle
  {5066abaa-f180-4bbb-81c6-5d1cbc06afd8}, !- Source Object
  16,                                     !- Outlet Port
  {b242ab64-2606-4242-a06b-45c114818b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {900fabc1-14fb-4c45-9dd6-e94a984a37fb}, !- Handle
  Node 87,                                !- Name
  {030f0b66-fa15-4543-b0d4-e240e1c50bb4}, !- Inlet Port
  {106272eb-a93b-47fc-8b56-97e0b8d4f5ba}; !- Outlet Port

OS:Connection,
  {8ec9587c-c5f3-4dce-b690-ae0b64dcb68b}, !- Handle
  {b242ab64-2606-4242-a06b-45c114818b7a}, !- Source Object
  3,                                      !- Outlet Port
  {62fdfe73-eece-46ca-ba11-32384af61d4b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {030f0b66-fa15-4543-b0d4-e240e1c50bb4}, !- Handle
  {62fdfe73-eece-46ca-ba11-32384af61d4b}, !- Source Object
  10,                                     !- Outlet Port
  {900fabc1-14fb-4c45-9dd6-e94a984a37fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {106272eb-a93b-47fc-8b56-97e0b8d4f5ba}, !- Handle
  {900fabc1-14fb-4c45-9dd6-e94a984a37fb}, !- Source Object
  3,                                      !- Outlet Port
  {162924dd-4f03-4ebf-88f7-c1adb3007106}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {57f03c12-c1d5-4b12-b3ad-d40d6810dd8e}, !- Handle
  HW Baseboard 14,                        !- Name
  {194588e8-7a31-48b5-9194-7583647f0dc8}, !- Availability Schedule Name
  {65646e1b-caa2-400f-a725-7a346fd5e128}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {65646e1b-caa2-400f-a725-7a346fd5e128}, !- Handle
  Baseboard HW Htg Coil 14,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {c140c002-0d4e-45b0-b405-32805a96bc88}, !- Water Inlet Node Name
  {8642dbc4-ceb8-4870-83fc-19df25d125b1}; !- Water Outlet Node Name

OS:Node,
  {a5280d70-2226-4990-b425-d0be3eb1a3bd}, !- Handle
  Node 88,                                !- Name
  {7f8169ce-8e8e-4542-af31-c6e3a6a3e939}, !- Inlet Port
  {c140c002-0d4e-45b0-b405-32805a96bc88}; !- Outlet Port

OS:Connection,
  {7f8169ce-8e8e-4542-af31-c6e3a6a3e939}, !- Handle
  {5066abaa-f180-4bbb-81c6-5d1cbc06afd8}, !- Source Object
  17,                                     !- Outlet Port
  {a5280d70-2226-4990-b425-d0be3eb1a3bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05b6394a-de59-40df-8e7e-73808f369399}, !- Handle
  Node 89,                                !- Name
  {8642dbc4-ceb8-4870-83fc-19df25d125b1}, !- Inlet Port
  {d6ebe700-f22c-47ec-b127-8c875623c07a}; !- Outlet Port

OS:Connection,
  {c140c002-0d4e-45b0-b405-32805a96bc88}, !- Handle
  {a5280d70-2226-4990-b425-d0be3eb1a3bd}, !- Source Object
  3,                                      !- Outlet Port
  {65646e1b-caa2-400f-a725-7a346fd5e128}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8642dbc4-ceb8-4870-83fc-19df25d125b1}, !- Handle
  {65646e1b-caa2-400f-a725-7a346fd5e128}, !- Source Object
  10,                                     !- Outlet Port
  {05b6394a-de59-40df-8e7e-73808f369399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ebe700-f22c-47ec-b127-8c875623c07a}, !- Handle
  {05b6394a-de59-40df-8e7e-73808f369399}, !- Source Object
  3,                                      !- Outlet Port
  {162924dd-4f03-4ebf-88f7-c1adb3007106}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {eea3abdd-caae-4a59-92c6-d28264d3ddc7}, !- Handle
  HW Baseboard 15,                        !- Name
  {194588e8-7a31-48b5-9194-7583647f0dc8}, !- Availability Schedule Name
  {626db5f7-4153-4f4f-aa5f-d2043e4b691a}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {626db5f7-4153-4f4f-aa5f-d2043e4b691a}, !- Handle
  Baseboard HW Htg Coil 15,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {beb699d6-b913-4e96-8b5e-71e832a364c4}, !- Water Inlet Node Name
  {33c72f9b-b039-4f9c-a44a-28828abe2c64}; !- Water Outlet Node Name

OS:Node,
  {53d7165c-0eb8-4f89-b454-56389d422bd3}, !- Handle
  Node 90,                                !- Name
  {f8d74432-70d6-4a2a-87b9-c4eef3227c1d}, !- Inlet Port
  {beb699d6-b913-4e96-8b5e-71e832a364c4}; !- Outlet Port

OS:Connection,
  {f8d74432-70d6-4a2a-87b9-c4eef3227c1d}, !- Handle
  {5066abaa-f180-4bbb-81c6-5d1cbc06afd8}, !- Source Object
  18,                                     !- Outlet Port
  {53d7165c-0eb8-4f89-b454-56389d422bd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8bf5d33-c412-4253-867f-1477fa2b646c}, !- Handle
  Node 91,                                !- Name
  {33c72f9b-b039-4f9c-a44a-28828abe2c64}, !- Inlet Port
  {b7ff34f9-c064-46cf-9621-4fa5770fd17b}; !- Outlet Port

OS:Connection,
  {beb699d6-b913-4e96-8b5e-71e832a364c4}, !- Handle
  {53d7165c-0eb8-4f89-b454-56389d422bd3}, !- Source Object
  3,                                      !- Outlet Port
  {626db5f7-4153-4f4f-aa5f-d2043e4b691a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {33c72f9b-b039-4f9c-a44a-28828abe2c64}, !- Handle
  {626db5f7-4153-4f4f-aa5f-d2043e4b691a}, !- Source Object
  10,                                     !- Outlet Port
  {d8bf5d33-c412-4253-867f-1477fa2b646c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7ff34f9-c064-46cf-9621-4fa5770fd17b}, !- Handle
  {d8bf5d33-c412-4253-867f-1477fa2b646c}, !- Source Object
  3,                                      !- Outlet Port
  {162924dd-4f03-4ebf-88f7-c1adb3007106}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9e18a290-3443-45f3-841d-575374a96f2a}, !- Handle
  HW Baseboard 16,                        !- Name
  {194588e8-7a31-48b5-9194-7583647f0dc8}, !- Availability Schedule Name
  {31b3a38a-79ac-4577-8f82-5b64dd59a3c7}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {31b3a38a-79ac-4577-8f82-5b64dd59a3c7}, !- Handle
  Baseboard HW Htg Coil 16,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {1fdc5402-2b28-45df-9e42-15afc468eae5}, !- Water Inlet Node Name
  {35ebf22e-3135-4976-ac43-422ee7d72a1d}; !- Water Outlet Node Name

OS:Node,
  {23c16c29-f711-4ee1-ac11-a4f1ef864884}, !- Handle
  Node 92,                                !- Name
  {1b5e81ff-6ded-4f58-947d-d7b75c2d1626}, !- Inlet Port
  {1fdc5402-2b28-45df-9e42-15afc468eae5}; !- Outlet Port

OS:Connection,
  {1b5e81ff-6ded-4f58-947d-d7b75c2d1626}, !- Handle
  {5066abaa-f180-4bbb-81c6-5d1cbc06afd8}, !- Source Object
  19,                                     !- Outlet Port
  {23c16c29-f711-4ee1-ac11-a4f1ef864884}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ac16276-ab7b-43e7-bfbc-b3fb74747a9b}, !- Handle
  Node 93,                                !- Name
  {35ebf22e-3135-4976-ac43-422ee7d72a1d}, !- Inlet Port
  {c360b96c-1068-4a1d-b2c5-2e2b69626f5f}; !- Outlet Port

OS:Connection,
  {1fdc5402-2b28-45df-9e42-15afc468eae5}, !- Handle
  {23c16c29-f711-4ee1-ac11-a4f1ef864884}, !- Source Object
  3,                                      !- Outlet Port
  {31b3a38a-79ac-4577-8f82-5b64dd59a3c7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {35ebf22e-3135-4976-ac43-422ee7d72a1d}, !- Handle
  {31b3a38a-79ac-4577-8f82-5b64dd59a3c7}, !- Source Object
  10,                                     !- Outlet Port
  {9ac16276-ab7b-43e7-bfbc-b3fb74747a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c360b96c-1068-4a1d-b2c5-2e2b69626f5f}, !- Handle
  {9ac16276-ab7b-43e7-bfbc-b3fb74747a9b}, !- Source Object
  3,                                      !- Outlet Port
  {162924dd-4f03-4ebf-88f7-c1adb3007106}, !- Target Object
  19;                                     !- Inlet Port

OS:SetpointManager:Scheduled,
  {fe9b7bd2-e969-4262-8d56-b6e13bba8079}, ! Handle
  Scheduled HW Temp,                      ! Name
  Temperature,                            ! Control Variable
  {b92e33fa-7fce-409d-aa38-edb57219c932}, ! Schedule Name
  {c60a7da3-87c0-478f-af3d-c601d23e9696}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {b92e33fa-7fce-409d-aa38-edb57219c932}, ! Handle
  Hot Water Temperature,                  ! Name
  {8eca37e8-20fb-4a50-a43c-6101d407b86a}, ! Schedule Type Limits Name
  {155711c6-2e41-40d5-9e2b-9d5b011a2ca7}, ! Default Day Schedule Name
  {81887368-19d0-4ff3-b523-820bd0cdef97}, ! Summer Design Day Schedule Name
  {18d592a6-8365-4da1-ac3a-e427b170fd38}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {155711c6-2e41-40d5-9e2b-9d5b011a2ca7}, ! Handle
  Hot Water Temperature Default,          ! Name
  {8eca37e8-20fb-4a50-a43c-6101d407b86a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  85;                                     !- Value Until Time 1

OS:Schedule:Day,
  {81887368-19d0-4ff3-b523-820bd0cdef97}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {8eca37e8-20fb-4a50-a43c-6101d407b86a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {18d592a6-8365-4da1-ac3a-e427b170fd38}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {8eca37e8-20fb-4a50-a43c-6101d407b86a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:DefaultConstructionSet,
  {ecf68d03-ed27-4155-a32a-8e7e2e23dc64}, !- Handle
  School_ConstructionSet_Pre1970,         !- Name
  {633b8284-963c-4c7c-9d2c-2c27653dca16}, !- Default Exterior Surface Constructions Name
  {88c0acef-dd26-492a-8f65-6da5192a0a8e}, !- Default Interior Surface Constructions Name
  {1a7e0bcc-56b3-4cbc-a7c2-8a15f7b5d61c}, !- Default Ground Contact Surface Constructions Name
  {770971b6-57ba-4154-be5f-be68835bf4df}, !- Default Exterior SubSurface Constructions Name
  {92f289f2-2a2f-40d8-a454-ef98caeebdc5}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {633b8284-963c-4c7c-9d2c-2c27653dca16}, !- Handle
  Default Surface Constructions 43,       !- Name
  ,                                       !- Floor Construction Name
  {8af49736-8c65-4280-ade8-7356c69a12f8}, !- Wall Construction Name
  {8aa59fab-0331-41d6-81e2-9c9412829328}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {88c0acef-dd26-492a-8f65-6da5192a0a8e}, !- Handle
  Default Surface Constructions 44,       !- Name
  {7a2d0250-291c-4e6c-8859-15c4e60c7349}, !- Floor Construction Name
  {d131decc-4bfc-4667-83af-4a5361bb95c5}, !- Wall Construction Name
  {e5724184-28e6-48b4-bcab-10b8c480dc93}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1a7e0bcc-56b3-4cbc-a7c2-8a15f7b5d61c}, !- Handle
  Default Surface Constructions 45,       !- Name
  {2d2d2635-587e-4cf4-9379-ae8165f880ec}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {770971b6-57ba-4154-be5f-be68835bf4df}, !- Handle
  Default Sub Surface Constructions 29,   !- Name
  {26d764ac-6fd6-4061-906e-4de68060d137}, !- Fixed Window Construction Name
  {a9377a63-a624-4f93-bba2-895b3bce1f66}, !- Operable Window Construction Name
  {d4062a8b-66ff-451c-b1ab-9324f95d3e1c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {92f289f2-2a2f-40d8-a454-ef98caeebdc5}, !- Handle
  Default Sub Surface Constructions 30,   !- Name
  {26d764ac-6fd6-4061-906e-4de68060d137}, !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {d4062a8b-66ff-451c-b1ab-9324f95d3e1c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8af49736-8c65-4280-ade8-7356c69a12f8}, !- Handle
  School_ExtWall_Pre1970,                 !- Name
  {483deede-c676-495c-8db2-5953518f562d}, !- Surface Rendering Name
  {80affe45-9a1f-40dd-ad1e-8ebf4ca60027}, !- Layer 1
  {abd13462-2f58-4819-aaff-14d0bc99adbe}, !- Layer 2
  {069c3370-14b6-40f9-8073-83ea4cfb2b23}, !- Layer 3
  {dae94ef9-62ae-43ef-9131-347f595ebc77}; !- Layer 4

OS:StandardsInformation:Construction,
  {37879864-ebfc-45d5-9aa4-78866b18be01}, !- Handle
  {8af49736-8c65-4280-ade8-7356c69a12f8}; !- Construction Name

OS:Construction,
  {8aa59fab-0331-41d6-81e2-9c9412829328}, !- Handle
  School_Roof_Pre1970,                    !- Name
  {a4c94e7c-0724-466c-9464-560b42a5325f}, !- Surface Rendering Name
  {b18feffa-bb5d-45f7-968a-661785f7bf14}, !- Layer 1
  {e44d6040-41f2-467d-8b95-c7288be8869b}, !- Layer 2
  {39834cfa-6202-4f18-a9af-a2ca831bbe75}; !- Layer 3

OS:StandardsInformation:Construction,
  {22131506-2453-402c-a418-33991283ae9a}, !- Handle
  {8aa59fab-0331-41d6-81e2-9c9412829328}; !- Construction Name

OS:Construction,
  {7a2d0250-291c-4e6c-8859-15c4e60c7349}, !- Handle
  School_Floor_Pre1970,                   !- Name
  {53bcbc81-5458-4519-b3b2-845042933408}, !- Surface Rendering Name
  {e6351aea-f62b-41ef-903d-96f7af2d38dc}, !- Layer 1
  {7b31672a-b761-4c96-9846-518efdaba97a}; !- Layer 2

OS:StandardsInformation:Construction,
  {95acb4c5-f4b9-4905-b045-261938071dbc}, !- Handle
  {7a2d0250-291c-4e6c-8859-15c4e60c7349}; !- Construction Name

OS:Construction,
  {d131decc-4bfc-4667-83af-4a5361bb95c5}, !- Handle
  School_IntWall,                         !- Name
  {18d72766-e3b7-4db3-b36b-69ad3f73f56b}, !- Surface Rendering Name
  {dae94ef9-62ae-43ef-9131-347f595ebc77}, !- Layer 1
  {dae94ef9-62ae-43ef-9131-347f595ebc77}; !- Layer 2

OS:Construction,
  {e5724184-28e6-48b4-bcab-10b8c480dc93}, !- Handle
  School_Ceiling_Pre1970,                 !- Name
  {e49af184-c2bc-4523-9fa4-fe5eeddec993}, !- Surface Rendering Name
  {7b31672a-b761-4c96-9846-518efdaba97a}, !- Layer 1
  {e6351aea-f62b-41ef-903d-96f7af2d38dc}; !- Layer 2

OS:StandardsInformation:Construction,
  {425970de-96f5-408c-925a-6338cd2308ee}, !- Handle
  {e5724184-28e6-48b4-bcab-10b8c480dc93}; !- Construction Name

OS:Construction,
  {2d2d2635-587e-4cf4-9379-ae8165f880ec}, !- Handle
  School_Slab_Pre1970,                    !- Name
  {30d95834-8c5c-46ff-b2d9-d5be3d4acfdb}, !- Surface Rendering Name
  {898008d7-4e01-4955-85a8-0fac6d219fa9}, !- Layer 1
  {7b31672a-b761-4c96-9846-518efdaba97a}; !- Layer 2

OS:StandardsInformation:Construction,
  {814c31c1-bddb-4378-b8c3-327c25113a49}, !- Handle
  {2d2d2635-587e-4cf4-9379-ae8165f880ec}; !- Construction Name

OS:Construction,
  {26d764ac-6fd6-4061-906e-4de68060d137}, !- Handle
  School_FixedWindow_old-construction,    !- Name
  {71783fdb-2bb4-465a-aca8-c15733a60c3a}, !- Surface Rendering Name
  {eecb881b-287a-4c38-bd0e-3160e1d4a7bc}; !- Layer 1

OS:StandardsInformation:Construction,
  {e67b1a99-b2e0-4b47-bf61-5e9497f72b5d}, !- Handle
  {26d764ac-6fd6-4061-906e-4de68060d137}; !- Construction Name

OS:Construction,
  {a9377a63-a624-4f93-bba2-895b3bce1f66}, !- Handle
  School_OperableWindow_old-construction, !- Name
  {71783fdb-2bb4-465a-aca8-c15733a60c3a}, !- Surface Rendering Name
  {e80496fc-73e2-46e4-a95a-b4ab0945b798}; !- Layer 1

OS:StandardsInformation:Construction,
  {e8de04d1-365b-4dab-baea-87a9d0f8322e}, !- Handle
  {a9377a63-a624-4f93-bba2-895b3bce1f66}; !- Construction Name

OS:Construction,
  {d4062a8b-66ff-451c-b1ab-9324f95d3e1c}, !- Handle
  School_Door_old-construction,           !- Name
  {93af8e1e-ca1c-4481-9624-bd2a5d323238}, !- Surface Rendering Name
  {d26a58a3-20ee-46e5-a517-4f3a50c6880f}; !- Layer 1

OS:StandardsInformation:Construction,
  {672a4f3b-2422-41bc-b0fd-766eaaa54c30}, !- Handle
  {d4062a8b-66ff-451c-b1ab-9324f95d3e1c}; !- Construction Name

OS:Material,
  {80affe45-9a1f-40dd-ad1e-8ebf4ca60027}, !- Handle
  Brick Facade,                           !- Name
  MediumRough,                            !- Roughness
  0.10158984,                             !- Thickness {m}
  1.311205,                               !- Conductivity {W/m-K}
  2080,                                   !- Density {kg/m3}
  921.096,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3d29f618-0afa-495a-8b43-a83b5157dce2}, !- Handle
  {80affe45-9a1f-40dd-ad1e-8ebf4ca60027}; !- Material Name

OS:Material:NoMass,
  {abd13462-2f58-4819-aaff-14d0bc99adbe}, !- Handle
  Air Layer,                              !- Name
  MediumRough,                            !- Roughness
  0.157,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bdbc3018-e9e5-4972-bec1-4cf09f7d271a}, !- Handle
  {abd13462-2f58-4819-aaff-14d0bc99adbe}; !- Material Name

OS:Material,
  {069c3370-14b6-40f9-8073-83ea4cfb2b23}, !- Handle
  ExtWallConcrete_Insulation_Pre1970,     !- Name
  MediumRough,                            !- Roughness
  0.0312,                                 !- Thickness {m}
  0.034615,                               !- Conductivity {W/m-K}
  28.8,                                   !- Density {kg/m3}
  1214.172,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4fa4759b-8821-46c1-85c6-8c732c971961}, !- Handle
  {069c3370-14b6-40f9-8073-83ea4cfb2b23}; !- Material Name

OS:Material,
  {dae94ef9-62ae-43ef-9131-347f595ebc77}, !- Handle
  Gypsum Board,                           !- Name
  Smooth,                                 !- Roughness
  0.016,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0fc98eda-52d0-4d18-b2b7-fc7f586e34bb}, !- Handle
  {dae94ef9-62ae-43ef-9131-347f595ebc77}; !- Material Name

OS:Material,
  {b18feffa-bb5d-45f7-968a-661785f7bf14}, !- Handle
  Roof Gravel,                            !- Name
  MediumRough,                            !- Roughness
  0.01271,                                !- Thickness {m}
  1.443433,                               !- Conductivity {W/m-K}
  880,                                    !- Density {kg/m3}
  1674.72,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {984e7f4a-02b3-4739-bddf-1ef387b4ac7a}, !- Handle
  {b18feffa-bb5d-45f7-968a-661785f7bf14}; !- Material Name

OS:Material,
  {e44d6040-41f2-467d-8b95-c7288be8869b}, !- Handle
  Roof_Insulation_Pre1970,                !- Name
  MediumRough,                            !- Roughness
  0.116,                                  !- Thickness {m}
  0.034615,                               !- Conductivity {W/m-K}
  28.8,                                   !- Density {kg/m3}
  1214.172,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5e97a533-3f6c-4e55-852e-d1e1fd0bbace}, !- Handle
  {e44d6040-41f2-467d-8b95-c7288be8869b}; !- Material Name

OS:Material,
  {39834cfa-6202-4f18-a9af-a2ca831bbe75}, !- Handle
  Lightweight Concrete Roof,              !- Name
  MediumRough,                            !- Roughness
  0.0508102,                              !- Thickness {m}
  0.360512,                               !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {778cf27c-7e4b-4804-92f6-3ea1008a4e8f}, !- Handle
  {39834cfa-6202-4f18-a9af-a2ca831bbe75}; !- Material Name

OS:Material,
  {e6351aea-f62b-41ef-903d-96f7af2d38dc}, !- Handle
  Heavy Weight Concrete Int Floor,        !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e80a255c-dfbc-48bb-9d0a-a0f0bc3d96f4}, !- Handle
  {e6351aea-f62b-41ef-903d-96f7af2d38dc}; !- Material Name

OS:Material:NoMass,
  {7b31672a-b761-4c96-9846-518efdaba97a}, !- Handle
  Flooring Tile,                          !- Name
  MediumRough,                            !- Roughness
  0.13,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4de7d97a-7b88-4425-aeec-d50f2b3ae12a}, !- Handle
  {7b31672a-b761-4c96-9846-518efdaba97a}; !- Material Name

OS:Material,
  {898008d7-4e01-4955-85a8-0fac6d219fa9}, !- Handle
  Heavy Weight Concrete Slab,             !- Name
  Rough,                                  !- Roughness
  0.3048,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {57a49dd5-76fe-4f2a-8e2d-89e8646ba967}, !- Handle
  {898008d7-4e01-4955-85a8-0fac6d219fa9}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {eecb881b-287a-4c38-bd0e-3160e1d4a7bc}, !- Handle
  School_OldConstruction_FixedAssemblyWindow, !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {f5e5574e-f71f-4564-a4cb-4ed466e0ca0b}, !- Handle
  {eecb881b-287a-4c38-bd0e-3160e1d4a7bc}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {e80496fc-73e2-46e4-a95a-b4ab0945b798}, !- Handle
  School_OldConstruction_OperableAssemblyWindow, !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {a7084fe4-d152-4dce-869b-3f3b71e7a197}, !- Handle
  {e80496fc-73e2-46e4-a95a-b4ab0945b798}; !- Material Name

OS:Material:NoMass,
  {d26a58a3-20ee-46e5-a517-4f3a50c6880f}, !- Handle
  Door panel,                             !- Name
  MediumRough,                            !- Roughness
  0.475963827,                            !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fd93d736-3495-4d78-bd23-ac6cd819c4ac}, !- Handle
  {d26a58a3-20ee-46e5-a517-4f3a50c6880f}; !- Material Name

OS:StandardsInformation:Construction,
  {9dfd6d53-4843-416d-9273-0049831ad148}, !- Handle
  {d131decc-4bfc-4667-83af-4a5361bb95c5}; !- Construction Name

OS:ZoneAirMassFlowConservation,
  {841f523c-0f70-407e-9057-9ed759d1352a}, !- Handle
  None,                                   !- Adjust Zone Mixing and Return For Air Mass Flow Balance
  AddInfiltrationFlow,                    !- Infiltration Balancing Method
  AllZones;                               !- Infiltration Balancing Zones

OS:Output:Variable,
  {ab51fe14-2efd-4fcf-bdd5-d365f2fa9871}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone Infiltration Mass Flow Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

