<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** MONTREAL INTL A QC CAN CWEC2011 WMO#=716270
  2024-12-02
  05:55:01
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.12.02 05:54</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** MONTREAL INTL A QC CAN CWEC2011 WMO#=716270</b></p>
<p>Simulation Timestamp: <b>2024-12-02
  05:55:01</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-02
    05:55:01</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1802.85</td>
    <td align="right">      591.10</td>
    <td align="right">      591.10</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1802.85</td>
    <td align="right">      591.10</td>
    <td align="right">      591.10</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     5709.64</td>
    <td align="right">     1872.01</td>
    <td align="right">     1872.01</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     5709.64</td>
    <td align="right">     1872.01</td>
    <td align="right">     1872.01</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     3050.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     3050.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     1436.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      213.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       83.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       14.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       18.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       36.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      242.11</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1802.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      242.11</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">     1436.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      213.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       83.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">       14.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       18.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      242.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Service Hot Water Heating</td>
    <td align="right">       36.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">     1436.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">BATHROOMS</td>
    <td align="right">        8.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">CAFETERIA</td>
    <td align="right">       16.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">CLASSROOM</td>
    <td align="right">       87.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">CORRIDORS</td>
    <td align="right">       41.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">GYM</td>
    <td align="right">       31.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">LOBBY</td>
    <td align="right">        3.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MECH</td>
    <td align="right">        8.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">OFFICES</td>
    <td align="right">       15.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">CLASSROOM</td>
    <td align="right">       54.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">GYM</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">OFFICES</td>
    <td align="right">        9.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">       14.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">       18.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">       36.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      242.11</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       69.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      493.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       27.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      591.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.08</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       69.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      493.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       27.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      591.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    1802.854</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    1802.854</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    1802.854</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    1802.854</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      242.11</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      242.11</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      242.11</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      364.17</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4573.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-02
    05:55:01</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.12.02 05:54</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">MONTREAL INTL A QC CAN CWEC2011 WMO#=716270</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.47</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -73.7</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1320.00</td>
    <td align="right">      390.00</td>
    <td align="right">      270.00</td>
    <td align="right">      390.00</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1320.00</td>
    <td align="right">      390.00</td>
    <td align="right">      270.00</td>
    <td align="right">      390.00</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      441.72</td>
    <td align="right">      134.46</td>
    <td align="right">       75.66</td>
    <td align="right">      153.54</td>
    <td align="right">       78.06</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       33.46</td>
    <td align="right">       34.48</td>
    <td align="right">       28.02</td>
    <td align="right">       39.37</td>
    <td align="right">       28.91</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       33.46</td>
    <td align="right">       34.48</td>
    <td align="right">       28.02</td>
    <td align="right">       39.37</td>
    <td align="right">       28.91</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1320.00</td>
    <td align="right">      390.00</td>
    <td align="right">      270.00</td>
    <td align="right">      390.00</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1320.00</td>
    <td align="right">      390.00</td>
    <td align="right">      270.00</td>
    <td align="right">      390.00</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      441.72</td>
    <td align="right">      134.46</td>
    <td align="right">       75.66</td>
    <td align="right">      153.54</td>
    <td align="right">       78.06</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       33.46</td>
    <td align="right">       34.48</td>
    <td align="right">       28.02</td>
    <td align="right">       39.37</td>
    <td align="right">       28.91</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       33.46</td>
    <td align="right">       34.48</td>
    <td align="right">       28.02</td>
    <td align="right">       39.37</td>
    <td align="right">       28.91</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1750.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">      128.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      384.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.80</td>
    <td align="right">        4.80</td>
    <td align="right">      8.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">      232.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      696.00</td>
    <td align="right">        1.00</td>
    <td align="right">      105.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.00</td>
    <td align="right">       42.00</td>
    <td align="right">      8.0000</td>
    <td align="right">        0.93</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">      128.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      384.00</td>
    <td align="right">        1.00</td>
    <td align="right">       72.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.80</td>
    <td align="right">       28.80</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">      128.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      384.00</td>
    <td align="right">        1.00</td>
    <td align="right">       72.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.80</td>
    <td align="right">       28.80</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">       64.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      192.00</td>
    <td align="right">        1.00</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.20</td>
    <td align="right">       19.20</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      576.00</td>
    <td align="right">        1.00</td>
    <td align="right">       72.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.80</td>
    <td align="right">       28.80</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">      144.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      432.00</td>
    <td align="right">        1.00</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.60</td>
    <td align="right">       21.60</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">       72.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      216.00</td>
    <td align="right">        1.00</td>
    <td align="right">       51.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.40</td>
    <td align="right">       20.40</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">       64.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      192.00</td>
    <td align="right">        1.00</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.20</td>
    <td align="right">       19.20</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">      392.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1176.00</td>
    <td align="right">        1.00</td>
    <td align="right">       93.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.20</td>
    <td align="right">       37.20</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">       64.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      192.00</td>
    <td align="right">        1.00</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.20</td>
    <td align="right">       19.20</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">      292.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      452.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.60</td>
    <td align="right">        9.60</td>
    <td align="right">      8.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">      308.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      308.00</td>
    <td align="right">        1.00</td>
    <td align="right">       42.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.80</td>
    <td align="right">       16.80</td>
    <td align="right">      8.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">      450.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2700.00</td>
    <td align="right">        1.00</td>
    <td align="right">      408.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.38</td>
    <td align="right">       79.38</td>
    <td align="right">      8.0000</td>
    <td align="right">       18.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">       48.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      144.00</td>
    <td align="right">        1.00</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.74</td>
    <td align="right">        4.74</td>
    <td align="right">      8.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">      128.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      384.00</td>
    <td align="right">        1.00</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.20</td>
    <td align="right">       19.20</td>
    <td align="right">      8.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">      216.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      648.00</td>
    <td align="right">        1.00</td>
    <td align="right">      105.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.00</td>
    <td align="right">       42.00</td>
    <td align="right">      8.0000</td>
    <td align="right">       18.58</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3050.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9460.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1320.00</td>
    <td align="right">        0.00</td>
    <td align="right">      441.72</td>
    <td align="right">      441.72</td>
    <td align="right">      8.0000</td>
    <td align="right">        4.67</td>
    <td align="right">      3.1377</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3050.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9460.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1320.00</td>
    <td align="right">        0.00</td>
    <td align="right">      441.72</td>
    <td align="right">      441.72</td>
    <td align="right">      8.0000</td>
    <td align="right">        4.67</td>
    <td align="right">      3.1377</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_FL1</td>
    <td align="right">      128.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">BATHROOMS</td>
    <td align="right">BATHROOMS_FL1</td>
    <td align="right">      8.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_FL1</td>
    <td align="right">      232.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">CAFETERIA</td>
    <td align="right">CAFETERIA_FL1</td>
    <td align="right">      8.0000</td>
    <td align="right">        0.93</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_01</td>
    <td align="right">      128.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">CLASSROOM</td>
    <td align="right">CLASSROOMS_FL1_01</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_02</td>
    <td align="right">      128.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">CLASSROOM</td>
    <td align="right">CLASSROOMS_FL1_02</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_01</td>
    <td align="right">       64.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">CLASSROOM</td>
    <td align="right">CLASSROOMS_FL2_01</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_02</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">CLASSROOM</td>
    <td align="right">CLASSROOMS_FL2_02</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_03</td>
    <td align="right">      144.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">CLASSROOM</td>
    <td align="right">CLASSROOMS_FL2_03</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_04</td>
    <td align="right">       72.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">CLASSROOM</td>
    <td align="right">CLASSROOMS_FL2_04</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_05</td>
    <td align="right">       64.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">CLASSROOM</td>
    <td align="right">CLASSROOMS_FL2_05</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_06</td>
    <td align="right">      392.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">CLASSROOM</td>
    <td align="right">CLASSROOMS_FL2_06</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_07</td>
    <td align="right">       64.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">CLASSROOM</td>
    <td align="right">CLASSROOMS_FL2_07</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FL1_01</td>
    <td align="right">      292.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">CORRIDORS</td>
    <td align="right">CORRIDOR_FL1_01</td>
    <td align="right">      8.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FL2_01</td>
    <td align="right">      308.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">CORRIDORS</td>
    <td align="right">CORRIDOR_FL2_01</td>
    <td align="right">      8.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_FL1</td>
    <td align="right">      450.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">GYM</td>
    <td align="right">GYM_FL1</td>
    <td align="right">      8.0000</td>
    <td align="right">       18.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FL1</td>
    <td align="right">       48.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">LOBBY</td>
    <td align="right">LOBBY_FL1</td>
    <td align="right">      8.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_FL1</td>
    <td align="right">      128.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">MECH</td>
    <td align="right">MECH_FL1</td>
    <td align="right">      8.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_FL1</td>
    <td align="right">      216.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">OFFICES</td>
    <td align="right">OFFICES_FL1</td>
    <td align="right">      8.0000</td>
    <td align="right">       18.58</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3050.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.0000</td>
    <td align="right">        4.67</td>
    <td align="right">      3.1377</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3050.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.0000</td>
    <td align="right">        4.67</td>
    <td align="right">      3.1377</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS</td>
    <td align="right">      128.00</td>
    <td align="right">      128.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA</td>
    <td align="right">      232.00</td>
    <td align="right">      232.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">        0.93</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOM</td>
    <td align="right">     1248.00</td>
    <td align="right">     1248.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.40</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORS</td>
    <td align="right">      600.00</td>
    <td align="right">      600.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">GYM</td>
    <td align="right">      450.00</td>
    <td align="right">      450.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">       18.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">       48.00</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">      128.00</td>
    <td align="right">      128.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">      216.00</td>
    <td align="right">      216.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">       18.58</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3050.00</td>
    <td align="right">     3050.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-02
    05:55:01</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">12-JAN-09:10</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">01-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">   231415.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    21960.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     8613.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      620.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      918.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   263537.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">   231415.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    21960.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     8613.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">      620.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      918.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Service Hot Water Heating</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-02
    05:55:01</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     4550.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      675.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      264.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       45.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       59.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      114.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     5709.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     1491.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      221.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       86.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       19.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       37.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1872.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     1491.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      221.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       86.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       19.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       37.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1872.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-02
    05:55:01</b></p>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD</td>
    <td align="right">    0.000055</td>
    <td align="right">       60.18</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">    0.000211</td>
    <td align="right">      231.99</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">    0.000147</td>
    <td align="right">      161.91</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">    0.000144</td>
    <td align="right">      158.05</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 12</td>
    <td align="right">    0.000132</td>
    <td align="right">      145.41</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 6</td>
    <td align="right">    0.000254</td>
    <td align="right">      280.13</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 8</td>
    <td align="right">    0.000194</td>
    <td align="right">      213.96</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 16</td>
    <td align="right">    0.000143</td>
    <td align="right">      157.45</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 3</td>
    <td align="right">    0.000131</td>
    <td align="right">      144.04</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 10</td>
    <td align="right">    0.000414</td>
    <td align="right">      456.29</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 13</td>
    <td align="right">    0.000131</td>
    <td align="right">      143.87</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 11</td>
    <td align="right">    0.000124</td>
    <td align="right">      136.89</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 7</td>
    <td align="right">    0.000289</td>
    <td align="right">      317.91</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 4</td>
    <td align="right">    0.000841</td>
    <td align="right">      923.08</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 14</td>
    <td align="right">    0.000040</td>
    <td align="right">       43.70</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 15</td>
    <td align="right">    0.000110</td>
    <td align="right">      121.61</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 9</td>
    <td align="right">    0.000218</td>
    <td align="right">      239.82</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 1</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 2</td>
    <td align="right">    0.655000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">Central Heating Maximum System Air Flow Ratio</td>
  </tr>
  <tr>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">        1.16</td>
    <td align="right">        1.16</td>
    <td align="right">        1.16</td>
    <td align="right">        1.16</td>
    <td align="right">        1.16</td>
    <td align="right">        1.16</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.16</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">DOAS GYM</td>
    <td align="right">    0.655000</td>
    <td align="right">    0.655000</td>
    <td align="right">    0.655000</td>
    <td align="right">    0.655000</td>
    <td align="right">    0.655000</td>
    <td align="right">    0.655000</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.655000</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OUTDOOR AIR CONTROLLER 1</td>
    <td align="right">        1.16</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">OUTDOOR AIR CONTROLLER 2</td>
    <td align="right">    0.655000</td>
    <td align="right">    0.655000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN 2</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN 3</td>
    <td align="right">    0.655000</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN 4</td>
    <td align="right">    0.655000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">    87753.43</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 2</td>
    <td align="right">    49645.55</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
  </tr>
  <tr>
    <td align="right">HEATING PLANT LOOP</td>
    <td align="right">    0.003579</td>
    <td align="right">    0.429461</td>
    <td align="right">       82.00</td>
    <td align="right">       71.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">    0.000103</td>
    <td align="right">    0.012334</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CONST SPD PUMP</td>
    <td align="right">    0.003579</td>
    <td align="right">      914.35</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">    0.000103</td>
    <td align="right">        4.38</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HW BOILER</td>
    <td align="right">   161984.11</td>
    <td align="right">    0.003579</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">Tank Volume [m3]</td>
    <td align="right">Maximum Heater Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">SCHOOL WATER HEATER</td>
    <td align="right">    0.000103</td>
    <td align="right">    0.199250</td>
    <td align="right">     4917.45</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-02
    05:55:01</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SURFACE 167 | SURFACE 168 | SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SURFACE 167 | SURFACE 168 | SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SURFACE 167 | SURFACE 168 | SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">SURFACE 167 | SURFACE 168 | SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">SURFACE 25 | SURFACE 28 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">SURFACE 4 | SURFACE 44 | SURFACE 14 | SURFACE 70 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 168</td>
    <td align="right">SURFACE 4 | SURFACE 44 | SURFACE 14 | SURFACE 70 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SURFACE 4 | SURFACE 44 | SURFACE 14 | SURFACE 70 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">SUB SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SUB SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">SUB SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">SUB SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">SUB SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">SUB SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">SUB SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">SUB SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">SUB SURFACE 28 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">SUB SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">SUB SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">SUB SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">SUB SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">SUB SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 168</td>
    <td align="right">SUB SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SUB SURFACE 34 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 165</td>
    <td align="right">SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 166</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-02
    05:55:01</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_FL1 PEOPLE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_FL1 PEOPLE 2</td>
    <td align="right">      729.58</td>
    <td align="right">      339.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_05 PEOPLE 4</td>
    <td align="right">      299.50</td>
    <td align="right">      183.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_04 PEOPLE 4</td>
    <td align="right">      389.58</td>
    <td align="right">      227.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_02 PEOPLE 4</td>
    <td align="right">      415.08</td>
    <td align="right">      225.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_01 PEOPLE 4</td>
    <td align="right">      338.58</td>
    <td align="right">      212.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_07 PEOPLE 4</td>
    <td align="right">      307.67</td>
    <td align="right">      196.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_03 PEOPLE 4</td>
    <td align="right">      440.50</td>
    <td align="right">      249.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_06 PEOPLE 4</td>
    <td align="right">      370.67</td>
    <td align="right">      203.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_01 PEOPLE 4</td>
    <td align="right">      158.50</td>
    <td align="right">       70.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_02 PEOPLE 4</td>
    <td align="right">      119.33</td>
    <td align="right">       56.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FL1_01 PEOPLE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FL2_01 PEOPLE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_FL1 PEOPLE 3</td>
    <td align="right">      261.33</td>
    <td align="right">      116.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FL1 PEOPLE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_FL1 PEOPLE 7</td>
    <td align="right">      301.00</td>
    <td align="right">      131.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-02
    05:55:01</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">23.2</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">12</td>
    <td align="right">5</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">12</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-5.25</td>
    <td align="right">-6.52</td>
    <td align="right">-4.28</td>
    <td align="right">-0.76</td>
    <td align="right">8.43</td>
    <td align="right">15.52</td>
    <td align="right">20.30</td>
    <td align="right">21.76</td>
    <td align="right">19.28</td>
    <td align="right">13.77</td>
    <td align="right">6.41</td>
    <td align="right">-0.41</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">MONTREAL INTL A QC CAN CWEC2011 WMO#=716270</td>
    <td align="right">45.47</td>
    <td align="right">-73.74</td>
    <td align="right">-5.00</td>
    <td align="right">36.00</td>
    <td align="right">100893</td>
    <td align="right">1.1992</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Building 1</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.50000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">None</td>
    <td align="right">AddInfiltrationFlow</td>
    <td align="right">AllZones</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">17</td>
    <td align="right">186</td>
    <td align="right">35</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">0.0</td>
    <td align="right">33.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">41.00</td>
    <td align="right">16.00</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">33.00</td>
    <td align="right">49.00</td>
    <td align="right">12.00</td>
    <td align="right">20.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">384.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">128.00</td>
    <td align="right">12.00</td>
    <td align="right">7.20</td>
    <td align="right">4.80</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">14.50</td>
    <td align="right">16.00</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">29.00</td>
    <td align="right">12.00</td>
    <td align="right">20.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">696.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">232.00</td>
    <td align="right">105.00</td>
    <td align="right">63.00</td>
    <td align="right">42.00</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">0.0</td>
    <td align="right">49.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">57.00</td>
    <td align="right">4.00</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">49.00</td>
    <td align="right">65.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">384.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">128.00</td>
    <td align="right">72.00</td>
    <td align="right">43.20</td>
    <td align="right">28.80</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">0.0</td>
    <td align="right">49.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">57.00</td>
    <td align="right">16.00</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">49.00</td>
    <td align="right">65.00</td>
    <td align="right">12.00</td>
    <td align="right">20.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">384.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">128.00</td>
    <td align="right">72.00</td>
    <td align="right">43.20</td>
    <td align="right">28.80</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">0.0</td>
    <td align="right">57.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">61.00</td>
    <td align="right">4.00</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">57.00</td>
    <td align="right">65.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">192.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">64.00</td>
    <td align="right">48.00</td>
    <td align="right">28.80</td>
    <td align="right">19.20</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">0.0</td>
    <td align="right">33.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">45.00</td>
    <td align="right">4.00</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">33.00</td>
    <td align="right">57.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">576.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">192.00</td>
    <td align="right">72.00</td>
    <td align="right">43.20</td>
    <td align="right">28.80</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">0.0</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">18.00</td>
    <td align="right">4.00</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.00</td>
    <td align="right">27.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">432.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">144.00</td>
    <td align="right">54.00</td>
    <td align="right">32.40</td>
    <td align="right">21.60</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">4.50</td>
    <td align="right">4.00</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">216.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">72.00</td>
    <td align="right">51.00</td>
    <td align="right">30.60</td>
    <td align="right">20.40</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">12.00</td>
    <td align="right">3.00</td>
    <td align="right">4.00</td>
    <td align="right">16.00</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">12.00</td>
    <td align="right">20.00</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">192.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">64.00</td>
    <td align="right">48.00</td>
    <td align="right">28.80</td>
    <td align="right">19.20</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">0.0</td>
    <td align="right">8.00</td>
    <td align="right">12.00</td>
    <td align="right">3.00</td>
    <td align="right">32.50</td>
    <td align="right">16.00</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.00</td>
    <td align="right">57.00</td>
    <td align="right">12.00</td>
    <td align="right">20.00</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">1176.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">392.00</td>
    <td align="right">93.00</td>
    <td align="right">55.80</td>
    <td align="right">37.20</td>
    <td align="right">11</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">0.0</td>
    <td align="right">57.00</td>
    <td align="right">12.00</td>
    <td align="right">3.00</td>
    <td align="right">61.00</td>
    <td align="right">16.00</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">57.00</td>
    <td align="right">65.00</td>
    <td align="right">12.00</td>
    <td align="right">20.00</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">192.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">64.00</td>
    <td align="right">48.00</td>
    <td align="right">28.80</td>
    <td align="right">19.20</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">0.00</td>
    <td align="right">32.18</td>
    <td align="right">11.39</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">65.00</td>
    <td align="right">8.00</td>
    <td align="right">20.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">452.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">292.00</td>
    <td align="right">24.00</td>
    <td align="right">14.40</td>
    <td align="right">9.60</td>
    <td align="right">15</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">3.00</td>
    <td align="right">31.92</td>
    <td align="right">8.47</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">65.00</td>
    <td align="right">0.00</td>
    <td align="right">12.00</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">308.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">308.00</td>
    <td align="right">42.00</td>
    <td align="right">25.20</td>
    <td align="right">16.80</td>
    <td align="right">15</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">0.0</td>
    <td align="right">45.00</td>
    <td align="right">20.00</td>
    <td align="right">0.00</td>
    <td align="right">36.00</td>
    <td align="right">32.50</td>
    <td align="right">3.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">27.00</td>
    <td align="right">45.00</td>
    <td align="right">20.00</td>
    <td align="right">45.00</td>
    <td align="right">0.00</td>
    <td align="right">6.00</td>
    <td align="right">6.00</td>
    <td align="right">2700.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">450.00</td>
    <td align="right">408.00</td>
    <td align="right">324.62</td>
    <td align="right">79.38</td>
    <td align="right">11</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">0.0</td>
    <td align="right">27.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">30.00</td>
    <td align="right">4.00</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">27.00</td>
    <td align="right">33.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">-3.47E-018</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">144.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">48.00</td>
    <td align="right">18.00</td>
    <td align="right">9.26</td>
    <td align="right">4.74</td>
    <td align="right">8</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">0.0</td>
    <td align="right">33.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">41.00</td>
    <td align="right">4.00</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">33.00</td>
    <td align="right">49.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">384.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">128.00</td>
    <td align="right">48.00</td>
    <td align="right">28.80</td>
    <td align="right">19.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">13.50</td>
    <td align="right">4.00</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">27.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">648.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">216.00</td>
    <td align="right">105.00</td>
    <td align="right">63.00</td>
    <td align="right">42.00</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">128.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">232.00</td>
    <td align="right">249.7</td>
    <td align="right">0.929</td>
    <td align="right">1.076</td>
    <td align="right">8.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">128.00</td>
    <td align="right">37.6</td>
    <td align="right">3.400</td>
    <td align="right">0.294</td>
    <td align="right">8.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">128.00</td>
    <td align="right">37.6</td>
    <td align="right">3.400</td>
    <td align="right">0.294</td>
    <td align="right">8.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">64.00</td>
    <td align="right">18.8</td>
    <td align="right">3.400</td>
    <td align="right">0.294</td>
    <td align="right">8.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">192.00</td>
    <td align="right">56.5</td>
    <td align="right">3.400</td>
    <td align="right">0.294</td>
    <td align="right">8.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">144.00</td>
    <td align="right">42.4</td>
    <td align="right">3.400</td>
    <td align="right">0.294</td>
    <td align="right">8.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">72.00</td>
    <td align="right">21.2</td>
    <td align="right">3.400</td>
    <td align="right">0.294</td>
    <td align="right">8.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">64.00</td>
    <td align="right">18.8</td>
    <td align="right">3.400</td>
    <td align="right">0.294</td>
    <td align="right">8.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">392.00</td>
    <td align="right">115.3</td>
    <td align="right">3.400</td>
    <td align="right">0.294</td>
    <td align="right">8.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">64.00</td>
    <td align="right">18.8</td>
    <td align="right">3.400</td>
    <td align="right">0.294</td>
    <td align="right">8.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">292.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">308.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">450.00</td>
    <td align="right">25.0</td>
    <td align="right">18.000</td>
    <td align="right">5.556E-002</td>
    <td align="right">8.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">48.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">128.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">216.00</td>
    <td align="right">11.6</td>
    <td align="right">18.579</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATHROOMS_FL1 PEOPLE 1</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE</td>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">128.00</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CAFETERIA_FL1 PEOPLE 2</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE_CAFETERIA</td>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">232.00</td>
    <td align="right">249.7</td>
    <td align="right">249.7</td>
    <td align="right">1.076</td>
    <td align="right">0.929</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">225</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CLASSROOMS_FL2_05 PEOPLE 4</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">64.00</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">0.294</td>
    <td align="right">3.400</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">17</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CLASSROOMS_FL2_04 PEOPLE 4</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">72.00</td>
    <td align="right">21.2</td>
    <td align="right">21.2</td>
    <td align="right">0.294</td>
    <td align="right">3.400</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">19</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CLASSROOMS_FL2_02 PEOPLE 4</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">192.00</td>
    <td align="right">56.5</td>
    <td align="right">56.5</td>
    <td align="right">0.294</td>
    <td align="right">3.400</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">51</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CLASSROOMS_FL2_01 PEOPLE 4</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">64.00</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">0.294</td>
    <td align="right">3.400</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">17</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CLASSROOMS_FL2_07 PEOPLE 4</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">64.00</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">0.294</td>
    <td align="right">3.400</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">17</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CLASSROOMS_FL2_03 PEOPLE 4</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">144.00</td>
    <td align="right">42.4</td>
    <td align="right">42.4</td>
    <td align="right">0.294</td>
    <td align="right">3.400</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">38</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CLASSROOMS_FL2_06 PEOPLE 4</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">392.00</td>
    <td align="right">115.3</td>
    <td align="right">115.3</td>
    <td align="right">0.294</td>
    <td align="right">3.400</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">104</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">CLASSROOMS_FL1_01 PEOPLE 4</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">128.00</td>
    <td align="right">37.6</td>
    <td align="right">37.6</td>
    <td align="right">0.294</td>
    <td align="right">3.400</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">34</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CLASSROOMS_FL1_02 PEOPLE 4</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">128.00</td>
    <td align="right">37.6</td>
    <td align="right">37.6</td>
    <td align="right">0.294</td>
    <td align="right">3.400</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">34</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CORRIDOR_FL1_01 PEOPLE 5</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">292.00</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CORRIDOR_FL2_01 PEOPLE 5</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">308.00</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">GYM_FL1 PEOPLE 3</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE</td>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">450.00</td>
    <td align="right">25.0</td>
    <td align="right">25.0</td>
    <td align="right">5.556E-002</td>
    <td align="right">18.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">23</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">LOBBY_FL1 PEOPLE 9</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE</td>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">48.00</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">OFFICES_FL1 PEOPLE 7</td>
    <td align="right">SCHOOL_OCCUPANTSCHEDULE</td>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">216.00</td>
    <td align="right">11.6</td>
    <td align="right">11.6</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.579</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATHROOMS_FL1 LIGHTS 8</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">128.00</td>
    <td align="right">0.0</td>
    <td align="right">1024.000</td>
    <td align="right">8.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">51.200</td>
    <td align="right">921.600</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CAFETERIA_FL1 LIGHTS 2</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">232.00</td>
    <td align="right">249.7</td>
    <td align="right">1856.000</td>
    <td align="right">8.000</td>
    <td align="right">7.432</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">92.800</td>
    <td align="right">1670.400</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CLASSROOMS_FL2_05 LIGHTS 3</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">64.00</td>
    <td align="right">18.8</td>
    <td align="right">512.000</td>
    <td align="right">8.000</td>
    <td align="right">27.200</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">25.600</td>
    <td align="right">460.800</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CLASSROOMS_FL2_04 LIGHTS 3</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">72.00</td>
    <td align="right">21.2</td>
    <td align="right">576.000</td>
    <td align="right">8.000</td>
    <td align="right">27.200</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">28.800</td>
    <td align="right">518.400</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CLASSROOMS_FL2_02 LIGHTS 3</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">192.00</td>
    <td align="right">56.5</td>
    <td align="right">1536.000</td>
    <td align="right">8.000</td>
    <td align="right">27.200</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">76.800</td>
    <td align="right">1382.400</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CLASSROOMS_FL2_01 LIGHTS 3</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">64.00</td>
    <td align="right">18.8</td>
    <td align="right">512.000</td>
    <td align="right">8.000</td>
    <td align="right">27.200</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">25.600</td>
    <td align="right">460.800</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CLASSROOMS_FL2_07 LIGHTS 3</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">64.00</td>
    <td align="right">18.8</td>
    <td align="right">512.000</td>
    <td align="right">8.000</td>
    <td align="right">27.200</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">25.600</td>
    <td align="right">460.800</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CLASSROOMS_FL2_03 LIGHTS 3</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">144.00</td>
    <td align="right">42.4</td>
    <td align="right">1152.000</td>
    <td align="right">8.000</td>
    <td align="right">27.200</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">57.600</td>
    <td align="right">1036.800</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CLASSROOMS_FL2_06 LIGHTS 3</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">392.00</td>
    <td align="right">115.3</td>
    <td align="right">3136.000</td>
    <td align="right">8.000</td>
    <td align="right">27.200</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">156.800</td>
    <td align="right">2822.400</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">CLASSROOMS_FL1_01 LIGHTS 3</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">128.00</td>
    <td align="right">37.6</td>
    <td align="right">1024.000</td>
    <td align="right">8.000</td>
    <td align="right">27.200</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">51.200</td>
    <td align="right">921.600</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CLASSROOMS_FL1_02 LIGHTS 3</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">128.00</td>
    <td align="right">37.6</td>
    <td align="right">1024.000</td>
    <td align="right">8.000</td>
    <td align="right">27.200</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">51.200</td>
    <td align="right">921.600</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CORRIDOR_FL1_01 LIGHTS 4</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">292.00</td>
    <td align="right">0.0</td>
    <td align="right">2336.000</td>
    <td align="right">8.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">116.800</td>
    <td align="right">2102.400</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CORRIDOR_FL2_01 LIGHTS 4</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">308.00</td>
    <td align="right">0.0</td>
    <td align="right">2464.000</td>
    <td align="right">8.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">123.200</td>
    <td align="right">2217.600</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">GYM_FL1 LIGHTS 5</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">450.00</td>
    <td align="right">25.0</td>
    <td align="right">3600.000</td>
    <td align="right">8.000</td>
    <td align="right">144.000</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">180.000</td>
    <td align="right">3240.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">LOBBY_FL1 LIGHTS 9</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">48.00</td>
    <td align="right">0.0</td>
    <td align="right">384.000</td>
    <td align="right">8.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">19.200</td>
    <td align="right">345.600</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">MECH_FL1 LIGHTS 10</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">128.00</td>
    <td align="right">0.0</td>
    <td align="right">1024.000</td>
    <td align="right">8.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">51.200</td>
    <td align="right">921.600</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">OFFICES_FL1 LIGHTS 7</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">216.00</td>
    <td align="right">11.6</td>
    <td align="right">1728.000</td>
    <td align="right">8.000</td>
    <td align="right">148.632</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">86.400</td>
    <td align="right">1555.200</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CLASSROOMS_FL2_05 ELECTRIC EQUIPMENT 2</td>
    <td align="right">SCHOOL_PLUGLOADSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">64.00</td>
    <td align="right">18.8</td>
    <td align="right">320.000</td>
    <td align="right">5.000</td>
    <td align="right">17.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">16.000</td>
    <td align="right">288.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CLASSROOMS_FL2_04 ELECTRIC EQUIPMENT 2</td>
    <td align="right">SCHOOL_PLUGLOADSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">72.00</td>
    <td align="right">21.2</td>
    <td align="right">360.000</td>
    <td align="right">5.000</td>
    <td align="right">17.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">18.000</td>
    <td align="right">324.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CLASSROOMS_FL2_02 ELECTRIC EQUIPMENT 2</td>
    <td align="right">SCHOOL_PLUGLOADSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">192.00</td>
    <td align="right">56.5</td>
    <td align="right">960.000</td>
    <td align="right">5.000</td>
    <td align="right">17.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">48.000</td>
    <td align="right">864.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CLASSROOMS_FL2_01 ELECTRIC EQUIPMENT 2</td>
    <td align="right">SCHOOL_PLUGLOADSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">64.00</td>
    <td align="right">18.8</td>
    <td align="right">320.000</td>
    <td align="right">5.000</td>
    <td align="right">17.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">16.000</td>
    <td align="right">288.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CLASSROOMS_FL2_07 ELECTRIC EQUIPMENT 2</td>
    <td align="right">SCHOOL_PLUGLOADSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">64.00</td>
    <td align="right">18.8</td>
    <td align="right">320.000</td>
    <td align="right">5.000</td>
    <td align="right">17.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">16.000</td>
    <td align="right">288.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CLASSROOMS_FL2_03 ELECTRIC EQUIPMENT 2</td>
    <td align="right">SCHOOL_PLUGLOADSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">144.00</td>
    <td align="right">42.4</td>
    <td align="right">720.000</td>
    <td align="right">5.000</td>
    <td align="right">17.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">36.000</td>
    <td align="right">648.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CLASSROOMS_FL2_06 ELECTRIC EQUIPMENT 2</td>
    <td align="right">SCHOOL_PLUGLOADSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">392.00</td>
    <td align="right">115.3</td>
    <td align="right">1960.000</td>
    <td align="right">5.000</td>
    <td align="right">17.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">98.000</td>
    <td align="right">1764.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CLASSROOMS_FL1_01 ELECTRIC EQUIPMENT 2</td>
    <td align="right">SCHOOL_PLUGLOADSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">128.00</td>
    <td align="right">37.6</td>
    <td align="right">640.000</td>
    <td align="right">5.000</td>
    <td align="right">17.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">32.000</td>
    <td align="right">576.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CLASSROOMS_FL1_02 ELECTRIC EQUIPMENT 2</td>
    <td align="right">SCHOOL_PLUGLOADSCHEDULE</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">128.00</td>
    <td align="right">37.6</td>
    <td align="right">640.000</td>
    <td align="right">5.000</td>
    <td align="right">17.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">32.000</td>
    <td align="right">576.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">GYM_FL1 ELECTRIC EQUIPMENT 3</td>
    <td align="right">SCHOOL_PLUGLOADSCHEDULE</td>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">450.00</td>
    <td align="right">25.0</td>
    <td align="right">2250.000</td>
    <td align="right">5.000</td>
    <td align="right">90.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">112.500</td>
    <td align="right">2025.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">OFFICES_FL1 ELECTRIC EQUIPMENT 5</td>
    <td align="right">SCHOOL_PLUGLOADSCHEDULE</td>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">216.00</td>
    <td align="right">11.6</td>
    <td align="right">1080.000</td>
    <td align="right">5.000</td>
    <td align="right">92.895</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">54.000</td>
    <td align="right">972.000</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SCHOOL WATER HEATER</td>
    <td align="right">0.1992</td>
    <td align="right">4917.4</td>
    <td align="right">1.064</td>
    <td align="right">0.8085</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATHROOMS_FL1 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF</td>
    <td align="right">Constant-1.0</td>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">128.00</td>
    <td align="right">0.0</td>
    <td align="right">6.828E-003</td>
    <td align="right">5.334E-005</td>
    <td align="right">5.690E-004</td>
    <td align="right">6.401E-002</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CAFETERIA_FL1 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 1</td>
    <td align="right">Constant-1.0</td>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">232.00</td>
    <td align="right">249.7</td>
    <td align="right">5.974E-002</td>
    <td align="right">2.575E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.309</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CLASSROOMS_FL2_05 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 2</td>
    <td align="right">Constant-1.0</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">64.00</td>
    <td align="right">18.8</td>
    <td align="right">6.372E-002</td>
    <td align="right">9.957E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">1.195</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CLASSROOMS_FL2_04 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 2</td>
    <td align="right">Constant-1.0</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">72.00</td>
    <td align="right">21.2</td>
    <td align="right">6.998E-002</td>
    <td align="right">9.720E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">1.166</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CLASSROOMS_FL2_02 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 2</td>
    <td align="right">Constant-1.0</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">192.00</td>
    <td align="right">56.5</td>
    <td align="right">0.150</td>
    <td align="right">7.823E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.939</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CLASSROOMS_FL2_01 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 2</td>
    <td align="right">Constant-1.0</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">64.00</td>
    <td align="right">18.8</td>
    <td align="right">6.372E-002</td>
    <td align="right">9.957E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">1.195</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CLASSROOMS_FL2_07 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 2</td>
    <td align="right">Constant-1.0</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">64.00</td>
    <td align="right">18.8</td>
    <td align="right">6.372E-002</td>
    <td align="right">9.957E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">1.195</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CLASSROOMS_FL2_03 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 2</td>
    <td align="right">Constant-1.0</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">144.00</td>
    <td align="right">42.4</td>
    <td align="right">0.113</td>
    <td align="right">7.823E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.939</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CLASSROOMS_FL2_06 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 2</td>
    <td align="right">Constant-1.0</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">392.00</td>
    <td align="right">115.3</td>
    <td align="right">0.276</td>
    <td align="right">7.039E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.845</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">CLASSROOMS_FL1_01 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 2</td>
    <td align="right">Constant-1.0</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">128.00</td>
    <td align="right">37.6</td>
    <td align="right">4.097E-002</td>
    <td align="right">3.200E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.384</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CLASSROOMS_FL1_02 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 2</td>
    <td align="right">Constant-1.0</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">128.00</td>
    <td align="right">37.6</td>
    <td align="right">4.097E-002</td>
    <td align="right">3.200E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.384</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CORRIDOR_FL1_01 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 6</td>
    <td align="right">Constant-1.0</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">292.00</td>
    <td align="right">0.0</td>
    <td align="right">1.366E-002</td>
    <td align="right">4.676E-005</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.109</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CORRIDOR_FL2_01 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 6</td>
    <td align="right">Constant-1.0</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">308.00</td>
    <td align="right">0.0</td>
    <td align="right">0.199</td>
    <td align="right">6.465E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">2.328</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">GYM_FL1 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 7</td>
    <td align="right">Constant-1.0</td>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">450.00</td>
    <td align="right">25.0</td>
    <td align="right">0.490</td>
    <td align="right">1.090E-003</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.654</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">LOBBY_FL1 LOBBY_DOOR_INFILTRATION 1</td>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">48.00</td>
    <td align="right">0.0</td>
    <td align="right">3.031</td>
    <td align="right">6.315E-002</td>
    <td align="right">0.138</td>
    <td align="right">75.783</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">LOBBY_FL1 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 3</td>
    <td align="right">Constant-1.0</td>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">48.00</td>
    <td align="right">0.0</td>
    <td align="right">1.252E-002</td>
    <td align="right">2.608E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.313</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">MECH_FL1 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 4</td>
    <td align="right">Constant-1.0</td>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">128.00</td>
    <td align="right">0.0</td>
    <td align="right">2.731E-002</td>
    <td align="right">2.134E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.256</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">OFFICES_FL1 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 5</td>
    <td align="right">Constant-1.0</td>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">216.00</td>
    <td align="right">11.6</td>
    <td align="right">5.974E-002</td>
    <td align="right">2.766E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.332</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
</table>
<br><br>
<b>ZoneVentilation Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneVentilation Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/person Area {m3/s-person}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Fan Type {Exhaust;Intake;Natural}</td>
    <td align="right">Fan Pressure Rise {Pa}</td>
    <td align="right">Fan Efficiency {}</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
    <td align="right">Minimum Indoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Indoor Temperature{C}/Schedule</td>
    <td align="right">Delta Temperature{C}/Schedule</td>
    <td align="right">Minimum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum WindSpeed{m/s}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SUB SURFACE 12_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">128.00</td>
    <td align="right">37.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SUB SURFACE 20_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">128.00</td>
    <td align="right">37.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SUB SURFACE 7_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">128.00</td>
    <td align="right">37.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SUB SURFACE 22_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">128.00</td>
    <td align="right">37.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SUB SURFACE 25_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">64.00</td>
    <td align="right">18.8</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SUB SURFACE 31_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">64.00</td>
    <td align="right">18.8</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SUB SURFACE 30_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">192.00</td>
    <td align="right">56.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SUB SURFACE 4_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">144.00</td>
    <td align="right">42.4</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SUB SURFACE 24_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">72.00</td>
    <td align="right">21.2</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SUB SURFACE 29_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">72.00</td>
    <td align="right">21.2</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">SUB SURFACE 11_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">64.00</td>
    <td align="right">18.8</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">SUB SURFACE 9_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">64.00</td>
    <td align="right">18.8</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">SUB SURFACE 8_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">392.00</td>
    <td align="right">115.3</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">SUB SURFACE 27_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">392.00</td>
    <td align="right">115.3</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">SUB SURFACE 35_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">64.00</td>
    <td align="right">18.8</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">SUB SURFACE 28_WINDANDSTACKOPENAREA</td>
    <td align="right">Constant-0.0</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">64.00</td>
    <td align="right">18.8</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.10</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-13.00</td>
    <td align="right">30.00</td>
    <td align="right">40.00</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">12</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone BATHROOMS_TH_FL1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone CAFETERIA_TH_FL1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone CLASSROOMS_TH_FL1_01</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone CLASSROOMS_TH_FL1_02</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_01</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_02</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_03</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_04</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_05</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_06</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_07</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone CORRIDOR_TH_FL1_01</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone CORRIDOR_TH_FL2_01</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone GYM_TH_FL1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone LOBBY_TH_FL1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone MECH_TH_FL1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone OFFICES_TH_FL1</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone BATHROOMS_TH_FL1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone CAFETERIA_TH_FL1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone CLASSROOMS_TH_FL1_01</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone CLASSROOMS_TH_FL1_02</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_01</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_02</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_03</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_04</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_05</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_06</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_07</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone CORRIDOR_TH_FL1_01</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone CORRIDOR_TH_FL2_01</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone GYM_TH_FL1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone LOBBY_TH_FL1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone MECH_TH_FL1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone OFFICES_TH_FL1</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.30000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">29.71333</td>
    <td align="right">1.34377E-002</td>
    <td align="right">128.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.30000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">Heating</td>
    <td align="right">1978.55176</td>
    <td align="right">2473.18970</td>
    <td align="right">8.98906E-002</td>
    <td align="right">1.30000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">128.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.30000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.15778</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">232.00000</td>
    <td align="right">249.73089</td>
    <td align="right">1.15778</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">Heating</td>
    <td align="right">7655.30750</td>
    <td align="right">9569.13438</td>
    <td align="right">0.34779</td>
    <td align="right">1.15778</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">232.00000</td>
    <td align="right">249.73089</td>
    <td align="right">1.15778</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.26504</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:05:00</td>
    <td align="right">30.25600</td>
    <td align="right">1.34386E-002</td>
    <td align="right">128.00000</td>
    <td align="right">37.64706</td>
    <td align="right">0.26504</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">Heating</td>
    <td align="right">5338.27176</td>
    <td align="right">6672.83970</td>
    <td align="right">0.24253</td>
    <td align="right">0.30316</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">128.00000</td>
    <td align="right">37.64706</td>
    <td align="right">0.26504</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.26504</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">29.71333</td>
    <td align="right">1.34377E-002</td>
    <td align="right">128.00000</td>
    <td align="right">37.64706</td>
    <td align="right">0.26504</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">Heating</td>
    <td align="right">5210.93620</td>
    <td align="right">6513.67025</td>
    <td align="right">0.23675</td>
    <td align="right">0.29593</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">128.00000</td>
    <td align="right">37.64706</td>
    <td align="right">0.26504</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.13252</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">30.03600</td>
    <td align="right">1.34383E-002</td>
    <td align="right">64.00000</td>
    <td align="right">18.82353</td>
    <td align="right">0.13252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">Heating</td>
    <td align="right">4780.50157</td>
    <td align="right">5975.62696</td>
    <td align="right">0.21719</td>
    <td align="right">0.27149</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">64.00000</td>
    <td align="right">18.82353</td>
    <td align="right">0.13252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.39755</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">30.03600</td>
    <td align="right">1.34383E-002</td>
    <td align="right">192.00000</td>
    <td align="right">56.47059</td>
    <td align="right">0.39755</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">Heating</td>
    <td align="right">9210.72824</td>
    <td align="right">11513.41030</td>
    <td align="right">0.41847</td>
    <td align="right">0.52308</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">192.00000</td>
    <td align="right">56.47059</td>
    <td align="right">0.39755</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.29816</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">30.03600</td>
    <td align="right">1.34383E-002</td>
    <td align="right">144.00000</td>
    <td align="right">42.35294</td>
    <td align="right">0.29816</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">Heating</td>
    <td align="right">7034.96177</td>
    <td align="right">8793.70221</td>
    <td align="right">0.31962</td>
    <td align="right">0.39952</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">144.00000</td>
    <td align="right">42.35294</td>
    <td align="right">0.29816</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.14908</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">30.03600</td>
    <td align="right">1.34383E-002</td>
    <td align="right">72.00000</td>
    <td align="right">21.17647</td>
    <td align="right">0.14908</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">Heating</td>
    <td align="right">5176.43440</td>
    <td align="right">6470.54300</td>
    <td align="right">0.23518</td>
    <td align="right">0.29397</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">72.00000</td>
    <td align="right">21.17647</td>
    <td align="right">0.14908</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.13252</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">30.03600</td>
    <td align="right">1.34383E-002</td>
    <td align="right">64.00000</td>
    <td align="right">18.82353</td>
    <td align="right">0.13252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">Heating</td>
    <td align="right">4735.55070</td>
    <td align="right">5919.43838</td>
    <td align="right">0.21515</td>
    <td align="right">0.26893</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">64.00000</td>
    <td align="right">18.82353</td>
    <td align="right">0.13252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.81167</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">30.03600</td>
    <td align="right">1.34383E-002</td>
    <td align="right">392.00000</td>
    <td align="right">115.29412</td>
    <td align="right">0.81167</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">Heating</td>
    <td align="right">15004.30135</td>
    <td align="right">18755.37669</td>
    <td align="right">0.68168</td>
    <td align="right">0.85210</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">392.00000</td>
    <td align="right">115.29412</td>
    <td align="right">0.81167</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.13252</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">30.03600</td>
    <td align="right">1.34383E-002</td>
    <td align="right">64.00000</td>
    <td align="right">18.82353</td>
    <td align="right">0.13252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">Heating</td>
    <td align="right">4729.90090</td>
    <td align="right">5912.37612</td>
    <td align="right">0.21489</td>
    <td align="right">0.26861</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">64.00000</td>
    <td align="right">18.82353</td>
    <td align="right">0.13252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.76000E-002</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">29.71333</td>
    <td align="right">1.34377E-002</td>
    <td align="right">292.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.76000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">Heating</td>
    <td align="right">4500.12350</td>
    <td align="right">5625.15437</td>
    <td align="right">0.20445</td>
    <td align="right">0.25556</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">292.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.76000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.24000E-002</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">29.71333</td>
    <td align="right">1.34377E-002</td>
    <td align="right">308.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.24000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">Heating</td>
    <td align="right">10451.19908</td>
    <td align="right">13063.99885</td>
    <td align="right">0.47482</td>
    <td align="right">0.59353</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">308.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.24000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.65500</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:05:00</td>
    <td align="right">28.99467</td>
    <td align="right">1.34364E-002</td>
    <td align="right">450.00000</td>
    <td align="right">25.00000</td>
    <td align="right">0.65500</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">Heating</td>
    <td align="right">30454.83585</td>
    <td align="right">38068.54481</td>
    <td align="right">1.38351</td>
    <td align="right">1.72939</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">450.00000</td>
    <td align="right">25.00000</td>
    <td align="right">0.65500</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.44000E-002</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:25:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">48.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.44000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">Heating</td>
    <td align="right">1436.64088</td>
    <td align="right">1795.80110</td>
    <td align="right">6.52702E-002</td>
    <td align="right">8.15877E-002</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">48.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.44000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">Heating</td>
    <td align="right">3997.86814</td>
    <td align="right">4997.33517</td>
    <td align="right">0.18163</td>
    <td align="right">0.22704</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">128.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.38651E-002</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">29.71333</td>
    <td align="right">1.34377E-002</td>
    <td align="right">216.00000</td>
    <td align="right">11.62603</td>
    <td align="right">9.38651E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">Heating</td>
    <td align="right">7891.17791</td>
    <td align="right">9863.97238</td>
    <td align="right">0.35852</td>
    <td align="right">0.44815</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">216.00000</td>
    <td align="right">11.62603</td>
    <td align="right">9.38651E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">24414.71</td>
    <td align="right">1.15778</td>
    <td align="right">1.15778</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">87753.43</td>
    <td align="right">1.15778</td>
    <td align="right">1.15778</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:40:00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">12782.08</td>
    <td align="right">0.65500</td>
    <td align="right">0.65500</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">49645.55</td>
    <td align="right">1.72939</td>
    <td align="right">0.65500</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.46421E-005</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">60.18395</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.15778</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.11418E-004</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">231.99108</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.47428E-004</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">161.90964</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.43912E-004</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">158.04755</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 12</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.32024E-004</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 12</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">145.40633</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.54375E-004</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">280.12888</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.94286E-004</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">213.95658</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 16</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.42959E-004</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 16</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">157.44819</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.30783E-004</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">144.03908</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.14377E-004</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">456.29267</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.30627E-004</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">143.86724</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 11</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.24281E-004</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 11</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">136.88559</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.88633E-004</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">317.90650</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.65500</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.41078E-004</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">923.08289</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.96760E-005</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">43.70001</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 15</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.10410E-004</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 15</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">121.60789</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.17932E-004</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">239.81535</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.15778</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.15778</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.15778</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.15778</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.15778</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.15778</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.65500</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.65500</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.65500</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.65500</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.65500</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.65500</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.15778</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Central Heating Maximum System Air Flow Ratio</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.65500</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Central Heating Maximum System Air Flow Ratio</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.15778</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 1</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.15778</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CONST SPD FAN 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.15778</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CONST SPD FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.15778</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">87753.42746</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.65500</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 2</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.65500</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CONST SPD FAN 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.65500</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CONST SPD FAN 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.65500</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ELEC HTG COIL 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">49645.54951</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATING PLANT LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.57884E-003</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATING PLANT LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.42946</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATING PLANT LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">82.00000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATING PLANT LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">71.00000</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATING PLANT LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONST SPD PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.57884E-003</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONST SPD PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">914.34800</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HW BOILER</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">161984.11437</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HW BOILER</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.57884E-003</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.02780E-004</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.23336E-002</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.02780E-004</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">4.37635</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SCHOOL WATER HEATER</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.02780E-004</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SCHOOL WATER HEATER</td>
    <td align="right">Tank Volume [m3]</td>
    <td align="right">0.19925</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SCHOOL WATER HEATER</td>
    <td align="right">Maximum Heater Capacity [W]</td>
    <td align="right">4917.44624</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Special Days</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Special Days-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Special Day Name</td>
    <td align="right">Special Day Type</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">Duration {#days}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NEW YEARS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/01</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SEMAINE DE RELACHE</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">02/27</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">EASTER</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">04/14</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">JOURNéE DES PATRIOTES</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">05/22</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">FêTE NATIONALE DU QUéBEC</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">06/24</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SUMMERBREAK</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">07/01</td>
    <td align="right">58</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">FêTE DU TRAVAIL</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">09/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THANKSGIVING</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">10/09</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CHRISTMAS</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">12/23</td>
    <td align="right">9</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.0924644058E-004</td>
    <td align="right">3.5185489922E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4420317549E-002</td>
    <td align="right">0.1692190155</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.3363359592E-004</td>
    <td align="right">3.5953356605E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3029730245E-002</td>
    <td align="right">9.5852804469E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.9125792732E-004</td>
    <td align="right">3.6816975825E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4414656970E-003</td>
    <td align="right">9.3735529039E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.7426160274E-004</td>
    <td align="right">4.9968958442E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4980113356E-003</td>
    <td align="right">4.4848336856E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1219756952E-003</td>
    <td align="right">8.0257719754E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4302813606E-003</td>
    <td align="right">8.3140283761E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.8678937368E-004</td>
    <td align="right">5.7231484563E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9925183267E-003</td>
    <td align="right">1.0514038920E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.3856092141E-004</td>
    <td align="right">5.2999584506E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8646964056E-003</td>
    <td align="right">1.0387895058E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.0124409450E-003</td>
    <td align="right">7.4048951280E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9530012173E-003</td>
    <td align="right">9.0394078317E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1526575697E-003</td>
    <td align="right">9.1927702419E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5745621769E-003</td>
    <td align="right">7.3181829903E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.4865735686E-004</td>
    <td align="right">6.0671776178E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.7785619645E-003</td>
    <td align="right">8.6314819018E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.2105334995E-003</td>
    <td align="right">8.7318802086E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1867990205E-003</td>
    <td align="right">7.2280442570E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.6028713029E-004</td>
    <td align="right">1.9129110561E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9702606741E-003</td>
    <td align="right">4.2011610017E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.2048527838E-003</td>
    <td align="right">8.5198057584E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5377791640E-003</td>
    <td align="right">9.0791133228E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.0872692548E-004</td>
    <td align="right">4.4300394286E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5838461797E-003</td>
    <td align="right">7.3672707789E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.2349639959E-004</td>
    <td align="right">2.5100954713E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0042593304E-002</td>
    <td align="right">1.1761129143E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.2694856446E-004</td>
    <td align="right">2.5742975108E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3743646513E-002</td>
    <td align="right">1.8092493482E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.9491712435E-004</td>
    <td align="right">3.1588266283E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0014112427E-002</td>
    <td align="right">1.2730818981E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-02
    05:55:01</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">     3599.76</td>
    <td align="right">      543.99</td>
    <td align="right">       79.69</td>
    <td align="right">      924.43</td>
    <td align="right">        0.00</td>
    <td align="right">     5147.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-02
    05:55:01</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">     8729.67</td>
    <td align="right">       30.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">     8397.83</td>
    <td align="right">      299.33</td>
    <td align="right">       57.58</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     8485.08</td>
    <td align="right">      253.50</td>
    <td align="right">       18.83</td>
    <td align="right">        2.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     8574.08</td>
    <td align="right">      162.08</td>
    <td align="right">       20.92</td>
    <td align="right">        2.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     7728.92</td>
    <td align="right">      879.17</td>
    <td align="right">      140.00</td>
    <td align="right">       11.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     7911.33</td>
    <td align="right">      726.33</td>
    <td align="right">      109.00</td>
    <td align="right">       13.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     7851.92</td>
    <td align="right">      778.00</td>
    <td align="right">      115.08</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     7714.75</td>
    <td align="right">      885.25</td>
    <td align="right">      143.33</td>
    <td align="right">       16.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     7981.50</td>
    <td align="right">      654.42</td>
    <td align="right">      111.50</td>
    <td align="right">       12.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">     8188.25</td>
    <td align="right">      449.58</td>
    <td align="right">       99.17</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">     8059.83</td>
    <td align="right">      579.33</td>
    <td align="right">      112.92</td>
    <td align="right">        7.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">     8292.50</td>
    <td align="right">      459.58</td>
    <td align="right">        7.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">     8558.33</td>
    <td align="right">      194.67</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">     8728.33</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">     8706.50</td>
    <td align="right">       53.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">     8263.08</td>
    <td align="right">      370.67</td>
    <td align="right">      120.42</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     7714.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">      885.25</td>
    <td align="right">      143.33</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8290.11</td>
    <td align="right">      400.44</td>
    <td align="right">       62.57</td>
    <td align="right">        6.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   140931.92</td>
    <td align="right">     6807.42</td>
    <td align="right">     1063.67</td>
    <td align="right">      117.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">   247220.06</td>
    <td align="right">    35944.60</td>
    <td align="right">    11916.33</td>
    <td align="right">     1162.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">    55531.29</td>
    <td align="right">     2825.41</td>
    <td align="right">      317.49</td>
    <td align="right">       55.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">    55184.00</td>
    <td align="right">     2984.78</td>
    <td align="right">      487.84</td>
    <td align="right">       72.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">    27301.65</td>
    <td align="right">     1735.53</td>
    <td align="right">      258.98</td>
    <td align="right">       68.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">    80575.53</td>
    <td align="right">     5960.94</td>
    <td align="right">     1330.35</td>
    <td align="right">      227.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">    60226.94</td>
    <td align="right">     4646.47</td>
    <td align="right">     1021.41</td>
    <td align="right">      175.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">    30911.29</td>
    <td align="right">     1754.65</td>
    <td align="right">      276.35</td>
    <td align="right">       93.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">    27496.94</td>
    <td align="right">     1488.16</td>
    <td align="right">      310.43</td>
    <td align="right">       69.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">   158067.27</td>
    <td align="right">    15558.94</td>
    <td align="right">     4911.53</td>
    <td align="right">     1321.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">    27092.39</td>
    <td align="right">     1792.16</td>
    <td align="right">      426.82</td>
    <td align="right">       53.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">    37899.38</td>
    <td align="right">     1058.54</td>
    <td align="right">       42.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">    15418.83</td>
    <td align="right">     1891.17</td>
    <td align="right">      779.33</td>
    <td align="right">       47.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   247220.06</td>
    <td align="right">    35944.60</td>
    <td align="right">    11916.33</td>
    <td align="right">     1321.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    48407.39</td>
    <td align="right">     4567.14</td>
    <td align="right">     1298.76</td>
    <td align="right">      196.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   822925.57</td>
    <td align="right">    77641.35</td>
    <td align="right">    22078.96</td>
    <td align="right">     3345.76</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">     4749.67</td>
    <td align="right">      297.50</td>
    <td align="right">       57.58</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     2840.33</td>
    <td align="right">      138.42</td>
    <td align="right">       18.67</td>
    <td align="right">        2.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     2837.83</td>
    <td align="right">      138.33</td>
    <td align="right">       20.92</td>
    <td align="right">        2.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     2774.50</td>
    <td align="right">      179.42</td>
    <td align="right">       35.50</td>
    <td align="right">       10.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     2720.00</td>
    <td align="right">      212.50</td>
    <td align="right">       55.92</td>
    <td align="right">       11.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     2702.50</td>
    <td align="right">      226.50</td>
    <td align="right">       59.17</td>
    <td align="right">       11.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     2759.00</td>
    <td align="right">      191.08</td>
    <td align="right">       36.75</td>
    <td align="right">       13.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     2780.67</td>
    <td align="right">      167.17</td>
    <td align="right">       40.92</td>
    <td align="right">       11.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">     2649.67</td>
    <td align="right">      246.42</td>
    <td align="right">       81.50</td>
    <td align="right">       22.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">     2763.25</td>
    <td align="right">      181.00</td>
    <td align="right">       48.25</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">     2918.33</td>
    <td align="right">       79.00</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">     2595.42</td>
    <td align="right">      278.42</td>
    <td align="right">      120.33</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     4749.67</td>
    <td align="right">      297.50</td>
    <td align="right">      120.33</td>
    <td align="right">       22.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     2064.19</td>
    <td align="right">      137.40</td>
    <td align="right">       34.01</td>
    <td align="right">        6.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    35091.17</td>
    <td align="right">     2335.75</td>
    <td align="right">      578.17</td>
    <td align="right">      104.92</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">     7263.75</td>
    <td align="right">     1496.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">     7796.67</td>
    <td align="right">      915.58</td>
    <td align="right">       42.58</td>
    <td align="right">        5.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     7131.17</td>
    <td align="right">     1606.42</td>
    <td align="right">       19.83</td>
    <td align="right">        2.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     7065.75</td>
    <td align="right">     1671.00</td>
    <td align="right">       20.25</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     6991.33</td>
    <td align="right">     1683.00</td>
    <td align="right">       73.33</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     6966.83</td>
    <td align="right">     1712.92</td>
    <td align="right">       65.83</td>
    <td align="right">       14.08</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     6923.42</td>
    <td align="right">     1746.58</td>
    <td align="right">       73.08</td>
    <td align="right">       16.25</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     6966.25</td>
    <td align="right">     1699.00</td>
    <td align="right">       78.33</td>
    <td align="right">       14.75</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     7189.50</td>
    <td align="right">     1497.25</td>
    <td align="right">       60.50</td>
    <td align="right">       11.42</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">     7013.67</td>
    <td align="right">     1641.75</td>
    <td align="right">       79.50</td>
    <td align="right">       23.17</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">     7170.67</td>
    <td align="right">     1518.75</td>
    <td align="right">       62.00</td>
    <td align="right">        8.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">     8430.92</td>
    <td align="right">      329.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">     7566.42</td>
    <td align="right">     1192.75</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">     7951.17</td>
    <td align="right">      808.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">     8142.50</td>
    <td align="right">      617.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">     8132.08</td>
    <td align="right">      627.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">     6667.83</td>
    <td align="right">     1938.17</td>
    <td align="right">      145.50</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     6667.83</td>
    <td align="right">      329.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8430.92</td>
    <td align="right">     1938.17</td>
    <td align="right">      145.50</td>
    <td align="right">       23.17</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7374.70</td>
    <td align="right">     1335.43</td>
    <td align="right">       42.48</td>
    <td align="right">        7.05</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   125369.92</td>
    <td align="right">    22702.25</td>
    <td align="right">      722.08</td>
    <td align="right">      119.83</td>
    <td align="right">        5.92</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">   214409.58</td>
    <td align="right">    71596.81</td>
    <td align="right">     9093.33</td>
    <td align="right">     1143.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">    46501.65</td>
    <td align="right">    11891.76</td>
    <td align="right">      280.78</td>
    <td align="right">       55.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">    38561.25</td>
    <td align="right">    19645.18</td>
    <td align="right">      447.69</td>
    <td align="right">       75.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">    25086.90</td>
    <td align="right">     4073.41</td>
    <td align="right">      138.82</td>
    <td align="right">       65.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">    72586.35</td>
    <td align="right">    14662.12</td>
    <td align="right">      622.12</td>
    <td align="right">      215.53</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">    54247.41</td>
    <td align="right">    11157.18</td>
    <td align="right">      494.12</td>
    <td align="right">      158.82</td>
    <td align="right">       13.06</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">    28399.41</td>
    <td align="right">     4418.47</td>
    <td align="right">      133.06</td>
    <td align="right">       64.59</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">    24997.49</td>
    <td align="right">     4124.24</td>
    <td align="right">      179.92</td>
    <td align="right">       50.51</td>
    <td align="right">       12.55</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">   129727.02</td>
    <td align="right">    45228.92</td>
    <td align="right">     3435.76</td>
    <td align="right">     1336.45</td>
    <td align="right">      130.67</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">    24418.82</td>
    <td align="right">     4642.35</td>
    <td align="right">      249.73</td>
    <td align="right">       53.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">    35671.67</td>
    <td align="right">     3328.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">    12270.31</td>
    <td align="right">     4918.59</td>
    <td align="right">      879.70</td>
    <td align="right">       68.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   214409.58</td>
    <td align="right">    71596.81</td>
    <td align="right">     9093.33</td>
    <td align="right">     1336.45</td>
    <td align="right">      130.67</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    41581.05</td>
    <td align="right">    11746.31</td>
    <td align="right">      938.53</td>
    <td align="right">      193.37</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   706877.87</td>
    <td align="right">   199687.35</td>
    <td align="right">    15955.03</td>
    <td align="right">     3287.36</td>
    <td align="right">      184.04</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">     4322.08</td>
    <td align="right">      740.17</td>
    <td align="right">       42.58</td>
    <td align="right">        5.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     2366.58</td>
    <td align="right">      612.17</td>
    <td align="right">       18.67</td>
    <td align="right">        2.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     2043.08</td>
    <td align="right">      934.00</td>
    <td align="right">       19.92</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     2521.67</td>
    <td align="right">      446.33</td>
    <td align="right">       22.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     2417.33</td>
    <td align="right">      539.75</td>
    <td align="right">       31.75</td>
    <td align="right">       10.83</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     2406.17</td>
    <td align="right">      547.17</td>
    <td align="right">       35.17</td>
    <td align="right">       10.83</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     2513.67</td>
    <td align="right">      452.67</td>
    <td align="right">       22.33</td>
    <td align="right">        9.67</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     2512.08</td>
    <td align="right">      453.25</td>
    <td align="right">       24.33</td>
    <td align="right">        9.00</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">     2190.00</td>
    <td align="right">      726.92</td>
    <td align="right">       59.08</td>
    <td align="right">       22.08</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">     2483.25</td>
    <td align="right">      479.42</td>
    <td align="right">       29.67</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">     2769.17</td>
    <td align="right">      230.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">     2032.75</td>
    <td align="right">      813.92</td>
    <td align="right">      144.83</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     4322.08</td>
    <td align="right">      934.00</td>
    <td align="right">      144.83</td>
    <td align="right">       22.08</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     1798.70</td>
    <td align="right">      410.39</td>
    <td align="right">       26.49</td>
    <td align="right">        5.84</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    30577.83</td>
    <td align="right">     6976.58</td>
    <td align="right">      450.33</td>
    <td align="right">       99.33</td>
    <td align="right">        5.92</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">      199.00</td>
    <td align="right">09-JAN-07:00</td>
    <td align="right">     1509.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">      199.00</td>
    <td align="right">09-JAN-07:00</td>
    <td align="right">      808.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">     1509.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7237.53</td>
    <td align="right">-</td>
    <td align="right">      136.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   123038.00</td>
    <td align="right">-</td>
    <td align="right">     2317.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">     3804.42</td>
    <td align="right">08-JUN-12:24</td>
    <td align="right">       23.08</td>
    <td align="right">     4109.11</td>
    <td align="right">       23.08</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     3805.50</td>
    <td align="right">08-JUN-13:30</td>
    <td align="right">        2.83</td>
    <td align="right">       81.57</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     3782.50</td>
    <td align="right">07-JUN-14:30</td>
    <td align="right">      176.92</td>
    <td align="right">      332.24</td>
    <td align="right">       39.42</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     3782.58</td>
    <td align="right">07-JUN-14:34</td>
    <td align="right">       73.67</td>
    <td align="right">     1148.71</td>
    <td align="right">       43.67</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     3782.58</td>
    <td align="right">07-JUN-14:34</td>
    <td align="right">       80.25</td>
    <td align="right">      920.47</td>
    <td align="right">       49.83</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     3782.67</td>
    <td align="right">07-JUN-14:40</td>
    <td align="right">      221.92</td>
    <td align="right">      371.12</td>
    <td align="right">       46.75</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     3782.58</td>
    <td align="right">07-JUN-14:34</td>
    <td align="right">      111.00</td>
    <td align="right">      308.86</td>
    <td align="right">       38.83</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
